Program Version,EnergyPlus, Version 22.2.0-aa78da9668, YMD=2023.04.24 11:46
! <Version>, Version ID
 Version, 22.2
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  6, 10
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, Yes, Yes, Yes, No, Yes
! <Performance Precision Tradeoffs>, Use Coil Direct Simulation, Zone Radiant Exchange Algorithm, Override Mode, Number of Timestep In Hour, Force Euler Method, Minimum Number of Warmup Days, Force Suppress All Begin Environment Resets, Minimum System Timestep, MaxZoneTempDiff, MaxAllowedDelTemp
 Performance Precision Tradeoffs, No, ScriptF, Normal, 6, No, 1, No, 1.0, 0.300, 2.0000E-003
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.200, 0.200, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,  -3.10, -17.70, -19.30, -17.60, -15.40, -10.30,   0.70,  10.60,  16.00,  16.90,  14.20,   6.70
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,Kodiak AK USA customized weather file WMO#=703500,57.75,-152.49,-9.00,34.00,100917,1.1995
! <Site Water Mains Temperature Information>,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
Site Water Mains Temperature Information,Correlation,NA,-1.53,36.20,NA
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,90.1-2016|Warehouse,0.000,Urban,4.00000E-002,0.20000,FullInteriorAndExterior,25,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,TARP
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Value {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing and Return {AdjustMixingOnly | AdjustReturnOnly | AdjustMixingThenReturn | AdjustReturnThenMixing | None}, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.220,370.000,6.500000E-003
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,15,106,16
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, ZONE WAREHOUSE BULK A  - STORY GROUND,0.0,-44.81,-32.92,0.00,-14.37,-30.64,9.14,1,1,1,-44.81,16.08,-32.92,-28.35,0.00,18.29,18.29,5091.22,TARP,TARP,278.39,1113.56,946.53,167.03,6,1,0,Yes
 Zone Information, ZONE WAREHOUSE BULK A END_A - STORY GROUND,0.0,-49.38,-32.92,0.00,-47.10,-30.64,9.14,1,1,1,-49.38,-44.81,-32.92,-28.35,0.00,18.29,18.29,382.28,TARP,TARP,20.90,167.23,142.14,25.08,6,2,0,Yes
 Zone Information, ZONE WAREHOUSE BULK B  - STORY GROUND,0.0,-44.81,-28.35,0.00,-14.37,1.40E-014,9.14,1,1,1,-44.81,16.08,-28.35,28.35,0.00,18.29,18.29,63139.45,TARP,TARP,3452.51,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, ZONE WAREHOUSE BULK B END_A - STORY GROUND,0.0,-49.38,-28.35,0.00,-47.10,1.35E-014,9.14,1,1,1,-49.38,-44.81,-28.35,28.35,0.00,18.29,18.29,4740.87,TARP,TARP,259.23,1036.94,881.40,155.54,6,1,0,Yes
 Zone Information, ZONE WAREHOUSE BULK C  - STORY GROUND,0.0,-44.81,28.35,0.00,-14.37,30.64,9.14,1,1,1,-44.81,16.08,28.35,32.92,0.00,18.29,18.29,5091.22,TARP,TARP,278.39,1113.56,946.53,167.03,6,1,0,Yes
 Zone Information, ZONE WAREHOUSE BULK C END_A - STORY GROUND,0.0,-49.38,28.35,0.00,-47.10,30.64,9.14,1,1,1,-49.38,-44.81,28.35,32.92,0.00,18.29,18.29,382.28,TARP,TARP,20.90,167.23,142.14,25.08,6,2,0,Yes
 Zone Information, ZONE WAREHOUSE FINE A  - STORY GROUND,0.0,20.92,-32.92,0.00,32.86,-30.64,9.14,1,1,1,20.92,44.81,-32.92,-28.35,0.00,18.29,18.29,1997.72,TARP,TARP,109.24,436.95,371.40,65.54,6,1,0,Yes
 Zone Information, ZONE WAREHOUSE FINE A END_B - STORY GROUND,0.0,44.81,-32.92,0.00,47.10,-30.64,9.14,1,1,1,44.81,49.38,-32.92,-28.35,0.00,18.29,18.29,382.28,TARP,TARP,20.90,167.23,142.14,25.08,6,2,0,Yes
 Zone Information, ZONE WAREHOUSE FINE B  - STORY GROUND,0.0,20.92,-28.35,0.00,32.86,1.44E-014,9.14,1,1,1,20.92,44.81,-28.35,28.35,0.00,18.29,18.29,24774.98,TARP,TARP,1354.71,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, ZONE WAREHOUSE FINE B END_B - STORY GROUND,0.0,44.81,-28.35,0.00,47.10,1.33E-014,9.14,1,1,1,44.81,49.38,-28.35,28.35,0.00,18.29,18.29,4740.87,TARP,TARP,259.23,1036.94,881.40,155.54,6,1,0,Yes
 Zone Information, ZONE WAREHOUSE FINE C  - STORY GROUND,0.0,20.92,28.35,0.00,32.86,30.64,9.14,1,1,1,20.92,44.81,28.35,32.92,0.00,18.29,18.29,1997.72,TARP,TARP,109.24,436.95,371.40,65.54,6,1,0,Yes
 Zone Information, ZONE WAREHOUSE FINE C END_B - STORY GROUND,0.0,44.81,28.35,0.00,47.10,30.64,9.14,1,1,1,44.81,49.38,28.35,32.92,0.00,18.29,18.29,382.28,TARP,TARP,20.90,167.23,142.14,25.08,6,2,0,Yes
 Zone Information, ZONE WAREHOUSE OFFICE A  - STORY GROUND,0.0,16.08,-32.92,0.00,18.50,-30.64,9.14,1,1,1,16.08,20.92,-32.92,-28.35,0.00,18.29,18.29,404.65,TARP,TARP,22.13,88.51,75.23,13.28,6,1,0,Yes
 Zone Information, ZONE WAREHOUSE OFFICE B  - STORY GROUND,0.0,16.08,-28.35,0.00,18.50,1.43E-014,9.14,1,1,1,16.08,20.92,-28.35,28.35,0.00,18.29,18.29,5018.31,TARP,TARP,274.40,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, ZONE WAREHOUSE OFFICE C  - STORY GROUND,0.0,16.08,28.35,0.00,18.50,30.64,9.14,1,1,1,16.08,20.92,28.35,32.92,0.00,18.29,18.29,404.65,TARP,TARP,22.13,88.51,75.23,13.28,6,1,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, ZONE WAREHOUSE BULK A  - STORY GROUND,278.39,0.0,N/A,0.000,3.767,2.558,0.000,0.000,0.000,0.000,6.326,No
 Zone Internal Gains Nominal, ZONE WAREHOUSE BULK A END_A - STORY GROUND,20.90,0.0,N/A,0.000,3.767,2.558,0.000,0.000,0.000,0.000,6.326,No
 Zone Internal Gains Nominal, ZONE WAREHOUSE BULK B  - STORY GROUND,3452.51,0.0,N/A,0.000,3.767,2.558,0.000,0.000,0.000,0.000,6.326,No
 Zone Internal Gains Nominal, ZONE WAREHOUSE BULK B END_A - STORY GROUND,259.23,0.0,N/A,0.000,3.767,2.558,0.000,0.000,0.000,0.000,6.326,No
 Zone Internal Gains Nominal, ZONE WAREHOUSE BULK C  - STORY GROUND,278.39,0.0,N/A,0.000,3.767,2.558,0.000,0.000,0.000,0.000,6.326,No
 Zone Internal Gains Nominal, ZONE WAREHOUSE BULK C END_A - STORY GROUND,20.90,0.0,N/A,0.000,3.767,2.558,0.000,0.000,0.000,0.000,6.326,No
 Zone Internal Gains Nominal, ZONE WAREHOUSE FINE A  - STORY GROUND,109.24,0.0,N/A,0.000,7.427,0.000,0.000,0.000,0.000,0.000,7.427,No
 Zone Internal Gains Nominal, ZONE WAREHOUSE FINE A END_B - STORY GROUND,20.90,0.0,N/A,0.000,7.427,0.000,0.000,0.000,0.000,0.000,7.427,No
 Zone Internal Gains Nominal, ZONE WAREHOUSE FINE B  - STORY GROUND,1354.71,0.0,N/A,0.000,7.427,0.000,0.000,0.000,0.000,0.000,7.427,No
 Zone Internal Gains Nominal, ZONE WAREHOUSE FINE B END_B - STORY GROUND,259.23,0.0,N/A,0.000,7.427,0.000,0.000,0.000,0.000,0.000,7.427,No
 Zone Internal Gains Nominal, ZONE WAREHOUSE FINE C  - STORY GROUND,109.24,0.0,N/A,0.000,7.427,0.000,0.000,0.000,0.000,0.000,7.427,No
 Zone Internal Gains Nominal, ZONE WAREHOUSE FINE C END_B - STORY GROUND,20.90,0.0,N/A,0.000,7.427,0.000,0.000,0.000,0.000,0.000,7.427,No
 Zone Internal Gains Nominal, ZONE WAREHOUSE OFFICE A  - STORY GROUND,22.13,0.5,47.400,2.110E-002,8.503,8.073,0.000,0.000,0.000,0.000,16.576,No
 Zone Internal Gains Nominal, ZONE WAREHOUSE OFFICE B  - STORY GROUND,274.40,5.8,47.400,2.110E-002,8.503,8.073,0.000,0.000,0.000,0.000,16.576,No
 Zone Internal Gains Nominal, ZONE WAREHOUSE OFFICE C  - STORY GROUND,22.13,0.5,47.400,2.110E-002,8.503,8.073,0.000,0.000,0.000,0.000,16.576,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People
 People Internal Gains Nominal, WAREHOUSE OFFICE C  - STORY GROUND WAREHOUSE OFFICE PEOPLE,WAREHOUSE BLDG_OCC_SCH,ZONE WAREHOUSE OFFICE C  - STORY GROUND,22.13,0.5,0.5,2.110E-002,47.400,0.300,0.700,AutoCalculate,WAREHOUSE OFFICE ACTIVITY SCHEDULE,No,3.8200E-008,0,0
 People Internal Gains Nominal, WAREHOUSE OFFICE A  - STORY GROUND WAREHOUSE OFFICE PEOPLE,WAREHOUSE BLDG_OCC_SCH,ZONE WAREHOUSE OFFICE A  - STORY GROUND,22.13,0.5,0.5,2.110E-002,47.400,0.300,0.700,AutoCalculate,WAREHOUSE OFFICE ACTIVITY SCHEDULE,No,3.8200E-008,0,0
 People Internal Gains Nominal, WAREHOUSE OFFICE B  - STORY GROUND WAREHOUSE OFFICE PEOPLE,WAREHOUSE BLDG_OCC_SCH,ZONE WAREHOUSE OFFICE B  - STORY GROUND,274.40,5.8,5.8,2.110E-002,47.400,0.300,0.700,AutoCalculate,WAREHOUSE OFFICE ACTIVITY SCHEDULE,No,3.8200E-008,0,6
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
 Lights Internal Gains Nominal, WAREHOUSE BULK A END_A - STORY GROUND WAREHOUSE BULK LIGHTS,WAREHOUSE BLDG_LIGHT_STORAGE_SCH,ZONE WAREHOUSE BULK A END_A - STORY GROUND,20.90,0.0,78.750,3.767,N/A,0.000,0.420,0.180,0.400,1.000,General,0.000,78.750
 Lights Internal Gains Nominal, WAREHOUSE BULK B END_A - STORY GROUND WAREHOUSE BULK LIGHTS,WAREHOUSE BLDG_LIGHT_STORAGE_SCH,ZONE WAREHOUSE BULK B END_A - STORY GROUND,259.23,0.0,976.630,3.767,N/A,0.000,0.420,0.180,0.400,1.000,General,0.000,976.630
 Lights Internal Gains Nominal, WAREHOUSE BULK C END_A - STORY GROUND WAREHOUSE BULK LIGHTS,WAREHOUSE BLDG_LIGHT_STORAGE_SCH,ZONE WAREHOUSE BULK C END_A - STORY GROUND,20.90,0.0,78.750,3.767,N/A,0.000,0.420,0.180,0.400,1.000,General,0.000,78.750
 Lights Internal Gains Nominal, WAREHOUSE BULK A  - STORY GROUND WAREHOUSE BULK LIGHTS,WAREHOUSE BLDG_LIGHT_STORAGE_SCH,ZONE WAREHOUSE BULK A  - STORY GROUND,278.39,0.0,1048.802,3.767,N/A,0.000,0.420,0.180,0.400,1.000,General,0.000,1048.802
 Lights Internal Gains Nominal, WAREHOUSE BULK B  - STORY GROUND WAREHOUSE BULK LIGHTS,WAREHOUSE BLDG_LIGHT_STORAGE_SCH,ZONE WAREHOUSE BULK B  - STORY GROUND,3452.51,0.0,13006.867,3.767,N/A,0.000,0.420,0.180,0.400,1.000,General,0.000,13006.867
 Lights Internal Gains Nominal, WAREHOUSE BULK C  - STORY GROUND WAREHOUSE BULK LIGHTS,WAREHOUSE BLDG_LIGHT_STORAGE_SCH,ZONE WAREHOUSE BULK C  - STORY GROUND,278.39,0.0,1048.802,3.767,N/A,0.000,0.420,0.180,0.400,1.000,General,0.000,1048.802
 Lights Internal Gains Nominal, WAREHOUSE FINE C END_B - STORY GROUND WAREHOUSE FINE LIGHTS,WAREHOUSE BLDG_LIGHT_STORAGE_SCH,ZONE WAREHOUSE FINE C END_B - STORY GROUND,20.90,0.0,155.250,7.427,N/A,0.000,0.420,0.180,0.400,1.000,General,0.000,155.250
 Lights Internal Gains Nominal, WAREHOUSE FINE A  - STORY GROUND WAREHOUSE FINE LIGHTS,WAREHOUSE BLDG_LIGHT_STORAGE_SCH,ZONE WAREHOUSE FINE A  - STORY GROUND,109.24,0.0,811.310,7.427,N/A,0.000,0.420,0.180,0.400,1.000,General,0.000,811.310
 Lights Internal Gains Nominal, WAREHOUSE FINE B  - STORY GROUND WAREHOUSE FINE LIGHTS,WAREHOUSE BLDG_LIGHT_STORAGE_SCH,ZONE WAREHOUSE FINE B  - STORY GROUND,1354.71,0.0,10061.584,7.427,N/A,0.000,0.420,0.180,0.400,1.000,General,0.000,10061.584
 Lights Internal Gains Nominal, WAREHOUSE FINE A END_B - STORY GROUND WAREHOUSE FINE LIGHTS,WAREHOUSE BLDG_LIGHT_STORAGE_SCH,ZONE WAREHOUSE FINE A END_B - STORY GROUND,20.90,0.0,155.250,7.427,N/A,0.000,0.420,0.180,0.400,1.000,General,0.000,155.250
 Lights Internal Gains Nominal, WAREHOUSE FINE B END_B - STORY GROUND WAREHOUSE FINE LIGHTS,WAREHOUSE BLDG_LIGHT_STORAGE_SCH,ZONE WAREHOUSE FINE B END_B - STORY GROUND,259.23,0.0,1925.356,7.427,N/A,0.000,0.420,0.180,0.400,1.000,General,0.000,1925.356
 Lights Internal Gains Nominal, WAREHOUSE FINE C  - STORY GROUND WAREHOUSE FINE LIGHTS,WAREHOUSE BLDG_LIGHT_STORAGE_SCH,ZONE WAREHOUSE FINE C  - STORY GROUND,109.24,0.0,811.310,7.427,N/A,0.000,0.420,0.180,0.400,1.000,General,0.000,811.310
 Lights Internal Gains Nominal, WAREHOUSE OFFICE C  - STORY GROUND WAREHOUSE OFFICE LIGHTS,WAREHOUSE BLDG_LIGHT_OFFICE_SCH_2013,ZONE WAREHOUSE OFFICE C  - STORY GROUND,22.13,0.5,188.152,8.503,403.061,0.000,0.370,0.180,0.450,1.000,General,0.000,188.152
 Lights Internal Gains Nominal, WAREHOUSE OFFICE A  - STORY GROUND WAREHOUSE OFFICE LIGHTS,WAREHOUSE BLDG_LIGHT_OFFICE_SCH_2013,ZONE WAREHOUSE OFFICE A  - STORY GROUND,22.13,0.5,188.152,8.503,403.061,0.000,0.370,0.180,0.450,1.000,General,0.000,188.152
 Lights Internal Gains Nominal, WAREHOUSE OFFICE B  - STORY GROUND WAREHOUSE OFFICE LIGHTS,WAREHOUSE BLDG_LIGHT_OFFICE_SCH_2013,ZONE WAREHOUSE OFFICE B  - STORY GROUND,274.40,5.8,2333.396,8.503,403.061,0.000,0.370,0.180,0.450,1.000,General,0.000,2333.396
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 ElectricEquipment Internal Gains Nominal, WAREHOUSE BULK A END_A - STORY GROUND WAREHOUSE BULK ELEC EQUIP,WAREHOUSE BLDG EQUIP,ZONE WAREHOUSE BULK A END_A - STORY GROUND,20.90,0.0,53.479,2.558,N/A,0.000,0.500,0.000,0.500,General,0.000,53.479
 ElectricEquipment Internal Gains Nominal, WAREHOUSE BULK B END_A - STORY GROUND WAREHOUSE BULK ELEC EQUIP,WAREHOUSE BLDG EQUIP,ZONE WAREHOUSE BULK B END_A - STORY GROUND,259.23,0.0,663.228,2.558,N/A,0.000,0.500,0.000,0.500,General,0.000,663.228
 ElectricEquipment Internal Gains Nominal, WAREHOUSE BULK C END_A - STORY GROUND WAREHOUSE BULK ELEC EQUIP,WAREHOUSE BLDG EQUIP,ZONE WAREHOUSE BULK C END_A - STORY GROUND,20.90,0.0,53.479,2.558,N/A,0.000,0.500,0.000,0.500,General,0.000,53.479
 ElectricEquipment Internal Gains Nominal, WAREHOUSE BULK A  - STORY GROUND WAREHOUSE BULK ELEC EQUIP,WAREHOUSE BLDG EQUIP,ZONE WAREHOUSE BULK A  - STORY GROUND,278.39,0.0,712.240,2.558,N/A,0.000,0.500,0.000,0.500,General,0.000,712.240
 ElectricEquipment Internal Gains Nominal, WAREHOUSE BULK B  - STORY GROUND WAREHOUSE BULK ELEC EQUIP,WAREHOUSE BLDG EQUIP,ZONE WAREHOUSE BULK B  - STORY GROUND,3452.51,0.0,8832.950,2.558,N/A,0.000,0.500,0.000,0.500,General,0.000,8832.950
 ElectricEquipment Internal Gains Nominal, WAREHOUSE BULK C  - STORY GROUND WAREHOUSE BULK ELEC EQUIP,WAREHOUSE BLDG EQUIP,ZONE WAREHOUSE BULK C  - STORY GROUND,278.39,0.0,712.240,2.558,N/A,0.000,0.500,0.000,0.500,General,0.000,712.240
 ElectricEquipment Internal Gains Nominal, WAREHOUSE OFFICE C  - STORY GROUND WAREHOUSE OFFICE ELEC EQUIP,WAREHOUSE OFFICE_PLUG_SCH_2013,ZONE WAREHOUSE OFFICE C  - STORY GROUND,22.13,0.5,178.625,8.073,382.653,0.000,0.500,0.000,0.500,General,0.000,178.625
 ElectricEquipment Internal Gains Nominal, WAREHOUSE OFFICE A  - STORY GROUND WAREHOUSE OFFICE ELEC EQUIP,WAREHOUSE OFFICE_PLUG_SCH_2013,ZONE WAREHOUSE OFFICE A  - STORY GROUND,22.13,0.5,178.625,8.073,382.653,0.000,0.500,0.000,0.500,General,0.000,178.625
 ElectricEquipment Internal Gains Nominal, WAREHOUSE OFFICE B  - STORY GROUND WAREHOUSE OFFICE ELEC EQUIP,WAREHOUSE OFFICE_PLUG_SCH_2013,ZONE WAREHOUSE OFFICE B  - STORY GROUND,274.40,5.8,2215.249,8.073,382.653,0.000,0.500,0.000,0.500,General,0.000,2215.249
! <Shadowing/Sun Position Calculations Annual Simulations>, Shading Calculation Method, Shading Calculation Update Frequency Method, Shading Calculation Update Frequency {days}, Maximum Figures in Shadow Overlap Calculations {}, Polygon Clipping Algorithm, Pixel Counting Resolution, Sky Diffuse Modeling Algorithm, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,PolygonClipping,Periodic,30,15000,SutherlandHodgman,512,SimpleSkyDiffuseModeling,No,No,No
! <Enclosure/Window Adjacency Daylighting Counts>, Enclosure Name, Number of Exterior Windows, Number of Exterior Windows in Adjacent Enclosures
Enclosure/Window Adjacency Daylighting Counts, WAREHOUSE BULK A  - STORY GROUND,1,0
Enclosure/Window Adjacency Daylighting Counts, WAREHOUSE BULK B END_A - STORY GROUND,1,0
Enclosure/Window Adjacency Daylighting Counts, WAREHOUSE BULK C  - STORY GROUND,1,0
Enclosure/Window Adjacency Daylighting Counts, WAREHOUSE FINE A  - STORY GROUND,1,0
Enclosure/Window Adjacency Daylighting Counts, WAREHOUSE FINE B END_B - STORY GROUND,1,0
Enclosure/Window Adjacency Daylighting Counts, WAREHOUSE FINE C  - STORY GROUND,1,0
! <Enclosure/Window Adjacency Daylighting Matrix>, Enclosure Name, Number of Adjacent Enclosures with Windows,Adjacent Enclosure Names - 1st 100 (max)
Enclosure/Window Adjacency Daylighting Matrix, WAREHOUSE BULK A  - STORY GROUND,0
Enclosure/Window Adjacency Daylighting Matrix, WAREHOUSE BULK B END_A - STORY GROUND,0
Enclosure/Window Adjacency Daylighting Matrix, WAREHOUSE BULK C  - STORY GROUND,0
Enclosure/Window Adjacency Daylighting Matrix, WAREHOUSE FINE A  - STORY GROUND,0
Enclosure/Window Adjacency Daylighting Matrix, WAREHOUSE FINE B END_B - STORY GROUND,0
Enclosure/Window Adjacency Daylighting Matrix, WAREHOUSE FINE C  - STORY GROUND,0
! <Water Heater Information>,Type,Name,Volume {m3},Maximum Capacity {W},Standard Rated Recovery Efficiency, Standard Rated Energy Factor
! <ZoneInfiltration Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, WAREHOUSE BULK A  - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,ZONE WAREHOUSE BULK A  - STORY GROUND,278.39,0.0,0.634,2.278E-003,4.557E-004,0.448,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, WAREHOUSE BULK A END_A - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,ZONE WAREHOUSE BULK A END_A - STORY GROUND,20.90,0.0,9.525E-002,4.557E-003,5.063E-004,0.897,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, WAREHOUSE BULK B END_A - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,ZONE WAREHOUSE BULK B END_A - STORY GROUND,259.23,0.0,0.591,2.278E-003,4.557E-004,0.448,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, WAREHOUSE BULK C  - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,ZONE WAREHOUSE BULK C  - STORY GROUND,278.39,0.0,0.634,2.278E-003,4.557E-004,0.448,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, WAREHOUSE BULK C END_A - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,ZONE WAREHOUSE BULK C END_A - STORY GROUND,20.90,0.0,9.525E-002,4.557E-003,5.063E-004,0.897,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, WAREHOUSE FINE A  - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,ZONE WAREHOUSE FINE A  - STORY GROUND,109.24,0.0,0.249,2.278E-003,4.557E-004,0.448,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, WAREHOUSE FINE A END_B - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,ZONE WAREHOUSE FINE A END_B - STORY GROUND,20.90,0.0,9.525E-002,4.557E-003,5.063E-004,0.897,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, WAREHOUSE FINE B END_B - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,ZONE WAREHOUSE FINE B END_B - STORY GROUND,259.23,0.0,0.591,2.278E-003,4.557E-004,0.448,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, WAREHOUSE FINE C  - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,ZONE WAREHOUSE FINE C  - STORY GROUND,109.24,0.0,0.249,2.278E-003,4.557E-004,0.448,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, WAREHOUSE FINE C END_B - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,ZONE WAREHOUSE FINE C END_B - STORY GROUND,20.90,0.0,9.525E-002,4.557E-003,5.063E-004,0.897,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, WAREHOUSE OFFICE A  - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,ZONE WAREHOUSE OFFICE A  - STORY GROUND,22.13,0.5,5.041E-002,2.278E-003,4.557E-004,0.448,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, WAREHOUSE OFFICE C  - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,ZONE WAREHOUSE OFFICE C  - STORY GROUND,22.13,0.5,5.041E-002,2.278E-003,4.557E-004,0.448,0.000,0.000,0.224,0.000
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,ZONE WAREHOUSE BULK A  - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE WAREHOUSE BULK A END_A - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE WAREHOUSE BULK B  - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE WAREHOUSE BULK B END_A - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE WAREHOUSE BULK C  - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE WAREHOUSE BULK C END_A - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE WAREHOUSE FINE A  - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE WAREHOUSE FINE A END_B - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE WAREHOUSE FINE B  - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE WAREHOUSE FINE B END_B - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE WAREHOUSE FINE C  - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE WAREHOUSE FINE C END_B - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE WAREHOUSE OFFICE A  - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE WAREHOUSE OFFICE B  - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE WAREHOUSE OFFICE C  - STORY GROUND,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    6
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.2500    
 Heating Sizing Factor Information, Zone ZONE WAREHOUSE BULK A  - STORY GROUND,   1.2500    
 Heating Sizing Factor Information, Zone ZONE WAREHOUSE BULK A END_A - STORY GROUND,   1.2500    
 Heating Sizing Factor Information, Zone ZONE WAREHOUSE BULK B  - STORY GROUND,   1.2500    
 Heating Sizing Factor Information, Zone ZONE WAREHOUSE BULK B END_A - STORY GROUND,   1.2500    
 Heating Sizing Factor Information, Zone ZONE WAREHOUSE BULK C  - STORY GROUND,   1.2500    
 Heating Sizing Factor Information, Zone ZONE WAREHOUSE BULK C END_A - STORY GROUND,   1.2500    
 Heating Sizing Factor Information, Zone ZONE WAREHOUSE FINE A  - STORY GROUND,   1.2500    
 Heating Sizing Factor Information, Zone ZONE WAREHOUSE FINE A END_B - STORY GROUND,   1.2500    
 Heating Sizing Factor Information, Zone ZONE WAREHOUSE FINE B  - STORY GROUND,   1.2500    
 Heating Sizing Factor Information, Zone ZONE WAREHOUSE FINE B END_B - STORY GROUND,   1.2500    
 Heating Sizing Factor Information, Zone ZONE WAREHOUSE FINE C  - STORY GROUND,   1.2500    
 Heating Sizing Factor Information, Zone ZONE WAREHOUSE FINE C END_B - STORY GROUND,   1.2500    
 Heating Sizing Factor Information, Zone ZONE WAREHOUSE OFFICE A  - STORY GROUND,   1.2500    
 Heating Sizing Factor Information, Zone ZONE WAREHOUSE OFFICE B  - STORY GROUND,   1.2500    
 Heating Sizing Factor Information, Zone ZONE WAREHOUSE OFFICE C  - STORY GROUND,   1.2500    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE WAREHOUSE BULK A  - STORY GROUND,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE WAREHOUSE BULK A END_A - STORY GROUND,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE WAREHOUSE BULK B  - STORY GROUND,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE WAREHOUSE BULK B END_A - STORY GROUND,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE WAREHOUSE BULK C  - STORY GROUND,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE WAREHOUSE BULK C END_A - STORY GROUND,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE WAREHOUSE FINE A  - STORY GROUND,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE WAREHOUSE FINE A END_B - STORY GROUND,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE WAREHOUSE FINE B  - STORY GROUND,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE WAREHOUSE FINE B END_B - STORY GROUND,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE WAREHOUSE FINE C  - STORY GROUND,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE WAREHOUSE FINE C END_B - STORY GROUND,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE WAREHOUSE OFFICE A  - STORY GROUND,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE WAREHOUSE OFFICE B  - STORY GROUND,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE WAREHOUSE OFFICE C  - STORY GROUND,   1.1500    
! <Sky Daylight Factors>, Sky Type, MonthAndDay, Daylighting Control Name, Enclosure Name, Window Name, Reference Point, Daylight Factor
 Sky Daylight Factors,Clear Sky,08/21,ZONE WAREHOUSE BULK A  - STORY GROUND DAYLIGHTINGCONTROLS,WAREHOUSE BULK A  - STORY GROUND,SUB SURFACE 11,WAREHOUSE BULK A  - STORY GROUND DAYLT SENSOR 1,0.1376
 Sky Daylight Factors,Clear Sky,08/21,ZONE WAREHOUSE BULK A  - STORY GROUND DAYLIGHTINGCONTROLS,WAREHOUSE BULK A  - STORY GROUND,SUB SURFACE 11,WAREHOUSE BULK A  - STORY GROUND DAYLT SENSOR 2,1.4161E-002
 Sky Daylight Factors,Clear Turbid Sky,08/21,ZONE WAREHOUSE BULK A  - STORY GROUND DAYLIGHTINGCONTROLS,WAREHOUSE BULK A  - STORY GROUND,SUB SURFACE 11,WAREHOUSE BULK A  - STORY GROUND DAYLT SENSOR 1,0.1492
 Sky Daylight Factors,Clear Turbid Sky,08/21,ZONE WAREHOUSE BULK A  - STORY GROUND DAYLIGHTINGCONTROLS,WAREHOUSE BULK A  - STORY GROUND,SUB SURFACE 11,WAREHOUSE BULK A  - STORY GROUND DAYLT SENSOR 2,1.4837E-002
 Sky Daylight Factors,Intermediate Sky,08/21,ZONE WAREHOUSE BULK A  - STORY GROUND DAYLIGHTINGCONTROLS,WAREHOUSE BULK A  - STORY GROUND,SUB SURFACE 11,WAREHOUSE BULK A  - STORY GROUND DAYLT SENSOR 1,0.1126
 Sky Daylight Factors,Intermediate Sky,08/21,ZONE WAREHOUSE BULK A  - STORY GROUND DAYLIGHTINGCONTROLS,WAREHOUSE BULK A  - STORY GROUND,SUB SURFACE 11,WAREHOUSE BULK A  - STORY GROUND DAYLT SENSOR 2,1.1446E-002
 Sky Daylight Factors,Overcast Sky,08/21,ZONE WAREHOUSE BULK A  - STORY GROUND DAYLIGHTINGCONTROLS,WAREHOUSE BULK A  - STORY GROUND,SUB SURFACE 11,WAREHOUSE BULK A  - STORY GROUND DAYLT SENSOR 1,5.3090E-002
 Sky Daylight Factors,Overcast Sky,08/21,ZONE WAREHOUSE BULK A  - STORY GROUND DAYLIGHTINGCONTROLS,WAREHOUSE BULK A  - STORY GROUND,SUB SURFACE 11,WAREHOUSE BULK A  - STORY GROUND DAYLT SENSOR 2,6.3336E-003
 Sky Daylight Factors,Clear Sky,08/21,ZONE WAREHOUSE BULK B END_A - STORY GROUND DAYLIGHTINGCONTROLS,WAREHOUSE BULK B END_A - STORY GROUND,SUB SURFACE 12,WAREHOUSE BULK B END_A - STORY GROUND DAYLT SENSOR 1,4.7985E-002
 Sky Daylight Factors,Clear Sky,08/21,ZONE WAREHOUSE BULK B END_A - STORY GROUND DAYLIGHTINGCONTROLS,WAREHOUSE BULK B END_A - STORY GROUND,SUB SURFACE 12,WAREHOUSE BULK B END_A - STORY GROUND DAYLT SENSOR 2,6.5863E-003
 Sky Daylight Factors,Clear Turbid Sky,08/21,ZONE WAREHOUSE BULK B END_A - STORY GROUND DAYLIGHTINGCONTROLS,WAREHOUSE BULK B END_A - STORY GROUND,SUB SURFACE 12,WAREHOUSE BULK B END_A - STORY GROUND DAYLT SENSOR 1,4.0205E-002
 Sky Daylight Factors,Clear Turbid Sky,08/21,ZONE WAREHOUSE BULK B END_A - STORY GROUND DAYLIGHTINGCONTROLS,WAREHOUSE BULK B END_A - STORY GROUND,SUB SURFACE 12,WAREHOUSE BULK B END_A - STORY GROUND DAYLT SENSOR 2,5.7094E-003
 Sky Daylight Factors,Intermediate Sky,08/21,ZONE WAREHOUSE BULK B END_A - STORY GROUND DAYLIGHTINGCONTROLS,WAREHOUSE BULK B END_A - STORY GROUND,SUB SURFACE 12,WAREHOUSE BULK B END_A - STORY GROUND DAYLT SENSOR 1,4.3724E-002
 Sky Daylight Factors,Intermediate Sky,08/21,ZONE WAREHOUSE BULK B END_A - STORY GROUND DAYLIGHTINGCONTROLS,WAREHOUSE BULK B END_A - STORY GROUND,SUB SURFACE 12,WAREHOUSE BULK B END_A - STORY GROUND DAYLT SENSOR 2,5.5704E-003
 Sky Daylight Factors,Overcast Sky,08/21,ZONE WAREHOUSE BULK B END_A - STORY GROUND DAYLIGHTINGCONTROLS,WAREHOUSE BULK B END_A - STORY GROUND,SUB SURFACE 12,WAREHOUSE BULK B END_A - STORY GROUND DAYLT SENSOR 1,5.3088E-002
 Sky Daylight Factors,Overcast Sky,08/21,ZONE WAREHOUSE BULK B END_A - STORY GROUND DAYLIGHTINGCONTROLS,WAREHOUSE BULK B END_A - STORY GROUND,SUB SURFACE 12,WAREHOUSE BULK B END_A - STORY GROUND DAYLT SENSOR 2,6.3142E-003
 Sky Daylight Factors,Clear Sky,08/21,ZONE WAREHOUSE BULK C  - STORY GROUND DAYLIGHTINGCONTROLS,WAREHOUSE BULK C  - STORY GROUND,SUB SURFACE 1,WAREHOUSE BULK C  - STORY GROUND DAYLT SENSOR 1,4.2432E-002
 Sky Daylight Factors,Clear Sky,08/21,ZONE WAREHOUSE BULK C  - STORY GROUND DAYLIGHTINGCONTROLS,WAREHOUSE BULK C  - STORY GROUND,SUB SURFACE 1,WAREHOUSE BULK C  - STORY GROUND DAYLT SENSOR 2,6.1382E-003
 Sky Daylight Factors,Clear Turbid Sky,08/21,ZONE WAREHOUSE BULK C  - STORY GROUND DAYLIGHTINGCONTROLS,WAREHOUSE BULK C  - STORY GROUND,SUB SURFACE 1,WAREHOUSE BULK C  - STORY GROUND DAYLT SENSOR 1,3.3368E-002
 Sky Daylight Factors,Clear Turbid Sky,08/21,ZONE WAREHOUSE BULK C  - STORY GROUND DAYLIGHTINGCONTROLS,WAREHOUSE BULK C  - STORY GROUND,SUB SURFACE 1,WAREHOUSE BULK C  - STORY GROUND DAYLT SENSOR 2,5.0886E-003
 Sky Daylight Factors,Intermediate Sky,08/21,ZONE WAREHOUSE BULK C  - STORY GROUND DAYLIGHTINGCONTROLS,WAREHOUSE BULK C  - STORY GROUND,SUB SURFACE 1,WAREHOUSE BULK C  - STORY GROUND DAYLT SENSOR 1,3.1501E-002
 Sky Daylight Factors,Intermediate Sky,08/21,ZONE WAREHOUSE BULK C  - STORY GROUND DAYLIGHTINGCONTROLS,WAREHOUSE BULK C  - STORY GROUND,SUB SURFACE 1,WAREHOUSE BULK C  - STORY GROUND DAYLT SENSOR 2,4.4316E-003
 Sky Daylight Factors,Overcast Sky,08/21,ZONE WAREHOUSE BULK C  - STORY GROUND DAYLIGHTINGCONTROLS,WAREHOUSE BULK C  - STORY GROUND,SUB SURFACE 1,WAREHOUSE BULK C  - STORY GROUND DAYLT SENSOR 1,5.3090E-002
 Sky Daylight Factors,Overcast Sky,08/21,ZONE WAREHOUSE BULK C  - STORY GROUND DAYLIGHTINGCONTROLS,WAREHOUSE BULK C  - STORY GROUND,SUB SURFACE 1,WAREHOUSE BULK C  - STORY GROUND DAYLT SENSOR 2,6.3336E-003
 Sky Daylight Factors,Clear Sky,08/21,ZONE WAREHOUSE FINE A  - STORY GROUND DAYLIGHTINGCONTROLS,WAREHOUSE FINE A  - STORY GROUND,SUB SURFACE 4,WAREHOUSE FINE A  - STORY GROUND DAYLT SENSOR 1,0.1345
 Sky Daylight Factors,Clear Sky,08/21,ZONE WAREHOUSE FINE A  - STORY GROUND DAYLIGHTINGCONTROLS,WAREHOUSE FINE A  - STORY GROUND,SUB SURFACE 4,WAREHOUSE FINE A  - STORY GROUND DAYLT SENSOR 2,1.3322E-002
 Sky Daylight Factors,Clear Turbid Sky,08/21,ZONE WAREHOUSE FINE A  - STORY GROUND DAYLIGHTINGCONTROLS,WAREHOUSE FINE A  - STORY GROUND,SUB SURFACE 4,WAREHOUSE FINE A  - STORY GROUND DAYLT SENSOR 1,0.1455
 Sky Daylight Factors,Clear Turbid Sky,08/21,ZONE WAREHOUSE FINE A  - STORY GROUND DAYLIGHTINGCONTROLS,WAREHOUSE FINE A  - STORY GROUND,SUB SURFACE 4,WAREHOUSE FINE A  - STORY GROUND DAYLT SENSOR 2,1.3959E-002
 Sky Daylight Factors,Intermediate Sky,08/21,ZONE WAREHOUSE FINE A  - STORY GROUND DAYLIGHTINGCONTROLS,WAREHOUSE FINE A  - STORY GROUND,SUB SURFACE 4,WAREHOUSE FINE A  - STORY GROUND DAYLT SENSOR 1,0.1113
 Sky Daylight Factors,Intermediate Sky,08/21,ZONE WAREHOUSE FINE A  - STORY GROUND DAYLIGHTINGCONTROLS,WAREHOUSE FINE A  - STORY GROUND,SUB SURFACE 4,WAREHOUSE FINE A  - STORY GROUND DAYLT SENSOR 2,1.0765E-002
 Sky Daylight Factors,Overcast Sky,08/21,ZONE WAREHOUSE FINE A  - STORY GROUND DAYLIGHTINGCONTROLS,WAREHOUSE FINE A  - STORY GROUND,SUB SURFACE 4,WAREHOUSE FINE A  - STORY GROUND DAYLT SENSOR 1,5.2716E-002
 Sky Daylight Factors,Overcast Sky,08/21,ZONE WAREHOUSE FINE A  - STORY GROUND DAYLIGHTINGCONTROLS,WAREHOUSE FINE A  - STORY GROUND,SUB SURFACE 4,WAREHOUSE FINE A  - STORY GROUND DAYLT SENSOR 2,5.9496E-003
 Sky Daylight Factors,Clear Sky,08/21,ZONE WAREHOUSE FINE B END_B - STORY GROUND DAYLIGHTINGCONTROLS,WAREHOUSE FINE B END_B - STORY GROUND,SUB SURFACE 7,WAREHOUSE FINE B END_B - STORY GROUND DAYLT SENSOR 1,8.3306E-002
 Sky Daylight Factors,Clear Sky,08/21,ZONE WAREHOUSE FINE B END_B - STORY GROUND DAYLIGHTINGCONTROLS,WAREHOUSE FINE B END_B - STORY GROUND,SUB SURFACE 7,WAREHOUSE FINE B END_B - STORY GROUND DAYLT SENSOR 2,9.8813E-003
 Sky Daylight Factors,Clear Turbid Sky,08/21,ZONE WAREHOUSE FINE B END_B - STORY GROUND DAYLIGHTINGCONTROLS,WAREHOUSE FINE B END_B - STORY GROUND,SUB SURFACE 7,WAREHOUSE FINE B END_B - STORY GROUND DAYLT SENSOR 1,8.2618E-002
 Sky Daylight Factors,Clear Turbid Sky,08/21,ZONE WAREHOUSE FINE B END_B - STORY GROUND DAYLIGHTINGCONTROLS,WAREHOUSE FINE B END_B - STORY GROUND,SUB SURFACE 7,WAREHOUSE FINE B END_B - STORY GROUND DAYLT SENSOR 2,9.6855E-003
 Sky Daylight Factors,Intermediate Sky,08/21,ZONE WAREHOUSE FINE B END_B - STORY GROUND DAYLIGHTINGCONTROLS,WAREHOUSE FINE B END_B - STORY GROUND,SUB SURFACE 7,WAREHOUSE FINE B END_B - STORY GROUND DAYLT SENSOR 1,7.7631E-002
 Sky Daylight Factors,Intermediate Sky,08/21,ZONE WAREHOUSE FINE B END_B - STORY GROUND DAYLIGHTINGCONTROLS,WAREHOUSE FINE B END_B - STORY GROUND,SUB SURFACE 7,WAREHOUSE FINE B END_B - STORY GROUND DAYLT SENSOR 2,8.6405E-003
 Sky Daylight Factors,Overcast Sky,08/21,ZONE WAREHOUSE FINE B END_B - STORY GROUND DAYLIGHTINGCONTROLS,WAREHOUSE FINE B END_B - STORY GROUND,SUB SURFACE 7,WAREHOUSE FINE B END_B - STORY GROUND DAYLT SENSOR 1,5.3088E-002
 Sky Daylight Factors,Overcast Sky,08/21,ZONE WAREHOUSE FINE B END_B - STORY GROUND DAYLIGHTINGCONTROLS,WAREHOUSE FINE B END_B - STORY GROUND,SUB SURFACE 7,WAREHOUSE FINE B END_B - STORY GROUND DAYLT SENSOR 2,6.3142E-003
 Sky Daylight Factors,Clear Sky,08/21,ZONE WAREHOUSE FINE C  - STORY GROUND DAYLIGHTINGCONTROLS,WAREHOUSE FINE C  - STORY GROUND,SUB SURFACE 8,WAREHOUSE FINE C  - STORY GROUND DAYLT SENSOR 1,4.2007E-002
 Sky Daylight Factors,Clear Sky,08/21,ZONE WAREHOUSE FINE C  - STORY GROUND DAYLIGHTINGCONTROLS,WAREHOUSE FINE C  - STORY GROUND,SUB SURFACE 8,WAREHOUSE FINE C  - STORY GROUND DAYLT SENSOR 2,5.7655E-003
 Sky Daylight Factors,Clear Turbid Sky,08/21,ZONE WAREHOUSE FINE C  - STORY GROUND DAYLIGHTINGCONTROLS,WAREHOUSE FINE C  - STORY GROUND,SUB SURFACE 8,WAREHOUSE FINE C  - STORY GROUND DAYLT SENSOR 1,3.3011E-002
 Sky Daylight Factors,Clear Turbid Sky,08/21,ZONE WAREHOUSE FINE C  - STORY GROUND DAYLIGHTINGCONTROLS,WAREHOUSE FINE C  - STORY GROUND,SUB SURFACE 8,WAREHOUSE FINE C  - STORY GROUND DAYLT SENSOR 2,4.7769E-003
 Sky Daylight Factors,Intermediate Sky,08/21,ZONE WAREHOUSE FINE C  - STORY GROUND DAYLIGHTINGCONTROLS,WAREHOUSE FINE C  - STORY GROUND,SUB SURFACE 8,WAREHOUSE FINE C  - STORY GROUND DAYLT SENSOR 1,3.1194E-002
 Sky Daylight Factors,Intermediate Sky,08/21,ZONE WAREHOUSE FINE C  - STORY GROUND DAYLIGHTINGCONTROLS,WAREHOUSE FINE C  - STORY GROUND,SUB SURFACE 8,WAREHOUSE FINE C  - STORY GROUND DAYLT SENSOR 2,4.1581E-003
 Sky Daylight Factors,Overcast Sky,08/21,ZONE WAREHOUSE FINE C  - STORY GROUND DAYLIGHTINGCONTROLS,WAREHOUSE FINE C  - STORY GROUND,SUB SURFACE 8,WAREHOUSE FINE C  - STORY GROUND DAYLT SENSOR 1,5.2716E-002
 Sky Daylight Factors,Overcast Sky,08/21,ZONE WAREHOUSE FINE C  - STORY GROUND DAYLIGHTINGCONTROLS,WAREHOUSE FINE C  - STORY GROUND,SUB SURFACE 8,WAREHOUSE FINE C  - STORY GROUND DAYLT SENSOR 2,5.9496E-003
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}, Calc DOAS Heat Addition Rate {W}
 Zone Sizing Information, ZONE WAREHOUSE BULK A  - STORY GROUND, Cooling, 0.00000, 0.00000, 0.00000, 8.48536E-002, KODIAK JULY .4% CONDNS DB=>MCWB, 7/21 15:40:00, 23.98000, 8.28459E-003, 278.39104, 0.00000, 8.48536E-002, 0.00000
 Zone Sizing Information, ZONE WAREHOUSE BULK A  - STORY GROUND, Heating, 28496.36188, 35620.45235, 0.77661, 0.97077, KODIAK ANN HTG 99.6% CONDNS DB, 1/21 06:20:00, -12.80000, 1.24844E-003, 278.39104, 0.00000, 8.48536E-002, 0.00000
 Zone Sizing Information, ZONE WAREHOUSE BULK A END_A - STORY GROUND, Cooling, 0.00000, 0.00000, 0.00000, 6.37129E-003, KODIAK JULY .4% CONDNS DB=>MCWB, 7/21 18:10:00, 22.74250, 8.28268E-003, 20.90318, 0.00000, 6.37129E-003, 0.00000
 Zone Sizing Information, ZONE WAREHOUSE BULK A END_A - STORY GROUND, Heating, 4510.98295, 5638.72869, 0.12294, 0.15367, KODIAK ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, -12.80000, 1.24844E-003, 20.90318, 0.00000, 6.37129E-003, 0.00000
 Zone Sizing Information, ZONE WAREHOUSE BULK B  - STORY GROUND, Cooling, 0.00000, 0.00000, 0.00000, 1.05232, KODIAK JULY .4% CONDNS DB=>MCWB, 7/21 17:20:00, 23.24667, 8.28346E-003, 3452.50711, 0.00000, 1.05232, 0.00000
 Zone Sizing Information, ZONE WAREHOUSE BULK B  - STORY GROUND, Heating, 14862.69716, 18578.37145, 0.40505, 1.05232, KODIAK ANN HTG 99.6% CONDNS DB, 1/21 06:20:00, -12.80000, 1.24844E-003, 3452.50711, 0.00000, 1.05232, 0.00000
 Zone Sizing Information, ZONE WAREHOUSE BULK B END_A - STORY GROUND, Cooling, 0.00000, 0.00000, 0.00000, 7.90145E-002, KODIAK JULY .4% CONDNS DB=>MCWB, 7/21 20:00:00, 21.45000, 8.28069E-003, 259.23389, 0.00000, 7.90145E-002, 0.00000
 Zone Sizing Information, ZONE WAREHOUSE BULK B END_A - STORY GROUND, Heating, 27274.40406, 34093.00507, 0.74331, 0.92914, KODIAK ANN HTG 99.6% CONDNS DB, 1/21 06:50:00, -12.80000, 1.24844E-003, 259.23389, 0.00000, 7.90145E-002, 0.00000
 Zone Sizing Information, ZONE WAREHOUSE BULK C  - STORY GROUND, Cooling, 0.00000, 0.00000, 0.00000, 8.48536E-002, KODIAK JULY .4% CONDNS DB=>MCWB, 7/21 16:40:00, 23.57667, 8.28397E-003, 278.39104, 0.00000, 8.48536E-002, 0.00000
 Zone Sizing Information, ZONE WAREHOUSE BULK C  - STORY GROUND, Heating, 28517.82672, 35647.28340, 0.77720, 0.97150, KODIAK ANN HTG 99.6% CONDNS DB, 1/21 06:20:00, -12.80000, 1.24844E-003, 278.39104, 0.00000, 8.48536E-002, 0.00000
 Zone Sizing Information, ZONE WAREHOUSE BULK C END_A - STORY GROUND, Cooling, 0.00000, 0.00000, 0.00000, 6.37129E-003, KODIAK JULY .4% CONDNS DB=>MCWB, 7/21 20:20:00, 21.28500, 8.28044E-003, 20.90318, 0.00000, 6.37129E-003, 0.00000
 Zone Sizing Information, ZONE WAREHOUSE BULK C END_A - STORY GROUND, Heating, 4514.03778, 5642.54722, 0.12302, 0.15378, KODIAK ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, -12.80000, 1.24844E-003, 20.90318, 0.00000, 6.37129E-003, 0.00000
 Zone Sizing Information, ZONE WAREHOUSE FINE A  - STORY GROUND, Cooling, 9684.78254, 11137.49992, 0.56823, 0.65347, KODIAK AUGUST .4% CONDNS DB=>MCWB, 8/21 14:50:00, 22.60000, 8.70767E-003, 109.23652, 0.00000, 3.32953E-002, 0.00000
 Zone Sizing Information, ZONE WAREHOUSE FINE A  - STORY GROUND, Heating, 14834.55061, 18543.18827, 0.35210, 0.44012, KODIAK ANN HTG 99.6% CONDNS DB, 1/21 06:10:00, -12.80000, 1.24844E-003, 109.23652, 0.00000, 3.32953E-002, 0.00000
 Zone Sizing Information, ZONE WAREHOUSE FINE A END_B - STORY GROUND, Cooling, 3217.89329, 3700.57728, 0.18880, 0.21712, KODIAK JULY .4% CONDNS DB=>MCWB, 7/21 12:00:00, 23.48500, 8.28382E-003, 20.90318, 0.00000, 6.37129E-003, 0.00000
 Zone Sizing Information, ZONE WAREHOUSE FINE A END_B - STORY GROUND, Heating, 5670.88716, 7088.60894, 0.13458, 0.16822, KODIAK ANN HTG 99.6% CONDNS DB, 1/21 06:10:00, -12.80000, 1.24844E-003, 20.90318, 0.00000, 6.37129E-003, 0.00000
 Zone Sizing Information, ZONE WAREHOUSE FINE B  - STORY GROUND, Cooling, 19690.22706, 22643.76111, 1.15527, 1.32856, KODIAK JULY .4% CONDNS DB=>MCWB, 7/21 12:30:00, 23.70500, 8.28416E-003, 1354.71264, 0.00000, 0.41292, 0.00000
 Zone Sizing Information, ZONE WAREHOUSE FINE B  - STORY GROUND, Heating, 14772.27615, 18465.34519, 0.35069, 0.43836, KODIAK ANN HTG 99.6% CONDNS DB, 1/21 06:20:00, -12.80000, 1.24844E-003, 1354.71264, 0.00000, 0.41292, 0.00000
 Zone Sizing Information, ZONE WAREHOUSE FINE B END_B - STORY GROUND, Cooling, 23142.59505, 26613.98431, 1.35781, 1.56148, KODIAK JULY .4% CONDNS DB=>MCWB, 7/21 09:30:00, 21.64250, 8.28098E-003, 259.23389, 0.00000, 7.90145E-002, 0.00000
 Zone Sizing Information, ZONE WAREHOUSE FINE B END_B - STORY GROUND, Heating, 34817.55460, 43521.94325, 0.82639, 1.03299, KODIAK ANN HTG 99.6% CONDNS DB, 1/21 06:10:00, -12.80000, 1.24844E-003, 259.23389, 0.00000, 7.90145E-002, 0.00000
 Zone Sizing Information, ZONE WAREHOUSE FINE C  - STORY GROUND, Cooling, 1675.66854, 1927.01882, 9.83147E-002, 0.11306, KODIAK JULY .4% CONDNS DB=>MCWB, 7/21 14:30:00, 24.20000, 8.28493E-003, 109.23652, 0.00000, 3.32953E-002, 0.00000
 Zone Sizing Information, ZONE WAREHOUSE FINE C  - STORY GROUND, Heating, 14858.98649, 18573.73311, 0.35268, 0.44085, KODIAK ANN HTG 99.6% CONDNS DB, 1/21 06:10:00, -12.80000, 1.24844E-003, 109.23652, 0.00000, 3.32953E-002, 0.00000
 Zone Sizing Information, ZONE WAREHOUSE FINE C END_B - STORY GROUND, Cooling, 2179.01265, 2505.86454, 0.12785, 0.14702, KODIAK JULY .4% CONDNS DB=>MCWB, 7/21 10:20:00, 22.38500, 8.28213E-003, 20.90318, 0.00000, 6.37129E-003, 0.00000
 Zone Sizing Information, ZONE WAREHOUSE FINE C END_B - STORY GROUND, Heating, 5678.27755, 7097.84694, 0.13476, 0.16844, KODIAK ANN HTG 99.6% CONDNS DB, 1/21 06:10:00, -12.80000, 1.24844E-003, 20.90318, 0.00000, 6.37129E-003, 0.00000
 Zone Sizing Information, ZONE WAREHOUSE OFFICE A  - STORY GROUND, Cooling, 5269.35928, 6059.76318, 0.38700, 0.44505, KODIAK AUGUST .4% CONDNS DB=>MCWB, 8/21 15:30:00, 22.41100, 8.70738E-003, 22.12646, 0.46681, 7.84569E-003, 0.00000
 Zone Sizing Information, ZONE WAREHOUSE OFFICE A  - STORY GROUND, Heating, 7055.93745, 8819.92181, 0.19836, 0.24795, KODIAK ANN HTG 99.6% CONDNS DB, 1/21 09:00:00, -12.80000, 1.24844E-003, 22.12646, 0.46681, 7.84569E-003, 0.00000
 Zone Sizing Information, ZONE WAREHOUSE OFFICE B  - STORY GROUND, Cooling, 30222.88995, 34756.32344, 2.16163, 2.48588, KODIAK JULY .4% CONDNS DB=>MCWB, 7/21 09:00:00, 21.17500, 8.28027E-003, 274.40451, 5.78918, 9.72994E-002, 0.00000
 Zone Sizing Information, ZONE WAREHOUSE OFFICE B  - STORY GROUND, Heating, 34559.15945, 43198.94931, 0.97017, 1.21271, KODIAK ANN HTG 99.6% CONDNS DB, 1/21 09:00:00, -12.80000, 1.24844E-003, 274.40451, 5.78918, 9.72994E-002, 0.00000
 Zone Sizing Information, ZONE WAREHOUSE OFFICE C  - STORY GROUND, Cooling, 2748.22249, 3160.45586, 0.19696, 0.22650, KODIAK JULY .4% CONDNS DB=>MCWB, 7/21 09:00:00, 21.17500, 8.28027E-003, 22.12646, 0.46681, 7.84569E-003, 0.00000
 Zone Sizing Information, ZONE WAREHOUSE OFFICE C  - STORY GROUND, Heating, 7066.20777, 8832.75971, 0.19865, 0.24831, KODIAK ANN HTG 99.6% CONDNS DB, 1/21 09:00:00, -12.80000, 1.24844E-003, 22.12646, 0.46681, 7.84569E-003, 0.00000
! <System Sizing Information>, System Name, Load Type, Peak Load Kind, User Design Capacity, Calc Des Air Flow Rate [m3/s], User Des Air Flow Rate [m3/s], Design Day Name, Date/Time of Peak
 System Sizing Information, ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC, Cooling, Sensible, 10800.75, 0.65347, 0.65347, KODIAK AUGUST .4% CONDNS DB=>MCWB, 8/21 05:00:00
 System Sizing Information, ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC, Heating, Sensible, 19410.92, 0.44012, 0.44012, KODIAK ANN HTG 99.6% CONDNS DB, 1/21 06:10:00
 System Sizing Information, ZONE WAREHOUSE FINE A END_B - STORY GROUND PSZ-AC, Cooling, Sensible, 3618.66, 0.21712, 0.21712, KODIAK JULY .4% CONDNS DB=>MCWB, 7/21 05:00:00
 System Sizing Information, ZONE WAREHOUSE FINE A END_B - STORY GROUND PSZ-AC, Heating, Sensible, 7203.05, 0.16822, 0.16822, KODIAK ANN HTG 99.6% CONDNS DB, 1/21 06:10:00
 System Sizing Information, ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC, Cooling, Sensible, 20856.72, 1.32856, 1.32856, KODIAK JULY .4% CONDNS DB=>MCWB, 7/21 05:00:00
 System Sizing Information, ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC, Heating, Sensible, 32310.70, 0.43836, 0.43836, KODIAK ANN HTG 99.6% CONDNS DB, 1/21 06:20:00
 System Sizing Information, ZONE WAREHOUSE FINE B END_B - STORY GROUND PSZ-AC, Cooling, Sensible, 25720.78, 1.56148, 1.56148, KODIAK JULY .4% CONDNS DB=>MCWB, 7/21 05:00:00
 System Sizing Information, ZONE WAREHOUSE FINE B END_B - STORY GROUND PSZ-AC, Heating, Sensible, 45588.24, 1.03299, 1.03299, KODIAK ANN HTG 99.6% CONDNS DB, 1/21 06:10:00
 System Sizing Information, ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC, Cooling, Sensible, 1796.89, 0.11306, 0.11306, KODIAK JULY .4% CONDNS DB=>MCWB, 7/21 05:00:00
 System Sizing Information, ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC, Heating, Sensible, 19441.02, 0.44085, 0.44085, KODIAK ANN HTG 99.6% CONDNS DB, 1/21 06:10:00
 System Sizing Information, ZONE WAREHOUSE FINE C END_B - STORY GROUND PSZ-AC, Cooling, Sensible, 2433.98, 0.14702, 0.14702, KODIAK JULY .4% CONDNS DB=>MCWB, 7/21 05:00:00
 System Sizing Information, ZONE WAREHOUSE FINE C END_B - STORY GROUND PSZ-AC, Heating, Sensible, 7212.16, 0.16844, 0.16844, KODIAK ANN HTG 99.6% CONDNS DB, 1/21 06:10:00
 System Sizing Information, ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC, Cooling, Sensible, 5951.98, 0.44505, 0.44505, KODIAK AUGUST .4% CONDNS DB=>MCWB, 8/21 05:00:00
 System Sizing Information, ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC, Heating, Sensible, 9000.69, 0.24795, 0.24795, KODIAK ANN HTG 99.6% CONDNS DB, 1/21 09:00:00
 System Sizing Information, ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC, Cooling, Sensible, 33155.57, 2.49441, 2.49441, KODIAK JULY .4% CONDNS DB=>MCWB, 7/21 05:00:00
 System Sizing Information, ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC, Heating, Sensible, 46459.45, 1.21271, 1.21271, KODIAK ANN HTG 99.6% CONDNS DB, 1/21 09:00:00
 System Sizing Information, ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC, Cooling, Sensible, 3024.23, 0.22650, 0.22650, KODIAK JULY .4% CONDNS DB=>MCWB, 7/21 05:00:00
 System Sizing Information, ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC, Heating, Sensible, 9013.34, 0.24831, 0.24831, KODIAK ANN HTG 99.6% CONDNS DB, 1/21 09:00:00
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE WAREHOUSE BULK A  - STORY GROUND HYDRONIC BASEBOARD, Design Size Maximum Water Flow Rate [m3/s], 7.79120E-004
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE WAREHOUSE BULK A  - STORY GROUND HYDRONIC BASEBOARD, Design Size U-Factor Times Area Value [W/K], 671.88471
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE WAREHOUSE BULK A END_A - STORY GROUND HYDRONIC BASEBOARD, Design Size Maximum Water Flow Rate [m3/s], 1.23335E-004
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE WAREHOUSE BULK A END_A - STORY GROUND HYDRONIC BASEBOARD, Design Size U-Factor Times Area Value [W/K], 106.35956
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE WAREHOUSE BULK B  - STORY GROUND HYDRONIC BASEBOARD, Design Size Maximum Water Flow Rate [m3/s], 4.06362E-004
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE WAREHOUSE BULK B  - STORY GROUND HYDRONIC BASEBOARD, Design Size U-Factor Times Area Value [W/K], 350.43136
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE WAREHOUSE BULK B END_A - STORY GROUND HYDRONIC BASEBOARD, Design Size Maximum Water Flow Rate [m3/s], 7.45711E-004
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE WAREHOUSE BULK B END_A - STORY GROUND HYDRONIC BASEBOARD, Design Size U-Factor Times Area Value [W/K], 643.07349
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE WAREHOUSE BULK C  - STORY GROUND HYDRONIC BASEBOARD, Design Size Maximum Water Flow Rate [m3/s], 7.79707E-004
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE WAREHOUSE BULK C  - STORY GROUND HYDRONIC BASEBOARD, Design Size U-Factor Times Area Value [W/K], 672.39080
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE WAREHOUSE BULK C END_A - STORY GROUND HYDRONIC BASEBOARD, Design Size Maximum Water Flow Rate [m3/s], 1.23419E-004
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE WAREHOUSE BULK C END_A - STORY GROUND HYDRONIC BASEBOARD, Design Size U-Factor Times Area Value [W/K], 106.43158
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 0.65347
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE WAREHOUSE FINE A END_B - STORY GROUND PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 0.21712
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 1.32856
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE WAREHOUSE FINE B END_B - STORY GROUND PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 1.56148
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 0.44085
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE WAREHOUSE FINE C END_B - STORY GROUND PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 0.16844
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 0.44505
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 2.48588
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC DIFFUSER, Design Size Maximum Air Flow Rate [m3/s], 0.24831
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.65347
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.65347
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.65347
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 0.65347
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 0.65347
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 0.65347
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE FINE A END_B - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.21712
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE FINE A END_B - STORY GROUND PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.21712
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE FINE A END_B - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.21712
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE FINE A END_B - STORY GROUND PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 0.21712
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE FINE A END_B - STORY GROUND PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 0.21712
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE FINE A END_B - STORY GROUND PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 0.21712
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE FINE A END_B - STORY GROUND PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE FINE A END_B - STORY GROUND PSZ-AC, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 1.32856
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 1.32856
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 1.32856
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 1.32856
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 1.32856
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 1.32856
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE FINE B END_B - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 1.56148
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE FINE B END_B - STORY GROUND PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 1.56148
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE FINE B END_B - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 1.56148
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE FINE B END_B - STORY GROUND PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 1.56148
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE FINE B END_B - STORY GROUND PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 1.56148
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE FINE B END_B - STORY GROUND PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 1.56148
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE FINE B END_B - STORY GROUND PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE FINE B END_B - STORY GROUND PSZ-AC, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.44085
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.44085
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.44085
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 0.44085
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 0.44085
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 0.44085
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE FINE C END_B - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.16844
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE FINE C END_B - STORY GROUND PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.16844
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE FINE C END_B - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.16844
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE FINE C END_B - STORY GROUND PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 0.16844
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE FINE C END_B - STORY GROUND PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 0.16844
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE FINE C END_B - STORY GROUND PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 0.16844
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE FINE C END_B - STORY GROUND PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE FINE C END_B - STORY GROUND PSZ-AC, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.44505
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.44505
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.44505
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 0.44505
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 0.44505
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 0.44505
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 2.48588
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 2.48588
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 2.48588
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 2.48588
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 2.49441
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 2.49441
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC, Calculated Heating Air Flow Ratio [], 0.99658
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.24831
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.24831
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.24831
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC, Adjusted Heating Design Air Flow Rate [m3/s], 0.24831
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC, Adjusted Cooling Design Air Flow Rate [m3/s], 0.24831
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC, Adjusted Main Design Air Flow Rate [m3/s], 0.24831
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC, Design Supply Air Flow Rate [m3/s], 0.65347
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE FINE A END_B - STORY GROUND PSZ-AC, Design Supply Air Flow Rate [m3/s], 0.21712
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC, Design Supply Air Flow Rate [m3/s], 1.32856
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE FINE B END_B - STORY GROUND PSZ-AC, Design Supply Air Flow Rate [m3/s], 1.56148
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC, Design Supply Air Flow Rate [m3/s], 0.44085
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE FINE C END_B - STORY GROUND PSZ-AC, Design Supply Air Flow Rate [m3/s], 0.16844
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC, Design Supply Air Flow Rate [m3/s], 0.44505
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC, Design Supply Air Flow Rate [m3/s], 2.49441
 Component Sizing Information, AirLoopHVAC, ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC, Design Supply Air Flow Rate [m3/s], 0.24831
!<Controller:MechanicalVentilation>,Name,Availability Schedule Name,Demand Controlled Ventilation {Yes/No},System Outdoor Air Method,Zone Maximum Outdoor Air Fraction,Number of Zones,Zone Name,DSOA Name,DSZAD Name
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 1,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,ZONE WAREHOUSE FINE A  - STORY GROUND,WAREHOUSE FINE VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 2,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,ZONE WAREHOUSE FINE A END_B - STORY GROUND,WAREHOUSE FINE VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 3,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,ZONE WAREHOUSE FINE B  - STORY GROUND,WAREHOUSE FINE VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 4,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,ZONE WAREHOUSE FINE B END_B - STORY GROUND,WAREHOUSE FINE VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 5,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,ZONE WAREHOUSE FINE C  - STORY GROUND,WAREHOUSE FINE VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 6,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,ZONE WAREHOUSE FINE C END_B - STORY GROUND,WAREHOUSE FINE VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 7,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,ZONE WAREHOUSE OFFICE A  - STORY GROUND,WAREHOUSE OFFICE VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 8,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,ZONE WAREHOUSE OFFICE B  - STORY GROUND,WAREHOUSE OFFICE VENTILATION,
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 9,ALWAYS ON DISCRETE,No,ZoneSum,1.00,1,ZONE WAREHOUSE OFFICE C  - STORY GROUND,WAREHOUSE OFFICE VENTILATION,
 Component Sizing Information, Controller:OutdoorAir, ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.65347
 Component Sizing Information, Controller:OutdoorAir, ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 3.32953E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Supply Air Flow Rate [m3/s], 0.65347
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Heating Supply Air Flow Rate [m3/s], 0.65347
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.65347
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Cooling Capacity [W], 11705.79170
 Component Sizing Information, Coil:Heating:Water, ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Rated Capacity [W], 28268.55867
 Component Sizing Information, Coil:Heating:Water, ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Maximum Water Flow Rate [m3/s], 6.18314E-004
 Component Sizing Information, Coil:Heating:Water, ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size U-Factor Times Area Value [W/K], 670.62253
! <Water Heating Coil Capacity Information>,Component Type,Name,Nominal Total Capacity {W}
Water Heating Coil Capacity Information,Coil:Heating:Water,ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC WATER HTG COIL,27280.76
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 28268.55867
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 80.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 28268.55867
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Rated Air Flow Rate [m3/s], 0.65347
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Total Cooling Capacity [W], 11705.79170
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80075
! <DX Cooling Coil Standard Rating Information>, Component Type, Component Name, Standard Rating (Net) Cooling Capacity {W}, Standard Rated Net COP {W/W}, EER {Btu/W-h}, SEER User {Btu/W-h}, SEER Standard {Btu/W-h}, IEER {Btu/W-h}
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 11199.3, 2.54, 8.67, 9.97, 9.12, 9.57
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 11094.0, 2.46, 8.39, 9.62, 9.05,  
 Component Sizing Information, Fan:OnOff, ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC FAN, Design Size Maximum Flow Rate [m3/s], 0.65347
 Component Sizing Information, Coil:Heating:Electric, ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL, Design Size Nominal Capacity [W], 28268.55867
 Component Sizing Information, Controller:OutdoorAir, ZONE WAREHOUSE FINE A END_B - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.21712
 Component Sizing Information, Controller:OutdoorAir, ZONE WAREHOUSE FINE A END_B - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 6.37129E-003
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE FINE A END_B - STORY GROUND PSZ-AC UNITARY AC, Design Size Supply Air Flow Rate [m3/s], 0.21712
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE FINE A END_B - STORY GROUND PSZ-AC UNITARY AC, Design Size Heating Supply Air Flow Rate [m3/s], 0.21712
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE FINE A END_B - STORY GROUND PSZ-AC UNITARY AC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.21712
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE FINE A END_B - STORY GROUND PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE FINE A END_B - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Cooling Capacity [W], 3905.17678
 Component Sizing Information, Coil:Heating:Water, ZONE WAREHOUSE FINE A END_B - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Rated Capacity [W], 9233.29185
 Component Sizing Information, Coil:Heating:Water, ZONE WAREHOUSE FINE A END_B - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Maximum Water Flow Rate [m3/s], 2.01958E-004
 Component Sizing Information, Coil:Heating:Water, ZONE WAREHOUSE FINE A END_B - STORY GROUND PSZ-AC WATER HTG COIL, Design Size U-Factor Times Area Value [W/K], 220.39217
Water Heating Coil Capacity Information,Coil:Heating:Water,ZONE WAREHOUSE FINE A END_B - STORY GROUND PSZ-AC WATER HTG COIL,8990.54
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE FINE A END_B - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 9233.29185
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE FINE A END_B - STORY GROUND PSZ-AC UNITARY AC, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE FINE A END_B - STORY GROUND PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 80.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE FINE A END_B - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 9233.29185
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE FINE A END_B - STORY GROUND PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE WAREHOUSE FINE A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Rated Air Flow Rate [m3/s], 0.21712
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE WAREHOUSE FINE A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Total Cooling Capacity [W], 3905.17678
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE WAREHOUSE FINE A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80037
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE WAREHOUSE FINE A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 3736.9, 2.54, 8.68, 9.98, 9.13, 9.58
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE WAREHOUSE FINE A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 3701.9, 2.46, 8.40, 9.63, 9.06,  
 Component Sizing Information, Fan:OnOff, ZONE WAREHOUSE FINE A END_B - STORY GROUND PSZ-AC FAN, Design Size Maximum Flow Rate [m3/s], 0.21712
 Component Sizing Information, Coil:Heating:Electric, ZONE WAREHOUSE FINE A END_B - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL, Design Size Nominal Capacity [W], 9233.29185
 Component Sizing Information, Controller:OutdoorAir, ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 1.32856
 Component Sizing Information, Controller:OutdoorAir, ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.41292
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Supply Air Flow Rate [m3/s], 1.32856
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Heating Supply Air Flow Rate [m3/s], 1.32856
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Cooling Supply Air Flow Rate [m3/s], 1.32856
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Cooling Capacity [W], 22871.36656
 Component Sizing Information, Coil:Heating:Water, ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Rated Capacity [W], 69262.98814
 Component Sizing Information, Coil:Heating:Water, ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Maximum Water Flow Rate [m3/s], 1.51498E-003
 Component Sizing Information, Coil:Heating:Water, ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size U-Factor Times Area Value [W/K], 1529.16511
Water Heating Coil Capacity Information,Coil:Heating:Water,ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC WATER HTG COIL,60277.78
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 69262.98814
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 80.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 69262.98814
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Rated Air Flow Rate [m3/s], 1.32856
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Total Cooling Capacity [W], 22871.36656
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80053
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 21841.7, 2.52, 8.61, 9.90, 9.06, 9.47
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 21627.6, 2.44, 8.32, 9.54, 8.98,  
 Component Sizing Information, Fan:OnOff, ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC FAN, Design Size Maximum Flow Rate [m3/s], 1.32856
 Component Sizing Information, Coil:Heating:Electric, ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL, Design Size Nominal Capacity [W], 69262.98814
 Component Sizing Information, Controller:OutdoorAir, ZONE WAREHOUSE FINE B END_B - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 1.56148
 Component Sizing Information, Controller:OutdoorAir, ZONE WAREHOUSE FINE B END_B - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 7.90145E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE FINE B END_B - STORY GROUND PSZ-AC UNITARY AC, Design Size Supply Air Flow Rate [m3/s], 1.56148
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE FINE B END_B - STORY GROUND PSZ-AC UNITARY AC, Design Size Heating Supply Air Flow Rate [m3/s], 1.56148
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE FINE B END_B - STORY GROUND PSZ-AC UNITARY AC, Design Size Cooling Supply Air Flow Rate [m3/s], 1.56148
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE FINE B END_B - STORY GROUND PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE FINE B END_B - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Cooling Capacity [W], 27537.40919
 Component Sizing Information, Coil:Heating:Water, ZONE WAREHOUSE FINE B END_B - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Rated Capacity [W], 67530.35460
 Component Sizing Information, Coil:Heating:Water, ZONE WAREHOUSE FINE B END_B - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Maximum Water Flow Rate [m3/s], 1.47708E-003
 Component Sizing Information, Coil:Heating:Water, ZONE WAREHOUSE FINE B END_B - STORY GROUND PSZ-AC WATER HTG COIL, Design Size U-Factor Times Area Value [W/K], 1602.22423
Water Heating Coil Capacity Information,Coil:Heating:Water,ZONE WAREHOUSE FINE B END_B - STORY GROUND PSZ-AC WATER HTG COIL,65180.61
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE FINE B END_B - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 67530.35460
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE FINE B END_B - STORY GROUND PSZ-AC UNITARY AC, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE FINE B END_B - STORY GROUND PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 80.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE FINE B END_B - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 67530.35460
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE FINE B END_B - STORY GROUND PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE WAREHOUSE FINE B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Rated Air Flow Rate [m3/s], 1.56148
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE WAREHOUSE FINE B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Total Cooling Capacity [W], 27537.40919
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE WAREHOUSE FINE B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80010
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE WAREHOUSE FINE B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 26327.1, 2.53, 8.65, 9.95, 9.10, 9.53
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE WAREHOUSE FINE B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 26075.6, 2.45, 8.36, 9.59, 9.02,  
 Component Sizing Information, Fan:OnOff, ZONE WAREHOUSE FINE B END_B - STORY GROUND PSZ-AC FAN, Design Size Maximum Flow Rate [m3/s], 1.56148
 Component Sizing Information, Coil:Heating:Electric, ZONE WAREHOUSE FINE B END_B - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL, Design Size Nominal Capacity [W], 67530.35460
 Component Sizing Information, Controller:OutdoorAir, ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.44085
 Component Sizing Information, Controller:OutdoorAir, ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 3.32953E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Supply Air Flow Rate [m3/s], 0.44085
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Heating Supply Air Flow Rate [m3/s], 0.44085
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.44085
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Cooling Capacity [W], 7678.37030
 Component Sizing Information, Coil:Heating:Water, ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Rated Capacity [W], 19441.02206
 Component Sizing Information, Coil:Heating:Water, ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Maximum Water Flow Rate [m3/s], 4.25230E-004
 Component Sizing Information, Coil:Heating:Water, ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size U-Factor Times Area Value [W/K], 458.00934
Water Heating Coil Capacity Information,Coil:Heating:Water,ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC WATER HTG COIL,18572.63
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 19441.02206
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 80.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 19441.02206
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Rated Air Flow Rate [m3/s], 0.44085
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Total Cooling Capacity [W], 7678.37030
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80042
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 7336.7, 2.53, 8.63, 9.93, 9.08, 9.50
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 7265.7, 2.45, 8.34, 9.57, 9.00,  
 Component Sizing Information, Fan:OnOff, ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC FAN, Design Size Maximum Flow Rate [m3/s], 0.44085
 Component Sizing Information, Coil:Heating:Electric, ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL, Design Size Nominal Capacity [W], 19441.02206
 Component Sizing Information, Controller:OutdoorAir, ZONE WAREHOUSE FINE C END_B - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.16844
 Component Sizing Information, Controller:OutdoorAir, ZONE WAREHOUSE FINE C END_B - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 6.37129E-003
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE FINE C END_B - STORY GROUND PSZ-AC UNITARY AC, Design Size Supply Air Flow Rate [m3/s], 0.16844
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE FINE C END_B - STORY GROUND PSZ-AC UNITARY AC, Design Size Heating Supply Air Flow Rate [m3/s], 0.16844
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE FINE C END_B - STORY GROUND PSZ-AC UNITARY AC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.16844
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE FINE C END_B - STORY GROUND PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE FINE C END_B - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Cooling Capacity [W], 2996.03623
 Component Sizing Information, Coil:Heating:Water, ZONE WAREHOUSE FINE C END_B - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Rated Capacity [W], 7212.15653
 Component Sizing Information, Coil:Heating:Water, ZONE WAREHOUSE FINE C END_B - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Maximum Water Flow Rate [m3/s], 1.57750E-004
 Component Sizing Information, Coil:Heating:Water, ZONE WAREHOUSE FINE C END_B - STORY GROUND PSZ-AC WATER HTG COIL, Design Size U-Factor Times Area Value [W/K], 171.73030
Water Heating Coil Capacity Information,Coil:Heating:Water,ZONE WAREHOUSE FINE C END_B - STORY GROUND PSZ-AC WATER HTG COIL,6997.73
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE FINE C END_B - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 7212.15653
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE FINE C END_B - STORY GROUND PSZ-AC UNITARY AC, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE FINE C END_B - STORY GROUND PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 80.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE FINE C END_B - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 7212.15653
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE FINE C END_B - STORY GROUND PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE WAREHOUSE FINE C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Rated Air Flow Rate [m3/s], 0.16844
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE WAREHOUSE FINE C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Total Cooling Capacity [W], 2996.03623
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE WAREHOUSE FINE C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80017
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE WAREHOUSE FINE C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 2865.5, 2.54, 8.66, 9.96, 9.11, 9.56
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE WAREHOUSE FINE C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 2838.3, 2.46, 8.38, 9.61, 9.04,  
 Component Sizing Information, Fan:OnOff, ZONE WAREHOUSE FINE C END_B - STORY GROUND PSZ-AC FAN, Design Size Maximum Flow Rate [m3/s], 0.16844
 Component Sizing Information, Coil:Heating:Electric, ZONE WAREHOUSE FINE C END_B - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL, Design Size Nominal Capacity [W], 7212.15653
 Component Sizing Information, Controller:OutdoorAir, ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.44505
 Component Sizing Information, Controller:OutdoorAir, ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 7.84569E-003
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Supply Air Flow Rate [m3/s], 0.44505
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Heating Supply Air Flow Rate [m3/s], 0.44505
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.44505
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Cooling Capacity [W], 7367.19395
 Component Sizing Information, Coil:Heating:Water, ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Rated Capacity [W], 15902.07302
 Component Sizing Information, Coil:Heating:Water, ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Maximum Water Flow Rate [m3/s], 3.47823E-004
 Component Sizing Information, Coil:Heating:Water, ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size U-Factor Times Area Value [W/K], 402.99752
Water Heating Coil Capacity Information,Coil:Heating:Water,ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC WATER HTG COIL,16885.68
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 15902.07302
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC UNITARY AC, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 80.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 15902.07302
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Rated Air Flow Rate [m3/s], 0.44505
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Total Cooling Capacity [W], 7367.19395
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 7022.3, 2.51, 8.56, 9.83, 8.99, 9.37
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 6950.6, 2.42, 8.26, 9.46, 8.90,  
 Component Sizing Information, Fan:OnOff, ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC FAN, Design Size Maximum Flow Rate [m3/s], 0.44505
 Component Sizing Information, Coil:Heating:Electric, ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL, Design Size Nominal Capacity [W], 15902.07302
 Component Sizing Information, Controller:OutdoorAir, ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 2.49441
 Component Sizing Information, Controller:OutdoorAir, ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 9.72994E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Supply Air Flow Rate [m3/s], 2.49441
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Heating Supply Air Flow Rate [m3/s], 2.48588
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Cooling Supply Air Flow Rate [m3/s], 2.49441
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Cooling Capacity [W], 41291.32302
 Component Sizing Information, Coil:Heating:Water, ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Rated Capacity [W], 91083.44754
 Component Sizing Information, Coil:Heating:Water, ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Maximum Water Flow Rate [m3/s], 1.99225E-003
 Component Sizing Information, Coil:Heating:Water, ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size U-Factor Times Area Value [W/K], 2283.12586
Water Heating Coil Capacity Information,Coil:Heating:Water,ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC WATER HTG COIL,95403.89
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 91083.44754
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC UNITARY AC, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 80.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 91083.44754
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Rated Air Flow Rate [m3/s], 2.49441
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Total Cooling Capacity [W], 41291.32302
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 39358.2, 2.51, 8.56, 9.83, 8.99, 9.37
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 38956.4, 2.42, 8.26, 9.46, 8.90,  
 Component Sizing Information, Fan:OnOff, ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC FAN, Design Size Maximum Flow Rate [m3/s], 2.49441
 Component Sizing Information, Coil:Heating:Electric, ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL, Design Size Nominal Capacity [W], 91083.44754
 Component Sizing Information, Controller:OutdoorAir, ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.24831
 Component Sizing Information, Controller:OutdoorAir, ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 7.84569E-003
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Supply Air Flow Rate [m3/s], 0.24831
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Heating Supply Air Flow Rate [m3/s], 0.24831
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.24831
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC UNITARY AC, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Cooling Capacity [W], 4110.38447
 Component Sizing Information, Coil:Heating:Water, ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Rated Capacity [W], 9013.34398
 Component Sizing Information, Coil:Heating:Water, ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size Maximum Water Flow Rate [m3/s], 1.97147E-004
 Component Sizing Information, Coil:Heating:Water, ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC WATER HTG COIL, Design Size U-Factor Times Area Value [W/K], 227.21388
Water Heating Coil Capacity Information,Coil:Heating:Water,ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC WATER HTG COIL,9498.67
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Nominal Heating Capacity [W], 9013.34398
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC UNITARY AC, Design Size Maximum Supply Air Temperature [C], 50.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Maximum Supply Air Temperature [C], 80.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC UNITARY AC, User-Specified Supplemental Heating Coil Nominal Capacity [W], 9013.34398
 Component Sizing Information, AirLoopHVAC:UnitarySystem, ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC UNITARY AC, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Rated Air Flow Rate [m3/s], 0.24831
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Total Cooling Capacity [W], 4110.38447
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 3918.0, 2.51, 8.56, 9.83, 8.99, 9.37
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL, 3877.9, 2.42, 8.26, 9.46, 8.90,  
 Component Sizing Information, Fan:OnOff, ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC FAN, Design Size Maximum Flow Rate [m3/s], 0.24831
 Component Sizing Information, Coil:Heating:Electric, ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL, Design Size Nominal Capacity [W], 9013.34398
Water Heater Information,WaterHeater:Mixed,40GAL ELECTRICITY WATER HEATER - 40KBTU/HR 1.0 THERM EFF,0.1514,11722.8,0.981,0.4610
 Component Sizing Information, PlantLoop, HOT WATER LOOP, Initial Maximum Loop Flow Rate [m3/s], 9.89019E-003
 Component Sizing Information, PlantLoop, HOT WATER LOOP, Initial Plant Loop Volume [m3], 1.18682
 Component Sizing Information, Pump:VariableSpeed, HOT WATER LOOP PUMP, Initial Design Flow Rate [m3/s], 9.89019E-003
 Component Sizing Information, Pump:VariableSpeed, HOT WATER LOOP PUMP, Initial Design Power Consumption [W], 2526.70429
 Component Sizing Information, DistrictHeating, HOT WATER LOOP DISTRICT HEATING, Initial Design Size Nominal Capacity [W], 461267.67764
 Component Sizing Information, PlantLoop, MAIN SERVICE WATER LOOP, Initial Maximum Loop Flow Rate [m3/s], 0.00000
 Component Sizing Information, PlantLoop, MAIN SERVICE WATER LOOP, Initial Plant Loop Volume [m3], 0.00000
 Component Sizing Information, Pump:VariableSpeed, MAIN SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN, Initial Design Flow Rate [m3/s], -99999.00000
 Component Sizing Information, Pump:VariableSpeed, MAIN SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN, Initial Design Power Consumption [W], 0.00000
 Component Sizing Information, WaterHeater:Mixed, 40GAL ELECTRICITY WATER HEATER - 40KBTU/HR 1.0 THERM EFF, Initial Use Side Design Flow Rate [m3/s], 0.00000
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values, Sky Temperature Model
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,KODIAK ANN CLG .4% CONDNS DB=>MWB,SizingPeriod:DesignDay,08/21,08/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,KODIAK ANN CLG .4% CONDNS WB=>MDB,SizingPeriod:DesignDay,08/21,08/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,KODIAK ANN HTG 99.6% CONDNS DB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,KODIAK APRIL .4% CONDNS DB=>MCWB,SizingPeriod:DesignDay,04/21,04/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,KODIAK APRIL .4% CONDNS WB=>MCDB,SizingPeriod:DesignDay,04/21,04/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,KODIAK AUGUST .4% CONDNS DB=>MCWB,SizingPeriod:DesignDay,08/21,08/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,KODIAK AUGUST .4% CONDNS WB=>MCDB,SizingPeriod:DesignDay,08/21,08/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,KODIAK DECEMBER .4% CONDNS DB=>MCWB,SizingPeriod:DesignDay,12/21,12/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,KODIAK DECEMBER .4% CONDNS WB=>MCDB,SizingPeriod:DesignDay,12/21,12/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,KODIAK FEBRUARY .4% CONDNS DB=>MCWB,SizingPeriod:DesignDay,02/21,02/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,KODIAK FEBRUARY .4% CONDNS WB=>MCDB,SizingPeriod:DesignDay,02/21,02/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,KODIAK JANUARY .4% CONDNS DB=>MCWB,SizingPeriod:DesignDay,01/21,01/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,KODIAK JANUARY .4% CONDNS WB=>MCDB,SizingPeriod:DesignDay,01/21,01/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,KODIAK JULY .4% CONDNS DB=>MCWB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,KODIAK JULY .4% CONDNS WB=>MCDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,KODIAK JUNE .4% CONDNS DB=>MCWB,SizingPeriod:DesignDay,06/21,06/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,KODIAK JUNE .4% CONDNS WB=>MCDB,SizingPeriod:DesignDay,06/21,06/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,KODIAK MARCH .4% CONDNS DB=>MCWB,SizingPeriod:DesignDay,03/21,03/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,KODIAK MARCH .4% CONDNS WB=>MCDB,SizingPeriod:DesignDay,03/21,03/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,KODIAK MAY .4% CONDNS DB=>MCWB,SizingPeriod:DesignDay,05/21,05/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,KODIAK MAY .4% CONDNS WB=>MCDB,SizingPeriod:DesignDay,05/21,05/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,KODIAK NOVEMBER .4% CONDNS DB=>MCWB,SizingPeriod:DesignDay,11/21,11/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,KODIAK NOVEMBER .4% CONDNS WB=>MCDB,SizingPeriod:DesignDay,11/21,11/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,KODIAK OCTOBER .4% CONDNS DB=>MCWB,SizingPeriod:DesignDay,10/21,10/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,KODIAK OCTOBER .4% CONDNS WB=>MCDB,SizingPeriod:DesignDay,10/21,10/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,KODIAK SEPTEMBER .4% CONDNS DB=>MCWB,SizingPeriod:DesignDay,09/21,09/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,KODIAK SEPTEMBER .4% CONDNS WB=>MCDB,SizingPeriod:DesignDay,09/21,09/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,KODIAK ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,SizingPeriod:DesignDay,08/21,08/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
! <Environment:Design Day Data>, Max Dry-Bulb Temp {C}, Temp Range {dC}, Temp Range Ind Type, Hum Ind Type, Hum Ind Value at Max Temp, Hum Ind Units, Pressure {Pa}, Wind Direction {deg CW from N}, Wind Speed {m/s}, Clearness, Rain, Snow
! <Environment:Design Day Misc>,DayOfYear,ASHRAE A Coeff,ASHRAE B Coeff,ASHRAE C Coeff,Solar Constant-Annual Variation,Eq of Time {minutes}, Solar Declination Angle {deg}, Solar Model
Environment:Design Day Data,20.30,6.30,DefaultMultipliers,Wetbulb,14.10,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,233,1106.3,0.2000,0.1216,1.0,-3.33,12.4,ASHRAETau
Environment:WarmupDays, 11
! <Tabular Report>,Style,Unit Conversion
Tabular Report,HTML,None
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,ZONE WAREHOUSE BULK A  - STORY GROUND,SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,9.7588936247E-002,6.6261593433E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK A END_A - STORY GROUND,SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,0.1387111006,8.9019944375E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B  - STORY GROUND,SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,2.8832917201E-002,1.4723757148E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B END_A - STORY GROUND,SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,0.1067059514,8.8008296832E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C  - STORY GROUND,SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,4.2581921106E-002,2.2746528500E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C END_A - STORY GROUND,SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,0.1087006354,7.5645377228E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A  - STORY GROUND,SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,2.4121472881E-002,3.8889555102E-002,Pass,Pass,0.1160294058,0.5324805507,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A END_B - STORY GROUND,SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,4.5906153441E-002,7.5485831593E-002,Pass,Pass,9.7463287981E-002,0.3616412427,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B  - STORY GROUND,SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,1.5630181826E-005,9.4698329247E-005,Pass,Pass,1.4483629718E-002,1.4724381202E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B END_B - STORY GROUND,SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,3.3921123120E-002,6.6744770949E-002,Pass,Pass,0.1085954696,0.3479660082,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C  - STORY GROUND,SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,4.0188496763E-002,2.3979860564E-002,Pass,Pass,1.5777454410E-002,1.8695450630E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C END_B - STORY GROUND,SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,6.5112783622E-002,8.7420401227E-002,Pass,Pass,0.1274318753,0.3090820793,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE A  - STORY GROUND,SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,6.9543207527E-002,0.2515793064,Pass,Pass,0.1021912201,0.7495804743,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE B  - STORY GROUND,SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,7.7958913678E-002,0.2430581306,Pass,Pass,0.3255152168,1.4171173616,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE C  - STORY GROUND,SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,4.2563670319E-002,0.1365125956,Pass,Pass,5.7892790801E-002,0.4448250924,Pass,Pass
Environment,KODIAK ANN CLG .4% CONDNS WB=>MDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,08/21,08/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,18.90,6.30,DefaultMultipliers,Wetbulb,15.00,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,233,1106.3,0.2000,0.1216,1.0,-3.33,12.4,ASHRAETau
Environment:WarmupDays, 10
 Warmup Convergence Information,ZONE WAREHOUSE BULK A  - STORY GROUND,SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=>MDB HVAC Sizing Pass 1,9.7928598626E-002,6.6105052289E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK A END_A - STORY GROUND,SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=>MDB HVAC Sizing Pass 1,0.1389213759,8.8968703704E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B  - STORY GROUND,SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=>MDB HVAC Sizing Pass 1,2.9406658459E-002,1.4791723837E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B END_A - STORY GROUND,SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=>MDB HVAC Sizing Pass 1,0.1067820501,8.7669260394E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C  - STORY GROUND,SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=>MDB HVAC Sizing Pass 1,4.2889048874E-002,2.2797575162E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C END_A - STORY GROUND,SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=>MDB HVAC Sizing Pass 1,0.1088268661,7.5429676788E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A  - STORY GROUND,SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=>MDB HVAC Sizing Pass 1,3.2814580940E-002,4.6324955824E-002,Pass,Pass,0.1267939243,0.6522963357,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A END_B - STORY GROUND,SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=>MDB HVAC Sizing Pass 1,5.6371168171E-002,8.4298193596E-002,Pass,Pass,0.1113458742,0.5154763606,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B  - STORY GROUND,SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=>MDB HVAC Sizing Pass 1,5.0712976008E-003,1.0710387195E-002,Pass,Pass,1.3125756933E-002,3.6631589560E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B END_B - STORY GROUND,SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=>MDB HVAC Sizing Pass 1,4.2999837500E-002,7.9710062917E-002,Pass,Pass,0.1063045462,0.2492596740,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C  - STORY GROUND,SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=>MDB HVAC Sizing Pass 1,4.1749993850E-002,2.4588190757E-002,Pass,Pass,1.9246406236E-002,2.2972508966E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C END_B - STORY GROUND,SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=>MDB HVAC Sizing Pass 1,7.5455716765E-002,8.8007831527E-002,Pass,Pass,9.9315523839E-002,0.4432687035,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE A  - STORY GROUND,SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=>MDB HVAC Sizing Pass 1,6.3260868452E-002,0.2040836262,Pass,Pass,0.1909773934,1.0757418953,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE B  - STORY GROUND,SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=>MDB HVAC Sizing Pass 1,7.6215685124E-002,0.2174252540,Pass,Pass,0.1698785033,1.2501170084,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE C  - STORY GROUND,SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=>MDB HVAC Sizing Pass 1,3.2833506408E-002,7.9333094306E-002,Pass,Pass,6.3181919836E-002,0.3587927786,Pass,Pass
Environment,KODIAK ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-12.80,0.00,DefaultMultipliers,Wetbulb,-12.80,{C},100917,290,5.6,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  9
 Warmup Convergence Information,ZONE WAREHOUSE BULK A  - STORY GROUND,SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,6.2030720791E-004,5.1362485804E-004,Pass,Pass,1.6641263371E-003,1.9963471239E-003,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK A END_A - STORY GROUND,SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,1.1764664998E-003,9.2613766077E-004,Pass,Pass,1.0530454343E-003,1.2043327769E-003,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B  - STORY GROUND,SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,2.6324209691E-005,2.4189603512E-005,Pass,Pass,2.1692800012E-002,7.7854941715E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B END_A - STORY GROUND,SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,6.5537995404E-004,5.0056621603E-004,Pass,Pass,1.4212088833E-003,1.8308019873E-003,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C  - STORY GROUND,SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,6.8755429960E-004,5.3249353132E-004,Pass,Pass,1.8010306149E-003,2.1966679664E-003,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C END_A - STORY GROUND,SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,1.1345457220E-003,9.0691030448E-004,Pass,Pass,1.0695841505E-003,1.2384138405E-003,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A  - STORY GROUND,SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,3.5915545345E-005,1.3040429848E-004,Pass,Pass,6.9935876247E-004,9.1734935011E-004,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A END_B - STORY GROUND,SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,5.4759727688E-005,2.0314162428E-004,Pass,Pass,9.9485357957E-005,1.1948578919E-004,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B  - STORY GROUND,SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,4.8703094993E-006,1.5079637530E-005,Pass,Pass,5.0342439797E-003,7.0036352998E-003,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B END_B - STORY GROUND,SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,3.3828368852E-005,1.2610699470E-004,Pass,Pass,2.3384844472E-004,2.6152791452E-004,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C  - STORY GROUND,SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,5.5776986204E-005,1.8112270828E-004,Pass,Pass,6.9984317130E-004,9.2174142631E-004,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C END_B - STORY GROUND,SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,1.0637925760E-004,4.0330158313E-004,Pass,Pass,1.3081283376E-004,2.1302236948E-004,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE A  - STORY GROUND,SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,7.7481996520E-002,0.3740195130,Pass,Pass,0.1441703120,1.3117340339,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE B  - STORY GROUND,SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,7.5035218793E-002,0.3038077459,Pass,Pass,0.9219289175,7.4284355831,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE C  - STORY GROUND,SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,7.5072333710E-002,0.3634464147,Pass,Pass,0.1329673473,1.2317824100,Pass,Pass
Environment,KODIAK APRIL .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,SizingPeriod:DesignDay,04/21,04/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,12.90,5.40,DefaultMultipliers,Wetbulb,7.00,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,111,1135.8,0.1796,9.6924E-002,1.0,1.11,11.6,ASHRAETau
Environment:WarmupDays, 13
 Warmup Convergence Information,ZONE WAREHOUSE BULK A  - STORY GROUND,SizingPeriod: KODIAK APRIL .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,0.1008218620,6.7322635028E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK A END_A - STORY GROUND,SizingPeriod: KODIAK APRIL .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,0.1413295892,9.0895207270E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B  - STORY GROUND,SizingPeriod: KODIAK APRIL .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,3.3732554574E-002,1.6119059744E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B END_A - STORY GROUND,SizingPeriod: KODIAK APRIL .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,0.1091955824,9.0363849972E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C  - STORY GROUND,SizingPeriod: KODIAK APRIL .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,4.3711985402E-002,2.3404656379E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C END_A - STORY GROUND,SizingPeriod: KODIAK APRIL .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,0.1097219293,7.5840208245E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A  - STORY GROUND,SizingPeriod: KODIAK APRIL .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,9.1175763929E-002,7.3180521690E-002,Pass,Pass,0.1005308493,0.4430374751,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A END_B - STORY GROUND,SizingPeriod: KODIAK APRIL .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,0.1214827683,0.1001142212,Pass,Pass,9.9631228700E-002,0.2819346285,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B  - STORY GROUND,SizingPeriod: KODIAK APRIL .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,3.4759426947E-002,2.0537866333E-002,Pass,Pass,4.0944207101E-003,2.9216348315E-003,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B END_B - STORY GROUND,SizingPeriod: KODIAK APRIL .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,8.4199852689E-002,8.9415142276E-002,Pass,Pass,6.1813367135E-002,0.1899795041,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C  - STORY GROUND,SizingPeriod: KODIAK APRIL .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,4.7041550889E-002,2.6568599944E-002,Pass,Pass,1.8439219975E-002,2.0794255137E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C END_B - STORY GROUND,SizingPeriod: KODIAK APRIL .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,9.4535284053E-002,8.2132817772E-002,Pass,Pass,1.9195356306E-002,3.7219282392E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE A  - STORY GROUND,SizingPeriod: KODIAK APRIL .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,4.9024553110E-002,8.1774268911E-002,Pass,Pass,8.2740834497E-002,0.4038320690,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE B  - STORY GROUND,SizingPeriod: KODIAK APRIL .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,3.3861511916E-002,9.7161070423E-002,Pass,Pass,0.1059988901,0.8127957850,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE C  - STORY GROUND,SizingPeriod: KODIAK APRIL .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,4.4898096210E-002,0.1024108145,Pass,Pass,2.1431640572E-002,6.8816828233E-002,Pass,Pass
Environment,KODIAK APRIL .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,04/21,04/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,11.40,5.40,DefaultMultipliers,Wetbulb,8.00,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,111,1135.8,0.1796,9.6924E-002,1.0,1.11,11.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,ZONE WAREHOUSE BULK A  - STORY GROUND,SizingPeriod: KODIAK APRIL .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,0.1013152842,6.7813405667E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK A END_A - STORY GROUND,SizingPeriod: KODIAK APRIL .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,0.1415131386,9.0868959783E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B  - STORY GROUND,SizingPeriod: KODIAK APRIL .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,3.4309726170E-002,1.6600305450E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B END_A - STORY GROUND,SizingPeriod: KODIAK APRIL .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,0.1096886235,9.0556920558E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C  - STORY GROUND,SizingPeriod: KODIAK APRIL .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,4.4016610540E-002,2.3720397022E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C END_A - STORY GROUND,SizingPeriod: KODIAK APRIL .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,0.1100425389,7.5804075753E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A  - STORY GROUND,SizingPeriod: KODIAK APRIL .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,0.1025235051,6.8504009980E-002,Pass,Pass,3.3041452641E-002,5.8711764782E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A END_B - STORY GROUND,SizingPeriod: KODIAK APRIL .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,0.1260795180,9.7598823014E-002,Pass,Pass,2.7976227115E-002,5.4711746460E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B  - STORY GROUND,SizingPeriod: KODIAK APRIL .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,3.5798498134E-002,2.1282077651E-002,Pass,Pass,3.8976919488E-003,2.8516141811E-003,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B END_B - STORY GROUND,SizingPeriod: KODIAK APRIL .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,8.4062370223E-002,9.0610969773E-002,Pass,Pass,0.1350308324,0.5433103283,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C  - STORY GROUND,SizingPeriod: KODIAK APRIL .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,4.7479427206E-002,2.7170516698E-002,Pass,Pass,2.0961759057E-002,2.5389617215E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C END_B - STORY GROUND,SizingPeriod: KODIAK APRIL .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,8.6037124308E-002,8.2957708209E-002,Pass,Pass,5.0723457634E-002,0.1527024693,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE A  - STORY GROUND,SizingPeriod: KODIAK APRIL .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,5.7400575454E-002,7.0773298129E-002,Pass,Pass,6.2755062525E-002,0.2324115364,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE B  - STORY GROUND,SizingPeriod: KODIAK APRIL .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,2.2260641567E-002,4.3334407399E-002,Pass,Pass,0.1549639174,1.0443811254,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE C  - STORY GROUND,SizingPeriod: KODIAK APRIL .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,5.0935390639E-002,0.1811828353,Pass,Pass,3.6532579403E-002,9.7575498200E-002,Pass,Pass
Environment,KODIAK AUGUST .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,SizingPeriod:DesignDay,08/21,08/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,22.60,6.30,DefaultMultipliers,Wetbulb,16.00,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,233,1106.3,0.2000,0.1216,1.0,-3.33,12.4,ASHRAETau
Environment:WarmupDays, 12
 Warmup Convergence Information,ZONE WAREHOUSE BULK A  - STORY GROUND,SizingPeriod: KODIAK AUGUST .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,9.7027002611E-002,6.6046186389E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK A END_A - STORY GROUND,SizingPeriod: KODIAK AUGUST .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,0.1382710674,9.0316955141E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B  - STORY GROUND,SizingPeriod: KODIAK AUGUST .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,2.7951397296E-002,1.4714187484E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B END_A - STORY GROUND,SizingPeriod: KODIAK AUGUST .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,0.1058777645,8.8428731229E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C  - STORY GROUND,SizingPeriod: KODIAK AUGUST .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,4.2082248361E-002,2.2564658909E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C END_A - STORY GROUND,SizingPeriod: KODIAK AUGUST .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,0.1082626935,7.5532673493E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A  - STORY GROUND,SizingPeriod: KODIAK AUGUST .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,1.1077996590E-002,2.2426711790E-002,Pass,Pass,0.1240883145,0.5120694674,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A END_B - STORY GROUND,SizingPeriod: KODIAK AUGUST .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,2.9030150584E-002,5.5838575937E-002,Pass,Pass,0.1480213876,0.9123727073,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B  - STORY GROUND,SizingPeriod: KODIAK AUGUST .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,3.1805323812E-006,6.9452012450E-006,Pass,Pass,1.0611210600E-002,1.1840448500E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B END_B - STORY GROUND,SizingPeriod: KODIAK AUGUST .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,2.0819522735E-002,4.9964440812E-002,Pass,Pass,0.1581643910,0.7736279303,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C  - STORY GROUND,SizingPeriod: KODIAK AUGUST .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,3.2815020101E-002,2.5848340200E-002,Pass,Pass,0.1197281713,0.5036366335,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C END_B - STORY GROUND,SizingPeriod: KODIAK AUGUST .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,4.6888944041E-002,7.8628139318E-002,Pass,Pass,7.1964287066E-002,0.1375699479,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE A  - STORY GROUND,SizingPeriod: KODIAK AUGUST .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,7.8449751974E-002,0.2730540144,Pass,Pass,0.1493599930,0.9131995080,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE B  - STORY GROUND,SizingPeriod: KODIAK AUGUST .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,7.7617552256E-002,0.2346911129,Pass,Pass,0.1633962470,1.1551842298,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE C  - STORY GROUND,SizingPeriod: KODIAK AUGUST .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,5.4942609387E-002,0.1642212920,Pass,Pass,9.0552930709E-002,0.6586751118,Pass,Pass
Environment,KODIAK AUGUST .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,08/21,08/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,21.40,6.30,DefaultMultipliers,Wetbulb,16.90,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,233,1106.3,0.2000,0.1216,1.0,-3.33,12.4,ASHRAETau
Environment:WarmupDays, 10
 Warmup Convergence Information,ZONE WAREHOUSE BULK A  - STORY GROUND,SizingPeriod: KODIAK AUGUST .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,9.7224737043E-002,6.6659596045E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK A END_A - STORY GROUND,SizingPeriod: KODIAK AUGUST .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,0.1384392975,8.9556083461E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B  - STORY GROUND,SizingPeriod: KODIAK AUGUST .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,2.8313347326E-002,1.4733434689E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B END_A - STORY GROUND,SizingPeriod: KODIAK AUGUST .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,0.1056665634,8.8279769074E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C  - STORY GROUND,SizingPeriod: KODIAK AUGUST .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,4.2308130607E-002,2.2557789646E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C END_A - STORY GROUND,SizingPeriod: KODIAK AUGUST .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,0.1082891794,7.5677040677E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A  - STORY GROUND,SizingPeriod: KODIAK AUGUST .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,1.7461337600E-002,3.1084432005E-002,Pass,Pass,0.1172032907,0.4908189251,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A END_B - STORY GROUND,SizingPeriod: KODIAK AUGUST .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,3.7297228836E-002,6.9074859973E-002,Pass,Pass,9.1678563219E-002,0.2681928295,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B  - STORY GROUND,SizingPeriod: KODIAK AUGUST .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,4.9535555488E-006,1.1453625875E-005,Pass,Pass,1.2015058584E-002,1.3079817006E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B END_B - STORY GROUND,SizingPeriod: KODIAK AUGUST .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,2.7150721181E-002,5.6760948052E-002,Pass,Pass,9.1302403685E-002,0.2662015364,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C  - STORY GROUND,SizingPeriod: KODIAK AUGUST .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,3.9120318786E-002,2.3042566738E-002,Pass,Pass,1.4744558901E-002,1.8005114720E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C END_B - STORY GROUND,SizingPeriod: KODIAK AUGUST .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,5.5853952121E-002,8.1015118805E-002,Pass,Pass,7.1605669062E-002,0.1280597403,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE A  - STORY GROUND,SizingPeriod: KODIAK AUGUST .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,7.5432308703E-002,0.2588907667,Pass,Pass,0.1159291509,0.8454035489,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE B  - STORY GROUND,SizingPeriod: KODIAK AUGUST .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,7.7882051628E-002,0.2350466570,Pass,Pass,0.2292892812,1.1729735485,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE C  - STORY GROUND,SizingPeriod: KODIAK AUGUST .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,4.9051654140E-002,0.1427944073,Pass,Pass,0.1036978431,0.6125145970,Pass,Pass
Environment,KODIAK DECEMBER .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,SizingPeriod:DesignDay,12/21,12/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,6.90,5.10,DefaultMultipliers,Wetbulb,5.60,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,355,1232.8,0.1424,5.7719E-002,1.0,2.45,-23.5,ASHRAETau
Environment:WarmupDays, 16
 Warmup Convergence Information,ZONE WAREHOUSE BULK A  - STORY GROUND,SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,8.0879612795E-002,8.1260894446E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK A END_A - STORY GROUND,SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,5.6570028145E-002,7.9932115958E-002,Pass,Pass,3.2347060643E-002,9.2813842932E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B  - STORY GROUND,SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,2.2399181177E-002,1.2890434419E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B END_A - STORY GROUND,SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,2.8637690415E-002,3.0254418179E-002,Pass,Pass,4.6937263713E-002,0.1710173313,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C  - STORY GROUND,SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,1.9667248349E-002,1.7872920975E-002,Pass,Pass,4.5043341580E-002,0.1750054127,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C END_A - STORY GROUND,SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,6.4852491509E-003,1.8349034777E-002,Pass,Pass,4.4164041832E-002,9.9340289951E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A  - STORY GROUND,SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,3.4938105993E-002,6.6184861540E-002,Pass,Pass,5.5154320348E-002,0.1646536120,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A END_B - STORY GROUND,SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,1.4445789297E-002,3.5860090044E-002,Pass,Pass,3.9223038171E-002,9.0551020391E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B  - STORY GROUND,SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,1.7773119674E-002,1.4530859834E-002,Pass,Pass,1.0122991882E-002,1.7460229820E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B END_B - STORY GROUND,SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,1.8744275739E-005,4.6730593677E-005,Pass,Pass,1.2516512868E-002,1.5007449135E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C  - STORY GROUND,SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,2.3375744196E-005,5.5062719031E-005,Pass,Pass,1.1277453134E-002,7.3755224469E-003,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C END_B - STORY GROUND,SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,4.4097003238E-005,1.0035798361E-004,Pass,Pass,9.7166855813E-003,1.1238793583E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE A  - STORY GROUND,SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,8.2735487445E-002,0.3196697658,Pass,Pass,0.1022799184,0.3522305462,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE B  - STORY GROUND,SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,7.5008386092E-002,0.2639901409,Pass,Pass,0.3471941249,2.6557418276,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE C  - STORY GROUND,SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,7.5053935772E-002,0.3008768282,Pass,Pass,0.1384211830,1.0173484610,Pass,Pass
Environment,KODIAK DECEMBER .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,12/21,12/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,6.50,5.10,DefaultMultipliers,Wetbulb,6.20,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,355,1232.8,0.1424,5.7719E-002,1.0,2.45,-23.5,ASHRAETau
Environment:WarmupDays, 19
 Warmup Convergence Information,ZONE WAREHOUSE BULK A  - STORY GROUND,SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,7.9091831395E-002,8.2790533447E-002,Pass,Pass,6.9608532216E-002,0.5752622857,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK A END_A - STORY GROUND,SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,5.3157222721E-002,7.8754859652E-002,Pass,Pass,3.6344092561E-002,0.1305752265,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B  - STORY GROUND,SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,2.2353286646E-002,1.3016935771E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B END_A - STORY GROUND,SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,2.5511917825E-002,3.1012390291E-002,Pass,Pass,0.2084422980,2.0502356872,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C  - STORY GROUND,SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,1.6485480223E-002,1.7899068403E-002,Pass,Pass,4.9116168516E-002,0.1760699257,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C END_A - STORY GROUND,SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,3.6908213445E-003,1.2696587497E-002,Pass,Pass,6.0157217010E-002,0.2307639929,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A  - STORY GROUND,SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,3.2922389202E-002,6.4418583632E-002,Pass,Pass,5.6126336455E-002,0.1686229451,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A END_B - STORY GROUND,SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,1.2306029756E-002,3.1768168179E-002,Pass,Pass,3.9397411825E-002,9.0367172276E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B  - STORY GROUND,SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,1.6446818827E-002,1.4917155886E-002,Pass,Pass,1.2275324248E-002,1.9425349692E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B END_B - STORY GROUND,SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,1.7611580976E-005,4.4058587708E-005,Pass,Pass,1.1813469394E-002,1.4150982400E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C  - STORY GROUND,SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,2.6570420530E-005,5.9840440090E-005,Pass,Pass,1.0675197280E-002,7.0187756503E-003,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C END_B - STORY GROUND,SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,4.5228713030E-005,1.0763841699E-004,Pass,Pass,9.3806613395E-003,1.0819662326E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE A  - STORY GROUND,SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,8.2406025525E-002,0.3249262130,Pass,Pass,9.9234399375E-002,0.3860595917,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE B  - STORY GROUND,SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,7.4914921667E-002,0.2672736922,Pass,Pass,0.3301480653,2.5026397295,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE C  - STORY GROUND,SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,7.5058442254E-002,0.3133024237,Pass,Pass,0.1475507113,1.1568238572,Pass,Pass
Environment,KODIAK FEBRUARY .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,SizingPeriod:DesignDay,02/21,02/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,6.90,4.90,DefaultMultipliers,Wetbulb,4.60,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc, 52,1214.6,0.1445,6.0579E-002,1.0,-13.80,-10.8,ASHRAETau
Environment:WarmupDays, 16
 Warmup Convergence Information,ZONE WAREHOUSE BULK A  - STORY GROUND,SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,0.1163786869,0.1024048950,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK A END_A - STORY GROUND,SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,0.1328479107,0.1155418882,Pass,Pass,6.1030641390E-002,0.5115963973,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B  - STORY GROUND,SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,3.3578443719E-002,1.7518626132E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B END_A - STORY GROUND,SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,7.4718034756E-002,6.5457577470E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C  - STORY GROUND,SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,3.5329912773E-002,2.0685229641E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C END_A - STORY GROUND,SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,5.0462016898E-002,6.5977234500E-002,Pass,Pass,0.1557299791,1.3765317051,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A  - STORY GROUND,SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,8.6945810794E-002,0.1025979964,Pass,Pass,9.7729696745E-002,0.2497581809,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A END_B - STORY GROUND,SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,6.4545673968E-002,0.1014884951,Pass,Pass,5.9148828145E-002,0.1846163005,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B  - STORY GROUND,SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,2.9142674175E-002,2.0520632149E-002,Pass,Pass,4.5498011203E-003,3.9345348667E-003,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B END_B - STORY GROUND,SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,1.6209099542E-002,3.4709480946E-002,Pass,Pass,5.9214163923E-002,0.2087090677,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C  - STORY GROUND,SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,2.2129694342E-005,4.8032364890E-005,Pass,Pass,1.8487468116E-002,1.4961726128E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C END_B - STORY GROUND,SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,5.3297099454E-005,9.9179817083E-005,Pass,Pass,3.3603884312E-002,5.1174469304E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE A  - STORY GROUND,SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,0.1301671917,0.3219071065,Pass,Pass,6.9065849298E-002,0.1450165114,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE B  - STORY GROUND,SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,4.6854137716E-002,0.1977195529,Pass,Pass,0.2761659714,1.9332082232,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE C  - STORY GROUND,SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,7.5056273214E-002,0.3006538457,Pass,Pass,0.1326131172,0.9071420486,Pass,Pass
Environment,KODIAK FEBRUARY .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,02/21,02/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,6.10,4.90,DefaultMultipliers,Wetbulb,5.50,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc, 52,1214.6,0.1445,6.0579E-002,1.0,-13.80,-10.8,ASHRAETau
Environment:WarmupDays, 13
 Warmup Convergence Information,ZONE WAREHOUSE BULK A  - STORY GROUND,SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,0.1164108473,0.1030719258,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK A END_A - STORY GROUND,SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,0.1251861053,0.1193217313,Pass,Pass,2.9282580313E-002,0.1204843452,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B  - STORY GROUND,SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,3.3816841329E-002,1.7940460579E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B END_A - STORY GROUND,SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,7.4705352208E-002,6.6053568908E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C  - STORY GROUND,SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,3.5463981599E-002,2.1068019997E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C END_A - STORY GROUND,SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,4.2987261590E-002,6.6800588673E-002,Pass,Pass,5.7193523069E-002,0.1754860303,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A  - STORY GROUND,SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,8.1573777748E-002,0.1020983215,Pass,Pass,0.1268434179,0.3721714785,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A END_B - STORY GROUND,SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,5.8462214919E-002,9.6102762474E-002,Pass,Pass,6.3414861313E-002,0.1950840060,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B  - STORY GROUND,SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,2.9047839375E-002,2.0532524986E-002,Pass,Pass,4.3034112319E-003,3.7938694669E-003,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B END_B - STORY GROUND,SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,1.1613623996E-002,2.8590011748E-002,Pass,Pass,6.2186527576E-002,0.2129337219,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C  - STORY GROUND,SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,2.4160573673E-005,4.8720176595E-005,Pass,Pass,1.5536702686E-002,1.2183518906E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C END_B - STORY GROUND,SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,6.0675994639E-005,1.1597199490E-004,Pass,Pass,2.6238027196E-002,3.6825057497E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE A  - STORY GROUND,SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,0.1239567231,0.3221028176,Pass,Pass,8.3920277550E-002,0.2484846520,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE B  - STORY GROUND,SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,5.2816510483E-002,0.2000596323,Pass,Pass,0.2779752683,2.0155014588,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE C  - STORY GROUND,SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,7.5049531220E-002,0.2966934073,Pass,Pass,0.1357105297,0.9606764637,Pass,Pass
Environment,KODIAK JANUARY .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,SizingPeriod:DesignDay,01/21,01/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,6.80,4.70,DefaultMultipliers,Wetbulb,4.00,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAETau
Environment:WarmupDays, 19
 Warmup Convergence Information,ZONE WAREHOUSE BULK A  - STORY GROUND,SizingPeriod: KODIAK JANUARY .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,0.1010978188,0.1051571300,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK A END_A - STORY GROUND,SizingPeriod: KODIAK JANUARY .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,8.6431716992E-002,0.1060098500,Pass,Pass,3.0722358673E-002,0.1029271099,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B  - STORY GROUND,SizingPeriod: KODIAK JANUARY .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,2.7374715275E-002,1.5972931796E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B END_A - STORY GROUND,SizingPeriod: KODIAK JANUARY .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,4.5688399621E-002,4.2087576888E-002,Pass,Pass,3.4529307043E-002,0.1809236357,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C  - STORY GROUND,SizingPeriod: KODIAK JANUARY .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,2.5624892096E-002,1.8758753554E-002,Pass,Pass,2.5739252657E-002,8.7680121024E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C END_A - STORY GROUND,SizingPeriod: KODIAK JANUARY .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,1.7592028043E-002,3.7333446779E-002,Pass,Pass,0.1136297282,0.8362028618,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A  - STORY GROUND,SizingPeriod: KODIAK JANUARY .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,5.9248286281E-002,9.3217633398E-002,Pass,Pass,7.5381822656E-002,0.2271921789,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A END_B - STORY GROUND,SizingPeriod: KODIAK JANUARY .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,3.6066232344E-002,7.1241439072E-002,Pass,Pass,4.6763337046E-002,0.1395678461,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B  - STORY GROUND,SizingPeriod: KODIAK JANUARY .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,2.4260238204E-002,1.6122158669E-002,Pass,Pass,5.5850416708E-003,6.3872728392E-003,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B END_B - STORY GROUND,SizingPeriod: KODIAK JANUARY .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,2.0674992844E-005,4.6600087174E-005,Pass,Pass,2.0815384937E-002,3.2439431816E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C  - STORY GROUND,SizingPeriod: KODIAK JANUARY .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,2.1444656376E-005,4.4364730033E-005,Pass,Pass,1.2150848076E-002,8.2201313440E-003,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C END_B - STORY GROUND,SizingPeriod: KODIAK JANUARY .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,5.3367136216E-005,1.0267075675E-004,Pass,Pass,1.2945935049E-002,1.6757598418E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE A  - STORY GROUND,SizingPeriod: KODIAK JANUARY .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,9.5092658420E-002,0.3140727057,Pass,Pass,0.1033130937,0.2749599241,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE B  - STORY GROUND,SizingPeriod: KODIAK JANUARY .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,6.5848426706E-002,0.2349366475,Pass,Pass,0.2243936349,1.3047784884,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE C  - STORY GROUND,SizingPeriod: KODIAK JANUARY .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,7.5065160101E-002,0.2991820243,Pass,Pass,0.1373402817,0.9923270932,Pass,Pass
Environment,KODIAK JANUARY .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,01/21,01/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,5.70,4.70,DefaultMultipliers,Wetbulb,5.50,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAETau
Environment:WarmupDays, 14
 Warmup Convergence Information,ZONE WAREHOUSE BULK A  - STORY GROUND,SizingPeriod: KODIAK JANUARY .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,0.1013029131,0.1054480348,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK A END_A - STORY GROUND,SizingPeriod: KODIAK JANUARY .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,7.7578771676E-002,0.1047363981,Pass,Pass,3.5389624744E-002,0.1339331333,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B  - STORY GROUND,SizingPeriod: KODIAK JANUARY .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,2.7286399318E-002,1.6073234108E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B END_A - STORY GROUND,SizingPeriod: KODIAK JANUARY .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,3.8001689380E-002,4.6203673997E-002,Pass,Pass,9.6104829174E-002,0.6110680177,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C  - STORY GROUND,SizingPeriod: KODIAK JANUARY .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,1.8124333050E-002,2.0432016024E-002,Pass,Pass,4.8382178989E-002,0.1570685053,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C END_A - STORY GROUND,SizingPeriod: KODIAK JANUARY .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,9.7921356110E-003,2.8830016522E-002,Pass,Pass,4.2102746134E-002,0.1221912638,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A  - STORY GROUND,SizingPeriod: KODIAK JANUARY .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,5.3527088737E-002,8.9802481778E-002,Pass,Pass,8.1130264689E-002,0.2588156417,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A END_B - STORY GROUND,SizingPeriod: KODIAK JANUARY .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,2.9742420062E-002,6.2566682900E-002,Pass,Pass,4.7276903001E-002,0.1351827897,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B  - STORY GROUND,SizingPeriod: KODIAK JANUARY .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,2.0774286346E-002,1.8158383698E-002,Pass,Pass,1.0597630262E-002,2.5104399189E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B END_B - STORY GROUND,SizingPeriod: KODIAK JANUARY .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,2.0803961975E-005,4.9009874051E-005,Pass,Pass,1.6976901295E-002,2.5236695204E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C  - STORY GROUND,SizingPeriod: KODIAK JANUARY .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,2.5627226055E-005,5.8124264394E-005,Pass,Pass,1.0526045035E-002,7.0422801042E-003,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C END_B - STORY GROUND,SizingPeriod: KODIAK JANUARY .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,5.9452199868E-005,1.2592461093E-004,Pass,Pass,1.1638789822E-002,1.4839457417E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE A  - STORY GROUND,SizingPeriod: KODIAK JANUARY .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,8.8634849214E-002,0.3168752460,Pass,Pass,0.1050924217,0.3007036702,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE B  - STORY GROUND,SizingPeriod: KODIAK JANUARY .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,7.3803502804E-002,0.2592419698,Pass,Pass,0.5293994417,4.7714369834,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE C  - STORY GROUND,SizingPeriod: KODIAK JANUARY .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,7.5071551838E-002,0.3142269114,Pass,Pass,0.1492087336,1.1913207474,Pass,Pass
Environment,KODIAK JULY .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,24.20,5.50,DefaultMultipliers,Wetbulb,16.20,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays, 11
 Warmup Convergence Information,ZONE WAREHOUSE BULK A  - STORY GROUND,SizingPeriod: KODIAK JULY .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,8.4991135489E-002,5.6358051708E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK A END_A - STORY GROUND,SizingPeriod: KODIAK JULY .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,0.1210295040,8.3350867394E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B  - STORY GROUND,SizingPeriod: KODIAK JULY .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,2.5708539960E-002,1.4916930192E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B END_A - STORY GROUND,SizingPeriod: KODIAK JULY .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,0.1028201552,8.1988058402E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C  - STORY GROUND,SizingPeriod: KODIAK JULY .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,4.4318122420E-002,3.0702126007E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C END_A - STORY GROUND,SizingPeriod: KODIAK JULY .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,0.1071257279,7.9308912245E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A  - STORY GROUND,SizingPeriod: KODIAK JULY .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,1.8652947876E-003,6.0022470507E-003,Pass,Pass,0.1872154007,0.8266920014,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A END_B - STORY GROUND,SizingPeriod: KODIAK JULY .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,1.3286900762E-002,3.0352430219E-002,Pass,Pass,0.1115780818,0.4815635742,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B  - STORY GROUND,SizingPeriod: KODIAK JULY .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,1.6192121695E-006,4.0676779939E-006,Pass,Pass,8.4767907969E-003,9.6260770131E-003,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B END_B - STORY GROUND,SizingPeriod: KODIAK JULY .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,5.5344762218E-003,1.7472503036E-002,Pass,Pass,0.2607077887,2.1508840347,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C  - STORY GROUND,SizingPeriod: KODIAK JULY .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,1.4615083387E-002,2.6475962456E-002,Pass,Pass,0.1315487847,0.6159458204,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C END_B - STORY GROUND,SizingPeriod: KODIAK JULY .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,2.4165707281E-002,5.1202066175E-002,Pass,Pass,6.5929971632E-002,0.1919735056,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE A  - STORY GROUND,SizingPeriod: KODIAK JULY .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,7.9999567358E-002,0.2936222189,Pass,Pass,0.3208529223,1.3698135657,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE B  - STORY GROUND,SizingPeriod: KODIAK JULY .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,7.6916535916E-002,0.2380049030,Pass,Pass,0.1789140801,1.2890206448,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE C  - STORY GROUND,SizingPeriod: KODIAK JULY .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,8.5612572300E-002,0.2094966569,Pass,Pass,0.2506529267,1.1656530940,Pass,Pass
Environment,KODIAK JULY .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,22.80,5.50,DefaultMultipliers,Wetbulb,16.60,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays, 13
 Warmup Convergence Information,ZONE WAREHOUSE BULK A  - STORY GROUND,SizingPeriod: KODIAK JULY .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,8.5196203925E-002,5.6339030443E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK A END_A - STORY GROUND,SizingPeriod: KODIAK JULY .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,0.1211853383,8.3402888922E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B  - STORY GROUND,SizingPeriod: KODIAK JULY .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,2.5974433808E-002,1.4927088335E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B END_A - STORY GROUND,SizingPeriod: KODIAK JULY .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,0.1024608672,8.2141384980E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C  - STORY GROUND,SizingPeriod: KODIAK JULY .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,4.4456537797E-002,3.1233552666E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C END_A - STORY GROUND,SizingPeriod: KODIAK JULY .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,0.1071303735,7.9336343466E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A  - STORY GROUND,SizingPeriod: KODIAK JULY .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,8.1992664969E-003,1.5191082709E-002,Pass,Pass,0.1064530250,0.2861726795,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A END_B - STORY GROUND,SizingPeriod: KODIAK JULY .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,2.1701548457E-002,4.5673249427E-002,Pass,Pass,8.9546789901E-002,0.2482933198,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B  - STORY GROUND,SizingPeriod: KODIAK JULY .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,3.7291088928E-006,9.1619839238E-006,Pass,Pass,9.3418999086E-003,1.0505026573E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B END_B - STORY GROUND,SizingPeriod: KODIAK JULY .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,1.2115081465E-002,3.1352626276E-002,Pass,Pass,0.3261179690,3.0342824126,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C  - STORY GROUND,SizingPeriod: KODIAK JULY .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,2.1851972952E-002,2.9562975263E-002,Pass,Pass,0.1781175989,0.6073514519,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C END_B - STORY GROUND,SizingPeriod: KODIAK JULY .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,3.3357389261E-002,6.7550050631E-002,Pass,Pass,0.3287630189,2.6238936205,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE A  - STORY GROUND,SizingPeriod: KODIAK JULY .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,7.9994193228E-002,0.2799861426,Pass,Pass,0.1807752299,0.9021386077,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE B  - STORY GROUND,SizingPeriod: KODIAK JULY .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,7.7148465669E-002,0.2350771771,Pass,Pass,0.2064325342,1.3485494706,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE C  - STORY GROUND,SizingPeriod: KODIAK JULY .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,8.1226482607E-002,0.1987582214,Pass,Pass,0.1338230337,0.8601162583,Pass,Pass
Environment,KODIAK JUNE .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,SizingPeriod:DesignDay,06/21,06/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,22.30,5.40,DefaultMultipliers,Wetbulb,13.80,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,172,1088.0,0.2039,0.1335,1.0,-1.34,23.4,ASHRAETau
Environment:WarmupDays, 11
 Warmup Convergence Information,ZONE WAREHOUSE BULK A  - STORY GROUND,SizingPeriod: KODIAK JUNE .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,8.1676648111E-002,5.3479812357E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK A END_A - STORY GROUND,SizingPeriod: KODIAK JUNE .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,0.1170530703,8.1083517684E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B  - STORY GROUND,SizingPeriod: KODIAK JUNE .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,2.5750371639E-002,1.5238426851E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B END_A - STORY GROUND,SizingPeriod: KODIAK JUNE .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,0.1016487798,7.9367949423E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C  - STORY GROUND,SizingPeriod: KODIAK JUNE .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,4.8448055735E-002,3.7537138389E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C END_A - STORY GROUND,SizingPeriod: KODIAK JUNE .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,0.1078407080,8.2426833934E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A  - STORY GROUND,SizingPeriod: KODIAK JUNE .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,1.3060595055E-002,1.9656774788E-002,Pass,Pass,0.4031719665,3.6169779306,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A END_B - STORY GROUND,SizingPeriod: KODIAK JUNE .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,2.6477781716E-002,4.8903091938E-002,Pass,Pass,8.9321418582E-002,0.2599238050,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B  - STORY GROUND,SizingPeriod: KODIAK JUNE .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,5.2688643572E-011,2.3300222544E-010,Pass,Pass,1.0162965485E-002,1.0836231884E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B END_B - STORY GROUND,SizingPeriod: KODIAK JUNE .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,1.4475775736E-002,3.5704535552E-002,Pass,Pass,0.2954067956,2.6680869062,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C  - STORY GROUND,SizingPeriod: KODIAK JUNE .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,2.3506755698E-002,3.4438556179E-002,Pass,Pass,0.2717276881,1.0891873095,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C END_B - STORY GROUND,SizingPeriod: KODIAK JUNE .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,3.6119129076E-002,7.0899966686E-002,Pass,Pass,7.5872270659E-002,0.1847968067,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE A  - STORY GROUND,SizingPeriod: KODIAK JUNE .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,7.8467635047E-002,0.2784124055,Pass,Pass,0.1182273864,0.6994102797,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE B  - STORY GROUND,SizingPeriod: KODIAK JUNE .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,7.7223907624E-002,0.2504599027,Pass,Pass,0.1881676585,1.3459178943,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE C  - STORY GROUND,SizingPeriod: KODIAK JUNE .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,9.0350832299E-002,0.2118518746,Pass,Pass,0.1415977823,0.8418519194,Pass,Pass
Environment,KODIAK JUNE .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,06/21,06/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,20.30,5.40,DefaultMultipliers,Wetbulb,14.70,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,172,1088.0,0.2039,0.1335,1.0,-1.34,23.4,ASHRAETau
Environment:WarmupDays, 11
 Warmup Convergence Information,ZONE WAREHOUSE BULK A  - STORY GROUND,SizingPeriod: KODIAK JUNE .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,8.1985343618E-002,5.3355190159E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK A END_A - STORY GROUND,SizingPeriod: KODIAK JUNE .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,0.1172931868,8.1052182069E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B  - STORY GROUND,SizingPeriod: KODIAK JUNE .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,2.6340982722E-002,1.5153761375E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B END_A - STORY GROUND,SizingPeriod: KODIAK JUNE .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,0.1017003783,7.9401317541E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C  - STORY GROUND,SizingPeriod: KODIAK JUNE .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,4.8623567618E-002,3.7413696487E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C END_A - STORY GROUND,SizingPeriod: KODIAK JUNE .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,0.1079481967,8.2369082184E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A  - STORY GROUND,SizingPeriod: KODIAK JUNE .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,2.3420606347E-002,2.9653001589E-002,Pass,Pass,0.1054005126,0.3776929119,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A END_B - STORY GROUND,SizingPeriod: KODIAK JUNE .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,3.9790772482E-002,6.5315714382E-002,Pass,Pass,0.1009469367,0.3236875453,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B  - STORY GROUND,SizingPeriod: KODIAK JUNE .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,3.0942254762E-006,7.4693140308E-006,Pass,Pass,1.1791126056E-002,1.2466801155E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B END_B - STORY GROUND,SizingPeriod: KODIAK JUNE .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,2.4526827743E-002,5.0614182020E-002,Pass,Pass,0.1019013067,0.3790325267,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C  - STORY GROUND,SizingPeriod: KODIAK JUNE .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,4.0993835321E-002,3.4531760208E-002,Pass,Pass,7.3974743389E-002,0.1526192570,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C END_B - STORY GROUND,SizingPeriod: KODIAK JUNE .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,5.1549373489E-002,8.4548513090E-002,Pass,Pass,7.8638782299E-002,0.1611833335,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE A  - STORY GROUND,SizingPeriod: KODIAK JUNE .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,7.0657663970E-002,0.2427295651,Pass,Pass,0.1007785183,0.6958547844,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE B  - STORY GROUND,SizingPeriod: KODIAK JUNE .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,7.7601890058E-002,0.2378239946,Pass,Pass,0.2286001838,1.5277315032,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE C  - STORY GROUND,SizingPeriod: KODIAK JUNE .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,8.5421890283E-002,0.1925433829,Pass,Pass,9.9067892611E-002,0.7203567454,Pass,Pass
Environment,KODIAK MARCH .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,SizingPeriod:DesignDay,03/21,03/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,8.30,5.50,DefaultMultipliers,Wetbulb,3.90,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc, 80,1184.3,0.1559,7.0716E-002,1.0,-7.51,-4.2E-002,ASHRAETau
Environment:WarmupDays, 14
 Warmup Convergence Information,ZONE WAREHOUSE BULK A  - STORY GROUND,SizingPeriod: KODIAK MARCH .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,0.1127623306,8.2270030056E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK A END_A - STORY GROUND,SizingPeriod: KODIAK MARCH .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,0.1509245542,0.1040501720,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B  - STORY GROUND,SizingPeriod: KODIAK MARCH .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,3.5468580007E-002,1.6707145299E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B END_A - STORY GROUND,SizingPeriod: KODIAK MARCH .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,9.7413119402E-002,8.3166804324E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C  - STORY GROUND,SizingPeriod: KODIAK MARCH .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,4.2338826069E-002,2.4671388349E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C END_A - STORY GROUND,SizingPeriod: KODIAK MARCH .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,9.9261665371E-002,6.8162887046E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A  - STORY GROUND,SizingPeriod: KODIAK MARCH .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,0.1092801130,8.4066030311E-002,Pass,Pass,5.5228280031E-002,0.1214940940,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A END_B - STORY GROUND,SizingPeriod: KODIAK MARCH .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,9.4457880281E-002,0.1135800091,Pass,Pass,5.6189302311E-002,0.1642083314,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B  - STORY GROUND,SizingPeriod: KODIAK MARCH .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,3.3834972378E-002,2.2608812071E-002,Pass,Pass,4.6396813873E-003,3.7671733111E-003,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B END_B - STORY GROUND,SizingPeriod: KODIAK MARCH .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,5.2861764300E-002,7.6418445685E-002,Pass,Pass,6.7637177087E-002,0.2703801984,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C  - STORY GROUND,SizingPeriod: KODIAK MARCH .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,1.2051451879E-002,1.9830403459E-002,Pass,Pass,5.1227958677E-002,0.1265674755,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C END_B - STORY GROUND,SizingPeriod: KODIAK MARCH .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,2.7278456671E-002,4.6291407476E-002,Pass,Pass,5.5999257836E-002,0.1973805330,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE A  - STORY GROUND,SizingPeriod: KODIAK MARCH .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,0.1025964796,0.2514583070,Pass,Pass,0.2023580717,0.7065261793,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE B  - STORY GROUND,SizingPeriod: KODIAK MARCH .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,3.8871880468E-002,0.1123675449,Pass,Pass,6.3396984395E-002,0.2446665166,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE C  - STORY GROUND,SizingPeriod: KODIAK MARCH .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,7.7863765768E-002,0.2839341026,Pass,Pass,0.1400992537,0.7200640897,Pass,Pass
Environment,KODIAK MARCH .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,03/21,03/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,6.30,5.50,DefaultMultipliers,Wetbulb,5.20,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc, 80,1184.3,0.1559,7.0716E-002,1.0,-7.51,-4.2E-002,ASHRAETau
Environment:WarmupDays, 16
 Warmup Convergence Information,ZONE WAREHOUSE BULK A  - STORY GROUND,SizingPeriod: KODIAK MARCH .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,0.1132871479,8.2959686285E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK A END_A - STORY GROUND,SizingPeriod: KODIAK MARCH .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,0.1512656790,0.1041686527,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B  - STORY GROUND,SizingPeriod: KODIAK MARCH .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,3.5936549354E-002,1.6882387868E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B END_A - STORY GROUND,SizingPeriod: KODIAK MARCH .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,9.7468090234E-002,8.2780150673E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C  - STORY GROUND,SizingPeriod: KODIAK MARCH .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,4.2636316894E-002,2.5046605011E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C END_A - STORY GROUND,SizingPeriod: KODIAK MARCH .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,8.1223547951E-002,8.0994491906E-002,Pass,Pass,4.6547005488E-002,0.1895330813,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A  - STORY GROUND,SizingPeriod: KODIAK MARCH .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,9.3675369761E-002,8.9521857965E-002,Pass,Pass,0.1391226189,0.2779481371,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A END_B - STORY GROUND,SizingPeriod: KODIAK MARCH .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,7.7051098925E-002,0.1072285262,Pass,Pass,6.9510596469E-002,0.1981603092,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B  - STORY GROUND,SizingPeriod: KODIAK MARCH .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,3.2901413847E-002,2.3080735665E-002,Pass,Pass,4.1484851805E-003,3.3207618295E-003,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B END_B - STORY GROUND,SizingPeriod: KODIAK MARCH .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,3.8712343035E-002,6.2433870465E-002,Pass,Pass,0.1445305341,0.5441002965,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C  - STORY GROUND,SizingPeriod: KODIAK MARCH .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,2.3004207285E-005,5.2477264647E-005,Pass,Pass,3.9892593186E-002,3.7282290156E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C END_B - STORY GROUND,SizingPeriod: KODIAK MARCH .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,1.4611396178E-002,3.4182227773E-002,Pass,Pass,5.9287260794E-002,0.1782053134,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE A  - STORY GROUND,SizingPeriod: KODIAK MARCH .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,0.1252800742,0.2918089595,Pass,Pass,0.1825058083,0.5977572220,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE B  - STORY GROUND,SizingPeriod: KODIAK MARCH .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,4.5383069119E-002,0.1951247513,Pass,Pass,0.1497612232,0.8834070346,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE C  - STORY GROUND,SizingPeriod: KODIAK MARCH .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,7.5062018629E-002,0.2855658249,Pass,Pass,0.1287786023,0.7590683523,Pass,Pass
Environment,KODIAK MAY .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,SizingPeriod:DesignDay,05/21,05/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,18.80,5.90,DefaultMultipliers,Wetbulb,10.50,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,141,1102.7,0.1968,0.1213,1.0,3.61,20.0,ASHRAETau
Environment:WarmupDays, 11
 Warmup Convergence Information,ZONE WAREHOUSE BULK A  - STORY GROUND,SizingPeriod: KODIAK MAY .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,8.9657953511E-002,5.8813089012E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK A END_A - STORY GROUND,SizingPeriod: KODIAK MAY .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,0.1272227669,8.6509372620E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B  - STORY GROUND,SizingPeriod: KODIAK MAY .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,2.9006045135E-002,1.5218773094E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B END_A - STORY GROUND,SizingPeriod: KODIAK MAY .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,0.1074613385,8.5307748823E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C  - STORY GROUND,SizingPeriod: KODIAK MAY .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,4.6487234268E-002,3.1289198242E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C END_A - STORY GROUND,SizingPeriod: KODIAK MAY .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,0.1117255999,8.0871717581E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A  - STORY GROUND,SizingPeriod: KODIAK MAY .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,3.6988743977E-002,4.3459621037E-002,Pass,Pass,0.1099347281,0.5242690687,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A END_B - STORY GROUND,SizingPeriod: KODIAK MAY .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,5.8637636433E-002,8.0333831489E-002,Pass,Pass,9.1166490445E-002,0.2964809812,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B  - STORY GROUND,SizingPeriod: KODIAK MAY .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,3.1674992481E-003,8.2125949751E-003,Pass,Pass,1.3008194701E-002,3.1926031873E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B END_B - STORY GROUND,SizingPeriod: KODIAK MAY .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,4.0547549616E-002,7.3388552163E-002,Pass,Pass,0.1149696474,0.3656852690,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C  - STORY GROUND,SizingPeriod: KODIAK MAY .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,4.3593161873E-002,2.6888754852E-002,Pass,Pass,3.5993016162E-002,6.2573120870E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C END_B - STORY GROUND,SizingPeriod: KODIAK MAY .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,7.3195663061E-002,8.7623330139E-002,Pass,Pass,0.1060312921,0.3373562512,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE A  - STORY GROUND,SizingPeriod: KODIAK MAY .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,6.0231985947E-002,0.2025768640,Pass,Pass,0.2195360497,1.3209776364,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE B  - STORY GROUND,SizingPeriod: KODIAK MAY .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,7.7455713250E-002,0.2323091448,Pass,Pass,0.2209996272,1.4032693565,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE C  - STORY GROUND,SizingPeriod: KODIAK MAY .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,5.5309346831E-002,0.1353803366,Pass,Pass,5.9440931553E-002,0.3926124452,Pass,Pass
Environment,KODIAK MAY .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,05/21,05/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,17.00,5.90,DefaultMultipliers,Wetbulb,11.20,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,141,1102.7,0.1968,0.1213,1.0,3.61,20.0,ASHRAETau
Environment:WarmupDays, 12
 Warmup Convergence Information,ZONE WAREHOUSE BULK A  - STORY GROUND,SizingPeriod: KODIAK MAY .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,9.0182227339E-002,5.8707281181E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK A END_A - STORY GROUND,SizingPeriod: KODIAK MAY .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,0.1275336936,8.6464918509E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B  - STORY GROUND,SizingPeriod: KODIAK MAY .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,2.9787200117E-002,1.5421278320E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B END_A - STORY GROUND,SizingPeriod: KODIAK MAY .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,0.1076912884,8.4990555744E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C  - STORY GROUND,SizingPeriod: KODIAK MAY .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,4.6803634762E-002,3.1762232068E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C END_A - STORY GROUND,SizingPeriod: KODIAK MAY .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,0.1118705249,8.0880297656E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A  - STORY GROUND,SizingPeriod: KODIAK MAY .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,4.9137435704E-002,5.1831371050E-002,Pass,Pass,7.8021716384E-002,0.2719713140,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A END_B - STORY GROUND,SizingPeriod: KODIAK MAY .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,7.2431731254E-002,8.4230915143E-002,Pass,Pass,9.1186387078E-002,0.2918180856,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B  - STORY GROUND,SizingPeriod: KODIAK MAY .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,1.1196867104E-002,1.7239696633E-002,Pass,Pass,1.5092538129E-002,5.9915973774E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B END_B - STORY GROUND,SizingPeriod: KODIAK MAY .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,5.2066199849E-002,7.7246551890E-002,Pass,Pass,0.1203601550,0.2912936390,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C  - STORY GROUND,SizingPeriod: KODIAK MAY .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,4.5510694154E-002,2.7601538189E-002,Pass,Pass,7.1040644311E-002,0.2291293343,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C END_B - STORY GROUND,SizingPeriod: KODIAK MAY .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,8.8727721632E-002,8.2739516346E-002,Pass,Pass,6.8955386703E-002,0.1530654608,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE A  - STORY GROUND,SizingPeriod: KODIAK MAY .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,4.9250455248E-002,0.1548350037,Pass,Pass,9.0932891716E-002,0.5771393724,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE B  - STORY GROUND,SizingPeriod: KODIAK MAY .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,7.2616867775E-002,0.2057777693,Pass,Pass,0.2134959197,1.6288002988,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE C  - STORY GROUND,SizingPeriod: KODIAK MAY .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,4.3270508456E-002,7.3069197545E-002,Pass,Pass,6.4588990627E-002,0.2675147782,Pass,Pass
Environment,KODIAK NOVEMBER .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,SizingPeriod:DesignDay,11/21,11/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,9.40,5.30,DefaultMultipliers,Wetbulb,7.30,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,325,1220.2,0.1488,6.4032E-002,1.0,14.25,-19.7,ASHRAETau
Environment:WarmupDays, 11
 Warmup Convergence Information,ZONE WAREHOUSE BULK A  - STORY GROUND,SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,9.6115411529E-002,9.5219539826E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK A END_A - STORY GROUND,SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,0.1051659318,9.1912674186E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B  - STORY GROUND,SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,2.5926099327E-002,1.4967202854E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B END_A - STORY GROUND,SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,4.8920921196E-002,3.6272169638E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C  - STORY GROUND,SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,2.9689705806E-002,1.7204414606E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C END_A - STORY GROUND,SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,5.0676236508E-002,3.3975490290E-002,Pass,Pass,2.4226548075E-002,0.1340269888,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A  - STORY GROUND,SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,7.3172856801E-002,9.1224231269E-002,Pass,Pass,5.7487336125E-002,0.1122641938,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A END_B - STORY GROUND,SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,5.2544839288E-002,8.2075557058E-002,Pass,Pass,4.8827766404E-002,0.1271429519,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B  - STORY GROUND,SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,2.3081897682E-002,1.5753973495E-002,Pass,Pass,7.2378835530E-003,5.8516802544E-003,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B END_B - STORY GROUND,SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,6.3900276245E-003,1.4085347966E-002,Pass,Pass,3.4372195076E-002,9.0735022509E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C  - STORY GROUND,SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,1.4980580744E-005,3.1500455942E-005,Pass,Pass,3.1809669307E-002,2.8293798939E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C END_B - STORY GROUND,SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,4.3449879544E-005,8.3365441747E-005,Pass,Pass,2.0528585674E-002,2.6785436447E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE A  - STORY GROUND,SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,0.1121191577,0.3014910677,Pass,Pass,7.6464907598E-002,0.1717870416,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE B  - STORY GROUND,SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,4.4206838092E-002,0.1918034657,Pass,Pass,0.1074947368,0.6071789917,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE C  - STORY GROUND,SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,7.5976216434E-002,0.2853585842,Pass,Pass,0.1532686203,0.8632045933,Pass,Pass
Environment,KODIAK NOVEMBER .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,11/21,11/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,8.70,5.30,DefaultMultipliers,Wetbulb,8.20,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,325,1220.2,0.1488,6.4032E-002,1.0,14.25,-19.7,ASHRAETau
Environment:WarmupDays, 14
 Warmup Convergence Information,ZONE WAREHOUSE BULK A  - STORY GROUND,SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,9.6476545558E-002,9.5798657738E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK A END_A - STORY GROUND,SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,0.1054370809,9.2290188739E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B  - STORY GROUND,SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,2.6358423210E-002,1.5279657799E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B END_A - STORY GROUND,SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,4.9096025959E-002,3.6530751772E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C  - STORY GROUND,SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,2.9930395523E-002,1.7488136104E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C END_A - STORY GROUND,SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,4.2128773759E-002,3.9412042872E-002,Pass,Pass,0.1702393634,1.6399008430,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A  - STORY GROUND,SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,6.8273131681E-002,9.0651760879E-002,Pass,Pass,6.3208666948E-002,0.1436034794,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A END_B - STORY GROUND,SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,4.7330343806E-002,7.8209950443E-002,Pass,Pass,4.7439109232E-002,0.1277523248,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B  - STORY GROUND,SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,2.3403920231E-002,1.5839039119E-002,Pass,Pass,6.7714158631E-003,5.4996959268E-003,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B END_B - STORY GROUND,SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,2.7168062356E-003,8.6739704968E-003,Pass,Pass,3.8631800571E-002,8.2634706150E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C  - STORY GROUND,SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,1.8735112297E-005,3.8481210117E-005,Pass,Pass,2.1959623441E-002,1.7168531405E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C END_B - STORY GROUND,SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,4.7789512668E-005,1.0506164031E-004,Pass,Pass,1.7672165788E-002,2.2554026999E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE A  - STORY GROUND,SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,0.1122136961,0.3296261472,Pass,Pass,7.9212625593E-002,0.1984367283,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE B  - STORY GROUND,SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,4.7064970300E-002,0.2005001441,Pass,Pass,0.2099392374,1.2943309322,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE C  - STORY GROUND,SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,7.5067984371E-002,0.2959777867,Pass,Pass,0.1405617609,0.8597397097,Pass,Pass
Environment,KODIAK OCTOBER .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,SizingPeriod:DesignDay,10/21,10/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,12.60,6.20,DefaultMultipliers,Wetbulb,9.40,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,294,1191.2,0.1597,7.3069E-002,1.0,15.18,-10.4,ASHRAETau
Environment:WarmupDays,  9
 Warmup Convergence Information,ZONE WAREHOUSE BULK A  - STORY GROUND,SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,0.1154810039,9.7431864865E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK A END_A - STORY GROUND,SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,0.1407096590,0.1080956678,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B  - STORY GROUND,SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,3.3040806159E-002,1.6371473245E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B END_A - STORY GROUND,SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,7.8060574813E-002,6.4859198333E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C  - STORY GROUND,SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,3.6993408308E-002,2.0934031348E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C END_A - STORY GROUND,SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,7.9771990188E-002,5.3858317498E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A  - STORY GROUND,SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,0.1120569389,9.3829986369E-002,Pass,Pass,3.1781666061E-002,8.7873115564E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A END_B - STORY GROUND,SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,0.1248879535,0.1137628798,Pass,Pass,1.4838657734E-002,2.7976953583E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B  - STORY GROUND,SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,3.2206276499E-002,1.9948535092E-002,Pass,Pass,7.3178978730E-003,5.9128591528E-003,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B END_B - STORY GROUND,SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,5.3360482896E-002,6.5623267606E-002,Pass,Pass,1.1266434870E-002,2.4771792607E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C  - STORY GROUND,SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,3.7063716496E-002,2.2803743333E-002,Pass,Pass,1.2064152173E-002,1.2128565981E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C END_B - STORY GROUND,SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,4.3964050161E-002,5.9310383479E-002,Pass,Pass,3.4759336769E-002,0.1272603936,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE A  - STORY GROUND,SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,6.5347281473E-002,0.1155193293,Pass,Pass,0.1094723544,0.3570012285,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE B  - STORY GROUND,SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,2.7176908387E-002,1.4648442578E-002,Pass,Pass,7.0502416745E-003,8.9639808242E-003,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE C  - STORY GROUND,SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,5.3083023617E-002,0.2122467959,Pass,Pass,0.2025852824,1.4628083600,Pass,Pass
Environment,KODIAK OCTOBER .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,10/21,10/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,11.30,6.20,DefaultMultipliers,Wetbulb,10.70,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,294,1191.2,0.1597,7.3069E-002,1.0,15.18,-10.4,ASHRAETau
Environment:WarmupDays, 11
 Warmup Convergence Information,ZONE WAREHOUSE BULK A  - STORY GROUND,SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,0.1160190342,9.7616020480E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK A END_A - STORY GROUND,SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,0.1411032799,0.1081176892,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B  - STORY GROUND,SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,3.3230497106E-002,1.6543416004E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B END_A - STORY GROUND,SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,7.8314856619E-002,6.4809879432E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C  - STORY GROUND,SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,3.7436650282E-002,2.1101322831E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C END_A - STORY GROUND,SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,8.0141543936E-002,5.3824164562E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A  - STORY GROUND,SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,0.1126436221,9.3824928688E-002,Pass,Pass,3.4974916542E-002,9.9821004381E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A END_B - STORY GROUND,SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,0.1120161301,0.1149817092,Pass,Pass,3.6803736106E-002,0.1057486989,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B  - STORY GROUND,SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,3.2157916723E-002,2.0111384307E-002,Pass,Pass,7.0246099389E-003,5.6989244731E-003,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B END_B - STORY GROUND,SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,5.2919134946E-002,6.5918270388E-002,Pass,Pass,1.5409662523E-002,3.3250535382E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C  - STORY GROUND,SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,2.9539835522E-002,2.6065845894E-002,Pass,Pass,3.4428815323E-002,6.7481005885E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C END_B - STORY GROUND,SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,3.0461430706E-002,4.8724169710E-002,Pass,Pass,4.1669236040E-002,0.1384504681,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE A  - STORY GROUND,SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,8.0694292993E-002,0.1750725327,Pass,Pass,0.1180241898,0.3593303383,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE B  - STORY GROUND,SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,2.8497976263E-002,1.7528225365E-002,Pass,Pass,7.4783514609E-003,1.0736504668E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE C  - STORY GROUND,SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,7.1002048828E-002,0.2478796382,Pass,Pass,0.1057804705,0.4662120931,Pass,Pass
Environment,KODIAK SEPTEMBER .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,SizingPeriod:DesignDay,09/21,09/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,18.00,6.40,DefaultMultipliers,Wetbulb,12.50,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,264,1151.1,0.1777,9.2179E-002,1.0,6.63,1.0,ASHRAETau
Environment:WarmupDays, 13
 Warmup Convergence Information,ZONE WAREHOUSE BULK A  - STORY GROUND,SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,0.1088386231,7.7967326162E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK A END_A - STORY GROUND,SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,0.1492677441,0.1012825389,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B  - STORY GROUND,SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,3.1419278564E-002,1.4546952384E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B END_A - STORY GROUND,SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,9.8833521231E-002,8.5903754036E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C  - STORY GROUND,SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,4.0907372360E-002,2.3534881389E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C END_A - STORY GROUND,SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,0.1011316146,7.1006543016E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A  - STORY GROUND,SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,4.5499776142E-002,6.1769139507E-002,Pass,Pass,8.5849132749E-002,0.3117178743,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A END_B - STORY GROUND,SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,7.3173249925E-002,0.1063675681,Pass,Pass,8.2198403982E-002,0.3260998608,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B  - STORY GROUND,SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,2.0406019082E-002,2.1356575032E-002,Pass,Pass,1.7010461096E-002,4.5117109554E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B END_B - STORY GROUND,SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,6.0878004833E-002,8.8705497097E-002,Pass,Pass,8.7143540642E-002,0.3493022494,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C  - STORY GROUND,SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,4.1130065334E-002,2.7474604615E-002,Pass,Pass,1.3767850904E-002,1.3871945712E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C END_B - STORY GROUND,SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,8.1794203369E-002,8.3495312105E-002,Pass,Pass,1.9217072292E-002,4.6878430467E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE A  - STORY GROUND,SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,5.2169400672E-002,0.1867401899,Pass,Pass,9.7834898949E-002,0.6664523769,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE B  - STORY GROUND,SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,6.1051731855E-002,0.1950324892,Pass,Pass,0.1966147753,1.0851106223,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE C  - STORY GROUND,SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,2.0759019590E-002,2.7884967425E-002,Pass,Pass,6.7169870030E-002,0.2933286847,Pass,Pass
Environment,KODIAK SEPTEMBER .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,09/21,09/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,16.20,6.40,DefaultMultipliers,Wetbulb,13.80,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,264,1151.1,0.1777,9.2179E-002,1.0,6.63,1.0,ASHRAETau
Environment:WarmupDays,  9
 Warmup Convergence Information,ZONE WAREHOUSE BULK A  - STORY GROUND,SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,0.1096831894,7.8607730420E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK A END_A - STORY GROUND,SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,0.1497010174,0.1004016431,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B  - STORY GROUND,SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,3.2499010943E-002,1.5041185981E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B END_A - STORY GROUND,SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,9.9392247492E-002,8.4525477322E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C  - STORY GROUND,SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,4.1538416745E-002,2.3756693932E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C END_A - STORY GROUND,SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,0.1015464243,7.0144333136E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A  - STORY GROUND,SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,6.2345328293E-002,7.4064064234E-002,Pass,Pass,0.3360707556,3.1566300389,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A END_B - STORY GROUND,SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,9.2293708197E-002,0.1149730946,Pass,Pass,8.2329937256E-002,0.2588931089,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B  - STORY GROUND,SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,3.1366453121E-002,2.0643062316E-002,Pass,Pass,6.6945781364E-003,4.6361234193E-003,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B END_B - STORY GROUND,SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,7.2970825210E-002,8.7193499593E-002,Pass,Pass,3.7707744074E-002,0.1287522740,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C  - STORY GROUND,SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,4.3019438095E-002,2.7708418204E-002,Pass,Pass,1.5187376759E-002,1.4776310922E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C END_B - STORY GROUND,SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,8.2632532989E-002,8.2842338173E-002,Pass,Pass,1.7346632648E-002,4.4523358425E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE A  - STORY GROUND,SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,4.1621129906E-002,0.1083156083,Pass,Pass,0.1886737078,0.9968723879,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE B  - STORY GROUND,SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,5.1064121930E-002,0.1520536808,Pass,Pass,0.1426909077,0.7877656323,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE C  - STORY GROUND,SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,3.2052733032E-002,2.2741356562E-002,Pass,Pass,2.2005450522E-002,5.9252333463E-002,Pass,Pass
Environment,KODIAK ANN CLG .4% CONDNS DB=>MWB,SizingPeriod:DesignDay,08/21,08/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,20.30,6.30,DefaultMultipliers,Wetbulb,14.10,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,233,1106.3,0.2000,0.1216,1.0,-3.33,12.4,ASHRAETau
 Component Sizing Information, PlantLoop, HOT WATER LOOP, Maximum Loop Flow Rate [m3/s], 9.89019E-003
 Component Sizing Information, PlantLoop, HOT WATER LOOP, Plant Loop Volume [m3], 1.18682
 Component Sizing Information, PlantLoop, MAIN SERVICE WATER LOOP, Maximum Loop Flow Rate [m3/s], 0.00000
 Component Sizing Information, PlantLoop, MAIN SERVICE WATER LOOP, Plant Loop Volume [m3], 0.00000
 Component Sizing Information, DistrictHeating, HOT WATER LOOP DISTRICT HEATING, Design Size Nominal Capacity [W], 461267.67764
 Component Sizing Information, Pump:VariableSpeed, HOT WATER LOOP PUMP, Design Flow Rate [m3/s], 9.89019E-003
 Component Sizing Information, Pump:VariableSpeed, HOT WATER LOOP PUMP, Design Power Consumption [W], 2526.70429
 Component Sizing Information, WaterHeater:Mixed, 40GAL ELECTRICITY WATER HEATER - 40KBTU/HR 1.0 THERM EFF, Use Side Design Flow Rate [m3/s], 0.00000
 Component Sizing Information, Pump:VariableSpeed, MAIN SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN, Design Flow Rate [m3/s], 0.00000
 Component Sizing Information, Pump:VariableSpeed, MAIN SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN, Design Power Consumption [W], 0.00000
Environment,KODIAK ANN CLG .4% CONDNS WB=>MDB,SizingPeriod:DesignDay,08/21,08/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,18.90,6.30,DefaultMultipliers,Wetbulb,15.00,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,233,1106.3,0.2000,0.1216,1.0,-3.33,12.4,ASHRAETau
Environment,KODIAK ANN HTG 99.6% CONDNS DB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-12.80,0.00,DefaultMultipliers,Wetbulb,-12.80,{C},100917,290,5.6,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment,KODIAK APRIL .4% CONDNS DB=>MCWB,SizingPeriod:DesignDay,04/21,04/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,12.90,5.40,DefaultMultipliers,Wetbulb,7.00,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,111,1135.8,0.1796,9.6924E-002,1.0,1.11,11.6,ASHRAETau
Environment,KODIAK APRIL .4% CONDNS WB=>MCDB,SizingPeriod:DesignDay,04/21,04/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,11.40,5.40,DefaultMultipliers,Wetbulb,8.00,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,111,1135.8,0.1796,9.6924E-002,1.0,1.11,11.6,ASHRAETau
Environment,KODIAK AUGUST .4% CONDNS DB=>MCWB,SizingPeriod:DesignDay,08/21,08/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,22.60,6.30,DefaultMultipliers,Wetbulb,16.00,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,233,1106.3,0.2000,0.1216,1.0,-3.33,12.4,ASHRAETau
Environment,KODIAK AUGUST .4% CONDNS WB=>MCDB,SizingPeriod:DesignDay,08/21,08/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,21.40,6.30,DefaultMultipliers,Wetbulb,16.90,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,233,1106.3,0.2000,0.1216,1.0,-3.33,12.4,ASHRAETau
Environment,KODIAK DECEMBER .4% CONDNS DB=>MCWB,SizingPeriod:DesignDay,12/21,12/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,6.90,5.10,DefaultMultipliers,Wetbulb,5.60,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,355,1232.8,0.1424,5.7719E-002,1.0,2.45,-23.5,ASHRAETau
Environment,KODIAK DECEMBER .4% CONDNS WB=>MCDB,SizingPeriod:DesignDay,12/21,12/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,6.50,5.10,DefaultMultipliers,Wetbulb,6.20,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,355,1232.8,0.1424,5.7719E-002,1.0,2.45,-23.5,ASHRAETau
Environment,KODIAK FEBRUARY .4% CONDNS DB=>MCWB,SizingPeriod:DesignDay,02/21,02/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,6.90,4.90,DefaultMultipliers,Wetbulb,4.60,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc, 52,1214.6,0.1445,6.0579E-002,1.0,-13.80,-10.8,ASHRAETau
Environment,KODIAK FEBRUARY .4% CONDNS WB=>MCDB,SizingPeriod:DesignDay,02/21,02/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,6.10,4.90,DefaultMultipliers,Wetbulb,5.50,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc, 52,1214.6,0.1445,6.0579E-002,1.0,-13.80,-10.8,ASHRAETau
Environment,KODIAK JANUARY .4% CONDNS DB=>MCWB,SizingPeriod:DesignDay,01/21,01/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,6.80,4.70,DefaultMultipliers,Wetbulb,4.00,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAETau
Environment,KODIAK JANUARY .4% CONDNS WB=>MCDB,SizingPeriod:DesignDay,01/21,01/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,5.70,4.70,DefaultMultipliers,Wetbulb,5.50,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAETau
Environment,KODIAK JULY .4% CONDNS DB=>MCWB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,24.20,5.50,DefaultMultipliers,Wetbulb,16.20,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment,KODIAK JULY .4% CONDNS WB=>MCDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,22.80,5.50,DefaultMultipliers,Wetbulb,16.60,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment,KODIAK JUNE .4% CONDNS DB=>MCWB,SizingPeriod:DesignDay,06/21,06/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,22.30,5.40,DefaultMultipliers,Wetbulb,13.80,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,172,1088.0,0.2039,0.1335,1.0,-1.34,23.4,ASHRAETau
Environment,KODIAK JUNE .4% CONDNS WB=>MCDB,SizingPeriod:DesignDay,06/21,06/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,20.30,5.40,DefaultMultipliers,Wetbulb,14.70,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,172,1088.0,0.2039,0.1335,1.0,-1.34,23.4,ASHRAETau
Environment,KODIAK MARCH .4% CONDNS DB=>MCWB,SizingPeriod:DesignDay,03/21,03/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,8.30,5.50,DefaultMultipliers,Wetbulb,3.90,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc, 80,1184.3,0.1559,7.0716E-002,1.0,-7.51,-4.2E-002,ASHRAETau
Environment,KODIAK MARCH .4% CONDNS WB=>MCDB,SizingPeriod:DesignDay,03/21,03/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,6.30,5.50,DefaultMultipliers,Wetbulb,5.20,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc, 80,1184.3,0.1559,7.0716E-002,1.0,-7.51,-4.2E-002,ASHRAETau
Environment,KODIAK MAY .4% CONDNS DB=>MCWB,SizingPeriod:DesignDay,05/21,05/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,18.80,5.90,DefaultMultipliers,Wetbulb,10.50,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,141,1102.7,0.1968,0.1213,1.0,3.61,20.0,ASHRAETau
Environment,KODIAK MAY .4% CONDNS WB=>MCDB,SizingPeriod:DesignDay,05/21,05/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,17.00,5.90,DefaultMultipliers,Wetbulb,11.20,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,141,1102.7,0.1968,0.1213,1.0,3.61,20.0,ASHRAETau
Environment,KODIAK NOVEMBER .4% CONDNS DB=>MCWB,SizingPeriod:DesignDay,11/21,11/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,9.40,5.30,DefaultMultipliers,Wetbulb,7.30,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,325,1220.2,0.1488,6.4032E-002,1.0,14.25,-19.7,ASHRAETau
Environment,KODIAK NOVEMBER .4% CONDNS WB=>MCDB,SizingPeriod:DesignDay,11/21,11/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,8.70,5.30,DefaultMultipliers,Wetbulb,8.20,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,325,1220.2,0.1488,6.4032E-002,1.0,14.25,-19.7,ASHRAETau
Environment,KODIAK OCTOBER .4% CONDNS DB=>MCWB,SizingPeriod:DesignDay,10/21,10/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,12.60,6.20,DefaultMultipliers,Wetbulb,9.40,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,294,1191.2,0.1597,7.3069E-002,1.0,15.18,-10.4,ASHRAETau
Environment,KODIAK OCTOBER .4% CONDNS WB=>MCDB,SizingPeriod:DesignDay,10/21,10/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,11.30,6.20,DefaultMultipliers,Wetbulb,10.70,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,294,1191.2,0.1597,7.3069E-002,1.0,15.18,-10.4,ASHRAETau
Environment,KODIAK SEPTEMBER .4% CONDNS DB=>MCWB,SizingPeriod:DesignDay,09/21,09/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,18.00,6.40,DefaultMultipliers,Wetbulb,12.50,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,264,1151.1,0.1777,9.2179E-002,1.0,6.63,1.0,ASHRAETau
Environment,KODIAK SEPTEMBER .4% CONDNS WB=>MCDB,SizingPeriod:DesignDay,09/21,09/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,16.20,6.40,DefaultMultipliers,Wetbulb,13.80,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,264,1151.1,0.1777,9.2179E-002,1.0,6.63,1.0,ASHRAETau
Environment,KODIAK ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,SizingPeriod:DesignDay,08/21,08/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,20.30,6.30,DefaultMultipliers,Wetbulb,14.10,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,233,1106.3,0.2000,0.1216,1.0,-3.33,12.4,ASHRAETau
Environment,KODIAK ANN CLG .4% CONDNS WB=>MDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,08/21,08/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,18.90,6.30,DefaultMultipliers,Wetbulb,15.00,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,233,1106.3,0.2000,0.1216,1.0,-3.33,12.4,ASHRAETau
Environment,KODIAK ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-12.80,0.00,DefaultMultipliers,Wetbulb,-12.80,{C},100917,290,5.6,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment,KODIAK APRIL .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,SizingPeriod:DesignDay,04/21,04/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,12.90,5.40,DefaultMultipliers,Wetbulb,7.00,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,111,1135.8,0.1796,9.6924E-002,1.0,1.11,11.6,ASHRAETau
Environment,KODIAK APRIL .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,04/21,04/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,11.40,5.40,DefaultMultipliers,Wetbulb,8.00,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,111,1135.8,0.1796,9.6924E-002,1.0,1.11,11.6,ASHRAETau
Environment,KODIAK AUGUST .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,SizingPeriod:DesignDay,08/21,08/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,22.60,6.30,DefaultMultipliers,Wetbulb,16.00,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,233,1106.3,0.2000,0.1216,1.0,-3.33,12.4,ASHRAETau
Environment,KODIAK AUGUST .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,08/21,08/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,21.40,6.30,DefaultMultipliers,Wetbulb,16.90,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,233,1106.3,0.2000,0.1216,1.0,-3.33,12.4,ASHRAETau
Environment,KODIAK DECEMBER .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,SizingPeriod:DesignDay,12/21,12/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,6.90,5.10,DefaultMultipliers,Wetbulb,5.60,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,355,1232.8,0.1424,5.7719E-002,1.0,2.45,-23.5,ASHRAETau
Environment,KODIAK DECEMBER .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,12/21,12/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,6.50,5.10,DefaultMultipliers,Wetbulb,6.20,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,355,1232.8,0.1424,5.7719E-002,1.0,2.45,-23.5,ASHRAETau
Environment,KODIAK FEBRUARY .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,SizingPeriod:DesignDay,02/21,02/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,6.90,4.90,DefaultMultipliers,Wetbulb,4.60,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc, 52,1214.6,0.1445,6.0579E-002,1.0,-13.80,-10.8,ASHRAETau
Environment,KODIAK FEBRUARY .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,02/21,02/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,6.10,4.90,DefaultMultipliers,Wetbulb,5.50,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc, 52,1214.6,0.1445,6.0579E-002,1.0,-13.80,-10.8,ASHRAETau
Environment,KODIAK JANUARY .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,SizingPeriod:DesignDay,01/21,01/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,6.80,4.70,DefaultMultipliers,Wetbulb,4.00,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAETau
Environment,KODIAK JANUARY .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,01/21,01/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,5.70,4.70,DefaultMultipliers,Wetbulb,5.50,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAETau
Environment,KODIAK JULY .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,24.20,5.50,DefaultMultipliers,Wetbulb,16.20,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment,KODIAK JULY .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,22.80,5.50,DefaultMultipliers,Wetbulb,16.60,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment,KODIAK JUNE .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,SizingPeriod:DesignDay,06/21,06/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,22.30,5.40,DefaultMultipliers,Wetbulb,13.80,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,172,1088.0,0.2039,0.1335,1.0,-1.34,23.4,ASHRAETau
Environment,KODIAK JUNE .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,06/21,06/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,20.30,5.40,DefaultMultipliers,Wetbulb,14.70,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,172,1088.0,0.2039,0.1335,1.0,-1.34,23.4,ASHRAETau
Environment,KODIAK MARCH .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,SizingPeriod:DesignDay,03/21,03/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,8.30,5.50,DefaultMultipliers,Wetbulb,3.90,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc, 80,1184.3,0.1559,7.0716E-002,1.0,-7.51,-4.2E-002,ASHRAETau
Environment,KODIAK MARCH .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,03/21,03/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,6.30,5.50,DefaultMultipliers,Wetbulb,5.20,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc, 80,1184.3,0.1559,7.0716E-002,1.0,-7.51,-4.2E-002,ASHRAETau
Environment,KODIAK MAY .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,SizingPeriod:DesignDay,05/21,05/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,18.80,5.90,DefaultMultipliers,Wetbulb,10.50,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,141,1102.7,0.1968,0.1213,1.0,3.61,20.0,ASHRAETau
Environment,KODIAK MAY .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,05/21,05/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,17.00,5.90,DefaultMultipliers,Wetbulb,11.20,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,141,1102.7,0.1968,0.1213,1.0,3.61,20.0,ASHRAETau
Environment,KODIAK NOVEMBER .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,SizingPeriod:DesignDay,11/21,11/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,9.40,5.30,DefaultMultipliers,Wetbulb,7.30,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,325,1220.2,0.1488,6.4032E-002,1.0,14.25,-19.7,ASHRAETau
Environment,KODIAK NOVEMBER .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,11/21,11/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,8.70,5.30,DefaultMultipliers,Wetbulb,8.20,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,325,1220.2,0.1488,6.4032E-002,1.0,14.25,-19.7,ASHRAETau
Environment,KODIAK OCTOBER .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,SizingPeriod:DesignDay,10/21,10/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,12.60,6.20,DefaultMultipliers,Wetbulb,9.40,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,294,1191.2,0.1597,7.3069E-002,1.0,15.18,-10.4,ASHRAETau
Environment,KODIAK OCTOBER .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,10/21,10/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,11.30,6.20,DefaultMultipliers,Wetbulb,10.70,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,294,1191.2,0.1597,7.3069E-002,1.0,15.18,-10.4,ASHRAETau
Environment,KODIAK SEPTEMBER .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,SizingPeriod:DesignDay,09/21,09/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,18.00,6.40,DefaultMultipliers,Wetbulb,12.50,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,264,1151.1,0.1777,9.2179E-002,1.0,6.63,1.0,ASHRAETau
Environment,KODIAK SEPTEMBER .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,09/21,09/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,16.20,6.40,DefaultMultipliers,Wetbulb,13.80,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,264,1151.1,0.1777,9.2179E-002,1.0,6.63,1.0,ASHRAETau
Environment,KODIAK ANN CLG .4% CONDNS DB=>MWB,SizingPeriod:DesignDay,08/21,08/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,20.30,6.30,DefaultMultipliers,Wetbulb,14.10,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,233,1106.3,0.2000,0.1216,1.0,-3.33,12.4,ASHRAETau
Environment:WarmupDays, 11
 Warmup Convergence Information,ZONE WAREHOUSE BULK A  - STORY GROUND,SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=>MWB,9.7588936248E-002,6.6261593434E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK A END_A - STORY GROUND,SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=>MWB,0.1387111006,8.9019944375E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B  - STORY GROUND,SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=>MWB,2.8832917202E-002,1.4723757148E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B END_A - STORY GROUND,SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=>MWB,0.1067059514,8.8008296833E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C  - STORY GROUND,SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=>MWB,4.2581921106E-002,2.2746528500E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C END_A - STORY GROUND,SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=>MWB,0.1087006354,7.5645377228E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A  - STORY GROUND,SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=>MWB,2.4121472881E-002,3.8889555104E-002,Pass,Pass,0.1160294057,0.5324805504,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A END_B - STORY GROUND,SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=>MWB,4.5906153442E-002,7.5485831594E-002,Pass,Pass,9.7463287980E-002,0.3616412428,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B  - STORY GROUND,SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=>MWB,1.5630181858E-005,9.4698329429E-005,Pass,Pass,1.4483629718E-002,1.4724381203E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B END_B - STORY GROUND,SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=>MWB,3.3921123121E-002,6.6744770950E-002,Pass,Pass,0.1085954696,0.3479660080,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C  - STORY GROUND,SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=>MWB,4.0188496763E-002,2.3979860564E-002,Pass,Pass,1.5777454410E-002,1.8695450630E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C END_B - STORY GROUND,SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=>MWB,6.5112783623E-002,8.7420401226E-002,Pass,Pass,0.1274318753,0.3090820792,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE A  - STORY GROUND,SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=>MWB,6.9543207526E-002,0.2515793064,Pass,Pass,0.1021912201,0.7495804743,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE B  - STORY GROUND,SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=>MWB,7.7958913678E-002,0.2430581306,Pass,Pass,0.3255152171,1.4171173624,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE C  - STORY GROUND,SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=>MWB,4.2563670319E-002,0.1365125956,Pass,Pass,5.7892790801E-002,0.4448250924,Pass,Pass
Environment,KODIAK ANN CLG .4% CONDNS WB=>MDB,SizingPeriod:DesignDay,08/21,08/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,18.90,6.30,DefaultMultipliers,Wetbulb,15.00,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,233,1106.3,0.2000,0.1216,1.0,-3.33,12.4,ASHRAETau
Environment:WarmupDays, 10
 Warmup Convergence Information,ZONE WAREHOUSE BULK A  - STORY GROUND,SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=>MDB,9.7928598626E-002,6.6105052289E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK A END_A - STORY GROUND,SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=>MDB,0.1389213759,8.8968703705E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B  - STORY GROUND,SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=>MDB,2.9406658459E-002,1.4791723837E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B END_A - STORY GROUND,SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=>MDB,0.1067820501,8.7669260394E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C  - STORY GROUND,SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=>MDB,4.2889048874E-002,2.2797575162E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C END_A - STORY GROUND,SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=>MDB,0.1088268661,7.5429676788E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A  - STORY GROUND,SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=>MDB,3.2814580941E-002,4.6324955825E-002,Pass,Pass,0.1267939243,0.6522963360,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A END_B - STORY GROUND,SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=>MDB,5.6371168171E-002,8.4298193596E-002,Pass,Pass,0.1113458741,0.5154763604,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B  - STORY GROUND,SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=>MDB,5.0712976007E-003,1.0710387195E-002,Pass,Pass,1.3125756933E-002,3.6631589553E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B END_B - STORY GROUND,SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=>MDB,4.2999837500E-002,7.9710062917E-002,Pass,Pass,0.1063045462,0.2492596740,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C  - STORY GROUND,SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=>MDB,4.1749993850E-002,2.4588190756E-002,Pass,Pass,1.9246406236E-002,2.2972508965E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C END_B - STORY GROUND,SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=>MDB,7.5455716765E-002,8.8007831527E-002,Pass,Pass,9.9315523801E-002,0.4432687030,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE A  - STORY GROUND,SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=>MDB,6.3260868452E-002,0.2040836262,Pass,Pass,0.1909773934,1.0757418953,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE B  - STORY GROUND,SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=>MDB,7.6215685125E-002,0.2174252540,Pass,Pass,0.1698785033,1.2501170084,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE C  - STORY GROUND,SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=>MDB,3.2833506408E-002,7.9333094304E-002,Pass,Pass,6.3181919829E-002,0.3587927785,Pass,Pass
Environment,KODIAK ANN HTG 99.6% CONDNS DB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-12.80,0.00,DefaultMultipliers,Wetbulb,-12.80,{C},100917,290,5.6,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  9
 Warmup Convergence Information,ZONE WAREHOUSE BULK A  - STORY GROUND,SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB,6.2030720791E-004,5.1362485804E-004,Pass,Pass,1.6641263371E-003,1.9963471239E-003,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK A END_A - STORY GROUND,SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB,1.1764664998E-003,9.2613766077E-004,Pass,Pass,1.0530454343E-003,1.2043327769E-003,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B  - STORY GROUND,SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB,2.6324209691E-005,2.4189603512E-005,Pass,Pass,2.1692800012E-002,7.7854941715E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B END_A - STORY GROUND,SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB,6.5537995404E-004,5.0056621603E-004,Pass,Pass,1.4212088833E-003,1.8308019873E-003,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C  - STORY GROUND,SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB,6.8755429960E-004,5.3249353132E-004,Pass,Pass,1.8010306149E-003,2.1966679664E-003,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C END_A - STORY GROUND,SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB,1.1345457220E-003,9.0691030448E-004,Pass,Pass,1.0695841505E-003,1.2384138405E-003,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A  - STORY GROUND,SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB,3.5915545345E-005,1.3040429848E-004,Pass,Pass,6.9935876247E-004,9.1734935011E-004,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A END_B - STORY GROUND,SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB,5.4759727688E-005,2.0314162428E-004,Pass,Pass,9.9485357957E-005,1.1948578919E-004,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B  - STORY GROUND,SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB,4.8703094993E-006,1.5079637530E-005,Pass,Pass,5.0342439797E-003,7.0036352998E-003,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B END_B - STORY GROUND,SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB,3.3828368852E-005,1.2610699470E-004,Pass,Pass,2.3384844472E-004,2.6152791452E-004,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C  - STORY GROUND,SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB,5.5776986204E-005,1.8112270828E-004,Pass,Pass,6.9984317130E-004,9.2174142631E-004,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C END_B - STORY GROUND,SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB,1.0637925760E-004,4.0330158313E-004,Pass,Pass,1.3081283376E-004,2.1302236948E-004,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE A  - STORY GROUND,SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB,7.7481996520E-002,0.3740195130,Pass,Pass,0.1441703120,1.3117340339,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE B  - STORY GROUND,SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB,7.5035218793E-002,0.3038077459,Pass,Pass,0.9219289175,7.4284355831,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE C  - STORY GROUND,SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB,7.5072333710E-002,0.3634464147,Pass,Pass,0.1329673473,1.2317824100,Pass,Pass
Environment,KODIAK APRIL .4% CONDNS DB=>MCWB,SizingPeriod:DesignDay,04/21,04/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,12.90,5.40,DefaultMultipliers,Wetbulb,7.00,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,111,1135.8,0.1796,9.6924E-002,1.0,1.11,11.6,ASHRAETau
Environment:WarmupDays, 13
 Warmup Convergence Information,ZONE WAREHOUSE BULK A  - STORY GROUND,SizingPeriod: KODIAK APRIL .4% CONDNS DB=>MCWB,0.1008218620,6.7322635028E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK A END_A - STORY GROUND,SizingPeriod: KODIAK APRIL .4% CONDNS DB=>MCWB,0.1413295892,9.0895207270E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B  - STORY GROUND,SizingPeriod: KODIAK APRIL .4% CONDNS DB=>MCWB,3.3732554574E-002,1.6119059744E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B END_A - STORY GROUND,SizingPeriod: KODIAK APRIL .4% CONDNS DB=>MCWB,0.1091955824,9.0363849972E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C  - STORY GROUND,SizingPeriod: KODIAK APRIL .4% CONDNS DB=>MCWB,4.3711985402E-002,2.3404656379E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C END_A - STORY GROUND,SizingPeriod: KODIAK APRIL .4% CONDNS DB=>MCWB,0.1097219293,7.5840208245E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A  - STORY GROUND,SizingPeriod: KODIAK APRIL .4% CONDNS DB=>MCWB,9.1175763929E-002,7.3180521690E-002,Pass,Pass,0.1005308493,0.4430374751,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A END_B - STORY GROUND,SizingPeriod: KODIAK APRIL .4% CONDNS DB=>MCWB,0.1214827683,0.1001142212,Pass,Pass,9.9631228700E-002,0.2819346285,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B  - STORY GROUND,SizingPeriod: KODIAK APRIL .4% CONDNS DB=>MCWB,3.4759426947E-002,2.0537866333E-002,Pass,Pass,4.0944207101E-003,2.9216348315E-003,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B END_B - STORY GROUND,SizingPeriod: KODIAK APRIL .4% CONDNS DB=>MCWB,8.4199852689E-002,8.9415142276E-002,Pass,Pass,6.1813367135E-002,0.1899795041,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C  - STORY GROUND,SizingPeriod: KODIAK APRIL .4% CONDNS DB=>MCWB,4.7041550889E-002,2.6568599944E-002,Pass,Pass,1.8439219975E-002,2.0794255137E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C END_B - STORY GROUND,SizingPeriod: KODIAK APRIL .4% CONDNS DB=>MCWB,9.4535284053E-002,8.2132817772E-002,Pass,Pass,1.9195356306E-002,3.7219282392E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE A  - STORY GROUND,SizingPeriod: KODIAK APRIL .4% CONDNS DB=>MCWB,4.9024553110E-002,8.1774268911E-002,Pass,Pass,8.2740834497E-002,0.4038320690,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE B  - STORY GROUND,SizingPeriod: KODIAK APRIL .4% CONDNS DB=>MCWB,3.3861511916E-002,9.7161070423E-002,Pass,Pass,0.1059988901,0.8127957850,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE C  - STORY GROUND,SizingPeriod: KODIAK APRIL .4% CONDNS DB=>MCWB,4.4898096210E-002,0.1024108145,Pass,Pass,2.1431640572E-002,6.8816828233E-002,Pass,Pass
Environment,KODIAK APRIL .4% CONDNS WB=>MCDB,SizingPeriod:DesignDay,04/21,04/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,11.40,5.40,DefaultMultipliers,Wetbulb,8.00,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,111,1135.8,0.1796,9.6924E-002,1.0,1.11,11.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,ZONE WAREHOUSE BULK A  - STORY GROUND,SizingPeriod: KODIAK APRIL .4% CONDNS WB=>MCDB,0.1013152842,6.7813405667E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK A END_A - STORY GROUND,SizingPeriod: KODIAK APRIL .4% CONDNS WB=>MCDB,0.1415131386,9.0868959784E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B  - STORY GROUND,SizingPeriod: KODIAK APRIL .4% CONDNS WB=>MCDB,3.4309726169E-002,1.6600305450E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B END_A - STORY GROUND,SizingPeriod: KODIAK APRIL .4% CONDNS WB=>MCDB,0.1096886235,9.0556920558E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C  - STORY GROUND,SizingPeriod: KODIAK APRIL .4% CONDNS WB=>MCDB,4.4016610540E-002,2.3720397022E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C END_A - STORY GROUND,SizingPeriod: KODIAK APRIL .4% CONDNS WB=>MCDB,0.1100425389,7.5804075753E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A  - STORY GROUND,SizingPeriod: KODIAK APRIL .4% CONDNS WB=>MCDB,0.1025235051,6.8504009980E-002,Pass,Pass,3.3041452642E-002,5.8711764782E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A END_B - STORY GROUND,SizingPeriod: KODIAK APRIL .4% CONDNS WB=>MCDB,0.1260795180,9.7598823014E-002,Pass,Pass,2.7976227114E-002,5.4711746461E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B  - STORY GROUND,SizingPeriod: KODIAK APRIL .4% CONDNS WB=>MCDB,3.5798498134E-002,2.1282077651E-002,Pass,Pass,3.8976919488E-003,2.8516141810E-003,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B END_B - STORY GROUND,SizingPeriod: KODIAK APRIL .4% CONDNS WB=>MCDB,8.4062370223E-002,9.0610969772E-002,Pass,Pass,0.1350308324,0.5433103283,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C  - STORY GROUND,SizingPeriod: KODIAK APRIL .4% CONDNS WB=>MCDB,4.7479427205E-002,2.7170516698E-002,Pass,Pass,2.0961759058E-002,2.5389617215E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C END_B - STORY GROUND,SizingPeriod: KODIAK APRIL .4% CONDNS WB=>MCDB,8.6037124309E-002,8.2957708209E-002,Pass,Pass,5.0723457632E-002,0.1527024693,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE A  - STORY GROUND,SizingPeriod: KODIAK APRIL .4% CONDNS WB=>MCDB,5.7400575454E-002,7.0773298128E-002,Pass,Pass,6.2755062528E-002,0.2324115364,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE B  - STORY GROUND,SizingPeriod: KODIAK APRIL .4% CONDNS WB=>MCDB,2.2260641566E-002,4.3334407400E-002,Pass,Pass,0.1549639178,1.0443811295,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE C  - STORY GROUND,SizingPeriod: KODIAK APRIL .4% CONDNS WB=>MCDB,5.0935390638E-002,0.1811828353,Pass,Pass,3.6532579403E-002,9.7575498200E-002,Pass,Pass
Environment,KODIAK AUGUST .4% CONDNS DB=>MCWB,SizingPeriod:DesignDay,08/21,08/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,22.60,6.30,DefaultMultipliers,Wetbulb,16.00,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,233,1106.3,0.2000,0.1216,1.0,-3.33,12.4,ASHRAETau
Environment:WarmupDays, 12
 Warmup Convergence Information,ZONE WAREHOUSE BULK A  - STORY GROUND,SizingPeriod: KODIAK AUGUST .4% CONDNS DB=>MCWB,9.7027002612E-002,6.6046186388E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK A END_A - STORY GROUND,SizingPeriod: KODIAK AUGUST .4% CONDNS DB=>MCWB,0.1382710674,9.0316955144E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B  - STORY GROUND,SizingPeriod: KODIAK AUGUST .4% CONDNS DB=>MCWB,2.7951397296E-002,1.4714187485E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B END_A - STORY GROUND,SizingPeriod: KODIAK AUGUST .4% CONDNS DB=>MCWB,0.1058777645,8.8428731231E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C  - STORY GROUND,SizingPeriod: KODIAK AUGUST .4% CONDNS DB=>MCWB,4.2082248361E-002,2.2564658909E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C END_A - STORY GROUND,SizingPeriod: KODIAK AUGUST .4% CONDNS DB=>MCWB,0.1082626935,7.5532673495E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A  - STORY GROUND,SizingPeriod: KODIAK AUGUST .4% CONDNS DB=>MCWB,1.1077996590E-002,2.2426711790E-002,Pass,Pass,0.1240883148,0.5120694706,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A END_B - STORY GROUND,SizingPeriod: KODIAK AUGUST .4% CONDNS DB=>MCWB,2.9030150586E-002,5.5838575939E-002,Pass,Pass,0.1480213881,0.9123727124,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B  - STORY GROUND,SizingPeriod: KODIAK AUGUST .4% CONDNS DB=>MCWB,3.1805323811E-006,6.9452012447E-006,Pass,Pass,1.0611210601E-002,1.1840448500E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B END_B - STORY GROUND,SizingPeriod: KODIAK AUGUST .4% CONDNS DB=>MCWB,2.0819522736E-002,4.9964440813E-002,Pass,Pass,0.1581643911,0.7736279315,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C  - STORY GROUND,SizingPeriod: KODIAK AUGUST .4% CONDNS DB=>MCWB,3.2815020102E-002,2.5848340201E-002,Pass,Pass,0.1197281708,0.5036366291,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C END_B - STORY GROUND,SizingPeriod: KODIAK AUGUST .4% CONDNS DB=>MCWB,4.6888944042E-002,7.8628139318E-002,Pass,Pass,7.1964287060E-002,0.1375699478,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE A  - STORY GROUND,SizingPeriod: KODIAK AUGUST .4% CONDNS DB=>MCWB,7.8449751973E-002,0.2730540144,Pass,Pass,0.1493599930,0.9131995080,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE B  - STORY GROUND,SizingPeriod: KODIAK AUGUST .4% CONDNS DB=>MCWB,7.7617552256E-002,0.2346911129,Pass,Pass,0.1633962470,1.1551842298,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE C  - STORY GROUND,SizingPeriod: KODIAK AUGUST .4% CONDNS DB=>MCWB,5.4942609385E-002,0.1642212920,Pass,Pass,9.0552930701E-002,0.6586751117,Pass,Pass
Environment,KODIAK AUGUST .4% CONDNS WB=>MCDB,SizingPeriod:DesignDay,08/21,08/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,21.40,6.30,DefaultMultipliers,Wetbulb,16.90,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,233,1106.3,0.2000,0.1216,1.0,-3.33,12.4,ASHRAETau
Environment:WarmupDays, 10
 Warmup Convergence Information,ZONE WAREHOUSE BULK A  - STORY GROUND,SizingPeriod: KODIAK AUGUST .4% CONDNS WB=>MCDB,9.7224737043E-002,6.6659596045E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK A END_A - STORY GROUND,SizingPeriod: KODIAK AUGUST .4% CONDNS WB=>MCDB,0.1384392975,8.9556083461E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B  - STORY GROUND,SizingPeriod: KODIAK AUGUST .4% CONDNS WB=>MCDB,2.8313347325E-002,1.4733434689E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B END_A - STORY GROUND,SizingPeriod: KODIAK AUGUST .4% CONDNS WB=>MCDB,0.1056665634,8.8279769074E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C  - STORY GROUND,SizingPeriod: KODIAK AUGUST .4% CONDNS WB=>MCDB,4.2308130606E-002,2.2557789646E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C END_A - STORY GROUND,SizingPeriod: KODIAK AUGUST .4% CONDNS WB=>MCDB,0.1082891794,7.5677040677E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A  - STORY GROUND,SizingPeriod: KODIAK AUGUST .4% CONDNS WB=>MCDB,1.7461337600E-002,3.1084432004E-002,Pass,Pass,0.1172032908,0.4908189260,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A END_B - STORY GROUND,SizingPeriod: KODIAK AUGUST .4% CONDNS WB=>MCDB,3.7297228835E-002,6.9074859972E-002,Pass,Pass,9.1678563208E-002,0.2681928295,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B  - STORY GROUND,SizingPeriod: KODIAK AUGUST .4% CONDNS WB=>MCDB,4.9535555486E-006,1.1453625876E-005,Pass,Pass,1.2015058584E-002,1.3079817006E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B END_B - STORY GROUND,SizingPeriod: KODIAK AUGUST .4% CONDNS WB=>MCDB,2.7150721181E-002,5.6760948052E-002,Pass,Pass,9.1302403683E-002,0.2662015364,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C  - STORY GROUND,SizingPeriod: KODIAK AUGUST .4% CONDNS WB=>MCDB,3.9120318786E-002,2.3042566738E-002,Pass,Pass,1.4744558901E-002,1.8005114719E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C END_B - STORY GROUND,SizingPeriod: KODIAK AUGUST .4% CONDNS WB=>MCDB,5.5853952122E-002,8.1015118805E-002,Pass,Pass,7.1605669063E-002,0.1280597403,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE A  - STORY GROUND,SizingPeriod: KODIAK AUGUST .4% CONDNS WB=>MCDB,7.5432308703E-002,0.2588907667,Pass,Pass,0.1159291509,0.8454035489,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE B  - STORY GROUND,SizingPeriod: KODIAK AUGUST .4% CONDNS WB=>MCDB,7.7882051628E-002,0.2350466570,Pass,Pass,0.2292892812,1.1729735485,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE C  - STORY GROUND,SizingPeriod: KODIAK AUGUST .4% CONDNS WB=>MCDB,4.9051654140E-002,0.1427944073,Pass,Pass,0.1036978431,0.6125145970,Pass,Pass
Environment,KODIAK DECEMBER .4% CONDNS DB=>MCWB,SizingPeriod:DesignDay,12/21,12/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,6.90,5.10,DefaultMultipliers,Wetbulb,5.60,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,355,1232.8,0.1424,5.7719E-002,1.0,2.45,-23.5,ASHRAETau
Environment:WarmupDays, 16
 Warmup Convergence Information,ZONE WAREHOUSE BULK A  - STORY GROUND,SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=>MCWB,8.0879612795E-002,8.1260894446E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK A END_A - STORY GROUND,SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=>MCWB,5.6570028145E-002,7.9932115958E-002,Pass,Pass,3.2347060643E-002,9.2813842932E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B  - STORY GROUND,SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=>MCWB,2.2399181177E-002,1.2890434419E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B END_A - STORY GROUND,SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=>MCWB,2.8637690415E-002,3.0254418179E-002,Pass,Pass,4.6937263713E-002,0.1710173313,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C  - STORY GROUND,SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=>MCWB,1.9667248349E-002,1.7872920975E-002,Pass,Pass,4.5043341580E-002,0.1750054127,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C END_A - STORY GROUND,SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=>MCWB,6.4852491509E-003,1.8349034777E-002,Pass,Pass,4.4164041832E-002,9.9340289951E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A  - STORY GROUND,SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=>MCWB,3.4938105993E-002,6.6184861540E-002,Pass,Pass,5.5154320347E-002,0.1646536120,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A END_B - STORY GROUND,SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=>MCWB,1.4445789296E-002,3.5860090044E-002,Pass,Pass,3.9223038171E-002,9.0551020391E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B  - STORY GROUND,SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=>MCWB,1.7773119674E-002,1.4530859834E-002,Pass,Pass,1.0122991881E-002,1.7460229814E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B END_B - STORY GROUND,SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=>MCWB,1.8744275739E-005,4.6730593678E-005,Pass,Pass,1.2516512868E-002,1.5007449135E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C  - STORY GROUND,SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=>MCWB,2.3375744195E-005,5.5062719030E-005,Pass,Pass,1.1277453134E-002,7.3755224469E-003,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C END_B - STORY GROUND,SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=>MCWB,4.4097003238E-005,1.0035798361E-004,Pass,Pass,9.7166855814E-003,1.1238793583E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE A  - STORY GROUND,SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=>MCWB,8.2735487445E-002,0.3196697658,Pass,Pass,0.1022799184,0.3522305462,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE B  - STORY GROUND,SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=>MCWB,7.5008386092E-002,0.2639901409,Pass,Pass,0.3471941249,2.6557418276,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE C  - STORY GROUND,SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=>MCWB,7.5053935772E-002,0.3008768282,Pass,Pass,0.1384211830,1.0173484610,Pass,Pass
Environment,KODIAK DECEMBER .4% CONDNS WB=>MCDB,SizingPeriod:DesignDay,12/21,12/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,6.50,5.10,DefaultMultipliers,Wetbulb,6.20,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,355,1232.8,0.1424,5.7719E-002,1.0,2.45,-23.5,ASHRAETau
Environment:WarmupDays, 19
 Warmup Convergence Information,ZONE WAREHOUSE BULK A  - STORY GROUND,SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=>MCDB,7.9091831395E-002,8.2790533447E-002,Pass,Pass,6.9608532216E-002,0.5752622857,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK A END_A - STORY GROUND,SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=>MCDB,5.3157222721E-002,7.8754859652E-002,Pass,Pass,3.6344092561E-002,0.1305752265,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B  - STORY GROUND,SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=>MCDB,2.2353286646E-002,1.3016935771E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B END_A - STORY GROUND,SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=>MCDB,2.5511917825E-002,3.1012390291E-002,Pass,Pass,0.2084422980,2.0502356872,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C  - STORY GROUND,SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=>MCDB,1.6485480223E-002,1.7899068403E-002,Pass,Pass,4.9116168516E-002,0.1760699257,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C END_A - STORY GROUND,SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=>MCDB,3.6908213445E-003,1.2696587497E-002,Pass,Pass,6.0157217010E-002,0.2307639929,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A  - STORY GROUND,SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=>MCDB,3.2922389202E-002,6.4418583632E-002,Pass,Pass,5.6126336455E-002,0.1686229451,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A END_B - STORY GROUND,SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=>MCDB,1.2306029756E-002,3.1768168179E-002,Pass,Pass,3.9397411825E-002,9.0367172276E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B  - STORY GROUND,SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=>MCDB,1.6446818827E-002,1.4917155886E-002,Pass,Pass,1.2275324248E-002,1.9425349692E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B END_B - STORY GROUND,SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=>MCDB,1.7611580976E-005,4.4058587708E-005,Pass,Pass,1.1813469394E-002,1.4150982400E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C  - STORY GROUND,SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=>MCDB,2.6570420530E-005,5.9840440090E-005,Pass,Pass,1.0675197280E-002,7.0187756503E-003,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C END_B - STORY GROUND,SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=>MCDB,4.5228713030E-005,1.0763841699E-004,Pass,Pass,9.3806613395E-003,1.0819662326E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE A  - STORY GROUND,SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=>MCDB,8.2406025525E-002,0.3249262130,Pass,Pass,9.9234399375E-002,0.3860595917,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE B  - STORY GROUND,SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=>MCDB,7.4914921667E-002,0.2672736922,Pass,Pass,0.3301480653,2.5026397295,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE C  - STORY GROUND,SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=>MCDB,7.5058442254E-002,0.3133024237,Pass,Pass,0.1475507113,1.1568238572,Pass,Pass
Environment,KODIAK FEBRUARY .4% CONDNS DB=>MCWB,SizingPeriod:DesignDay,02/21,02/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,6.90,4.90,DefaultMultipliers,Wetbulb,4.60,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc, 52,1214.6,0.1445,6.0579E-002,1.0,-13.80,-10.8,ASHRAETau
Environment:WarmupDays, 16
 Warmup Convergence Information,ZONE WAREHOUSE BULK A  - STORY GROUND,SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=>MCWB,0.1163786869,0.1024048950,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK A END_A - STORY GROUND,SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=>MCWB,0.1328479107,0.1155418882,Pass,Pass,6.1030641390E-002,0.5115963973,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B  - STORY GROUND,SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=>MCWB,3.3578443719E-002,1.7518626132E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B END_A - STORY GROUND,SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=>MCWB,7.4718034756E-002,6.5457577470E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C  - STORY GROUND,SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=>MCWB,3.5329912773E-002,2.0685229641E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C END_A - STORY GROUND,SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=>MCWB,5.0462016898E-002,6.5977234500E-002,Pass,Pass,0.1557299791,1.3765317051,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A  - STORY GROUND,SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=>MCWB,8.6945810794E-002,0.1025979964,Pass,Pass,9.7729696745E-002,0.2497581809,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A END_B - STORY GROUND,SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=>MCWB,6.4545673968E-002,0.1014884951,Pass,Pass,5.9148828145E-002,0.1846163005,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B  - STORY GROUND,SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=>MCWB,2.9142674175E-002,2.0520632149E-002,Pass,Pass,4.5498011203E-003,3.9345348667E-003,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B END_B - STORY GROUND,SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=>MCWB,1.6209099542E-002,3.4709480946E-002,Pass,Pass,5.9214163923E-002,0.2087090677,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C  - STORY GROUND,SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=>MCWB,2.2129694342E-005,4.8032364890E-005,Pass,Pass,1.8487468116E-002,1.4961726128E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C END_B - STORY GROUND,SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=>MCWB,5.3297099454E-005,9.9179817083E-005,Pass,Pass,3.3603884312E-002,5.1174469304E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE A  - STORY GROUND,SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=>MCWB,0.1301671917,0.3219071065,Pass,Pass,6.9065849298E-002,0.1450165114,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE B  - STORY GROUND,SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=>MCWB,4.6854137716E-002,0.1977195529,Pass,Pass,0.2761659714,1.9332082232,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE C  - STORY GROUND,SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=>MCWB,7.5056273214E-002,0.3006538457,Pass,Pass,0.1326131172,0.9071420486,Pass,Pass
Environment,KODIAK FEBRUARY .4% CONDNS WB=>MCDB,SizingPeriod:DesignDay,02/21,02/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,6.10,4.90,DefaultMultipliers,Wetbulb,5.50,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc, 52,1214.6,0.1445,6.0579E-002,1.0,-13.80,-10.8,ASHRAETau
Environment:WarmupDays, 13
 Warmup Convergence Information,ZONE WAREHOUSE BULK A  - STORY GROUND,SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=>MCDB,0.1164108473,0.1030719258,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK A END_A - STORY GROUND,SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=>MCDB,0.1251861053,0.1193217313,Pass,Pass,2.9282580313E-002,0.1204843452,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B  - STORY GROUND,SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=>MCDB,3.3816841329E-002,1.7940460579E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B END_A - STORY GROUND,SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=>MCDB,7.4705352208E-002,6.6053568908E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C  - STORY GROUND,SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=>MCDB,3.5463981599E-002,2.1068019997E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C END_A - STORY GROUND,SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=>MCDB,4.2987261590E-002,6.6800588673E-002,Pass,Pass,5.7193523069E-002,0.1754860303,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A  - STORY GROUND,SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=>MCDB,8.1573777748E-002,0.1020983215,Pass,Pass,0.1268434179,0.3721714785,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A END_B - STORY GROUND,SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=>MCDB,5.8462214919E-002,9.6102762474E-002,Pass,Pass,6.3414861313E-002,0.1950840060,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B  - STORY GROUND,SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=>MCDB,2.9047839375E-002,2.0532524986E-002,Pass,Pass,4.3034112319E-003,3.7938694669E-003,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B END_B - STORY GROUND,SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=>MCDB,1.1613623996E-002,2.8590011748E-002,Pass,Pass,6.2186527576E-002,0.2129337219,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C  - STORY GROUND,SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=>MCDB,2.4160573673E-005,4.8720176595E-005,Pass,Pass,1.5536702686E-002,1.2183518906E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C END_B - STORY GROUND,SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=>MCDB,6.0675994639E-005,1.1597199490E-004,Pass,Pass,2.6238027196E-002,3.6825057497E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE A  - STORY GROUND,SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=>MCDB,0.1239567231,0.3221028176,Pass,Pass,8.3920277550E-002,0.2484846520,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE B  - STORY GROUND,SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=>MCDB,5.2816510483E-002,0.2000596323,Pass,Pass,0.2779752683,2.0155014588,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE C  - STORY GROUND,SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=>MCDB,7.5049531220E-002,0.2966934073,Pass,Pass,0.1357105297,0.9606764637,Pass,Pass
Environment,KODIAK JANUARY .4% CONDNS DB=>MCWB,SizingPeriod:DesignDay,01/21,01/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,6.80,4.70,DefaultMultipliers,Wetbulb,4.00,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAETau
Environment:WarmupDays, 19
 Warmup Convergence Information,ZONE WAREHOUSE BULK A  - STORY GROUND,SizingPeriod: KODIAK JANUARY .4% CONDNS DB=>MCWB,0.1010978188,0.1051571300,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK A END_A - STORY GROUND,SizingPeriod: KODIAK JANUARY .4% CONDNS DB=>MCWB,8.6431716992E-002,0.1060098500,Pass,Pass,3.0722358673E-002,0.1029271099,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B  - STORY GROUND,SizingPeriod: KODIAK JANUARY .4% CONDNS DB=>MCWB,2.7374715275E-002,1.5972931796E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B END_A - STORY GROUND,SizingPeriod: KODIAK JANUARY .4% CONDNS DB=>MCWB,4.5688399621E-002,4.2087576888E-002,Pass,Pass,3.4529307043E-002,0.1809236357,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C  - STORY GROUND,SizingPeriod: KODIAK JANUARY .4% CONDNS DB=>MCWB,2.5624892096E-002,1.8758753554E-002,Pass,Pass,2.5739252657E-002,8.7680121024E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C END_A - STORY GROUND,SizingPeriod: KODIAK JANUARY .4% CONDNS DB=>MCWB,1.7592028043E-002,3.7333446779E-002,Pass,Pass,0.1136297282,0.8362028618,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A  - STORY GROUND,SizingPeriod: KODIAK JANUARY .4% CONDNS DB=>MCWB,5.9248286281E-002,9.3217633398E-002,Pass,Pass,7.5381822656E-002,0.2271921789,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A END_B - STORY GROUND,SizingPeriod: KODIAK JANUARY .4% CONDNS DB=>MCWB,3.6066232344E-002,7.1241439072E-002,Pass,Pass,4.6763337046E-002,0.1395678461,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B  - STORY GROUND,SizingPeriod: KODIAK JANUARY .4% CONDNS DB=>MCWB,2.4260238204E-002,1.6122158669E-002,Pass,Pass,5.5850416708E-003,6.3872728392E-003,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B END_B - STORY GROUND,SizingPeriod: KODIAK JANUARY .4% CONDNS DB=>MCWB,2.0674992844E-005,4.6600087174E-005,Pass,Pass,2.0815384937E-002,3.2439431816E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C  - STORY GROUND,SizingPeriod: KODIAK JANUARY .4% CONDNS DB=>MCWB,2.1444656376E-005,4.4364730033E-005,Pass,Pass,1.2150848076E-002,8.2201313440E-003,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C END_B - STORY GROUND,SizingPeriod: KODIAK JANUARY .4% CONDNS DB=>MCWB,5.3367136216E-005,1.0267075675E-004,Pass,Pass,1.2945935049E-002,1.6757598418E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE A  - STORY GROUND,SizingPeriod: KODIAK JANUARY .4% CONDNS DB=>MCWB,9.5092658420E-002,0.3140727057,Pass,Pass,0.1033130937,0.2749599241,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE B  - STORY GROUND,SizingPeriod: KODIAK JANUARY .4% CONDNS DB=>MCWB,6.5848426706E-002,0.2349366475,Pass,Pass,0.2243936349,1.3047784884,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE C  - STORY GROUND,SizingPeriod: KODIAK JANUARY .4% CONDNS DB=>MCWB,7.5065160101E-002,0.2991820243,Pass,Pass,0.1373402817,0.9923270932,Pass,Pass
Environment,KODIAK JANUARY .4% CONDNS WB=>MCDB,SizingPeriod:DesignDay,01/21,01/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,5.70,4.70,DefaultMultipliers,Wetbulb,5.50,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAETau
Environment:WarmupDays, 14
 Warmup Convergence Information,ZONE WAREHOUSE BULK A  - STORY GROUND,SizingPeriod: KODIAK JANUARY .4% CONDNS WB=>MCDB,0.1013029131,0.1054480348,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK A END_A - STORY GROUND,SizingPeriod: KODIAK JANUARY .4% CONDNS WB=>MCDB,7.7578771676E-002,0.1047363981,Pass,Pass,3.5389624744E-002,0.1339331333,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B  - STORY GROUND,SizingPeriod: KODIAK JANUARY .4% CONDNS WB=>MCDB,2.7286399318E-002,1.6073234108E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B END_A - STORY GROUND,SizingPeriod: KODIAK JANUARY .4% CONDNS WB=>MCDB,3.8001689380E-002,4.6203673997E-002,Pass,Pass,9.6104829174E-002,0.6110680177,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C  - STORY GROUND,SizingPeriod: KODIAK JANUARY .4% CONDNS WB=>MCDB,1.8124333050E-002,2.0432016024E-002,Pass,Pass,4.8382178989E-002,0.1570685053,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C END_A - STORY GROUND,SizingPeriod: KODIAK JANUARY .4% CONDNS WB=>MCDB,9.7921356110E-003,2.8830016522E-002,Pass,Pass,4.2102746134E-002,0.1221912638,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A  - STORY GROUND,SizingPeriod: KODIAK JANUARY .4% CONDNS WB=>MCDB,5.3527088737E-002,8.9802481778E-002,Pass,Pass,8.1130264689E-002,0.2588156417,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A END_B - STORY GROUND,SizingPeriod: KODIAK JANUARY .4% CONDNS WB=>MCDB,2.9742420062E-002,6.2566682900E-002,Pass,Pass,4.7276903001E-002,0.1351827897,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B  - STORY GROUND,SizingPeriod: KODIAK JANUARY .4% CONDNS WB=>MCDB,2.0774286346E-002,1.8158383698E-002,Pass,Pass,1.0597630262E-002,2.5104399189E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B END_B - STORY GROUND,SizingPeriod: KODIAK JANUARY .4% CONDNS WB=>MCDB,2.0803961975E-005,4.9009874051E-005,Pass,Pass,1.6976901295E-002,2.5236695204E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C  - STORY GROUND,SizingPeriod: KODIAK JANUARY .4% CONDNS WB=>MCDB,2.5627226055E-005,5.8124264394E-005,Pass,Pass,1.0526045035E-002,7.0422801042E-003,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C END_B - STORY GROUND,SizingPeriod: KODIAK JANUARY .4% CONDNS WB=>MCDB,5.9452199868E-005,1.2592461093E-004,Pass,Pass,1.1638789822E-002,1.4839457417E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE A  - STORY GROUND,SizingPeriod: KODIAK JANUARY .4% CONDNS WB=>MCDB,8.8634849214E-002,0.3168752460,Pass,Pass,0.1050924217,0.3007036702,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE B  - STORY GROUND,SizingPeriod: KODIAK JANUARY .4% CONDNS WB=>MCDB,7.3803502804E-002,0.2592419698,Pass,Pass,0.5293994417,4.7714369834,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE C  - STORY GROUND,SizingPeriod: KODIAK JANUARY .4% CONDNS WB=>MCDB,7.5071551838E-002,0.3142269114,Pass,Pass,0.1492087336,1.1913207474,Pass,Pass
Environment,KODIAK JULY .4% CONDNS DB=>MCWB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,24.20,5.50,DefaultMultipliers,Wetbulb,16.20,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays, 11
 Warmup Convergence Information,ZONE WAREHOUSE BULK A  - STORY GROUND,SizingPeriod: KODIAK JULY .4% CONDNS DB=>MCWB,8.4991135490E-002,5.6358051708E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK A END_A - STORY GROUND,SizingPeriod: KODIAK JULY .4% CONDNS DB=>MCWB,0.1210295040,8.3350867394E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B  - STORY GROUND,SizingPeriod: KODIAK JULY .4% CONDNS DB=>MCWB,2.5708539960E-002,1.4916930192E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B END_A - STORY GROUND,SizingPeriod: KODIAK JULY .4% CONDNS DB=>MCWB,0.1028201552,8.1988058402E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C  - STORY GROUND,SizingPeriod: KODIAK JULY .4% CONDNS DB=>MCWB,4.4318122420E-002,3.0702126007E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C END_A - STORY GROUND,SizingPeriod: KODIAK JULY .4% CONDNS DB=>MCWB,0.1071257279,7.9308912245E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A  - STORY GROUND,SizingPeriod: KODIAK JULY .4% CONDNS DB=>MCWB,1.8652947879E-003,6.0022470510E-003,Pass,Pass,0.1872154005,0.8266919994,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A END_B - STORY GROUND,SizingPeriod: KODIAK JULY .4% CONDNS DB=>MCWB,1.3286900762E-002,3.0352430218E-002,Pass,Pass,0.1115780819,0.4815635751,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B  - STORY GROUND,SizingPeriod: KODIAK JULY .4% CONDNS DB=>MCWB,1.6192121692E-006,4.0676779933E-006,Pass,Pass,8.4767907969E-003,9.6260770131E-003,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B END_B - STORY GROUND,SizingPeriod: KODIAK JULY .4% CONDNS DB=>MCWB,5.5344762213E-003,1.7472503035E-002,Pass,Pass,0.2607077981,2.1508841477,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C  - STORY GROUND,SizingPeriod: KODIAK JULY .4% CONDNS DB=>MCWB,1.4615083387E-002,2.6475962456E-002,Pass,Pass,0.1315487847,0.6159458199,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C END_B - STORY GROUND,SizingPeriod: KODIAK JULY .4% CONDNS DB=>MCWB,2.4165707281E-002,5.1202066176E-002,Pass,Pass,6.5929971630E-002,0.1919735056,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE A  - STORY GROUND,SizingPeriod: KODIAK JULY .4% CONDNS DB=>MCWB,7.9999567358E-002,0.2936222189,Pass,Pass,0.3208529223,1.3698135659,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE B  - STORY GROUND,SizingPeriod: KODIAK JULY .4% CONDNS DB=>MCWB,7.6916535916E-002,0.2380049030,Pass,Pass,0.1789140801,1.2890206448,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE C  - STORY GROUND,SizingPeriod: KODIAK JULY .4% CONDNS DB=>MCWB,8.5612572300E-002,0.2094966569,Pass,Pass,0.2506529268,1.1656530943,Pass,Pass
Environment,KODIAK JULY .4% CONDNS WB=>MCDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,22.80,5.50,DefaultMultipliers,Wetbulb,16.60,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays, 13
 Warmup Convergence Information,ZONE WAREHOUSE BULK A  - STORY GROUND,SizingPeriod: KODIAK JULY .4% CONDNS WB=>MCDB,8.5196203925E-002,5.6339030444E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK A END_A - STORY GROUND,SizingPeriod: KODIAK JULY .4% CONDNS WB=>MCDB,0.1211853383,8.3402888923E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B  - STORY GROUND,SizingPeriod: KODIAK JULY .4% CONDNS WB=>MCDB,2.5974433809E-002,1.4927088335E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B END_A - STORY GROUND,SizingPeriod: KODIAK JULY .4% CONDNS WB=>MCDB,0.1024608672,8.2141384980E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C  - STORY GROUND,SizingPeriod: KODIAK JULY .4% CONDNS WB=>MCDB,4.4456537798E-002,3.1233552665E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C END_A - STORY GROUND,SizingPeriod: KODIAK JULY .4% CONDNS WB=>MCDB,0.1071303735,7.9336343467E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A  - STORY GROUND,SizingPeriod: KODIAK JULY .4% CONDNS WB=>MCDB,8.1992664972E-003,1.5191082709E-002,Pass,Pass,0.1064530249,0.2861726794,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A END_B - STORY GROUND,SizingPeriod: KODIAK JULY .4% CONDNS WB=>MCDB,2.1701548457E-002,4.5673249427E-002,Pass,Pass,8.9546789904E-002,0.2482933198,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B  - STORY GROUND,SizingPeriod: KODIAK JULY .4% CONDNS WB=>MCDB,3.7291088929E-006,9.1619839231E-006,Pass,Pass,9.3418999086E-003,1.0505026573E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B END_B - STORY GROUND,SizingPeriod: KODIAK JULY .4% CONDNS WB=>MCDB,1.2115081465E-002,3.1352626275E-002,Pass,Pass,0.3261179663,3.0342823806,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C  - STORY GROUND,SizingPeriod: KODIAK JULY .4% CONDNS WB=>MCDB,2.1851972951E-002,2.9562975263E-002,Pass,Pass,0.1781175988,0.6073514519,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C END_B - STORY GROUND,SizingPeriod: KODIAK JULY .4% CONDNS WB=>MCDB,3.3357389260E-002,6.7550050629E-002,Pass,Pass,0.3287629884,2.6238932632,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE A  - STORY GROUND,SizingPeriod: KODIAK JULY .4% CONDNS WB=>MCDB,7.9994193228E-002,0.2799861426,Pass,Pass,0.1807752299,0.9021386076,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE B  - STORY GROUND,SizingPeriod: KODIAK JULY .4% CONDNS WB=>MCDB,7.7148465669E-002,0.2350771771,Pass,Pass,0.2064325343,1.3485494707,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE C  - STORY GROUND,SizingPeriod: KODIAK JULY .4% CONDNS WB=>MCDB,8.1226482606E-002,0.1987582214,Pass,Pass,0.1338230338,0.8601162583,Pass,Pass
Environment,KODIAK JUNE .4% CONDNS DB=>MCWB,SizingPeriod:DesignDay,06/21,06/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,22.30,5.40,DefaultMultipliers,Wetbulb,13.80,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,172,1088.0,0.2039,0.1335,1.0,-1.34,23.4,ASHRAETau
Environment:WarmupDays, 11
 Warmup Convergence Information,ZONE WAREHOUSE BULK A  - STORY GROUND,SizingPeriod: KODIAK JUNE .4% CONDNS DB=>MCWB,8.1676648111E-002,5.3479812357E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK A END_A - STORY GROUND,SizingPeriod: KODIAK JUNE .4% CONDNS DB=>MCWB,0.1170530703,8.1083517684E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B  - STORY GROUND,SizingPeriod: KODIAK JUNE .4% CONDNS DB=>MCWB,2.5750371639E-002,1.5238426851E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B END_A - STORY GROUND,SizingPeriod: KODIAK JUNE .4% CONDNS DB=>MCWB,0.1016487798,7.9367949423E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C  - STORY GROUND,SizingPeriod: KODIAK JUNE .4% CONDNS DB=>MCWB,4.8448055735E-002,3.7537138389E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C END_A - STORY GROUND,SizingPeriod: KODIAK JUNE .4% CONDNS DB=>MCWB,0.1078407080,8.2426833934E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A  - STORY GROUND,SizingPeriod: KODIAK JUNE .4% CONDNS DB=>MCWB,1.3060595055E-002,1.9656774788E-002,Pass,Pass,0.4031719665,3.6169779306,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A END_B - STORY GROUND,SizingPeriod: KODIAK JUNE .4% CONDNS DB=>MCWB,2.6477781716E-002,4.8903091938E-002,Pass,Pass,8.9321418582E-002,0.2599238050,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B  - STORY GROUND,SizingPeriod: KODIAK JUNE .4% CONDNS DB=>MCWB,5.2688643572E-011,2.3300222544E-010,Pass,Pass,1.0162965485E-002,1.0836231884E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B END_B - STORY GROUND,SizingPeriod: KODIAK JUNE .4% CONDNS DB=>MCWB,1.4475775736E-002,3.5704535552E-002,Pass,Pass,0.2954067956,2.6680869062,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C  - STORY GROUND,SizingPeriod: KODIAK JUNE .4% CONDNS DB=>MCWB,2.3506755698E-002,3.4438556179E-002,Pass,Pass,0.2717276881,1.0891873095,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C END_B - STORY GROUND,SizingPeriod: KODIAK JUNE .4% CONDNS DB=>MCWB,3.6119129076E-002,7.0899966686E-002,Pass,Pass,7.5872270659E-002,0.1847968067,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE A  - STORY GROUND,SizingPeriod: KODIAK JUNE .4% CONDNS DB=>MCWB,7.8467635047E-002,0.2784124055,Pass,Pass,0.1182273864,0.6994102797,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE B  - STORY GROUND,SizingPeriod: KODIAK JUNE .4% CONDNS DB=>MCWB,7.7223907624E-002,0.2504599027,Pass,Pass,0.1881676585,1.3459178943,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE C  - STORY GROUND,SizingPeriod: KODIAK JUNE .4% CONDNS DB=>MCWB,9.0350832299E-002,0.2118518746,Pass,Pass,0.1415977823,0.8418519194,Pass,Pass
Environment,KODIAK JUNE .4% CONDNS WB=>MCDB,SizingPeriod:DesignDay,06/21,06/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,20.30,5.40,DefaultMultipliers,Wetbulb,14.70,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,172,1088.0,0.2039,0.1335,1.0,-1.34,23.4,ASHRAETau
Environment:WarmupDays, 11
 Warmup Convergence Information,ZONE WAREHOUSE BULK A  - STORY GROUND,SizingPeriod: KODIAK JUNE .4% CONDNS WB=>MCDB,8.1985343618E-002,5.3355190159E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK A END_A - STORY GROUND,SizingPeriod: KODIAK JUNE .4% CONDNS WB=>MCDB,0.1172931868,8.1052182069E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B  - STORY GROUND,SizingPeriod: KODIAK JUNE .4% CONDNS WB=>MCDB,2.6340982722E-002,1.5153761375E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B END_A - STORY GROUND,SizingPeriod: KODIAK JUNE .4% CONDNS WB=>MCDB,0.1017003783,7.9401317540E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C  - STORY GROUND,SizingPeriod: KODIAK JUNE .4% CONDNS WB=>MCDB,4.8623567617E-002,3.7413696487E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C END_A - STORY GROUND,SizingPeriod: KODIAK JUNE .4% CONDNS WB=>MCDB,0.1079481967,8.2369082184E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A  - STORY GROUND,SizingPeriod: KODIAK JUNE .4% CONDNS WB=>MCDB,2.3420606347E-002,2.9653001588E-002,Pass,Pass,0.1054005125,0.3776929113,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A END_B - STORY GROUND,SizingPeriod: KODIAK JUNE .4% CONDNS WB=>MCDB,3.9790772482E-002,6.5315714382E-002,Pass,Pass,0.1009469367,0.3236875452,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B  - STORY GROUND,SizingPeriod: KODIAK JUNE .4% CONDNS WB=>MCDB,3.0942254764E-006,7.4693140304E-006,Pass,Pass,1.1791126056E-002,1.2466801155E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B END_B - STORY GROUND,SizingPeriod: KODIAK JUNE .4% CONDNS WB=>MCDB,2.4526827743E-002,5.0614182020E-002,Pass,Pass,0.1019013068,0.3790325280,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C  - STORY GROUND,SizingPeriod: KODIAK JUNE .4% CONDNS WB=>MCDB,4.0993835320E-002,3.4531760209E-002,Pass,Pass,7.3974743488E-002,0.1526192573,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C END_B - STORY GROUND,SizingPeriod: KODIAK JUNE .4% CONDNS WB=>MCDB,5.1549373489E-002,8.4548513090E-002,Pass,Pass,7.8638782277E-002,0.1611833334,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE A  - STORY GROUND,SizingPeriod: KODIAK JUNE .4% CONDNS WB=>MCDB,7.0657663969E-002,0.2427295651,Pass,Pass,0.1007785183,0.6958547844,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE B  - STORY GROUND,SizingPeriod: KODIAK JUNE .4% CONDNS WB=>MCDB,7.7601890058E-002,0.2378239946,Pass,Pass,0.2286001838,1.5277315032,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE C  - STORY GROUND,SizingPeriod: KODIAK JUNE .4% CONDNS WB=>MCDB,8.5421890283E-002,0.1925433829,Pass,Pass,9.9067892611E-002,0.7203567454,Pass,Pass
Environment,KODIAK MARCH .4% CONDNS DB=>MCWB,SizingPeriod:DesignDay,03/21,03/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,8.30,5.50,DefaultMultipliers,Wetbulb,3.90,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc, 80,1184.3,0.1559,7.0716E-002,1.0,-7.51,-4.2E-002,ASHRAETau
Environment:WarmupDays, 14
 Warmup Convergence Information,ZONE WAREHOUSE BULK A  - STORY GROUND,SizingPeriod: KODIAK MARCH .4% CONDNS DB=>MCWB,0.1127623306,8.2270030056E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK A END_A - STORY GROUND,SizingPeriod: KODIAK MARCH .4% CONDNS DB=>MCWB,0.1509245542,0.1040501720,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B  - STORY GROUND,SizingPeriod: KODIAK MARCH .4% CONDNS DB=>MCWB,3.5468580007E-002,1.6707145299E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B END_A - STORY GROUND,SizingPeriod: KODIAK MARCH .4% CONDNS DB=>MCWB,9.7413119402E-002,8.3166804324E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C  - STORY GROUND,SizingPeriod: KODIAK MARCH .4% CONDNS DB=>MCWB,4.2338826069E-002,2.4671388349E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C END_A - STORY GROUND,SizingPeriod: KODIAK MARCH .4% CONDNS DB=>MCWB,9.9261665371E-002,6.8162887046E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A  - STORY GROUND,SizingPeriod: KODIAK MARCH .4% CONDNS DB=>MCWB,0.1092801130,8.4066030311E-002,Pass,Pass,5.5228280031E-002,0.1214940940,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A END_B - STORY GROUND,SizingPeriod: KODIAK MARCH .4% CONDNS DB=>MCWB,9.4457880281E-002,0.1135800091,Pass,Pass,5.6189302311E-002,0.1642083314,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B  - STORY GROUND,SizingPeriod: KODIAK MARCH .4% CONDNS DB=>MCWB,3.3834972378E-002,2.2608812071E-002,Pass,Pass,4.6396813873E-003,3.7671733111E-003,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B END_B - STORY GROUND,SizingPeriod: KODIAK MARCH .4% CONDNS DB=>MCWB,5.2861764300E-002,7.6418445685E-002,Pass,Pass,6.7637177087E-002,0.2703801984,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C  - STORY GROUND,SizingPeriod: KODIAK MARCH .4% CONDNS DB=>MCWB,1.2051451879E-002,1.9830403459E-002,Pass,Pass,5.1227958677E-002,0.1265674755,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C END_B - STORY GROUND,SizingPeriod: KODIAK MARCH .4% CONDNS DB=>MCWB,2.7278456671E-002,4.6291407476E-002,Pass,Pass,5.5999257836E-002,0.1973805330,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE A  - STORY GROUND,SizingPeriod: KODIAK MARCH .4% CONDNS DB=>MCWB,0.1025964796,0.2514583070,Pass,Pass,0.2023580717,0.7065261793,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE B  - STORY GROUND,SizingPeriod: KODIAK MARCH .4% CONDNS DB=>MCWB,3.8871880468E-002,0.1123675449,Pass,Pass,6.3396984395E-002,0.2446665166,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE C  - STORY GROUND,SizingPeriod: KODIAK MARCH .4% CONDNS DB=>MCWB,7.7863765768E-002,0.2839341026,Pass,Pass,0.1400992537,0.7200640897,Pass,Pass
Environment,KODIAK MARCH .4% CONDNS WB=>MCDB,SizingPeriod:DesignDay,03/21,03/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,6.30,5.50,DefaultMultipliers,Wetbulb,5.20,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc, 80,1184.3,0.1559,7.0716E-002,1.0,-7.51,-4.2E-002,ASHRAETau
Environment:WarmupDays, 16
 Warmup Convergence Information,ZONE WAREHOUSE BULK A  - STORY GROUND,SizingPeriod: KODIAK MARCH .4% CONDNS WB=>MCDB,0.1132871479,8.2959686285E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK A END_A - STORY GROUND,SizingPeriod: KODIAK MARCH .4% CONDNS WB=>MCDB,0.1512656790,0.1041686527,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B  - STORY GROUND,SizingPeriod: KODIAK MARCH .4% CONDNS WB=>MCDB,3.5936549354E-002,1.6882387868E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B END_A - STORY GROUND,SizingPeriod: KODIAK MARCH .4% CONDNS WB=>MCDB,9.7468090234E-002,8.2780150673E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C  - STORY GROUND,SizingPeriod: KODIAK MARCH .4% CONDNS WB=>MCDB,4.2636316894E-002,2.5046605011E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C END_A - STORY GROUND,SizingPeriod: KODIAK MARCH .4% CONDNS WB=>MCDB,8.1223547951E-002,8.0994491906E-002,Pass,Pass,4.6547005488E-002,0.1895330813,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A  - STORY GROUND,SizingPeriod: KODIAK MARCH .4% CONDNS WB=>MCDB,9.3675369761E-002,8.9521857965E-002,Pass,Pass,0.1391226189,0.2779481371,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A END_B - STORY GROUND,SizingPeriod: KODIAK MARCH .4% CONDNS WB=>MCDB,7.7051098925E-002,0.1072285262,Pass,Pass,6.9510596469E-002,0.1981603092,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B  - STORY GROUND,SizingPeriod: KODIAK MARCH .4% CONDNS WB=>MCDB,3.2901413847E-002,2.3080735665E-002,Pass,Pass,4.1484851805E-003,3.3207618295E-003,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B END_B - STORY GROUND,SizingPeriod: KODIAK MARCH .4% CONDNS WB=>MCDB,3.8712343035E-002,6.2433870465E-002,Pass,Pass,0.1445305341,0.5441002965,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C  - STORY GROUND,SizingPeriod: KODIAK MARCH .4% CONDNS WB=>MCDB,2.3004207285E-005,5.2477264647E-005,Pass,Pass,3.9892593186E-002,3.7282290156E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C END_B - STORY GROUND,SizingPeriod: KODIAK MARCH .4% CONDNS WB=>MCDB,1.4611396178E-002,3.4182227773E-002,Pass,Pass,5.9287260794E-002,0.1782053134,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE A  - STORY GROUND,SizingPeriod: KODIAK MARCH .4% CONDNS WB=>MCDB,0.1252800742,0.2918089595,Pass,Pass,0.1825058083,0.5977572220,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE B  - STORY GROUND,SizingPeriod: KODIAK MARCH .4% CONDNS WB=>MCDB,4.5383069119E-002,0.1951247513,Pass,Pass,0.1497612232,0.8834070346,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE C  - STORY GROUND,SizingPeriod: KODIAK MARCH .4% CONDNS WB=>MCDB,7.5062018629E-002,0.2855658249,Pass,Pass,0.1287786023,0.7590683523,Pass,Pass
Environment,KODIAK MAY .4% CONDNS DB=>MCWB,SizingPeriod:DesignDay,05/21,05/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,18.80,5.90,DefaultMultipliers,Wetbulb,10.50,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,141,1102.7,0.1968,0.1213,1.0,3.61,20.0,ASHRAETau
Environment:WarmupDays, 11
 Warmup Convergence Information,ZONE WAREHOUSE BULK A  - STORY GROUND,SizingPeriod: KODIAK MAY .4% CONDNS DB=>MCWB,8.9657953511E-002,5.8813089012E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK A END_A - STORY GROUND,SizingPeriod: KODIAK MAY .4% CONDNS DB=>MCWB,0.1272227669,8.6509372620E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B  - STORY GROUND,SizingPeriod: KODIAK MAY .4% CONDNS DB=>MCWB,2.9006045135E-002,1.5218773094E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B END_A - STORY GROUND,SizingPeriod: KODIAK MAY .4% CONDNS DB=>MCWB,0.1074613385,8.5307748823E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C  - STORY GROUND,SizingPeriod: KODIAK MAY .4% CONDNS DB=>MCWB,4.6487234268E-002,3.1289198242E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C END_A - STORY GROUND,SizingPeriod: KODIAK MAY .4% CONDNS DB=>MCWB,0.1117255999,8.0871717581E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A  - STORY GROUND,SizingPeriod: KODIAK MAY .4% CONDNS DB=>MCWB,3.6988743977E-002,4.3459621037E-002,Pass,Pass,0.1099347281,0.5242690687,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A END_B - STORY GROUND,SizingPeriod: KODIAK MAY .4% CONDNS DB=>MCWB,5.8637636433E-002,8.0333831489E-002,Pass,Pass,9.1166490445E-002,0.2964809812,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B  - STORY GROUND,SizingPeriod: KODIAK MAY .4% CONDNS DB=>MCWB,3.1674992481E-003,8.2125949751E-003,Pass,Pass,1.3008194701E-002,3.1926031873E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B END_B - STORY GROUND,SizingPeriod: KODIAK MAY .4% CONDNS DB=>MCWB,4.0547549616E-002,7.3388552163E-002,Pass,Pass,0.1149696474,0.3656852690,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C  - STORY GROUND,SizingPeriod: KODIAK MAY .4% CONDNS DB=>MCWB,4.3593161873E-002,2.6888754852E-002,Pass,Pass,3.5993016162E-002,6.2573120870E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C END_B - STORY GROUND,SizingPeriod: KODIAK MAY .4% CONDNS DB=>MCWB,7.3195663061E-002,8.7623330139E-002,Pass,Pass,0.1060312921,0.3373562512,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE A  - STORY GROUND,SizingPeriod: KODIAK MAY .4% CONDNS DB=>MCWB,6.0231985947E-002,0.2025768640,Pass,Pass,0.2195360497,1.3209776364,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE B  - STORY GROUND,SizingPeriod: KODIAK MAY .4% CONDNS DB=>MCWB,7.7455713250E-002,0.2323091448,Pass,Pass,0.2209996272,1.4032693565,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE C  - STORY GROUND,SizingPeriod: KODIAK MAY .4% CONDNS DB=>MCWB,5.5309346831E-002,0.1353803366,Pass,Pass,5.9440931553E-002,0.3926124452,Pass,Pass
Environment,KODIAK MAY .4% CONDNS WB=>MCDB,SizingPeriod:DesignDay,05/21,05/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,17.00,5.90,DefaultMultipliers,Wetbulb,11.20,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,141,1102.7,0.1968,0.1213,1.0,3.61,20.0,ASHRAETau
Environment:WarmupDays, 12
 Warmup Convergence Information,ZONE WAREHOUSE BULK A  - STORY GROUND,SizingPeriod: KODIAK MAY .4% CONDNS WB=>MCDB,9.0182227339E-002,5.8707281181E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK A END_A - STORY GROUND,SizingPeriod: KODIAK MAY .4% CONDNS WB=>MCDB,0.1275336936,8.6464918509E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B  - STORY GROUND,SizingPeriod: KODIAK MAY .4% CONDNS WB=>MCDB,2.9787200117E-002,1.5421278320E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B END_A - STORY GROUND,SizingPeriod: KODIAK MAY .4% CONDNS WB=>MCDB,0.1076912884,8.4990555744E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C  - STORY GROUND,SizingPeriod: KODIAK MAY .4% CONDNS WB=>MCDB,4.6803634762E-002,3.1762232068E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C END_A - STORY GROUND,SizingPeriod: KODIAK MAY .4% CONDNS WB=>MCDB,0.1118705249,8.0880297656E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A  - STORY GROUND,SizingPeriod: KODIAK MAY .4% CONDNS WB=>MCDB,4.9137435704E-002,5.1831371050E-002,Pass,Pass,7.8021716384E-002,0.2719713140,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A END_B - STORY GROUND,SizingPeriod: KODIAK MAY .4% CONDNS WB=>MCDB,7.2431731254E-002,8.4230915143E-002,Pass,Pass,9.1186387078E-002,0.2918180856,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B  - STORY GROUND,SizingPeriod: KODIAK MAY .4% CONDNS WB=>MCDB,1.1196867104E-002,1.7239696633E-002,Pass,Pass,1.5092538129E-002,5.9915973774E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B END_B - STORY GROUND,SizingPeriod: KODIAK MAY .4% CONDNS WB=>MCDB,5.2066199849E-002,7.7246551890E-002,Pass,Pass,0.1203601550,0.2912936390,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C  - STORY GROUND,SizingPeriod: KODIAK MAY .4% CONDNS WB=>MCDB,4.5510694154E-002,2.7601538189E-002,Pass,Pass,7.1040644311E-002,0.2291293343,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C END_B - STORY GROUND,SizingPeriod: KODIAK MAY .4% CONDNS WB=>MCDB,8.8727721632E-002,8.2739516346E-002,Pass,Pass,6.8955386703E-002,0.1530654608,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE A  - STORY GROUND,SizingPeriod: KODIAK MAY .4% CONDNS WB=>MCDB,4.9250455248E-002,0.1548350037,Pass,Pass,9.0932891716E-002,0.5771393724,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE B  - STORY GROUND,SizingPeriod: KODIAK MAY .4% CONDNS WB=>MCDB,7.2616867775E-002,0.2057777693,Pass,Pass,0.2134959197,1.6288002988,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE C  - STORY GROUND,SizingPeriod: KODIAK MAY .4% CONDNS WB=>MCDB,4.3270508456E-002,7.3069197545E-002,Pass,Pass,6.4588990627E-002,0.2675147782,Pass,Pass
Environment,KODIAK NOVEMBER .4% CONDNS DB=>MCWB,SizingPeriod:DesignDay,11/21,11/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,9.40,5.30,DefaultMultipliers,Wetbulb,7.30,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,325,1220.2,0.1488,6.4032E-002,1.0,14.25,-19.7,ASHRAETau
Environment:WarmupDays, 11
 Warmup Convergence Information,ZONE WAREHOUSE BULK A  - STORY GROUND,SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=>MCWB,9.6115411529E-002,9.5219539826E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK A END_A - STORY GROUND,SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=>MCWB,0.1051659318,9.1912674186E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B  - STORY GROUND,SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=>MCWB,2.5926099327E-002,1.4967202854E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B END_A - STORY GROUND,SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=>MCWB,4.8920921196E-002,3.6272169638E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C  - STORY GROUND,SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=>MCWB,2.9689705806E-002,1.7204414606E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C END_A - STORY GROUND,SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=>MCWB,5.0676236508E-002,3.3975490290E-002,Pass,Pass,2.4226548075E-002,0.1340269888,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A  - STORY GROUND,SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=>MCWB,7.3172856801E-002,9.1224231269E-002,Pass,Pass,5.7487336125E-002,0.1122641938,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A END_B - STORY GROUND,SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=>MCWB,5.2544839288E-002,8.2075557058E-002,Pass,Pass,4.8827766404E-002,0.1271429519,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B  - STORY GROUND,SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=>MCWB,2.3081897682E-002,1.5753973495E-002,Pass,Pass,7.2378835530E-003,5.8516802544E-003,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B END_B - STORY GROUND,SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=>MCWB,6.3900276245E-003,1.4085347966E-002,Pass,Pass,3.4372195076E-002,9.0735022509E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C  - STORY GROUND,SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=>MCWB,1.4980580744E-005,3.1500455942E-005,Pass,Pass,3.1809669307E-002,2.8293798939E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C END_B - STORY GROUND,SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=>MCWB,4.3449879544E-005,8.3365441747E-005,Pass,Pass,2.0528585674E-002,2.6785436447E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE A  - STORY GROUND,SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=>MCWB,0.1121191577,0.3014910677,Pass,Pass,7.6464907598E-002,0.1717870416,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE B  - STORY GROUND,SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=>MCWB,4.4206838092E-002,0.1918034657,Pass,Pass,0.1074947368,0.6071789917,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE C  - STORY GROUND,SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=>MCWB,7.5976216434E-002,0.2853585842,Pass,Pass,0.1532686203,0.8632045933,Pass,Pass
Environment,KODIAK NOVEMBER .4% CONDNS WB=>MCDB,SizingPeriod:DesignDay,11/21,11/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,8.70,5.30,DefaultMultipliers,Wetbulb,8.20,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,325,1220.2,0.1488,6.4032E-002,1.0,14.25,-19.7,ASHRAETau
Environment:WarmupDays, 14
 Warmup Convergence Information,ZONE WAREHOUSE BULK A  - STORY GROUND,SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=>MCDB,9.6476545558E-002,9.5798657738E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK A END_A - STORY GROUND,SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=>MCDB,0.1054370809,9.2290188739E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B  - STORY GROUND,SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=>MCDB,2.6358423210E-002,1.5279657799E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B END_A - STORY GROUND,SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=>MCDB,4.9096025959E-002,3.6530751772E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C  - STORY GROUND,SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=>MCDB,2.9930395523E-002,1.7488136104E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C END_A - STORY GROUND,SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=>MCDB,4.2128773759E-002,3.9412042872E-002,Pass,Pass,0.1702393634,1.6399008430,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A  - STORY GROUND,SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=>MCDB,6.8273131681E-002,9.0651760879E-002,Pass,Pass,6.3208666948E-002,0.1436034794,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A END_B - STORY GROUND,SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=>MCDB,4.7330343806E-002,7.8209950443E-002,Pass,Pass,4.7439109232E-002,0.1277523248,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B  - STORY GROUND,SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=>MCDB,2.3403920231E-002,1.5839039119E-002,Pass,Pass,6.7714158631E-003,5.4996959268E-003,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B END_B - STORY GROUND,SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=>MCDB,2.7168062356E-003,8.6739704968E-003,Pass,Pass,3.8631800571E-002,8.2634706150E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C  - STORY GROUND,SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=>MCDB,1.8735112297E-005,3.8481210117E-005,Pass,Pass,2.1959623441E-002,1.7168531405E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C END_B - STORY GROUND,SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=>MCDB,4.7789512668E-005,1.0506164031E-004,Pass,Pass,1.7672165788E-002,2.2554026999E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE A  - STORY GROUND,SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=>MCDB,0.1122136961,0.3296261472,Pass,Pass,7.9212625593E-002,0.1984367283,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE B  - STORY GROUND,SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=>MCDB,4.7064970300E-002,0.2005001441,Pass,Pass,0.2099392374,1.2943309322,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE C  - STORY GROUND,SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=>MCDB,7.5067984371E-002,0.2959777867,Pass,Pass,0.1405617609,0.8597397097,Pass,Pass
Environment,KODIAK OCTOBER .4% CONDNS DB=>MCWB,SizingPeriod:DesignDay,10/21,10/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,12.60,6.20,DefaultMultipliers,Wetbulb,9.40,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,294,1191.2,0.1597,7.3069E-002,1.0,15.18,-10.4,ASHRAETau
Environment:WarmupDays,  9
 Warmup Convergence Information,ZONE WAREHOUSE BULK A  - STORY GROUND,SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=>MCWB,0.1154810039,9.7431864865E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK A END_A - STORY GROUND,SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=>MCWB,0.1407096590,0.1080956678,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B  - STORY GROUND,SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=>MCWB,3.3040806159E-002,1.6371473245E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B END_A - STORY GROUND,SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=>MCWB,7.8060574813E-002,6.4859198333E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C  - STORY GROUND,SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=>MCWB,3.6993408308E-002,2.0934031348E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C END_A - STORY GROUND,SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=>MCWB,7.9771990188E-002,5.3858317498E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A  - STORY GROUND,SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=>MCWB,0.1120569389,9.3829986369E-002,Pass,Pass,3.1781666061E-002,8.7873115564E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A END_B - STORY GROUND,SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=>MCWB,0.1248879535,0.1137628798,Pass,Pass,1.4838657734E-002,2.7976953583E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B  - STORY GROUND,SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=>MCWB,3.2206276499E-002,1.9948535092E-002,Pass,Pass,7.3178978730E-003,5.9128591528E-003,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B END_B - STORY GROUND,SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=>MCWB,5.3360482896E-002,6.5623267606E-002,Pass,Pass,1.1266434870E-002,2.4771792607E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C  - STORY GROUND,SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=>MCWB,3.7063716496E-002,2.2803743333E-002,Pass,Pass,1.2064152173E-002,1.2128565981E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C END_B - STORY GROUND,SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=>MCWB,4.3964050161E-002,5.9310383479E-002,Pass,Pass,3.4759336769E-002,0.1272603936,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE A  - STORY GROUND,SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=>MCWB,6.5347281473E-002,0.1155193293,Pass,Pass,0.1094723544,0.3570012285,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE B  - STORY GROUND,SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=>MCWB,2.7176908387E-002,1.4648442578E-002,Pass,Pass,7.0502416745E-003,8.9639808242E-003,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE C  - STORY GROUND,SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=>MCWB,5.3083023617E-002,0.2122467959,Pass,Pass,0.2025852824,1.4628083600,Pass,Pass
Environment,KODIAK OCTOBER .4% CONDNS WB=>MCDB,SizingPeriod:DesignDay,10/21,10/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,11.30,6.20,DefaultMultipliers,Wetbulb,10.70,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,294,1191.2,0.1597,7.3069E-002,1.0,15.18,-10.4,ASHRAETau
Environment:WarmupDays, 11
 Warmup Convergence Information,ZONE WAREHOUSE BULK A  - STORY GROUND,SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=>MCDB,0.1160190342,9.7616020480E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK A END_A - STORY GROUND,SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=>MCDB,0.1411032799,0.1081176892,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B  - STORY GROUND,SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=>MCDB,3.3230497106E-002,1.6543416004E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B END_A - STORY GROUND,SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=>MCDB,7.8314856619E-002,6.4809879432E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C  - STORY GROUND,SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=>MCDB,3.7436650282E-002,2.1101322831E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C END_A - STORY GROUND,SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=>MCDB,8.0141543936E-002,5.3824164562E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A  - STORY GROUND,SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=>MCDB,0.1126436221,9.3824928688E-002,Pass,Pass,3.4974916542E-002,9.9821004381E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A END_B - STORY GROUND,SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=>MCDB,0.1120161301,0.1149817092,Pass,Pass,3.6803736106E-002,0.1057486989,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B  - STORY GROUND,SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=>MCDB,3.2157916723E-002,2.0111384307E-002,Pass,Pass,7.0246099389E-003,5.6989244731E-003,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B END_B - STORY GROUND,SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=>MCDB,5.2919134946E-002,6.5918270388E-002,Pass,Pass,1.5409662523E-002,3.3250535382E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C  - STORY GROUND,SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=>MCDB,2.9539835522E-002,2.6065845894E-002,Pass,Pass,3.4428815323E-002,6.7481005885E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C END_B - STORY GROUND,SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=>MCDB,3.0461430706E-002,4.8724169710E-002,Pass,Pass,4.1669236040E-002,0.1384504681,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE A  - STORY GROUND,SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=>MCDB,8.0694292993E-002,0.1750725327,Pass,Pass,0.1180241898,0.3593303383,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE B  - STORY GROUND,SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=>MCDB,2.8497976263E-002,1.7528225365E-002,Pass,Pass,7.4783514609E-003,1.0736504668E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE C  - STORY GROUND,SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=>MCDB,7.1002048828E-002,0.2478796382,Pass,Pass,0.1057804705,0.4662120931,Pass,Pass
Environment,KODIAK SEPTEMBER .4% CONDNS DB=>MCWB,SizingPeriod:DesignDay,09/21,09/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,18.00,6.40,DefaultMultipliers,Wetbulb,12.50,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,264,1151.1,0.1777,9.2179E-002,1.0,6.63,1.0,ASHRAETau
Environment:WarmupDays, 13
 Warmup Convergence Information,ZONE WAREHOUSE BULK A  - STORY GROUND,SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=>MCWB,0.1088386231,7.7967326162E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK A END_A - STORY GROUND,SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=>MCWB,0.1492677441,0.1012825389,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B  - STORY GROUND,SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=>MCWB,3.1419278564E-002,1.4546952384E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B END_A - STORY GROUND,SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=>MCWB,9.8833521231E-002,8.5903754036E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C  - STORY GROUND,SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=>MCWB,4.0907372360E-002,2.3534881389E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C END_A - STORY GROUND,SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=>MCWB,0.1011316146,7.1006543016E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A  - STORY GROUND,SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=>MCWB,4.5499776142E-002,6.1769139507E-002,Pass,Pass,8.5849132749E-002,0.3117178743,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A END_B - STORY GROUND,SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=>MCWB,7.3173249925E-002,0.1063675681,Pass,Pass,8.2198403982E-002,0.3260998608,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B  - STORY GROUND,SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=>MCWB,2.0406019082E-002,2.1356575032E-002,Pass,Pass,1.7010461096E-002,4.5117109554E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B END_B - STORY GROUND,SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=>MCWB,6.0878004833E-002,8.8705497097E-002,Pass,Pass,8.7143540642E-002,0.3493022494,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C  - STORY GROUND,SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=>MCWB,4.1130065334E-002,2.7474604615E-002,Pass,Pass,1.3767850904E-002,1.3871945712E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C END_B - STORY GROUND,SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=>MCWB,8.1794203369E-002,8.3495312105E-002,Pass,Pass,1.9217072292E-002,4.6878430467E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE A  - STORY GROUND,SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=>MCWB,5.2169400672E-002,0.1867401899,Pass,Pass,9.7834898949E-002,0.6664523769,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE B  - STORY GROUND,SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=>MCWB,6.1051731855E-002,0.1950324892,Pass,Pass,0.1966147753,1.0851106223,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE C  - STORY GROUND,SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=>MCWB,2.0759019590E-002,2.7884967425E-002,Pass,Pass,6.7169870030E-002,0.2933286847,Pass,Pass
Environment,KODIAK SEPTEMBER .4% CONDNS WB=>MCDB,SizingPeriod:DesignDay,09/21,09/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,16.20,6.40,DefaultMultipliers,Wetbulb,13.80,{C},100917,320,5.0,0.00,No,No
Environment:Design Day Misc,264,1151.1,0.1777,9.2179E-002,1.0,6.63,1.0,ASHRAETau
Environment:WarmupDays,  9
 Warmup Convergence Information,ZONE WAREHOUSE BULK A  - STORY GROUND,SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=>MCDB,0.1096831894,7.8607730420E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK A END_A - STORY GROUND,SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=>MCDB,0.1497010174,0.1004016431,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B  - STORY GROUND,SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=>MCDB,3.2499010943E-002,1.5041185981E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK B END_A - STORY GROUND,SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=>MCDB,9.9392247492E-002,8.4525477322E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C  - STORY GROUND,SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=>MCDB,4.1538416745E-002,2.3756693932E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE BULK C END_A - STORY GROUND,SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=>MCDB,0.1015464243,7.0144333136E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A  - STORY GROUND,SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=>MCDB,6.2345328293E-002,7.4064064234E-002,Pass,Pass,0.3360707556,3.1566300389,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE A END_B - STORY GROUND,SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=>MCDB,9.2293708197E-002,0.1149730946,Pass,Pass,8.2329937256E-002,0.2588931089,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B  - STORY GROUND,SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=>MCDB,3.1366453121E-002,2.0643062316E-002,Pass,Pass,6.6945781364E-003,4.6361234193E-003,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE B END_B - STORY GROUND,SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=>MCDB,7.2970825210E-002,8.7193499593E-002,Pass,Pass,3.7707744074E-002,0.1287522740,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C  - STORY GROUND,SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=>MCDB,4.3019438095E-002,2.7708418204E-002,Pass,Pass,1.5187376759E-002,1.4776310922E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE FINE C END_B - STORY GROUND,SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=>MCDB,8.2632532989E-002,8.2842338173E-002,Pass,Pass,1.7346632648E-002,4.4523358425E-002,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE A  - STORY GROUND,SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=>MCDB,4.1621129906E-002,0.1083156083,Pass,Pass,0.1886737078,0.9968723879,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE B  - STORY GROUND,SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=>MCDB,5.1064121930E-002,0.1520536808,Pass,Pass,0.1426909077,0.7877656323,Pass,Pass
 Warmup Convergence Information,ZONE WAREHOUSE OFFICE C  - STORY GROUND,SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=>MCDB,3.2052733032E-002,2.2741356562E-002,Pass,Pass,2.2005450522E-002,5.9252333463E-002,Pass,Pass
Environment,KODIAK ANN CLG .4% CONDNS DB=>MWB HVAC Sizing Pass 1,SizingPeriod:DesignDay,08/21,08/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,KODIAK ANN CLG .4% CONDNS WB=>MDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,08/21,08/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,KODIAK ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,KODIAK APRIL .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,SizingPeriod:DesignDay,04/21,04/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,KODIAK APRIL .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,04/21,04/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,KODIAK AUGUST .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,SizingPeriod:DesignDay,08/21,08/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,KODIAK AUGUST .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,08/21,08/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,KODIAK DECEMBER .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,SizingPeriod:DesignDay,12/21,12/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,KODIAK DECEMBER .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,12/21,12/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,KODIAK FEBRUARY .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,SizingPeriod:DesignDay,02/21,02/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,KODIAK FEBRUARY .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,02/21,02/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,KODIAK JANUARY .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,SizingPeriod:DesignDay,01/21,01/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,KODIAK JANUARY .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,01/21,01/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,KODIAK JULY .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,KODIAK JULY .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,KODIAK JUNE .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,SizingPeriod:DesignDay,06/21,06/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,KODIAK JUNE .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,06/21,06/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,KODIAK MARCH .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,SizingPeriod:DesignDay,03/21,03/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,KODIAK MARCH .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,03/21,03/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,KODIAK MAY .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,SizingPeriod:DesignDay,05/21,05/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,KODIAK MAY .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,05/21,05/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,KODIAK NOVEMBER .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,SizingPeriod:DesignDay,11/21,11/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,KODIAK NOVEMBER .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,11/21,11/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,KODIAK OCTOBER .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,SizingPeriod:DesignDay,10/21,10/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,KODIAK OCTOBER .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,10/21,10/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,KODIAK SEPTEMBER .4% CONDNS DB=>MCWB HVAC Sizing Pass 1,SizingPeriod:DesignDay,09/21,09/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,KODIAK SEPTEMBER .4% CONDNS WB=>MCDB HVAC Sizing Pass 1,SizingPeriod:DesignDay,09/21,09/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
