  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b3b7027-baaa-4b2d-84bd-4a482b5893e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7de2c435-ba39-451c-91e1-cadd9ee7f797}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 7.9248,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 4.572, 7.9248;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9692093-db36-40eb-905d-dead922a581d}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b3b7027-baaa-4b2d-84bd-4a482b5893e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b3b0857-0c11-4803-9892-9b64d76da735}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.77635683940025e-15, 7.9248,    !- X,Y,Z Vertex 1 {m}
  4.572, 1.77635683940025e-15, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 7.9248;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {437af937-7d84-4cd1-b2bf-86397b356479}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b3b7027-baaa-4b2d-84bd-4a482b5893e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 1.77635683940025e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 1.77635683940025e-15, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 1.77635683940025e-15, 7.9248;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2204a9d2-f25f-4d2f-9212-30808ac9977d}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3b3b7027-baaa-4b2d-84bd-4a482b5893e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.77635683940025e-15, 7.9248,    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 7.9248,                   !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 4.572, 7.9248,   !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 1.77635683940025e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0ceac214-b4b1-4d0f-a897-da8ab6dc35b9}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {caec719c-de10-499c-b61b-11d807bd0bbd}, !- Zone Air Inlet Port List
  {505d0dbc-270e-4a1c-adf5-6fc450c35ed8}, !- Zone Air Exhaust Port List
  {583f6a97-f92d-4f5a-9200-8444d922f708}, !- Zone Air Node Name
  {c920012c-b59a-455c-9fd6-57f65271e414}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d9369eed-e152-422a-9ac0-00980dd7430f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f2b44705-7bc9-45ad-a526-e59d3d477bd9}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Top Zone Air Node, !- Name
  {583f6a97-f92d-4f5a-9200-8444d922f708}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {583f6a97-f92d-4f5a-9200-8444d922f708}, !- Handle
  {0ceac214-b4b1-4d0f-a897-da8ab6dc35b9}, !- Source Object
  11,                                     !- Outlet Port
  {f2b44705-7bc9-45ad-a526-e59d3d477bd9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {caec719c-de10-499c-b61b-11d807bd0bbd}, !- Handle
  {0ceac214-b4b1-4d0f-a897-da8ab6dc35b9}, !- HVAC Component
  {bc0a9642-0da2-4f5f-b344-39f626a311c6}; !- Port 1

OS:PortList,
  {505d0dbc-270e-4a1c-adf5-6fc450c35ed8}, !- Handle
  {0ceac214-b4b1-4d0f-a897-da8ab6dc35b9}; !- HVAC Component

OS:PortList,
  {c920012c-b59a-455c-9fd6-57f65271e414}, !- Handle
  {0ceac214-b4b1-4d0f-a897-da8ab6dc35b9}, !- HVAC Component
  {9b0a00ed-abf1-4279-9519-498e6d2a70a7}; !- Port 1

OS:Sizing:Zone,
  {ba63b644-f4b5-43f1-b2b2-d8261ce9f669}, !- Handle
  {0ceac214-b4b1-4d0f-a897-da8ab6dc35b9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b8700ac4-2cdb-41b2-a334-e0dc23fe3f3f}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Top Zone HVAC Equipment List, !- Name
  {0ceac214-b4b1-4d0f-a897-da8ab6dc35b9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c3e4477f-94e2-47e9-96bd-7555951c0ff3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5d5fb22f-c777-489a-ac00-fed485af35a9}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story Top, !- Name
  {f2c90eb6-aae3-4589-8cd0-3bf240366f16}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -12.038635404397,                       !- X Origin {m}
  -3.45375693626464,                      !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {b96885b0-64d1-43bf-b0ca-90965fa3cd09}, !- Building Story Name
  {4b449497-a4e3-4b18-b39b-99c517f41df0}; !- Thermal Zone Name

OS:Surface,
  {15c57bf2-5329-45de-a93b-e0442f2923ba}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5d5fb22f-c777-489a-ac00-fed485af35a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {996a0137-710e-4a3c-b683-321ba28bf432}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 6.90751387252928, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 6.90751387252928, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 2.22044604925031e-15, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ff2a4f3-1fcd-4b56-80b1-7659e4ddc0a7}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d5fb22f-c777-489a-ac00-fed485af35a9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 6.90751387252928, 7.9248, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 6.90751387252928, 0, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 2.22044604925031e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13646550-2f8c-492b-82b8-1e81e5df7721}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d5fb22f-c777-489a-ac00-fed485af35a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {896e456c-34e4-4f32-945c-2a346c769796}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 6.90751387252928, 7.9248,        !- X,Y,Z Vertex 1 {m}
  4.572, 6.90751387252928, 0,             !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 6.90751387252928, 0, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 6.90751387252928, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a64b46aa-b8b0-43e8-a739-24d36a125ca9}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d5fb22f-c777-489a-ac00-fed485af35a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2bcaf1b-e80b-4f85-b408-add48442bc18}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 2.22044604925031e-15, 7.9248,    !- X,Y,Z Vertex 1 {m}
  4.572, 2.22044604925031e-15, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 6.90751387252928, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 6.90751387252928, 7.9248;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7de2c435-ba39-451c-91e1-cadd9ee7f797}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d5fb22f-c777-489a-ac00-fed485af35a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f465a4d3-85ff-43bf-9ac2-6a6b6f185fe0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 2.22044604925031e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 2.22044604925031e-15, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 2.22044604925031e-15, 7.9248;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {253612c2-5d13-46a2-aae9-10d8d6a3703f}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5d5fb22f-c777-489a-ac00-fed485af35a9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 2.22044604925031e-15, 7.9248,    !- X,Y,Z Vertex 1 {m}
  4.572, 6.90751387252928, 7.9248,        !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 6.90751387252928, 7.9248, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 2.22044604925031e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4b449497-a4e3-4b18-b39b-99c517f41df0}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b024e201-9cca-4a02-bae0-c764d1950e71}, !- Zone Air Inlet Port List
  {0cd94767-3181-4c13-8711-d1312dea4cdf}, !- Zone Air Exhaust Port List
  {cff6be1b-736b-48a2-8774-ccd937f7453c}, !- Zone Air Node Name
  {cc821ea1-4c4e-40bc-80ed-25af4ef95542}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d1dd6133-cc18-4ddf-8b70-6f41d7e2f277}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {985133b6-06f4-4902-84ed-404db231d506}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Top Zone Air Node, !- Name
  {cff6be1b-736b-48a2-8774-ccd937f7453c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cff6be1b-736b-48a2-8774-ccd937f7453c}, !- Handle
  {4b449497-a4e3-4b18-b39b-99c517f41df0}, !- Source Object
  11,                                     !- Outlet Port
  {985133b6-06f4-4902-84ed-404db231d506}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b024e201-9cca-4a02-bae0-c764d1950e71}, !- Handle
  {4b449497-a4e3-4b18-b39b-99c517f41df0}, !- HVAC Component
  {180d498c-d588-4378-b113-f775a8edaa34}; !- Port 1

OS:PortList,
  {0cd94767-3181-4c13-8711-d1312dea4cdf}, !- Handle
  {4b449497-a4e3-4b18-b39b-99c517f41df0}; !- HVAC Component

OS:PortList,
  {cc821ea1-4c4e-40bc-80ed-25af4ef95542}, !- Handle
  {4b449497-a4e3-4b18-b39b-99c517f41df0}, !- HVAC Component
  {2fd97878-2eef-45c9-af0c-b5d43093430f}; !- Port 1

OS:Sizing:Zone,
  {511d1d9f-a0d7-4b0f-96d5-7db4913e5d57}, !- Handle
  {4b449497-a4e3-4b18-b39b-99c517f41df0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {638b4641-5974-4dbd-877b-4435c03649fa}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Top Zone HVAC Equipment List, !- Name
  {4b449497-a4e3-4b18-b39b-99c517f41df0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fadf0d69-1834-46ce-9275-562cb34d0bcd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {1b014aaf-ceda-4dee-aa93-2ea98be123f8}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story Top, !- Name
  {f2c90eb6-aae3-4589-8cd0-3bf240366f16}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -12.038635404397,                       !- X Origin {m}
  3.45375693626464,                       !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {b96885b0-64d1-43bf-b0ca-90965fa3cd09}, !- Building Story Name
  {c5986ccf-18df-42c3-8223-1eff40a10e3d}; !- Thermal Zone Name

OS:Surface,
  {eb1c2331-71ef-4a8b-8f05-fa8a6c361d08}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1b014aaf-ceda-4dee-aa93-2ea98be123f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {646f5483-8d6a-4ffc-ac17-78a03a96a2a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, -2.22044604925031e-15, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f715610a-8791-478d-9372-d3f465ea8c94}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b014aaf-ceda-4dee-aa93-2ea98be123f8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 4.572, 7.9248,   !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, -2.22044604925031e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08606915-cae0-4d51-86a2-eccbda52826a}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b014aaf-ceda-4dee-aa93-2ea98be123f8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 7.9248,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 4.572, 7.9248;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a01c541e-cb18-4754-8706-a9f3fa378f8c}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b014aaf-ceda-4dee-aa93-2ea98be123f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99a366f6-5021-442b-abbe-b0b868431424}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -2.22044604925031e-15, 7.9248,   !- X,Y,Z Vertex 1 {m}
  4.572, -2.22044604925031e-15, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 7.9248;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {896e456c-34e4-4f32-945c-2a346c769796}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b014aaf-ceda-4dee-aa93-2ea98be123f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13646550-2f8c-492b-82b8-1e81e5df7721}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, -2.22044604925031e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, -2.22044604925031e-15, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, -2.22044604925031e-15, 7.9248;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {899dfb38-d0e8-4173-955e-ea55738f2688}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1b014aaf-ceda-4dee-aa93-2ea98be123f8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -2.22044604925031e-15, 7.9248,   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 7.9248,                   !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 4.572, 7.9248,   !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, -2.22044604925031e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c5986ccf-18df-42c3-8223-1eff40a10e3d}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0037dd86-b789-4ec9-9381-0c4ac2f2d615}, !- Zone Air Inlet Port List
  {39061795-0dc4-476d-82e1-64a819e2cb93}, !- Zone Air Exhaust Port List
  {170b962c-b291-4914-955d-4464e2e29454}, !- Zone Air Node Name
  {154b48b8-682f-4f15-ad42-501a54b659da}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b4973637-b92d-480b-8ddb-6c696dd51e3c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0b205688-1acb-4d80-864f-4d37630b36dd}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top Zone Air Node, !- Name
  {170b962c-b291-4914-955d-4464e2e29454}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {170b962c-b291-4914-955d-4464e2e29454}, !- Handle
  {c5986ccf-18df-42c3-8223-1eff40a10e3d}, !- Source Object
  11,                                     !- Outlet Port
  {0b205688-1acb-4d80-864f-4d37630b36dd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0037dd86-b789-4ec9-9381-0c4ac2f2d615}, !- Handle
  {c5986ccf-18df-42c3-8223-1eff40a10e3d}, !- HVAC Component
  {7ed02305-e125-465f-a26e-3f280ae46517}; !- Port 1

OS:PortList,
  {39061795-0dc4-476d-82e1-64a819e2cb93}, !- Handle
  {c5986ccf-18df-42c3-8223-1eff40a10e3d}; !- HVAC Component

OS:PortList,
  {154b48b8-682f-4f15-ad42-501a54b659da}, !- Handle
  {c5986ccf-18df-42c3-8223-1eff40a10e3d}, !- HVAC Component
  {090b4a49-ca81-4130-8860-e3a82bc7182e}; !- Port 1

OS:Sizing:Zone,
  {3e26a711-7927-428b-91ce-d59d08fd004f}, !- Handle
  {c5986ccf-18df-42c3-8223-1eff40a10e3d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4d899e01-4282-4979-a600-d05337a35f68}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top Zone HVAC Equipment List, !- Name
  {c5986ccf-18df-42c3-8223-1eff40a10e3d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {047a91db-20d6-46b9-9c46-243a3070e860}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f59ec0bc-f9e0-4343-965f-e8b1bea52e72}, !- Handle
  Office WholeBuilding - Md Office A  - Story Top, !- Name
  {f2c90eb6-aae3-4589-8cd0-3bf240366f16}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.46663540439696,                      !- X Origin {m}
  -8.02575693626464,                      !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {b96885b0-64d1-43bf-b0ca-90965fa3cd09}, !- Building Story Name
  {f6b56e03-c489-4617-9dff-4084a0a1535f}; !- Thermal Zone Name

OS:Surface,
  {a3f4907d-4883-4e21-bf92-a61539a08eee}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f59ec0bc-f9e0-4343-965f-e8b1bea52e72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {998b71ea-1ce6-4465-8816-fd84444db6ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  14.9332708087939, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  14.9332708087939, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b3b0857-0c11-4803-9892-9b64d76da735}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f59ec0bc-f9e0-4343-965f-e8b1bea52e72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9692093-db36-40eb-905d-dead922a581d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.572, 7.9248,    !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 1.77635683940025e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2974b635-8f6a-4c96-b7a7-f1c41841312f}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f59ec0bc-f9e0-4343-965f-e8b1bea52e72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9683fb8-36a4-475b-8c09-5102ede2401d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9332708087939, 4.572, 7.9248,        !- X,Y,Z Vertex 1 {m}
  14.9332708087939, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.572, 7.9248;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {230bbe70-152b-432f-b088-dbff46dae832}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f59ec0bc-f9e0-4343-965f-e8b1bea52e72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {777016bc-e283-4e92-b32b-466dee14c768}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9332708087939, 1.77635683940025e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  14.9332708087939, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  14.9332708087939, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  14.9332708087939, 4.572, 7.9248;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e27914c3-fea8-4c73-8998-8b3c484a68a8}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f59ec0bc-f9e0-4343-965f-e8b1bea52e72}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 1.77635683940025e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  14.9332708087939, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  14.9332708087939, 1.77635683940025e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee624ded-0deb-4c98-ad2d-d065f1bdbfce}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f59ec0bc-f9e0-4343-965f-e8b1bea52e72}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9332708087939, 1.77635683940025e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  14.9332708087939, 4.572, 7.9248,        !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.572, 7.9248,    !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 1.77635683940025e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f6b56e03-c489-4617-9dff-4084a0a1535f}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9188b24a-34ef-4446-8cc1-632f5b5024f8}, !- Zone Air Inlet Port List
  {cb7ca0dc-d67e-4f13-a2d6-60b646f06efa}, !- Zone Air Exhaust Port List
  {07f702ae-2087-42fd-9b8e-0d2b902dfb64}, !- Zone Air Node Name
  {7806b0ff-2a18-4013-891e-77b20318d4e6}, !- Zone Return Air Port List
  {d59b2f18-0ea9-4ca0-a41b-533da338e18b}, !- Primary Daylighting Control Name
  0.291,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {80845f79-f1de-4111-8042-5aa02b6405ba}, !- Secondary Daylighting Control Name
  0.137,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a4f1cb29-31c9-4f56-9bb8-8680c2334288}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5a71537e-c1a4-42d5-8ee0-726a095f4a45}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top Zone Air Node, !- Name
  {07f702ae-2087-42fd-9b8e-0d2b902dfb64}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {07f702ae-2087-42fd-9b8e-0d2b902dfb64}, !- Handle
  {f6b56e03-c489-4617-9dff-4084a0a1535f}, !- Source Object
  11,                                     !- Outlet Port
  {5a71537e-c1a4-42d5-8ee0-726a095f4a45}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9188b24a-34ef-4446-8cc1-632f5b5024f8}, !- Handle
  {f6b56e03-c489-4617-9dff-4084a0a1535f}, !- HVAC Component
  {df3d58bd-2733-4faf-9bea-96aaf29073a7}; !- Port 1

OS:PortList,
  {cb7ca0dc-d67e-4f13-a2d6-60b646f06efa}, !- Handle
  {f6b56e03-c489-4617-9dff-4084a0a1535f}; !- HVAC Component

OS:PortList,
  {7806b0ff-2a18-4013-891e-77b20318d4e6}, !- Handle
  {f6b56e03-c489-4617-9dff-4084a0a1535f}, !- HVAC Component
  {a58bea2c-9bcb-441f-bdba-1288e257e387}; !- Port 1

OS:Sizing:Zone,
  {d04ad9d8-d49a-47d6-acdd-f57c05c36180}, !- Handle
  {f6b56e03-c489-4617-9dff-4084a0a1535f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {dfcf2a38-068a-4198-9ae2-9aaae0d61e39}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top Zone HVAC Equipment List, !- Name
  {f6b56e03-c489-4617-9dff-4084a0a1535f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2ae941db-eab8-4dbe-95cb-0e97e0948e69}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0b5d807a-05d4-460b-a08b-d2604ae4fc22}, !- Handle
  Office WholeBuilding - Md Office B  - Story Top, !- Name
  {f2c90eb6-aae3-4589-8cd0-3bf240366f16}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.46663540439696,                      !- X Origin {m}
  -3.45375693626464,                      !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {b96885b0-64d1-43bf-b0ca-90965fa3cd09}, !- Building Story Name
  {69313244-0cf2-4e18-8817-3f98c4ba5740}; !- Thermal Zone Name

OS:Surface,
  {4f5345ac-8e55-4d61-8edf-17688a21d05f}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0b5d807a-05d4-460b-a08b-d2604ae4fc22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8c57ee1-fbea-40b3-bbaf-46660543cfe4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 6.90751387252928, 0, !- X,Y,Z Vertex 2 {m}
  14.9332708087939, 6.90751387252928, 0,  !- X,Y,Z Vertex 3 {m}
  14.9332708087939, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2bcaf1b-e80b-4f85-b408-add48442bc18}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b5d807a-05d4-460b-a08b-d2604ae4fc22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a64b46aa-b8b0-43e8-a739-24d36a125ca9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 6.90751387252928, 7.9248, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 6.90751387252928, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 2.22044604925031e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c05b8e1b-c1da-487d-a35f-47946ed6a9c4}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b5d807a-05d4-460b-a08b-d2604ae4fc22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0940df56-14bc-4178-9b8d-0fbb049b3df1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9332708087939, 6.90751387252928, 7.9248, !- X,Y,Z Vertex 1 {m}
  14.9332708087939, 6.90751387252928, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 6.90751387252928, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 6.90751387252928, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff10ad72-66a9-42c2-a4df-6fd0be82edb7}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b5d807a-05d4-460b-a08b-d2604ae4fc22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d32745af-34fb-459a-9a4b-884d643178ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9332708087939, 2.22044604925031e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  14.9332708087939, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  14.9332708087939, 6.90751387252928, 0,  !- X,Y,Z Vertex 3 {m}
  14.9332708087939, 6.90751387252928, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9683fb8-36a4-475b-8c09-5102ede2401d}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b5d807a-05d4-460b-a08b-d2604ae4fc22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2974b635-8f6a-4c96-b7a7-f1c41841312f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 2.22044604925031e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  14.9332708087939, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  14.9332708087939, 2.22044604925031e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f90b7a0-807c-4b90-bc31-b0a6a4b4f18c}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0b5d807a-05d4-460b-a08b-d2604ae4fc22}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9332708087939, 2.22044604925031e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  14.9332708087939, 6.90751387252928, 7.9248, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 6.90751387252928, 7.9248, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 2.22044604925031e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {69313244-0cf2-4e18-8817-3f98c4ba5740}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a533b500-8450-49b8-af80-b2096b047b8c}, !- Zone Air Inlet Port List
  {e583eae7-00e7-407e-84ff-0053586fc295}, !- Zone Air Exhaust Port List
  {dcc6163b-84ca-4043-9a73-a985a6046e2f}, !- Zone Air Node Name
  {f80ec64a-432b-4ebb-bbf7-52badab52f48}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ec9815e4-ee90-409a-a20a-0bf53abaf49b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {93226dae-bec0-43db-90eb-a134106b231b}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Top Zone Air Node, !- Name
  {dcc6163b-84ca-4043-9a73-a985a6046e2f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dcc6163b-84ca-4043-9a73-a985a6046e2f}, !- Handle
  {69313244-0cf2-4e18-8817-3f98c4ba5740}, !- Source Object
  11,                                     !- Outlet Port
  {93226dae-bec0-43db-90eb-a134106b231b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a533b500-8450-49b8-af80-b2096b047b8c}, !- Handle
  {69313244-0cf2-4e18-8817-3f98c4ba5740}, !- HVAC Component
  {c8219887-f135-4b35-ad6b-dd5ab5be3330}; !- Port 1

OS:PortList,
  {e583eae7-00e7-407e-84ff-0053586fc295}, !- Handle
  {69313244-0cf2-4e18-8817-3f98c4ba5740}; !- HVAC Component

OS:PortList,
  {f80ec64a-432b-4ebb-bbf7-52badab52f48}, !- Handle
  {69313244-0cf2-4e18-8817-3f98c4ba5740}, !- HVAC Component
  {5ff2fdc6-1c56-4d40-b656-8b4b1d548ab3}; !- Port 1

OS:Sizing:Zone,
  {0fc1046d-ee09-4ec2-aac5-ad7d81f41815}, !- Handle
  {69313244-0cf2-4e18-8817-3f98c4ba5740}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7e6ca0a2-3454-44ba-81a8-c1e64e87c0a5}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Top Zone HVAC Equipment List, !- Name
  {69313244-0cf2-4e18-8817-3f98c4ba5740}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7eb17e1e-1562-4cc7-b721-554d0627f441}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {52f678b7-5571-4599-82e7-9da935a72f4f}, !- Handle
  Office WholeBuilding - Md Office C  - Story Top, !- Name
  {f2c90eb6-aae3-4589-8cd0-3bf240366f16}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.46663540439696,                      !- X Origin {m}
  3.45375693626464,                       !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {b96885b0-64d1-43bf-b0ca-90965fa3cd09}, !- Building Story Name
  {3a803e07-b376-434e-818c-865187eb0850}; !- Thermal Zone Name

OS:Surface,
  {618bb9e2-f706-4a26-a193-e9db867a74e5}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {52f678b7-5571-4599-82e7-9da935a72f4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7eb7df8-daea-49ec-8838-ccc5b765fa2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  14.9332708087939, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  14.9332708087939, -2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99a366f6-5021-442b-abbe-b0b868431424}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52f678b7-5571-4599-82e7-9da935a72f4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a01c541e-cb18-4754-8706-a9f3fa378f8c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.572, 7.9248,    !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -2.22044604925031e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ae3b834-e09e-485f-85e8-c16f4a513de7}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52f678b7-5571-4599-82e7-9da935a72f4f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9332708087939, 4.572, 7.9248,        !- X,Y,Z Vertex 1 {m}
  14.9332708087939, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.572, 7.9248;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {355d1033-fe8b-44f0-840e-a31d59759b00}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52f678b7-5571-4599-82e7-9da935a72f4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf1823dd-0ca4-4b43-a666-62509759596b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9332708087939, -2.22044604925031e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  14.9332708087939, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  14.9332708087939, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  14.9332708087939, 4.572, 7.9248;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0940df56-14bc-4178-9b8d-0fbb049b3df1}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52f678b7-5571-4599-82e7-9da935a72f4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c05b8e1b-c1da-487d-a35f-47946ed6a9c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -2.22044604925031e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  14.9332708087939, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  14.9332708087939, -2.22044604925031e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73e346b5-0d27-4a31-bb82-ff1a9f382eed}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {52f678b7-5571-4599-82e7-9da935a72f4f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9332708087939, -2.22044604925031e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  14.9332708087939, 4.572, 7.9248,        !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.572, 7.9248,    !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -2.22044604925031e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3a803e07-b376-434e-818c-865187eb0850}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2e3caa45-1fbc-4ab5-bd8f-55f7acb74fe4}, !- Zone Air Inlet Port List
  {bf912f42-22ad-4c82-a7ae-b578ede50398}, !- Zone Air Exhaust Port List
  {92f80b2c-9541-4ee3-b7a5-c4b40c08669a}, !- Zone Air Node Name
  {40478e6f-56e0-4cd2-acea-2422507b5c39}, !- Zone Return Air Port List
  {a1d09747-8e20-4be5-b627-4a68f3a57099}, !- Primary Daylighting Control Name
  0.291,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {b57babaf-c0c6-479f-8601-ac80a31cbc17}, !- Secondary Daylighting Control Name
  0.137,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {89e58f9f-a9ff-4de1-aedf-12fcbf1db2ba}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f56b2bb7-3ee8-49ba-89d9-8188efc442ba}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Top Zone Air Node, !- Name
  {92f80b2c-9541-4ee3-b7a5-c4b40c08669a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {92f80b2c-9541-4ee3-b7a5-c4b40c08669a}, !- Handle
  {3a803e07-b376-434e-818c-865187eb0850}, !- Source Object
  11,                                     !- Outlet Port
  {f56b2bb7-3ee8-49ba-89d9-8188efc442ba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2e3caa45-1fbc-4ab5-bd8f-55f7acb74fe4}, !- Handle
  {3a803e07-b376-434e-818c-865187eb0850}, !- HVAC Component
  {2a1b2d42-e41f-4737-a199-877eb9a53de6}; !- Port 1

OS:PortList,
  {bf912f42-22ad-4c82-a7ae-b578ede50398}, !- Handle
  {3a803e07-b376-434e-818c-865187eb0850}; !- HVAC Component

OS:PortList,
  {40478e6f-56e0-4cd2-acea-2422507b5c39}, !- Handle
  {3a803e07-b376-434e-818c-865187eb0850}, !- HVAC Component
  {b97e991f-52aa-498c-ae1c-b158abc7e094}; !- Port 1

OS:Sizing:Zone,
  {ad5d4bdd-1a8e-498c-8dd1-7a5ff27e8e22}, !- Handle
  {3a803e07-b376-434e-818c-865187eb0850}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {98bd0ac4-bf88-4a95-b7d8-e249c8a2c554}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Top Zone HVAC Equipment List, !- Name
  {3a803e07-b376-434e-818c-865187eb0850}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0e9176cd-2c4a-4b98-9268-3948953bf218}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {dd51b4cf-17a0-4d93-8d83-042a08052899}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story Top, !- Name
  {f2c90eb6-aae3-4589-8cd0-3bf240366f16}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.46663540439696,                       !- X Origin {m}
  -8.02575693626464,                      !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {b96885b0-64d1-43bf-b0ca-90965fa3cd09}, !- Building Story Name
  {cbdfba31-ed7d-40be-a870-9a45084723ee}; !- Thermal Zone Name

OS:Surface,
  {ddb2da7d-9612-4f7e-b396-aa5201c4e0b7}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dd51b4cf-17a0-4d93-8d83-042a08052899}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40ad6c93-7eba-41e3-a35d-f5815bea6f9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {777016bc-e283-4e92-b32b-466dee14c768}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd51b4cf-17a0-4d93-8d83-042a08052899}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {230bbe70-152b-432f-b088-dbff46dae832}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.572, 7.9248,    !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 1.77635683940025e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18f89122-b15b-4276-b56c-79a082a9f8a7}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd51b4cf-17a0-4d93-8d83-042a08052899}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ff299ab-6f9a-4edd-a2b7-17971b5d358b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 4.572, 7.9248,        !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.572, 7.9248;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f689ea00-1a88-4054-87a2-9a810c93ad1b}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd51b4cf-17a0-4d93-8d83-042a08052899}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 1.77635683940025e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 4.572, 7.9248;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2595667d-3ac8-47f6-9a6c-433c04ac1bf7}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd51b4cf-17a0-4d93-8d83-042a08052899}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 1.77635683940025e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 1.77635683940025e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff4236f1-c706-4547-b621-1ab9599ad3a6}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dd51b4cf-17a0-4d93-8d83-042a08052899}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 1.77635683940025e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.572, 7.9248,        !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.572, 7.9248,    !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 1.77635683940025e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {cbdfba31-ed7d-40be-a870-9a45084723ee}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {88ac8fb4-23dc-438f-a2f4-cea3da84975c}, !- Zone Air Inlet Port List
  {a0a3e61e-895a-4c83-9894-17cec5190925}, !- Zone Air Exhaust Port List
  {c70494a0-dcbc-47f8-8252-fe713180f637}, !- Zone Air Node Name
  {0e8291f4-6748-49f6-b658-3cecb357b7f7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {869d86ae-cf4d-4cbf-87d5-1e2800c9022f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {412412c7-5df0-49c5-86d4-53d36bef0132}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Top Zone Air Node, !- Name
  {c70494a0-dcbc-47f8-8252-fe713180f637}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c70494a0-dcbc-47f8-8252-fe713180f637}, !- Handle
  {cbdfba31-ed7d-40be-a870-9a45084723ee}, !- Source Object
  11,                                     !- Outlet Port
  {412412c7-5df0-49c5-86d4-53d36bef0132}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {88ac8fb4-23dc-438f-a2f4-cea3da84975c}, !- Handle
  {cbdfba31-ed7d-40be-a870-9a45084723ee}, !- HVAC Component
  {37ee8018-70db-4119-896d-8c58732f31a5}; !- Port 1

OS:PortList,
  {a0a3e61e-895a-4c83-9894-17cec5190925}, !- Handle
  {cbdfba31-ed7d-40be-a870-9a45084723ee}; !- HVAC Component

OS:PortList,
  {0e8291f4-6748-49f6-b658-3cecb357b7f7}, !- Handle
  {cbdfba31-ed7d-40be-a870-9a45084723ee}, !- HVAC Component
  {fb678fdd-1afa-400b-8a8f-232620c63d1e}; !- Port 1

OS:Sizing:Zone,
  {f9b3c393-5890-422a-9c53-65ace4c86ecf}, !- Handle
  {cbdfba31-ed7d-40be-a870-9a45084723ee}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {efebb88d-ad88-4606-be03-58b8c36e7e47}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Top Zone HVAC Equipment List, !- Name
  {cbdfba31-ed7d-40be-a870-9a45084723ee}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {57ee52e2-dfb2-4ab3-a6e6-ebf578df7f7d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {695f259c-95c5-441d-849c-789b55a3fff8}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story Top, !- Name
  {f2c90eb6-aae3-4589-8cd0-3bf240366f16}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.46663540439696,                       !- X Origin {m}
  -3.45375693626464,                      !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {b96885b0-64d1-43bf-b0ca-90965fa3cd09}, !- Building Story Name
  {3a9c5b53-7cef-4ab2-b2ba-c4e7ed68b0d1}; !- Thermal Zone Name

OS:Surface,
  {fcaca2bb-bf2f-4704-8f3d-9de863af73db}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {695f259c-95c5-441d-849c-789b55a3fff8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28889e7c-7a30-4e20-9868-3856746d62b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 6.90751387252928, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 6.90751387252928, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d32745af-34fb-459a-9a4b-884d643178ae}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {695f259c-95c5-441d-849c-789b55a3fff8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff10ad72-66a9-42c2-a4df-6fd0be82edb7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 6.90751387252928, 7.9248, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 6.90751387252928, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 2.22044604925031e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6bc3a15-12ba-4152-a9d6-b5a4df72d700}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {695f259c-95c5-441d-849c-789b55a3fff8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e880c612-c64f-4829-85df-b1875bd86a1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 6.90751387252928, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 6.90751387252928, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 6.90751387252928, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 6.90751387252928, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c1ad9c6-0289-497a-9393-d1d7fd04c8a2}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {695f259c-95c5-441d-849c-789b55a3fff8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 2.22044604925031e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 6.90751387252928, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 6.90751387252928, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ff299ab-6f9a-4edd-a2b7-17971b5d358b}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {695f259c-95c5-441d-849c-789b55a3fff8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18f89122-b15b-4276-b56c-79a082a9f8a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 2.22044604925031e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 2.22044604925031e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4a46e21-6c26-45e7-8360-9aba1a34adcf}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {695f259c-95c5-441d-849c-789b55a3fff8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 2.22044604925031e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 6.90751387252928, 7.9248, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 6.90751387252928, 7.9248, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 2.22044604925031e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3a9c5b53-7cef-4ab2-b2ba-c4e7ed68b0d1}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1cf98e38-7721-48c0-b3de-c3e5f9298e44}, !- Zone Air Inlet Port List
  {a1047d1a-0e49-41a6-b3df-c01a4d78d523}, !- Zone Air Exhaust Port List
  {a3a714ba-7c55-4130-8681-2ee9d9d72edd}, !- Zone Air Node Name
  {e29f7202-3795-4576-a7a8-4cc0f32e383b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {565d5293-e13a-41ed-bd88-a0142ec5b878}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {59bfaa6c-21dc-412f-97cc-0ddd83ad08d0}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Top Zone Air Node, !- Name
  {a3a714ba-7c55-4130-8681-2ee9d9d72edd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a3a714ba-7c55-4130-8681-2ee9d9d72edd}, !- Handle
  {3a9c5b53-7cef-4ab2-b2ba-c4e7ed68b0d1}, !- Source Object
  11,                                     !- Outlet Port
  {59bfaa6c-21dc-412f-97cc-0ddd83ad08d0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1cf98e38-7721-48c0-b3de-c3e5f9298e44}, !- Handle
  {3a9c5b53-7cef-4ab2-b2ba-c4e7ed68b0d1}, !- HVAC Component
  {f7c342ad-ceac-4ca0-9229-470a61317950}; !- Port 1

OS:PortList,
  {a1047d1a-0e49-41a6-b3df-c01a4d78d523}, !- Handle
  {3a9c5b53-7cef-4ab2-b2ba-c4e7ed68b0d1}; !- HVAC Component

OS:PortList,
  {e29f7202-3795-4576-a7a8-4cc0f32e383b}, !- Handle
  {3a9c5b53-7cef-4ab2-b2ba-c4e7ed68b0d1}, !- HVAC Component
  {550788a2-7497-432e-97fe-e87ebd1842b4}; !- Port 1

OS:Sizing:Zone,
  {46b5565e-ed15-4fcf-89dd-3af953d19c15}, !- Handle
  {3a9c5b53-7cef-4ab2-b2ba-c4e7ed68b0d1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c188f012-bfcd-4188-8182-9193db347945}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Top Zone HVAC Equipment List, !- Name
  {3a9c5b53-7cef-4ab2-b2ba-c4e7ed68b0d1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7842b2f5-479e-4858-9782-ab797568732d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {49b33171-a337-4886-9131-41172c3d2ca9}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story Top, !- Name
  {f2c90eb6-aae3-4589-8cd0-3bf240366f16}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.46663540439696,                       !- X Origin {m}
  3.45375693626464,                       !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {b96885b0-64d1-43bf-b0ca-90965fa3cd09}, !- Building Story Name
  {5b57df5a-1512-49b2-94fe-ec810da8bebf}; !- Thermal Zone Name

OS:Surface,
  {6a876dd9-9fdd-46ed-b995-bca46ac26c1f}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {49b33171-a337-4886-9131-41172c3d2ca9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6bb67427-cae2-494f-82fe-18ecacc63397}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000004, -2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf1823dd-0ca4-4b43-a666-62509759596b}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49b33171-a337-4886-9131-41172c3d2ca9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {355d1033-fe8b-44f0-840e-a31d59759b00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.572, 7.9248,    !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -2.22044604925031e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89986063-5a47-4d58-a31c-d0be3aae4dbe}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49b33171-a337-4886-9131-41172c3d2ca9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 4.572, 7.9248,        !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.572, 7.9248;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71bb61e2-18d0-4a8b-a4af-e2b55dde92eb}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49b33171-a337-4886-9131-41172c3d2ca9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, -2.22044604925031e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 4.572, 7.9248;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e880c612-c64f-4829-85df-b1875bd86a1f}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49b33171-a337-4886-9131-41172c3d2ca9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6bc3a15-12ba-4152-a9d6-b5a4df72d700}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -2.22044604925031e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, -2.22044604925031e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dec3662f-0cc3-4c61-9d7a-433d1cf1155d}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {49b33171-a337-4886-9131-41172c3d2ca9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, -2.22044604925031e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.572, 7.9248,        !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.572, 7.9248,    !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -2.22044604925031e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5b57df5a-1512-49b2-94fe-ec810da8bebf}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {64506dd9-c434-49b7-b267-4d0f3cd80278}, !- Zone Air Inlet Port List
  {86d12a3c-2786-46aa-b496-18d924fe1ed1}, !- Zone Air Exhaust Port List
  {5286fdd2-bd8f-4802-a955-77606c869033}, !- Zone Air Node Name
  {0f9ecc3d-a3d3-4bee-9cbe-45e77d78dce3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b8f0192c-13a0-4eea-bef6-91854621acf9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8f0deb76-070a-4108-927a-60611e573543}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top Zone Air Node, !- Name
  {5286fdd2-bd8f-4802-a955-77606c869033}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5286fdd2-bd8f-4802-a955-77606c869033}, !- Handle
  {5b57df5a-1512-49b2-94fe-ec810da8bebf}, !- Source Object
  11,                                     !- Outlet Port
  {8f0deb76-070a-4108-927a-60611e573543}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {64506dd9-c434-49b7-b267-4d0f3cd80278}, !- Handle
  {5b57df5a-1512-49b2-94fe-ec810da8bebf}, !- HVAC Component
  {638babb1-38ba-4727-846c-c4578daf3a20}; !- Port 1

OS:PortList,
  {86d12a3c-2786-46aa-b496-18d924fe1ed1}, !- Handle
  {5b57df5a-1512-49b2-94fe-ec810da8bebf}; !- HVAC Component

OS:PortList,
  {0f9ecc3d-a3d3-4bee-9cbe-45e77d78dce3}, !- Handle
  {5b57df5a-1512-49b2-94fe-ec810da8bebf}, !- HVAC Component
  {3866ac3c-d107-4cd6-955e-4b132c89c395}; !- Port 1

OS:Sizing:Zone,
  {4fbbd2c0-371e-4a3c-9b0b-879afa0f993d}, !- Handle
  {5b57df5a-1512-49b2-94fe-ec810da8bebf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c6a3c39a-e564-4950-a86d-3e70b1cf1966}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top Zone HVAC Equipment List, !- Name
  {5b57df5a-1512-49b2-94fe-ec810da8bebf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {157fc60e-f72c-4cc2-84d1-885bb55747f6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {33be3984-b21c-4a28-9961-1f763a325f79}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d0e50259-2430-4962-80ef-a893c0439614}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.9078708087939, 4.572, 1.95477759075733, !- X,Y,Z Vertex 1 {m}
  14.9078708087939, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.025400000000003, 4.572, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.025400000000003, 4.572, 1.95477759075733; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {99d24265-4d51-4509-86a2-17a5b87cddb1}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ba31345f-862d-4d22-b65d-53ba1dd910ab}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000004, 0.0254000000000022, 1.95952698496724, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 0.0254000000000022, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 6.88211387252928, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 6.88211387252928, 1.95952698496724; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7cda55b4-ff0e-48b2-9c5e-0692ef360240}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {02101857-e5d4-4be0-bb50-4efd02d55e51}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000004, 4.572, 1.96407640449438, !- X,Y,Z Vertex 1 {m}
  4.54660000000004, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999959, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999959, 4.572, 1.96407640449438; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a469ab19-86bc-4cc8-903e-66a555a4b2f1}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c89cc49b-d817-4f25-9c59-8d5be75e92a7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000004, 0.0253999999999978, 1.96407640449438, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 0.0253999999999978, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 4.5466, 1.96407640449438; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f0af6285-8a3b-4191-907b-ec909397da7a}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fbbe3231-8c86-4a36-a5f5-d2771b4aa3f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.572, 1.96407640449438,        !- X,Y,Z Vertex 1 {m}
  4.5466, 4.572, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0.0253999999999603, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999603, 4.572, 1.96407640449438; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {72d964b3-707d-47ef-8cb9-e7fcd9b37bc4}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {22f089d9-6d95-4dfc-9a8d-229f274a830f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 4.5466, 1.96407640449438, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 4.5466, 0.762,   !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 0.0253999999999976, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 0.0253999999999976, 1.96407640449438; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dcf192fd-e2cb-43a7-9709-09e2587a5edd}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {597eea95-aa27-4027-b1f2-049250c9ccac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 6.88211387252928, 1.95952698496724, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 6.88211387252928, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 0.0254000000000012, 1.95952698496724; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {94c66909-1d1f-430b-81d5-ebda24b68d71}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3cc61756-d3ef-4aa2-9ddb-2378f03ceda2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999609, 1.77635683940025e-15, 1.96407640449438, !- X,Y,Z Vertex 1 {m}
  0.0253999999999609, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.5466, 1.77635683940025e-15, 0.762,    !- X,Y,Z Vertex 3 {m}
  4.5466, 1.77635683940025e-15, 1.96407640449438; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {29aadd3a-f026-4480-87b3-64616a67c915}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {13383a46-c41b-4269-9da2-3bf5ed10a8f7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 4.5466, 1.96407640449438, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 4.5466, 0.762,   !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 0.0254000000000012, 1.96407640449438; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {656ad769-161a-4ead-b930-aaa022398b1c}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {40e61df5-2f02-4455-ba2c-fbd3c3a5b415}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000004, 0.0254000000000018, 1.96407640449438, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 0.0254000000000018, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 4.5466, 1.96407640449438; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b9a45652-3afb-49b2-b2e9-173086198b1b}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8c002030-21dc-45de-812d-f0994b0399d9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999964, 1.77635683940025e-15, 1.96407640449438, !- X,Y,Z Vertex 1 {m}
  0.0253999999999964, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000004, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000004, 1.77635683940025e-15, 1.96407640449438; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ce21d8c1-07bc-4e4b-ad82-ed0ff04d4f83}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a8464995-5140-4680-9277-619ad9f5bea5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000018, 1.77635683940025e-15, 1.95477759075733, !- X,Y,Z Vertex 1 {m}
  0.0254000000000018, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  14.9078708087939, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  14.9078708087939, 1.77635683940025e-15, 1.95477759075733; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d1f23124-34fc-4259-8d26-1062eecfffc0}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3ae3b834-e09e-485f-85e8-c16f4a513de7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.9078708087939, 4.572, 1.95477759075733, !- X,Y,Z Vertex 1 {m}
  14.9078708087939, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.025400000000003, 4.572, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.025400000000003, 4.572, 1.95477759075733; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6cdc14b9-a771-4f31-b998-1984d13edb41}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8c1ad9c6-0289-497a-9393-d1d7fd04c8a2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000004, 0.0254000000000022, 1.95952698496724, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 0.0254000000000022, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 6.88211387252928, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 6.88211387252928, 1.95952698496724; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {11092327-ddee-4a62-aa25-9d26f7a237dc}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f689ea00-1a88-4054-87a2-9a810c93ad1b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000004, 0.0254000000000018, 1.96407640449438, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 0.0254000000000018, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 4.5466, 1.96407640449438; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {76271cb7-dd6d-4401-aa67-29c3e09211d5}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2595667d-3ac8-47f6-9a6c-433c04ac1bf7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999964, 1.77635683940025e-15, 1.96407640449438, !- X,Y,Z Vertex 1 {m}
  0.0253999999999964, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000004, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000004, 1.77635683940025e-15, 1.96407640449438; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {115ab3c4-a9b3-402a-a174-09c7fc42d283}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {89986063-5a47-4d58-a31c-d0be3aae4dbe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000004, 4.572, 1.96407640449438, !- X,Y,Z Vertex 1 {m}
  4.54660000000004, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999959, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999959, 4.572, 1.96407640449438; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9228c869-3c6b-433a-8c25-5856ba7522ff}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {71bb61e2-18d0-4a8b-a4af-e2b55dde92eb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000004, 0.0253999999999978, 1.96407640449438, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 0.0253999999999978, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 4.5466, 1.96407640449438; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {452819d0-d3b0-4db3-b897-683f640f2ecf}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6ab3c832-1e30-4588-a90d-baa431123fc5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 4.5466, 1.96407640449438, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 4.5466, 0.762,   !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 0.0254000000000012, 1.96407640449438; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c3e89aeb-755e-48c5-86a3-9ca83c445cf5}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {437af937-7d84-4cd1-b2bf-86397b356479}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999609, 1.77635683940025e-15, 1.96407640449438, !- X,Y,Z Vertex 1 {m}
  0.0253999999999609, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.5466, 1.77635683940025e-15, 0.762,    !- X,Y,Z Vertex 3 {m}
  4.5466, 1.77635683940025e-15, 1.96407640449438; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4cf6c6fc-3122-4761-b7aa-770f77e90482}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0ff2a4f3-1fcd-4b56-80b1-7659e4ddc0a7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 6.88211387252928, 1.95952698496724, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 6.88211387252928, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 0.0254000000000012, 1.95952698496724; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {abccf0eb-a3b0-406d-8019-34e6d8df4533}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f715610a-8791-478d-9372-d3f465ea8c94}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 4.5466, 1.96407640449438, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 4.5466, 0.762,   !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 0.0253999999999976, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 0.0253999999999976, 1.96407640449438; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {78668fcf-3cb1-4187-83b5-9c6b2280154c}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {08606915-cae0-4d51-86a2-eccbda52826a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.572, 1.96407640449438,        !- X,Y,Z Vertex 1 {m}
  4.5466, 4.572, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0.0253999999999603, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999603, 4.572, 1.96407640449438; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b4ca3485-4e27-41fb-aab3-a136ae2e2d1f}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e27914c3-fea8-4c73-8998-8b3c484a68a8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000018, 1.77635683940025e-15, 1.95477759075733, !- X,Y,Z Vertex 1 {m}
  0.0254000000000018, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  14.9078708087939, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  14.9078708087939, 1.77635683940025e-15, 1.95477759075733; !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {9eb15583-e689-4116-9fc0-681c3d4155c7}, !- Handle
  Office Attic Ventilation,               !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d03ba321-e95c-48d9-ae9b-891386b4b42b}, !- Handle
  Office Attic Schedule Set,              !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {27d0b652-e4de-45c5-b133-cad271f74e0c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {630bb6a4-1740-4a15-aeb8-ceb9f9b63e16}, !- Handle
  Office WholeBuilding - Md Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {08d1122e-e9c1-4609-a0a4-96c57c447aa0}, !- Handle
  Office WholeBuilding - Md Office People, !- Name
  {630bb6a4-1740-4a15-aeb8-ceb9f9b63e16}, !- People Definition Name
  {f2c90eb6-aae3-4589-8cd0-3bf240366f16}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b10bea0c-327f-4471-a2a8-eabd117121f6}, !- Work Efficiency Schedule Name
  {6d4b02a4-9b00-41ad-9b2b-98232275e1ac}, !- Clothing Insulation Schedule Name
  {62657ac8-4edb-494b-8f60-c4ae80ae93ed}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {accb1b72-28de-4ecb-a8d4-30f557434651}, !- Handle
  Office WholeBuilding - Md Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.50348922920068,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {4362b4b4-510b-41a6-8a79-4a33bfdf69a2}, !- Handle
  Office WholeBuilding - Md Office Lights, !- Name
  {accb1b72-28de-4ecb-a8d4-30f557434651}, !- Lights Definition Name
  {f2c90eb6-aae3-4589-8cd0-3bf240366f16}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {82447925-eb79-48ca-bf21-41ba7cdc9dd3}, !- Handle
  {accb1b72-28de-4ecb-a8d4-30f557434651}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {e869b805-f36f-4441-bee9-2c9bdd93de6d}, !- Handle
  Office WholeBuilding - Md Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {24aa8bb6-9498-4afc-956f-2e889a0be29b}, !- Handle
  Office WholeBuilding - Md Office Elec Equip, !- Name
  {e869b805-f36f-4441-bee9-2c9bdd93de6d}, !- Electric Equipment Definition Name
  {f2c90eb6-aae3-4589-8cd0-3bf240366f16}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {03f81e78-80d6-4498-bd0f-c27ecbdebd14}, !- Handle
  Office WholeBuilding - Md Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {125ec134-ba8f-417e-8988-1d84d76db8a7}, !- Handle
  Office WholeBuilding - Md Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8949cb5e-32e9-483f-aa5d-058f15d85747}, !- Number of People Schedule Name
  {709c7362-f6ef-4f12-a3b0-288192f36bce}, !- People Activity Level Schedule Name
  {a52cb13a-719e-4395-a246-b01edda4cf4a}, !- Lighting Schedule Name
  {9517e58d-6963-4045-a34e-f4d14aad1344}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {8e4d4a6d-65cc-48e1-a9bb-27c058cb9544}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {8949cb5e-32e9-483f-aa5d-058f15d85747}, !- Handle
  OfficeMedium BLDG_OCC_SCH,              !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {af0a51f5-94fb-4d39-ab38-3b3f441b95ac}, !- Default Day Schedule Name
  {c51d1483-2312-4d60-839f-5f0aec328965}, !- Summer Design Day Schedule Name
  {f32823c8-dbdd-43aa-9ffc-439422427b48}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {af0a51f5-94fb-4d39-ab38-3b3f441b95ac}, !- Handle
  OfficeMedium BLDG_OCC_SCH Default,      !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {356c45b9-e3ff-4614-8be9-d5ef902a0703}, !- Handle
  Schedule Rule 17,                       !- Name
  {8949cb5e-32e9-483f-aa5d-058f15d85747}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4105dfeb-bc23-4079-81a8-b892069f3198}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4105dfeb-bc23-4079-81a8-b892069f3198}, !- Handle
  OfficeMedium BLDG_OCC_SCH Sat Day,      !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  10,                                     !- Minute 2
  0.00833333333333335,                    !- Value Until Time 2
  5,                                      !- Hour 3
  20,                                     !- Minute 3
  0.0166666666666667,                     !- Value Until Time 3
  5,                                      !- Hour 4
  30,                                     !- Minute 4
  0.025,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  40,                                     !- Minute 5
  0.0333333333333334,                     !- Value Until Time 5
  5,                                      !- Hour 6
  50,                                     !- Minute 6
  0.0416666666666667,                     !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0500000000000001,                     !- Value Until Time 7
  6,                                      !- Hour 8
  10,                                     !- Minute 8
  0.0583333333333334,                     !- Value Until Time 8
  6,                                      !- Hour 9
  20,                                     !- Minute 9
  0.0666666666666668,                     !- Value Until Time 9
  6,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0750000000000001,                     !- Value Until Time 10
  6,                                      !- Hour 11
  40,                                     !- Minute 11
  0.0833333333333335,                     !- Value Until Time 11
  6,                                      !- Hour 12
  50,                                     !- Minute 12
  0.0916666666666668,                     !- Value Until Time 12
  7,                                      !- Hour 13
  0,                                      !- Minute 13
  0.1,                                    !- Value Until Time 13
  7,                                      !- Hour 14
  10,                                     !- Minute 14
  0.116666666666667,                      !- Value Until Time 14
  7,                                      !- Hour 15
  20,                                     !- Minute 15
  0.133333333333333,                      !- Value Until Time 15
  7,                                      !- Hour 16
  30,                                     !- Minute 16
  0.15,                                   !- Value Until Time 16
  7,                                      !- Hour 17
  40,                                     !- Minute 17
  0.166666666666667,                      !- Value Until Time 17
  7,                                      !- Hour 18
  50,                                     !- Minute 18
  0.183333333333333,                      !- Value Until Time 18
  8,                                      !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  8,                                      !- Hour 20
  10,                                     !- Minute 20
  0.216666666666667,                      !- Value Until Time 20
  8,                                      !- Hour 21
  20,                                     !- Minute 21
  0.233333333333333,                      !- Value Until Time 21
  8,                                      !- Hour 22
  30,                                     !- Minute 22
  0.25,                                   !- Value Until Time 22
  8,                                      !- Hour 23
  39,                                     !- Minute 23
  0.266666666666667,                      !- Value Until Time 23
  8,                                      !- Hour 24
  49,                                     !- Minute 24
  0.283333333333333,                      !- Value Until Time 24
  8,                                      !- Hour 25
  59,                                     !- Minute 25
  0.3,                                    !- Value Until Time 25
  9,                                      !- Hour 26
  0,                                      !- Minute 26
  0.3,                                    !- Value Until Time 26
  10,                                     !- Hour 27
  0,                                      !- Minute 27
  0.3,                                    !- Value Until Time 27
  10,                                     !- Hour 28
  9,                                      !- Minute 28
  0.291666666666667,                      !- Value Until Time 28
  10,                                     !- Hour 29
  19,                                     !- Minute 29
  0.283333333333333,                      !- Value Until Time 29
  10,                                     !- Hour 30
  29,                                     !- Minute 30
  0.275,                                  !- Value Until Time 30
  10,                                     !- Hour 31
  39,                                     !- Minute 31
  0.266666666666667,                      !- Value Until Time 31
  10,                                     !- Hour 32
  49,                                     !- Minute 32
  0.258333333333333,                      !- Value Until Time 32
  10,                                     !- Hour 33
  59,                                     !- Minute 33
  0.25,                                   !- Value Until Time 33
  11,                                     !- Hour 34
  9,                                      !- Minute 34
  0.241666666666667,                      !- Value Until Time 34
  11,                                     !- Hour 35
  19,                                     !- Minute 35
  0.233333333333334,                      !- Value Until Time 35
  11,                                     !- Hour 36
  29,                                     !- Minute 36
  0.225,                                  !- Value Until Time 36
  11,                                     !- Hour 37
  39,                                     !- Minute 37
  0.216666666666667,                      !- Value Until Time 37
  11,                                     !- Hour 38
  49,                                     !- Minute 38
  0.208333333333334,                      !- Value Until Time 38
  11,                                     !- Hour 39
  59,                                     !- Minute 39
  0.2,                                    !- Value Until Time 39
  12,                                     !- Hour 40
  9,                                      !- Minute 40
  0.191666666666667,                      !- Value Until Time 40
  12,                                     !- Hour 41
  19,                                     !- Minute 41
  0.183333333333334,                      !- Value Until Time 41
  12,                                     !- Hour 42
  29,                                     !- Minute 42
  0.175,                                  !- Value Until Time 42
  12,                                     !- Hour 43
  39,                                     !- Minute 43
  0.166666666666667,                      !- Value Until Time 43
  12,                                     !- Hour 44
  49,                                     !- Minute 44
  0.158333333333334,                      !- Value Until Time 44
  12,                                     !- Hour 45
  59,                                     !- Minute 45
  0.150000000000001,                      !- Value Until Time 45
  13,                                     !- Hour 46
  9,                                      !- Minute 46
  0.141666666666667,                      !- Value Until Time 46
  13,                                     !- Hour 47
  19,                                     !- Minute 47
  0.133333333333334,                      !- Value Until Time 47
  13,                                     !- Hour 48
  29,                                     !- Minute 48
  0.125000000000001,                      !- Value Until Time 48
  13,                                     !- Hour 49
  39,                                     !- Minute 49
  0.116666666666667,                      !- Value Until Time 49
  13,                                     !- Hour 50
  49,                                     !- Minute 50
  0.108333333333334,                      !- Value Until Time 50
  13,                                     !- Hour 51
  59,                                     !- Minute 51
  0.100000000000001,                      !- Value Until Time 51
  14,                                     !- Hour 52
  0,                                      !- Minute 52
  0.1,                                    !- Value Until Time 52
  16,                                     !- Hour 53
  0,                                      !- Minute 53
  0.1,                                    !- Value Until Time 53
  16,                                     !- Hour 54
  10,                                     !- Minute 54
  0.0958333333333333,                     !- Value Until Time 54
  16,                                     !- Hour 55
  20,                                     !- Minute 55
  0.0916666666666666,                     !- Value Until Time 55
  16,                                     !- Hour 56
  30,                                     !- Minute 56
  0.0874999999999999,                     !- Value Until Time 56
  16,                                     !- Hour 57
  40,                                     !- Minute 57
  0.0833333333333332,                     !- Value Until Time 57
  16,                                     !- Hour 58
  50,                                     !- Minute 58
  0.0791666666666665,                     !- Value Until Time 58
  17,                                     !- Hour 59
  0,                                      !- Minute 59
  0.0749999999999998,                     !- Value Until Time 59
  17,                                     !- Hour 60
  10,                                     !- Minute 60
  0.0708333333333331,                     !- Value Until Time 60
  17,                                     !- Hour 61
  20,                                     !- Minute 61
  0.0666666666666664,                     !- Value Until Time 61
  17,                                     !- Hour 62
  30,                                     !- Minute 62
  0.0624999999999997,                     !- Value Until Time 62
  17,                                     !- Hour 63
  40,                                     !- Minute 63
  0.058333333333333,                      !- Value Until Time 63
  17,                                     !- Hour 64
  50,                                     !- Minute 64
  0.0541666666666663,                     !- Value Until Time 64
  18,                                     !- Hour 65
  0,                                      !- Minute 65
  0.05,                                   !- Value Until Time 65
  18,                                     !- Hour 66
  10,                                     !- Minute 66
  0.0458333333333333,                     !- Value Until Time 66
  18,                                     !- Hour 67
  20,                                     !- Minute 67
  0.0416666666666666,                     !- Value Until Time 67
  18,                                     !- Hour 68
  30,                                     !- Minute 68
  0.0374999999999999,                     !- Value Until Time 68
  18,                                     !- Hour 69
  40,                                     !- Minute 69
  0.0333333333333332,                     !- Value Until Time 69
  18,                                     !- Hour 70
  50,                                     !- Minute 70
  0.0291666666666665,                     !- Value Until Time 70
  19,                                     !- Hour 71
  0,                                      !- Minute 71
  0.0249999999999998,                     !- Value Until Time 71
  19,                                     !- Hour 72
  10,                                     !- Minute 72
  0.0208333333333331,                     !- Value Until Time 72
  19,                                     !- Hour 73
  20,                                     !- Minute 73
  0.0166666666666664,                     !- Value Until Time 73
  19,                                     !- Hour 74
  30,                                     !- Minute 74
  0.0124999999999997,                     !- Value Until Time 74
  19,                                     !- Hour 75
  40,                                     !- Minute 75
  0.00833333333333304,                    !- Value Until Time 75
  19,                                     !- Hour 76
  50,                                     !- Minute 76
  0.00416666666666634,                    !- Value Until Time 76
  20,                                     !- Hour 77
  0,                                      !- Minute 77
  0,                                      !- Value Until Time 77
  24,                                     !- Hour 78
  0,                                      !- Minute 78
  0;                                      !- Value Until Time 78

OS:Schedule:Day,
  {80de556a-1197-4f80-b3b6-56b9f16d2c91}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c51d1483-2312-4d60-839f-5f0aec328965}, !- Handle
  OfficeMedium BLDG_OCC_SCH Summer Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {faeb836d-7ee5-4bca-a8ff-bb3e367cb952}, !- Handle
  Schedule Rule 18,                       !- Name
  {8949cb5e-32e9-483f-aa5d-058f15d85747}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5f20ddc6-7ce3-49ee-908c-dd62f4700fb1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5f20ddc6-7ce3-49ee-908c-dd62f4700fb1}, !- Handle
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0208333333333331,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0166666666666664,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0124999999999997,                     !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.00833333333333304,                    !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.00416666666666634,                    !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0,                                      !- Value Until Time 7
  5,                                      !- Hour 8
  40,                                     !- Minute 8
  0.0166666666666667,                     !- Value Until Time 8
  5,                                      !- Hour 9
  50,                                     !- Minute 9
  0.0333333333333334,                     !- Value Until Time 9
  6,                                      !- Hour 10
  0,                                      !- Minute 10
  0.0500000000000001,                     !- Value Until Time 10
  6,                                      !- Hour 11
  10,                                     !- Minute 11
  0.0666666666666668,                     !- Value Until Time 11
  6,                                      !- Hour 12
  20,                                     !- Minute 12
  0.0833333333333335,                     !- Value Until Time 12
  6,                                      !- Hour 13
  30,                                     !- Minute 13
  0.1,                                    !- Value Until Time 13
  6,                                      !- Hour 14
  40,                                     !- Minute 14
  0.116666666666667,                      !- Value Until Time 14
  6,                                      !- Hour 15
  50,                                     !- Minute 15
  0.133333333333333,                      !- Value Until Time 15
  7,                                      !- Hour 16
  0,                                      !- Minute 16
  0.15,                                   !- Value Until Time 16
  7,                                      !- Hour 17
  10,                                     !- Minute 17
  0.166666666666667,                      !- Value Until Time 17
  7,                                      !- Hour 18
  20,                                     !- Minute 18
  0.183333333333334,                      !- Value Until Time 18
  7,                                      !- Hour 19
  30,                                     !- Minute 19
  0.2,                                    !- Value Until Time 19
  7,                                      !- Hour 20
  40,                                     !- Minute 20
  0.325,                                  !- Value Until Time 20
  7,                                      !- Hour 21
  50,                                     !- Minute 21
  0.45,                                   !- Value Until Time 21
  8,                                      !- Hour 22
  0,                                      !- Minute 22
  0.575,                                  !- Value Until Time 22
  8,                                      !- Hour 23
  9,                                      !- Minute 23
  0.7,                                    !- Value Until Time 23
  8,                                      !- Hour 24
  19,                                     !- Minute 24
  0.824999999999999,                      !- Value Until Time 24
  8,                                      !- Hour 25
  29,                                     !- Minute 25
  0.949999999999999,                      !- Value Until Time 25
  8,                                      !- Hour 26
  30,                                     !- Minute 26
  0.95,                                   !- Value Until Time 26
  11,                                     !- Hour 27
  30,                                     !- Minute 27
  0.95,                                   !- Value Until Time 27
  11,                                     !- Hour 28
  39,                                     !- Minute 28
  0.875,                                  !- Value Until Time 28
  11,                                     !- Hour 29
  49,                                     !- Minute 29
  0.8,                                    !- Value Until Time 29
  11,                                     !- Hour 30
  59,                                     !- Minute 30
  0.725000000000001,                      !- Value Until Time 30
  12,                                     !- Hour 31
  9,                                      !- Minute 31
  0.650000000000001,                      !- Value Until Time 31
  12,                                     !- Hour 32
  19,                                     !- Minute 32
  0.575000000000001,                      !- Value Until Time 32
  12,                                     !- Hour 33
  29,                                     !- Minute 33
  0.500000000000002,                      !- Value Until Time 33
  12,                                     !- Hour 34
  30,                                     !- Minute 34
  0.5,                                    !- Value Until Time 34
  12,                                     !- Hour 35
  39,                                     !- Minute 35
  0.575,                                  !- Value Until Time 35
  12,                                     !- Hour 36
  49,                                     !- Minute 36
  0.649999999999999,                      !- Value Until Time 36
  12,                                     !- Hour 37
  59,                                     !- Minute 37
  0.724999999999999,                      !- Value Until Time 37
  13,                                     !- Hour 38
  9,                                      !- Minute 38
  0.799999999999999,                      !- Value Until Time 38
  13,                                     !- Hour 39
  19,                                     !- Minute 39
  0.874999999999999,                      !- Value Until Time 39
  13,                                     !- Hour 40
  29,                                     !- Minute 40
  0.949999999999998,                      !- Value Until Time 40
  13,                                     !- Hour 41
  30,                                     !- Minute 41
  0.95,                                   !- Value Until Time 41
  16,                                     !- Hour 42
  30,                                     !- Minute 42
  0.95,                                   !- Value Until Time 42
  16,                                     !- Hour 43
  40,                                     !- Minute 43
  0.841666666666666,                      !- Value Until Time 43
  16,                                     !- Hour 44
  50,                                     !- Minute 44
  0.733333333333332,                      !- Value Until Time 44
  17,                                     !- Hour 45
  0,                                      !- Minute 45
  0.624999999999998,                      !- Value Until Time 45
  17,                                     !- Hour 46
  10,                                     !- Minute 46
  0.516666666666663,                      !- Value Until Time 46
  17,                                     !- Hour 47
  20,                                     !- Minute 47
  0.408333333333329,                      !- Value Until Time 47
  17,                                     !- Hour 48
  30,                                     !- Minute 48
  0.3,                                    !- Value Until Time 48
  17,                                     !- Hour 49
  40,                                     !- Minute 49
  0.266666666666666,                      !- Value Until Time 49
  17,                                     !- Hour 50
  50,                                     !- Minute 50
  0.233333333333333,                      !- Value Until Time 50
  18,                                     !- Hour 51
  0,                                      !- Minute 51
  0.199999999999999,                      !- Value Until Time 51
  18,                                     !- Hour 52
  10,                                     !- Minute 52
  0.166666666666666,                      !- Value Until Time 52
  18,                                     !- Hour 53
  20,                                     !- Minute 53
  0.133333333333332,                      !- Value Until Time 53
  18,                                     !- Hour 54
  30,                                     !- Minute 54
  0.1,                                    !- Value Until Time 54
  21,                                     !- Hour 55
  0,                                      !- Minute 55
  0.1,                                    !- Value Until Time 55
  21,                                     !- Hour 56
  10,                                     !- Minute 56
  0.0958333333333333,                     !- Value Until Time 56
  21,                                     !- Hour 57
  20,                                     !- Minute 57
  0.0916666666666666,                     !- Value Until Time 57
  21,                                     !- Hour 58
  30,                                     !- Minute 58
  0.0874999999999999,                     !- Value Until Time 58
  21,                                     !- Hour 59
  40,                                     !- Minute 59
  0.0833333333333332,                     !- Value Until Time 59
  21,                                     !- Hour 60
  50,                                     !- Minute 60
  0.0791666666666665,                     !- Value Until Time 60
  22,                                     !- Hour 61
  0,                                      !- Minute 61
  0.0749999999999998,                     !- Value Until Time 61
  22,                                     !- Hour 62
  10,                                     !- Minute 62
  0.0708333333333331,                     !- Value Until Time 62
  22,                                     !- Hour 63
  20,                                     !- Minute 63
  0.0666666666666664,                     !- Value Until Time 63
  22,                                     !- Hour 64
  30,                                     !- Minute 64
  0.0624999999999997,                     !- Value Until Time 64
  22,                                     !- Hour 65
  40,                                     !- Minute 65
  0.058333333333333,                      !- Value Until Time 65
  22,                                     !- Hour 66
  50,                                     !- Minute 66
  0.0541666666666663,                     !- Value Until Time 66
  23,                                     !- Hour 67
  0,                                      !- Minute 67
  0.05,                                   !- Value Until Time 67
  23,                                     !- Hour 68
  10,                                     !- Minute 68
  0.0458333333333333,                     !- Value Until Time 68
  23,                                     !- Hour 69
  20,                                     !- Minute 69
  0.0416666666666666,                     !- Value Until Time 69
  23,                                     !- Hour 70
  30,                                     !- Minute 70
  0.0374999999999999,                     !- Value Until Time 70
  23,                                     !- Hour 71
  40,                                     !- Minute 71
  0.0333333333333332,                     !- Value Until Time 71
  23,                                     !- Hour 72
  50,                                     !- Minute 72
  0.0291666666666665,                     !- Value Until Time 72
  24,                                     !- Hour 73
  0,                                      !- Minute 73
  0.0249999999999998;                     !- Value Until Time 73

OS:Schedule:Day,
  {490de2a9-aa4d-4d1d-90d5-d2dc080ed106}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f32823c8-dbdd-43aa-9ffc-439422427b48}, !- Handle
  OfficeMedium BLDG_OCC_SCH Winter Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {709c7362-f6ef-4f12-a3b0-288192f36bce}, !- Handle
  OfficeMedium ACTIVITY_SCH,              !- Name
  {0dff6463-e2c7-4c75-b57a-08b8f2b1d7d6}, !- Schedule Type Limits Name
  {d1de692d-74ac-4922-befe-e03aee1b8ddd}, !- Default Day Schedule Name
  {2288de9e-2236-423e-b483-cce4998854b5}, !- Summer Design Day Schedule Name
  {922bd397-0e97-43a2-b99a-edd6e1f09aba}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d1de692d-74ac-4922-befe-e03aee1b8ddd}, !- Handle
  OfficeMedium ACTIVITY_SCH Default,      !- Name
  {0dff6463-e2c7-4c75-b57a-08b8f2b1d7d6}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {6aa2fe1d-f13d-4742-be78-89f4ab31a3d0}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {922bd397-0e97-43a2-b99a-edd6e1f09aba}, !- Handle
  OfficeMedium ACTIVITY_SCH Winter Design Day, !- Name
  {0dff6463-e2c7-4c75-b57a-08b8f2b1d7d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {6c0a160f-5600-401e-b26c-ed61206bfbdf}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2288de9e-2236-423e-b483-cce4998854b5}, !- Handle
  OfficeMedium ACTIVITY_SCH Summer Design Day, !- Name
  {0dff6463-e2c7-4c75-b57a-08b8f2b1d7d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a52cb13a-719e-4395-a246-b01edda4cf4a}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013,       !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {a45bc755-a55b-4bbd-88d1-33bd27dc2260}, !- Default Day Schedule Name
  {96f1dba8-3a97-455a-929c-0b76ab7f425d}, !- Summer Design Day Schedule Name
  {e633b1e7-cd42-415a-ab70-8caabe66e022}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a45bc755-a55b-4bbd-88d1-33bd27dc2260}, !- Handle
  Schedule Day 6,                         !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0477054266666667,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0488527133333334,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  30,                                     !- Minute 4
  0.05,                                   !- Value Until Time 4
  4,                                      !- Hour 5
  40,                                     !- Minute 5
  0.0583333333333334,                     !- Value Until Time 5
  4,                                      !- Hour 6
  50,                                     !- Minute 6
  0.0666666666666667,                     !- Value Until Time 6
  5,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0750000000000001,                     !- Value Until Time 7
  5,                                      !- Hour 8
  10,                                     !- Minute 8
  0.0833333333333334,                     !- Value Until Time 8
  5,                                      !- Hour 9
  20,                                     !- Minute 9
  0.0916666666666668,                     !- Value Until Time 9
  5,                                      !- Hour 10
  30,                                     !- Minute 10
  0.1,                                    !- Value Until Time 10
  5,                                      !- Hour 11
  40,                                     !- Minute 11
  0.0977054266666667,                     !- Value Until Time 11
  5,                                      !- Hour 12
  50,                                     !- Minute 12
  0.0954108533333333,                     !- Value Until Time 12
  6,                                      !- Hour 13
  0,                                      !- Minute 13
  0.09311628,                             !- Value Until Time 13
  6,                                      !- Hour 14
  10,                                     !- Minute 14
  0.0908217066666667,                     !- Value Until Time 14
  6,                                      !- Hour 15
  20,                                     !- Minute 15
  0.0885271333333333,                     !- Value Until Time 15
  6,                                      !- Hour 16
  30,                                     !- Minute 16
  0.08623256,                             !- Value Until Time 16
  6,                                      !- Hour 17
  40,                                     !- Minute 17
  0.114976746666667,                      !- Value Until Time 17
  6,                                      !- Hour 18
  50,                                     !- Minute 18
  0.143720933333333,                      !- Value Until Time 18
  7,                                      !- Hour 19
  0,                                      !- Minute 19
  0.17246512,                             !- Value Until Time 19
  7,                                      !- Hour 20
  10,                                     !- Minute 20
  0.201209306666667,                      !- Value Until Time 20
  7,                                      !- Hour 21
  20,                                     !- Minute 21
  0.229953493333334,                      !- Value Until Time 21
  7,                                      !- Hour 22
  30,                                     !- Minute 22
  0.25869768,                             !- Value Until Time 22
  7,                                      !- Hour 23
  40,                                     !- Minute 23
  0.34493024,                             !- Value Until Time 23
  7,                                      !- Hour 24
  50,                                     !- Minute 24
  0.4311628,                              !- Value Until Time 24
  8,                                      !- Hour 25
  0,                                      !- Minute 25
  0.51739536,                             !- Value Until Time 25
  8,                                      !- Hour 26
  9,                                      !- Minute 26
  0.60362792,                             !- Value Until Time 26
  8,                                      !- Hour 27
  19,                                     !- Minute 27
  0.689860479999999,                      !- Value Until Time 27
  8,                                      !- Hour 28
  29,                                     !- Minute 28
  0.776093039999999,                      !- Value Until Time 28
  8,                                      !- Hour 29
  30,                                     !- Minute 29
  0.77609304,                             !- Value Until Time 29
  16,                                     !- Hour 30
  30,                                     !- Minute 30
  0.77609304,                             !- Value Until Time 30
  16,                                     !- Hour 31
  40,                                     !- Minute 31
  0.718604666666666,                      !- Value Until Time 31
  16,                                     !- Hour 32
  50,                                     !- Minute 32
  0.661116293333333,                      !- Value Until Time 32
  17,                                     !- Hour 33
  0,                                      !- Minute 33
  0.603627919999999,                      !- Value Until Time 33
  17,                                     !- Hour 34
  10,                                     !- Minute 34
  0.546139546666665,                      !- Value Until Time 34
  17,                                     !- Hour 35
  20,                                     !- Minute 35
  0.488651173333331,                      !- Value Until Time 35
  17,                                     !- Hour 36
  30,                                     !- Minute 36
  0.4311628,                              !- Value Until Time 36
  17,                                     !- Hour 37
  40,                                     !- Minute 37
  0.402418613333333,                      !- Value Until Time 37
  17,                                     !- Hour 38
  50,                                     !- Minute 38
  0.373674426666666,                      !- Value Until Time 38
  18,                                     !- Hour 39
  0,                                      !- Minute 39
  0.344930239999999,                      !- Value Until Time 39
  18,                                     !- Hour 40
  10,                                     !- Minute 40
  0.316186053333332,                      !- Value Until Time 40
  18,                                     !- Hour 41
  20,                                     !- Minute 41
  0.287441866666666,                      !- Value Until Time 41
  18,                                     !- Hour 42
  30,                                     !- Minute 42
  0.25869768,                             !- Value Until Time 42
  19,                                     !- Hour 43
  0,                                      !- Minute 43
  0.25869768,                             !- Value Until Time 43
  19,                                     !- Hour 44
  10,                                     !- Minute 44
  0.251511633333333,                      !- Value Until Time 44
  19,                                     !- Hour 45
  20,                                     !- Minute 45
  0.244325586666667,                      !- Value Until Time 45
  19,                                     !- Hour 46
  30,                                     !- Minute 46
  0.23713954,                             !- Value Until Time 46
  19,                                     !- Hour 47
  40,                                     !- Minute 47
  0.229953493333333,                      !- Value Until Time 47
  19,                                     !- Hour 48
  50,                                     !- Minute 48
  0.222767446666666,                      !- Value Until Time 48
  20,                                     !- Hour 49
  0,                                      !- Minute 49
  0.2155814,                              !- Value Until Time 49
  20,                                     !- Hour 50
  10,                                     !- Minute 50
  0.208395353333333,                      !- Value Until Time 50
  20,                                     !- Hour 51
  20,                                     !- Minute 51
  0.201209306666666,                      !- Value Until Time 51
  20,                                     !- Hour 52
  30,                                     !- Minute 52
  0.19402326,                             !- Value Until Time 52
  20,                                     !- Hour 53
  40,                                     !- Minute 53
  0.186837213333333,                      !- Value Until Time 53
  20,                                     !- Hour 54
  50,                                     !- Minute 54
  0.179651166666666,                      !- Value Until Time 54
  21,                                     !- Hour 55
  0,                                      !- Minute 55
  0.17246512,                             !- Value Until Time 55
  21,                                     !- Hour 56
  30,                                     !- Minute 56
  0.17246512,                             !- Value Until Time 56
  21,                                     !- Hour 57
  40,                                     !- Minute 57
  0.158093026666667,                      !- Value Until Time 57
  21,                                     !- Hour 58
  50,                                     !- Minute 58
  0.143720933333333,                      !- Value Until Time 58
  22,                                     !- Hour 59
  0,                                      !- Minute 59
  0.12934884,                             !- Value Until Time 59
  22,                                     !- Hour 60
  10,                                     !- Minute 60
  0.114976746666666,                      !- Value Until Time 60
  22,                                     !- Hour 61
  20,                                     !- Minute 61
  0.100604653333333,                      !- Value Until Time 61
  22,                                     !- Hour 62
  30,                                     !- Minute 62
  0.08623256,                             !- Value Until Time 62
  22,                                     !- Hour 63
  40,                                     !- Minute 63
  0.0790465133333333,                     !- Value Until Time 63
  22,                                     !- Hour 64
  50,                                     !- Minute 64
  0.0718604666666666,                     !- Value Until Time 64
  23,                                     !- Hour 65
  0,                                      !- Minute 65
  0.0646744199999998,                     !- Value Until Time 65
  23,                                     !- Hour 66
  10,                                     !- Minute 66
  0.0574883733333331,                     !- Value Until Time 66
  23,                                     !- Hour 67
  20,                                     !- Minute 67
  0.0503023266666664,                     !- Value Until Time 67
  23,                                     !- Hour 68
  30,                                     !- Minute 68
  0.04311628,                             !- Value Until Time 68
  23,                                     !- Hour 69
  40,                                     !- Minute 69
  0.0442635666666667,                     !- Value Until Time 69
  23,                                     !- Hour 70
  50,                                     !- Minute 70
  0.0454108533333334,                     !- Value Until Time 70
  24,                                     !- Hour 71
  0,                                      !- Minute 71
  0.04655814;                             !- Value Until Time 71

OS:Schedule:Rule,
  {c7d8d9e6-eed4-494f-b036-e2ba83d81f8f}, !- Handle
  Schedule Rule 19,                       !- Name
  {a52cb13a-719e-4395-a246-b01edda4cf4a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e3e8da3d-9a70-488b-8408-4c7b7f385772}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e3e8da3d-9a70-488b-8408-4c7b7f385772}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Sat Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  10,                                     !- Minute 2
  0.05301938,                             !- Value Until Time 2
  5,                                      !- Hour 3
  20,                                     !- Minute 3
  0.05603876,                             !- Value Until Time 3
  5,                                      !- Hour 4
  30,                                     !- Minute 4
  0.05905814,                             !- Value Until Time 4
  5,                                      !- Hour 5
  40,                                     !- Minute 5
  0.06207752,                             !- Value Until Time 5
  5,                                      !- Hour 6
  50,                                     !- Minute 6
  0.0650969,                              !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.06811628,                             !- Value Until Time 7
  6,                                      !- Hour 8
  10,                                     !- Minute 8
  0.07113566,                             !- Value Until Time 8
  6,                                      !- Hour 9
  20,                                     !- Minute 9
  0.07415504,                             !- Value Until Time 9
  6,                                      !- Hour 10
  30,                                     !- Minute 10
  0.07717442,                             !- Value Until Time 10
  6,                                      !- Hour 11
  40,                                     !- Minute 11
  0.0801938000000001,                     !- Value Until Time 11
  6,                                      !- Hour 12
  50,                                     !- Minute 12
  0.0832131800000001,                     !- Value Until Time 12
  7,                                      !- Hour 13
  0,                                      !- Minute 13
  0.08623256,                             !- Value Until Time 13
  7,                                      !- Hour 14
  10,                                     !- Minute 14
  0.100604653333333,                      !- Value Until Time 14
  7,                                      !- Hour 15
  20,                                     !- Minute 15
  0.114976746666667,                      !- Value Until Time 15
  7,                                      !- Hour 16
  30,                                     !- Minute 16
  0.12934884,                             !- Value Until Time 16
  7,                                      !- Hour 17
  40,                                     !- Minute 17
  0.143720933333333,                      !- Value Until Time 17
  7,                                      !- Hour 18
  50,                                     !- Minute 18
  0.158093026666667,                      !- Value Until Time 18
  8,                                      !- Hour 19
  0,                                      !- Minute 19
  0.17246512,                             !- Value Until Time 19
  8,                                      !- Hour 20
  10,                                     !- Minute 20
  0.186837213333333,                      !- Value Until Time 20
  8,                                      !- Hour 21
  20,                                     !- Minute 21
  0.201209306666667,                      !- Value Until Time 21
  8,                                      !- Hour 22
  30,                                     !- Minute 22
  0.2155814,                              !- Value Until Time 22
  8,                                      !- Hour 23
  39,                                     !- Minute 23
  0.229953493333333,                      !- Value Until Time 23
  8,                                      !- Hour 24
  49,                                     !- Minute 24
  0.244325586666667,                      !- Value Until Time 24
  8,                                      !- Hour 25
  59,                                     !- Minute 25
  0.25869768,                             !- Value Until Time 25
  9,                                      !- Hour 26
  0,                                      !- Minute 26
  0.25869768,                             !- Value Until Time 26
  10,                                     !- Hour 27
  0,                                      !- Minute 27
  0.25869768,                             !- Value Until Time 27
  10,                                     !- Hour 28
  9,                                      !- Minute 28
  0.253308145,                            !- Value Until Time 28
  10,                                     !- Hour 29
  19,                                     !- Minute 29
  0.24791861,                             !- Value Until Time 29
  10,                                     !- Hour 30
  29,                                     !- Minute 30
  0.242529075,                            !- Value Until Time 30
  10,                                     !- Hour 31
  39,                                     !- Minute 31
  0.23713954,                             !- Value Until Time 31
  10,                                     !- Hour 32
  49,                                     !- Minute 32
  0.231750005,                            !- Value Until Time 32
  10,                                     !- Hour 33
  59,                                     !- Minute 33
  0.22636047,                             !- Value Until Time 33
  11,                                     !- Hour 34
  9,                                      !- Minute 34
  0.220970935,                            !- Value Until Time 34
  11,                                     !- Hour 35
  19,                                     !- Minute 35
  0.2155814,                              !- Value Until Time 35
  11,                                     !- Hour 36
  29,                                     !- Minute 36
  0.210191865,                            !- Value Until Time 36
  11,                                     !- Hour 37
  39,                                     !- Minute 37
  0.20480233,                             !- Value Until Time 37
  11,                                     !- Hour 38
  49,                                     !- Minute 38
  0.199412795,                            !- Value Until Time 38
  11,                                     !- Hour 39
  59,                                     !- Minute 39
  0.19402326,                             !- Value Until Time 39
  12,                                     !- Hour 40
  9,                                      !- Minute 40
  0.188633725,                            !- Value Until Time 40
  12,                                     !- Hour 41
  19,                                     !- Minute 41
  0.18324419,                             !- Value Until Time 41
  12,                                     !- Hour 42
  29,                                     !- Minute 42
  0.177854655,                            !- Value Until Time 42
  12,                                     !- Hour 43
  39,                                     !- Minute 43
  0.17246512,                             !- Value Until Time 43
  12,                                     !- Hour 44
  49,                                     !- Minute 44
  0.167075585,                            !- Value Until Time 44
  12,                                     !- Hour 45
  59,                                     !- Minute 45
  0.16168605,                             !- Value Until Time 45
  13,                                     !- Hour 46
  9,                                      !- Minute 46
  0.156296515,                            !- Value Until Time 46
  13,                                     !- Hour 47
  19,                                     !- Minute 47
  0.15090698,                             !- Value Until Time 47
  13,                                     !- Hour 48
  29,                                     !- Minute 48
  0.145517445,                            !- Value Until Time 48
  13,                                     !- Hour 49
  39,                                     !- Minute 49
  0.14012791,                             !- Value Until Time 49
  13,                                     !- Hour 50
  49,                                     !- Minute 50
  0.134738375,                            !- Value Until Time 50
  13,                                     !- Hour 51
  59,                                     !- Minute 51
  0.12934884,                             !- Value Until Time 51
  14,                                     !- Hour 52
  0,                                      !- Minute 52
  0.12934884,                             !- Value Until Time 52
  16,                                     !- Hour 53
  0,                                      !- Minute 53
  0.12934884,                             !- Value Until Time 53
  16,                                     !- Hour 54
  10,                                     !- Minute 54
  0.122162793333333,                      !- Value Until Time 54
  16,                                     !- Hour 55
  20,                                     !- Minute 55
  0.114976746666667,                      !- Value Until Time 55
  16,                                     !- Hour 56
  30,                                     !- Minute 56
  0.1077907,                              !- Value Until Time 56
  16,                                     !- Hour 57
  40,                                     !- Minute 57
  0.100604653333333,                      !- Value Until Time 57
  16,                                     !- Hour 58
  50,                                     !- Minute 58
  0.0934186066666664,                     !- Value Until Time 58
  17,                                     !- Hour 59
  0,                                      !- Minute 59
  0.0862325599999997,                     !- Value Until Time 59
  17,                                     !- Hour 60
  10,                                     !- Minute 60
  0.079046513333333,                      !- Value Until Time 60
  17,                                     !- Hour 61
  20,                                     !- Minute 61
  0.0718604666666663,                     !- Value Until Time 61
  17,                                     !- Hour 62
  30,                                     !- Minute 62
  0.0646744199999995,                     !- Value Until Time 62
  17,                                     !- Hour 63
  40,                                     !- Minute 63
  0.0574883733333328,                     !- Value Until Time 63
  17,                                     !- Hour 64
  50,                                     !- Minute 64
  0.0503023266666661,                     !- Value Until Time 64
  18,                                     !- Hour 65
  0,                                      !- Minute 65
  0.04311628,                             !- Value Until Time 65
  18,                                     !- Hour 66
  10,                                     !- Minute 66
  0.0436899233333333,                     !- Value Until Time 66
  18,                                     !- Hour 67
  20,                                     !- Minute 67
  0.0442635666666667,                     !- Value Until Time 67
  18,                                     !- Hour 68
  30,                                     !- Minute 68
  0.04483721,                             !- Value Until Time 68
  18,                                     !- Hour 69
  40,                                     !- Minute 69
  0.0454108533333333,                     !- Value Until Time 69
  18,                                     !- Hour 70
  50,                                     !- Minute 70
  0.0459844966666667,                     !- Value Until Time 70
  19,                                     !- Hour 71
  0,                                      !- Minute 71
  0.04655814,                             !- Value Until Time 71
  19,                                     !- Hour 72
  10,                                     !- Minute 72
  0.0471317833333334,                     !- Value Until Time 72
  19,                                     !- Hour 73
  20,                                     !- Minute 73
  0.0477054266666667,                     !- Value Until Time 73
  19,                                     !- Hour 74
  30,                                     !- Minute 74
  0.04827907,                             !- Value Until Time 74
  19,                                     !- Hour 75
  40,                                     !- Minute 75
  0.0488527133333334,                     !- Value Until Time 75
  19,                                     !- Hour 76
  50,                                     !- Minute 76
  0.0494263566666667,                     !- Value Until Time 76
  20,                                     !- Hour 77
  0,                                      !- Minute 77
  0.05,                                   !- Value Until Time 77
  24,                                     !- Hour 78
  0,                                      !- Minute 78
  0.05;                                   !- Value Until Time 78

OS:Schedule:Day,
  {f5cea30f-6498-4c9c-8e67-26f4def9f43b}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {96f1dba8-3a97-455a-929c-0b76ab7f425d}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Summer Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d5a40e1a-dfcf-4bc2-a663-d83fdf95f8f7}, !- Handle
  Schedule Rule 20,                       !- Name
  {a52cb13a-719e-4395-a246-b01edda4cf4a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b53a8da3-e7c6-447a-b603-31b2d9f770c8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b53a8da3-e7c6-447a-b603-31b2d9f770c8}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Sun Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.04311628,                             !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {a77604e4-fcaf-48a0-b62a-806528a1465a}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e633b1e7-cd42-415a-ab70-8caabe66e022}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Winter Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {9517e58d-6963-4045-a34e-f4d14aad1344}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013,       !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {195a3718-8b6e-41de-a9d5-ede2d0d7627a}, !- Default Day Schedule Name
  {7a1a4dfa-6437-4696-946d-2effdd6472d0}, !- Summer Design Day Schedule Name
  {5920c8f2-5751-4ae5-ac3a-c61161d5de3c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {195a3718-8b6e-41de-a9d5-ede2d0d7627a}, !- Handle
  Schedule Day 9,                         !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.3413892786,                           !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.3383242388,                           !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.335259199,                            !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.3321941592,                           !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.3291291194,                           !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.3260640796,                           !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.3229990398,                           !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.319933999999999,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.316868960199999,                      !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.313803920399999,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.310738880599999,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.3076738408,                           !- Value Until Time 12
  5,                                      !- Hour 13
  0,                                      !- Minute 13
  0.3076738408,                           !- Value Until Time 13
  5,                                      !- Hour 14
  10,                                     !- Minute 14
  0.3138039204,                           !- Value Until Time 14
  5,                                      !- Hour 15
  20,                                     !- Minute 15
  0.319934,                               !- Value Until Time 15
  5,                                      !- Hour 16
  30,                                     !- Minute 16
  0.3260640796,                           !- Value Until Time 16
  5,                                      !- Hour 17
  40,                                     !- Minute 17
  0.3321941592,                           !- Value Until Time 17
  5,                                      !- Hour 18
  50,                                     !- Minute 18
  0.3383242388,                           !- Value Until Time 18
  6,                                      !- Hour 19
  0,                                      !- Minute 19
  0.3444543184,                           !- Value Until Time 19
  6,                                      !- Hour 20
  10,                                     !- Minute 20
  0.350584398,                            !- Value Until Time 20
  6,                                      !- Hour 21
  20,                                     !- Minute 21
  0.3567144776,                           !- Value Until Time 21
  6,                                      !- Hour 22
  30,                                     !- Minute 22
  0.3628445572,                           !- Value Until Time 22
  6,                                      !- Hour 23
  40,                                     !- Minute 23
  0.3689746368,                           !- Value Until Time 23
  6,                                      !- Hour 24
  50,                                     !- Minute 24
  0.3751047164,                           !- Value Until Time 24
  7,                                      !- Hour 25
  0,                                      !- Minute 25
  0.381234796,                            !- Value Until Time 25
  7,                                      !- Hour 26
  10,                                     !- Minute 26
  0.420946753916667,                      !- Value Until Time 26
  7,                                      !- Hour 27
  20,                                     !- Minute 27
  0.460658711833333,                      !- Value Until Time 27
  7,                                      !- Hour 28
  30,                                     !- Minute 28
  0.50037066975,                          !- Value Until Time 28
  7,                                      !- Hour 29
  40,                                     !- Minute 29
  0.540082627666667,                      !- Value Until Time 29
  7,                                      !- Hour 30
  50,                                     !- Minute 30
  0.579794585583334,                      !- Value Until Time 30
  8,                                      !- Hour 31
  0,                                      !- Minute 31
  0.6195065435,                           !- Value Until Time 31
  8,                                      !- Hour 32
  10,                                     !- Minute 32
  0.659218501416667,                      !- Value Until Time 32
  8,                                      !- Hour 33
  20,                                     !- Minute 33
  0.698930459333333,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.73864241725,                          !- Value Until Time 34
  8,                                      !- Hour 35
  39,                                     !- Minute 35
  0.778354375166666,                      !- Value Until Time 35
  8,                                      !- Hour 36
  49,                                     !- Minute 36
  0.818066333083333,                      !- Value Until Time 36
  8,                                      !- Hour 37
  59,                                     !- Minute 37
  0.857778291,                            !- Value Until Time 37
  9,                                      !- Hour 38
  0,                                      !- Minute 38
  0.857778291,                            !- Value Until Time 38
  11,                                     !- Hour 39
  30,                                     !- Minute 39
  0.857778291,                            !- Value Until Time 39
  11,                                     !- Hour 40
  39,                                     !- Minute 40
  0.841893507833333,                      !- Value Until Time 40
  11,                                     !- Hour 41
  49,                                     !- Minute 41
  0.826008724666667,                      !- Value Until Time 41
  11,                                     !- Hour 42
  59,                                     !- Minute 42
  0.8101239415,                           !- Value Until Time 42
  12,                                     !- Hour 43
  9,                                      !- Minute 43
  0.794239158333334,                      !- Value Until Time 43
  12,                                     !- Hour 44
  19,                                     !- Minute 44
  0.778354375166667,                      !- Value Until Time 44
  12,                                     !- Hour 45
  29,                                     !- Minute 45
  0.762469592,                            !- Value Until Time 45
  12,                                     !- Hour 46
  30,                                     !- Minute 46
  0.762469592,                            !- Value Until Time 46
  12,                                     !- Hour 47
  39,                                     !- Minute 47
  0.778354375166667,                      !- Value Until Time 47
  12,                                     !- Hour 48
  49,                                     !- Minute 48
  0.794239158333333,                      !- Value Until Time 48
  12,                                     !- Hour 49
  59,                                     !- Minute 49
  0.8101239415,                           !- Value Until Time 49
  13,                                     !- Hour 50
  9,                                      !- Minute 50
  0.826008724666667,                      !- Value Until Time 50
  13,                                     !- Hour 51
  19,                                     !- Minute 51
  0.841893507833333,                      !- Value Until Time 51
  13,                                     !- Hour 52
  29,                                     !- Minute 52
  0.857778291,                            !- Value Until Time 52
  13,                                     !- Hour 53
  30,                                     !- Minute 53
  0.857778291,                            !- Value Until Time 53
  16,                                     !- Hour 54
  30,                                     !- Minute 54
  0.857778291,                            !- Value Until Time 54
  16,                                     !- Hour 55
  40,                                     !- Minute 55
  0.794239158333333,                      !- Value Until Time 55
  16,                                     !- Hour 56
  50,                                     !- Minute 56
  0.730700025666666,                      !- Value Until Time 56
  17,                                     !- Hour 57
  0,                                      !- Minute 57
  0.667160892999999,                      !- Value Until Time 57
  17,                                     !- Hour 58
  10,                                     !- Minute 58
  0.603621760333331,                      !- Value Until Time 58
  17,                                     !- Hour 59
  20,                                     !- Minute 59
  0.540082627666664,                      !- Value Until Time 59
  17,                                     !- Hour 60
  30,                                     !- Minute 60
  0.476543495,                            !- Value Until Time 60
  17,                                     !- Hour 61
  40,                                     !- Minute 61
  0.460658711833333,                      !- Value Until Time 61
  17,                                     !- Hour 62
  50,                                     !- Minute 62
  0.444773928666666,                      !- Value Until Time 62
  18,                                     !- Hour 63
  0,                                      !- Minute 63
  0.4288891455,                           !- Value Until Time 63
  18,                                     !- Hour 64
  10,                                     !- Minute 64
  0.413004362333333,                      !- Value Until Time 64
  18,                                     !- Hour 65
  20,                                     !- Minute 65
  0.397119579166666,                      !- Value Until Time 65
  18,                                     !- Hour 66
  30,                                     !- Minute 66
  0.381234796,                            !- Value Until Time 66
  22,                                     !- Hour 67
  0,                                      !- Minute 67
  0.381234796,                            !- Value Until Time 67
  22,                                     !- Hour 68
  10,                                     !- Minute 68
  0.3781697562,                           !- Value Until Time 68
  22,                                     !- Hour 69
  20,                                     !- Minute 69
  0.3751047164,                           !- Value Until Time 69
  22,                                     !- Hour 70
  30,                                     !- Minute 70
  0.3720396766,                           !- Value Until Time 70
  22,                                     !- Hour 71
  40,                                     !- Minute 71
  0.3689746368,                           !- Value Until Time 71
  22,                                     !- Hour 72
  50,                                     !- Minute 72
  0.365909597,                            !- Value Until Time 72
  23,                                     !- Hour 73
  0,                                      !- Minute 73
  0.3628445572,                           !- Value Until Time 73
  23,                                     !- Hour 74
  10,                                     !- Minute 74
  0.3597795174,                           !- Value Until Time 74
  23,                                     !- Hour 75
  20,                                     !- Minute 75
  0.3567144776,                           !- Value Until Time 75
  23,                                     !- Hour 76
  30,                                     !- Minute 76
  0.3536494378,                           !- Value Until Time 76
  23,                                     !- Hour 77
  40,                                     !- Minute 77
  0.350584398,                            !- Value Until Time 77
  23,                                     !- Hour 78
  50,                                     !- Minute 78
  0.3475193582,                           !- Value Until Time 78
  24,                                     !- Hour 79
  0,                                      !- Minute 79
  0.3444543184;                           !- Value Until Time 79

OS:Schedule:Rule,
  {7618f090-c39d-48ad-9c23-397c72e76390}, !- Handle
  Schedule Rule 22,                       !- Name
  {9517e58d-6963-4045-a34e-f4d14aad1344}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ae67a132-2386-40d0-be78-26046a38c1ed}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ae67a132-2386-40d0-be78-26046a38c1ed}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013 Sat Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2307553806,                           !- Value Until Time 1
  5,                                      !- Hour 2
  10,                                     !- Minute 2
  0.243295331883333,                      !- Value Until Time 2
  5,                                      !- Hour 3
  20,                                     !- Minute 3
  0.255835283166667,                      !- Value Until Time 3
  5,                                      !- Hour 4
  30,                                     !- Minute 4
  0.26837523445,                          !- Value Until Time 4
  5,                                      !- Hour 5
  40,                                     !- Minute 5
  0.280915185733333,                      !- Value Until Time 5
  5,                                      !- Hour 6
  50,                                     !- Minute 6
  0.293455137016667,                      !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.3059950883,                           !- Value Until Time 7
  6,                                      !- Hour 8
  10,                                     !- Minute 8
  0.318535039583334,                      !- Value Until Time 8
  6,                                      !- Hour 9
  20,                                     !- Minute 9
  0.331074990866667,                      !- Value Until Time 9
  6,                                      !- Hour 10
  30,                                     !- Minute 10
  0.34361494215,                          !- Value Until Time 10
  6,                                      !- Hour 11
  40,                                     !- Minute 11
  0.356154893433334,                      !- Value Until Time 11
  6,                                      !- Hour 12
  50,                                     !- Minute 12
  0.368694844716667,                      !- Value Until Time 12
  7,                                      !- Hour 13
  0,                                      !- Minute 13
  0.381234796,                            !- Value Until Time 13
  7,                                      !- Hour 14
  10,                                     !- Minute 14
  0.389177187583333,                      !- Value Until Time 14
  7,                                      !- Hour 15
  20,                                     !- Minute 15
  0.397119579166667,                      !- Value Until Time 15
  7,                                      !- Hour 16
  30,                                     !- Minute 16
  0.40506197075,                          !- Value Until Time 16
  7,                                      !- Hour 17
  40,                                     !- Minute 17
  0.413004362333333,                      !- Value Until Time 17
  7,                                      !- Hour 18
  50,                                     !- Minute 18
  0.420946753916667,                      !- Value Until Time 18
  8,                                      !- Hour 19
  0,                                      !- Minute 19
  0.4288891455,                           !- Value Until Time 19
  8,                                      !- Hour 20
  10,                                     !- Minute 20
  0.436831537083333,                      !- Value Until Time 20
  8,                                      !- Hour 21
  20,                                     !- Minute 21
  0.444773928666667,                      !- Value Until Time 21
  8,                                      !- Hour 22
  30,                                     !- Minute 22
  0.45271632025,                          !- Value Until Time 22
  8,                                      !- Hour 23
  39,                                     !- Minute 23
  0.460658711833333,                      !- Value Until Time 23
  8,                                      !- Hour 24
  49,                                     !- Minute 24
  0.468601103416667,                      !- Value Until Time 24
  8,                                      !- Hour 25
  59,                                     !- Minute 25
  0.476543495,                            !- Value Until Time 25
  9,                                      !- Hour 26
  0,                                      !- Minute 26
  0.476543495,                            !- Value Until Time 26
  10,                                     !- Hour 27
  0,                                      !- Minute 27
  0.476543495,                            !- Value Until Time 27
  10,                                     !- Hour 28
  9,                                      !- Minute 28
  0.4705867013125,                        !- Value Until Time 28
  10,                                     !- Hour 29
  19,                                     !- Minute 29
  0.464629907625,                         !- Value Until Time 29
  10,                                     !- Hour 30
  29,                                     !- Minute 30
  0.4586731139375,                        !- Value Until Time 30
  10,                                     !- Hour 31
  39,                                     !- Minute 31
  0.45271632025,                          !- Value Until Time 31
  10,                                     !- Hour 32
  49,                                     !- Minute 32
  0.4467595265625,                        !- Value Until Time 32
  10,                                     !- Hour 33
  59,                                     !- Minute 33
  0.440802732875,                         !- Value Until Time 33
  11,                                     !- Hour 34
  9,                                      !- Minute 34
  0.4348459391875,                        !- Value Until Time 34
  11,                                     !- Hour 35
  19,                                     !- Minute 35
  0.4288891455,                           !- Value Until Time 35
  11,                                     !- Hour 36
  29,                                     !- Minute 36
  0.4229323518125,                        !- Value Until Time 36
  11,                                     !- Hour 37
  39,                                     !- Minute 37
  0.416975558125,                         !- Value Until Time 37
  11,                                     !- Hour 38
  49,                                     !- Minute 38
  0.4110187644375,                        !- Value Until Time 38
  11,                                     !- Hour 39
  59,                                     !- Minute 39
  0.40506197075,                          !- Value Until Time 39
  12,                                     !- Hour 40
  9,                                      !- Minute 40
  0.3991051770625,                        !- Value Until Time 40
  12,                                     !- Hour 41
  19,                                     !- Minute 41
  0.393148383375,                         !- Value Until Time 41
  12,                                     !- Hour 42
  29,                                     !- Minute 42
  0.3871915896875,                        !- Value Until Time 42
  12,                                     !- Hour 43
  39,                                     !- Minute 43
  0.381234796,                            !- Value Until Time 43
  12,                                     !- Hour 44
  49,                                     !- Minute 44
  0.3752780023125,                        !- Value Until Time 44
  12,                                     !- Hour 45
  59,                                     !- Minute 45
  0.369321208625,                         !- Value Until Time 45
  13,                                     !- Hour 46
  9,                                      !- Minute 46
  0.3633644149375,                        !- Value Until Time 46
  13,                                     !- Hour 47
  19,                                     !- Minute 47
  0.35740762125,                          !- Value Until Time 47
  13,                                     !- Hour 48
  29,                                     !- Minute 48
  0.351450827562501,                      !- Value Until Time 48
  13,                                     !- Hour 49
  39,                                     !- Minute 49
  0.345494033875,                         !- Value Until Time 49
  13,                                     !- Hour 50
  49,                                     !- Minute 50
  0.339537240187501,                      !- Value Until Time 50
  13,                                     !- Hour 51
  59,                                     !- Minute 51
  0.333580446500001,                      !- Value Until Time 51
  14,                                     !- Hour 52
  0,                                      !- Minute 52
  0.3335804465,                           !- Value Until Time 52
  16,                                     !- Hour 53
  0,                                      !- Minute 53
  0.3335804465,                           !- Value Until Time 53
  16,                                     !- Hour 54
  10,                                     !- Minute 54
  0.329609250708333,                      !- Value Until Time 54
  16,                                     !- Hour 55
  20,                                     !- Minute 55
  0.325638054916667,                      !- Value Until Time 55
  16,                                     !- Hour 56
  30,                                     !- Minute 56
  0.321666859125,                         !- Value Until Time 56
  16,                                     !- Hour 57
  40,                                     !- Minute 57
  0.317695663333333,                      !- Value Until Time 57
  16,                                     !- Hour 58
  50,                                     !- Minute 58
  0.313724467541667,                      !- Value Until Time 58
  17,                                     !- Hour 59
  0,                                      !- Minute 59
  0.30975327175,                          !- Value Until Time 59
  17,                                     !- Hour 60
  10,                                     !- Minute 60
  0.305782075958333,                      !- Value Until Time 60
  17,                                     !- Hour 61
  20,                                     !- Minute 61
  0.301810880166666,                      !- Value Until Time 61
  17,                                     !- Hour 62
  30,                                     !- Minute 62
  0.297839684375,                         !- Value Until Time 62
  17,                                     !- Hour 63
  40,                                     !- Minute 63
  0.293868488583333,                      !- Value Until Time 63
  17,                                     !- Hour 64
  50,                                     !- Minute 64
  0.289897292791666,                      !- Value Until Time 64
  18,                                     !- Hour 65
  0,                                      !- Minute 65
  0.285926097,                            !- Value Until Time 65
  18,                                     !- Hour 66
  10,                                     !- Minute 66
  0.2813285373,                           !- Value Until Time 66
  18,                                     !- Hour 67
  20,                                     !- Minute 67
  0.2767309776,                           !- Value Until Time 67
  18,                                     !- Hour 68
  30,                                     !- Minute 68
  0.2721334179,                           !- Value Until Time 68
  18,                                     !- Hour 69
  40,                                     !- Minute 69
  0.2675358582,                           !- Value Until Time 69
  18,                                     !- Hour 70
  50,                                     !- Minute 70
  0.2629382985,                           !- Value Until Time 70
  19,                                     !- Hour 71
  0,                                      !- Minute 71
  0.2583407388,                           !- Value Until Time 71
  19,                                     !- Hour 72
  10,                                     !- Minute 72
  0.2537431791,                           !- Value Until Time 72
  19,                                     !- Hour 73
  20,                                     !- Minute 73
  0.2491456194,                           !- Value Until Time 73
  19,                                     !- Hour 74
  30,                                     !- Minute 74
  0.2445480597,                           !- Value Until Time 74
  19,                                     !- Hour 75
  40,                                     !- Minute 75
  0.2399505,                              !- Value Until Time 75
  19,                                     !- Hour 76
  50,                                     !- Minute 76
  0.2353529403,                           !- Value Until Time 76
  20,                                     !- Hour 77
  0,                                      !- Minute 77
  0.2307553806,                           !- Value Until Time 77
  24,                                     !- Hour 78
  0,                                      !- Minute 78
  0.2307553806;                           !- Value Until Time 78

OS:Schedule:Day,
  {b535a71c-d185-4fb1-ad85-c18c0f1e5483}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7a1a4dfa-6437-4696-946d-2effdd6472d0}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013 Summer Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {753b420a-c5ba-488e-bce3-cdb01c0b84f1}, !- Handle
  Schedule Rule 23,                       !- Name
  {9517e58d-6963-4045-a34e-f4d14aad1344}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7bf2b98f-dc8e-4a29-9e3c-0a6faa3d974a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7bf2b98f-dc8e-4a29-9e3c-0a6faa3d974a}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013 Sun Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2307553806,                           !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.288107175,                            !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2307553806;                           !- Value Until Time 3

OS:Schedule:Day,
  {1bc6bea1-1377-4f01-a291-7cb9df366c29}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5920c8f2-5751-4ae5-ac3a-c61161d5de3c}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013 Winter Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {8e4d4a6d-65cc-48e1-a9bb-27c058cb9544}, !- Handle
  OfficeMedium INFIL_SCH_PNNL,            !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {6fc3ac07-59f5-4e5e-bf22-47c695fb22ff}, !- Default Day Schedule Name
  {6a70a70c-8cbf-4ca3-a21e-e6525c9f7982}, !- Summer Design Day Schedule Name
  {613a0eb3-8fc5-4231-b267-0ef3b55b5905}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6fc3ac07-59f5-4e5e-bf22-47c695fb22ff}, !- Handle
  OfficeMedium INFIL_SCH_PNNL Default,    !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {154eb09f-fe76-47dd-8723-e961dfac6c56}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6a70a70c-8cbf-4ca3-a21e-e6525c9f7982}, !- Handle
  OfficeMedium INFIL_SCH_PNNL Summer Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5f01d105-fb8e-4d40-a5fc-8999ffc9ce68}, !- Handle
  Schedule Rule 25,                       !- Name
  {8e4d4a6d-65cc-48e1-a9bb-27c058cb9544}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7bd4440b-2af4-4373-ba68-9acb4094648c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7bd4440b-2af4-4373-ba68-9acb4094648c}, !- Handle
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4ba3ad84-e679-4a3c-bc0b-b85e0ef06fd6}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {613a0eb3-8fc5-4231-b267-0ef3b55b5905}, !- Handle
  OfficeMedium INFIL_SCH_PNNL Winter Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ca307802-32bd-4fd4-91d0-ff09c4e49758}, !- Handle
  Schedule Rule 26,                       !- Name
  {8e4d4a6d-65cc-48e1-a9bb-27c058cb9544}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c4621008-b81d-499e-ba1e-4f7cfb48938b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c4621008-b81d-499e-ba1e-4f7cfb48938b}, !- Handle
  OfficeMedium INFIL_SCH_PNNL WntrDsn|Sat Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:People:Definition,
  {d3c01375-50d9-45ad-b803-8b8e5d32bd5b}, !- Handle
  Office WholeBuilding - Sm Office People Definition 1, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0602778983335744,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8211d4ae-d949-4fb4-a7ac-b928fe616315}, !- Handle
  Office WholeBuilding - Sm Office People, !- Name
  {d3c01375-50d9-45ad-b803-8b8e5d32bd5b}, !- People Definition Name
  {629a271e-7460-4c51-87d3-d2d3125cfac1}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b10bea0c-327f-4471-a2a8-eabd117121f6}, !- Work Efficiency Schedule Name
  {6d4b02a4-9b00-41ad-9b2b-98232275e1ac}, !- Clothing Insulation Schedule Name
  {62657ac8-4edb-494b-8f60-c4ae80ae93ed}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {46b54899-c2c2-4b90-8b53-3bcfc3c99071}, !- Handle
  Office WholeBuilding - Sm Office Lights Definition 1, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.50348922920068,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {b3158a01-e52b-4bdd-b429-3e967e4b3cd3}, !- Handle
  Office WholeBuilding - Sm Office Lights, !- Name
  {46b54899-c2c2-4b90-8b53-3bcfc3c99071}, !- Lights Definition Name
  {629a271e-7460-4c51-87d3-d2d3125cfac1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {d09343ba-43cb-4658-a6f9-e39e2fc1e8c8}, !- Handle
  {46b54899-c2c2-4b90-8b53-3bcfc3c99071}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {70c51cc7-256f-4932-a2e5-259e369a17e9}, !- Handle
  Office WholeBuilding - Sm Office Elec Equip Definition 1, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {4c49a15c-bb78-4fdd-b748-c195af929df7}, !- Handle
  Office WholeBuilding - Sm Office Elec Equip, !- Name
  {70c51cc7-256f-4932-a2e5-259e369a17e9}, !- Electric Equipment Definition Name
  {629a271e-7460-4c51-87d3-d2d3125cfac1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {4fa35b15-3100-4a77-b300-115c763ffc17}, !- Handle
  Office WholeBuilding - Sm Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e165a1f2-4bcf-4f8c-90f1-3b46b8f2022e}, !- Handle
  Office WholeBuilding - Sm Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {115d48c4-9577-4fac-a6c1-fd616aea0592}, !- Number of People Schedule Name
  {7a603b87-81ba-42cc-a695-cc100258599e}, !- People Activity Level Schedule Name
  {6be67cc2-8d25-495c-a44f-180e9692f09d}, !- Lighting Schedule Name
  {164e887f-b856-4f9e-a592-1debd506ea45}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {64c711d5-a9b8-42b5-b9d7-038161e690ef}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Construction:FfactorGroundFloor,
  {2292b876-b7e7-4b42-9898-d807888836bd}, !- Handle
  Foundation F 075 Perim 691 Area 3158,   !- Name
  0.751138845205184,                      !- F-Factor {W/m-K}
  31.5811534252042,                       !- Area {m2}
  6.90751387252928;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {78ca04c9-a2bc-4b95-aacb-a7e975e0d47f}, !- Handle
  Foundation F 075 Perim 914 Area 209,    !- Name
  0.751138845205184,                      !- F-Factor {W/m-K}
  20.9031840000002,                       !- Area {m2}
  9.14400000000004;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {81561202-39df-455c-8ae8-0aff21b70bd7}, !- Handle
  Foundation F 075 Perim 1493 Area 6827,  !- Name
  0.751138845205184,                      !- F-Factor {W/m-K}
  68.2749141378057,                       !- Area {m2}
  14.9332708087939;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {0346ddba-1739-4c8d-aab3-d3506d057963}, !- Handle
  Foundation F 075 Perim 0 Area 10315,    !- Name
  0.751138845205184,                      !- F-Factor {W/m-K}
  103.15177527398,                        !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {ebbfcda5-1468-4f4c-844b-336b58e402df}, !- Handle
  90.1-2016 - Office - ASHRAE 169-2013-8A, !- Name
  {e63b7f92-ad3d-4b04-b56b-ae83c435d7d2}, !- Default Exterior Surface Constructions Name
  {751cd023-64ea-424c-86a7-65036a2e8332}, !- Default Interior Surface Constructions Name
  {957c6c07-feaf-456f-b3df-baa3b974f755}, !- Default Ground Contact Surface Constructions Name
  {03016661-059d-4e42-b884-75c43b3f6bb5}, !- Default Exterior SubSurface Constructions Name
  {682fc75a-c855-45c7-b329-176f11b4d85d}, !- Default Interior SubSurface Constructions Name
  {982af14b-cff2-47f0-828e-ae109f6044b5}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {e63b7f92-ad3d-4b04-b56b-ae83c435d7d2}, !- Handle
  Default Surface Constructions 7,        !- Name
  {042668e2-7ed9-458b-8403-17ad3ecc3f3f}, !- Floor Construction Name
  {b84827b3-8600-4ad0-9233-2001fadae85c}, !- Wall Construction Name
  {445cc1c3-a082-4030-8532-e51b2c7cfa0d}; !- Roof Ceiling Construction Name

OS:Construction,
  {042668e2-7ed9-458b-8403-17ad3ecc3f3f}, !- Handle
  Typical Insulated Exterior Mass Floor R-26.32 1, !- Name
  ,                                       !- Surface Rendering Name
  {0e293a10-77f8-4c63-912a-5453a5337c2b}, !- Layer 1
  {64807240-8e8d-4808-a9f5-71af268141bc}, !- Layer 2
  {d94f657f-40b8-48a9-a7a5-2e4165ae14d3}; !- Layer 3

OS:Material:NoMass,
  {0e293a10-77f8-4c63-912a-5453a5337c2b}, !- Handle
  Typical Insulation R-23.75 1,           !- Name
  Smooth,                                 !- Roughness
  4.18205574676374,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {0747c645-98d1-4bbe-bcfb-b869b8a24d77}, !- Handle
  {042668e2-7ed9-458b-8403-17ad3ecc3f3f}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {b84827b3-8600-4ad0-9233-2001fadae85c}, !- Handle
  Typical Insulated Exterior Mass Wall R-20.83, !- Name
  ,                                       !- Surface Rendering Name
  {fb91a549-01e4-4093-8b1a-c4db6e09d460}, !- Layer 1
  {7bf0d6ba-b650-4fa1-b868-9513afb0ae7e}, !- Layer 2
  {425cff00-c569-4de5-8119-b78ee32d5396}, !- Layer 3
  {0917e28e-5970-4107-86a2-f4ce62b9e292}; !- Layer 4

OS:Material,
  {fb91a549-01e4-4093-8b1a-c4db6e09d460}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {7bf0d6ba-b650-4fa1-b868-9513afb0ae7e}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {425cff00-c569-4de5-8119-b78ee32d5396}, !- Handle
  Typical Insulation R-18.44,             !- Name
  Smooth,                                 !- Roughness
  3.24832605442969,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {0917e28e-5970-4107-86a2-f4ce62b9e292}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {8dd8040a-95c7-4227-b05c-a32447601676}, !- Handle
  {b84827b3-8600-4ad0-9233-2001fadae85c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {445cc1c3-a082-4030-8532-e51b2c7cfa0d}, !- Handle
  Typical IEAD Roof R-35.71,              !- Name
  ,                                       !- Surface Rendering Name
  {259835cf-1994-4d65-b22d-68305a0e8508}, !- Layer 1
  {98792212-738f-460e-818f-4dbc419ff8ff}, !- Layer 2
  {cc01b3f9-618b-49f7-87fd-c6af0a22cb2f}; !- Layer 3

OS:Material,
  {259835cf-1994-4d65-b22d-68305a0e8508}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {98792212-738f-460e-818f-4dbc419ff8ff}, !- Handle
  Typical Insulation R-34.6,              !- Name
  Smooth,                                 !- Roughness
  6.09289080610849,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {cc01b3f9-618b-49f7-87fd-c6af0a22cb2f}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f165cea7-e133-4676-b622-ff11dbef833a}, !- Handle
  {445cc1c3-a082-4030-8532-e51b2c7cfa0d}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {751cd023-64ea-424c-86a7-65036a2e8332}, !- Handle
  Default Surface Constructions 8,        !- Name
  {641ec048-fcf7-412b-868f-c59e0dbf7717}, !- Floor Construction Name
  {9b18da5a-64bc-4a3a-a823-d64f2c6f40a7}, !- Wall Construction Name
  {27ce3ce2-fe4b-4a01-9364-dd6f42aff90a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {957c6c07-feaf-456f-b3df-baa3b974f755}, !- Handle
  Default Surface Constructions 9,        !- Name
  {ef64e59d-033c-4d0d-92e8-36fd41e4a0e9}, !- Floor Construction Name
  {f0792bd6-d74f-474f-81db-9acf0401cbc9}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {03016661-059d-4e42-b884-75c43b3f6bb5}, !- Handle
  Default Sub Surface Constructions 5,    !- Name
  {e0b04659-f7db-4ce7-b79c-6be96bda1da8}, !- Fixed Window Construction Name
  {5d6816f9-ab9b-427f-88ef-371fdd25dfde}, !- Operable Window Construction Name
  {6ac111f0-21e5-4481-8706-2bfa2507008f}, !- Door Construction Name
  {f4c9a624-0e9e-4ab6-a1cf-c581cc69a711}, !- Glass Door Construction Name
  {aab72dd0-e214-4731-8e5a-5284a6af0c4e}, !- Overhead Door Construction Name
  {8d2f4c39-4d04-4f3b-aa80-665bfb43486b}, !- Skylight Construction Name
  {77ac0dbf-826a-4ee6-a287-0c95b9f98a93}, !- Tubular Daylight Dome Construction Name
  {77ac0dbf-826a-4ee6-a287-0c95b9f98a93}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {e0b04659-f7db-4ce7-b79c-6be96bda1da8}, !- Handle
  U 0.68 SHGC 0.45 Simple Glazing Window U-0.68 SHGC 0.45, !- Name
  ,                                       !- Surface Rendering Name
  {dd8f7540-6c1a-44a3-8c1a-b25e1a37e3d4}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {dd8f7540-6c1a-44a3-8c1a-b25e1a37e3d4}, !- Handle
  U 0.68 SHGC 0.45 Simple Glazing U-0.68 SHGC 0.45, !- Name
  3.86121907195717,                       !- U-Factor {W/m2-K}
  0.45;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Construction,
  {f78e5be9-c3ac-4a11-a112-9a0c812eaa49}, !- Handle
  {e0b04659-f7db-4ce7-b79c-6be96bda1da8}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Weighted;                               !- Standards Construction Type

OS:Construction,
  {5d6816f9-ab9b-427f-88ef-371fdd25dfde}, !- Handle
  U 0.68 SHGC 0.45 Simple Glazing Window U-0.68 SHGC 0.45 1, !- Name
  ,                                       !- Surface Rendering Name
  {8fd9882d-b0b4-4d7e-9783-948be704603a}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {8fd9882d-b0b4-4d7e-9783-948be704603a}, !- Handle
  U 0.68 SHGC 0.45 Simple Glazing U-0.68 SHGC 0.45 1, !- Name
  3.86121907195717,                       !- U-Factor {W/m2-K}
  0.45;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Construction,
  {24af65e1-33b1-4fcc-8b91-7b71d8d21aca}, !- Handle
  {5d6816f9-ab9b-427f-88ef-371fdd25dfde}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Weighted;                               !- Standards Construction Type

OS:Construction,
  {6ac111f0-21e5-4481-8706-2bfa2507008f}, !- Handle
  Typical Insulated Metal Door R-2.7,     !- Name
  ,                                       !- Surface Rendering Name
  {a0178f07-82aa-4c3b-8b5a-e25f9572c7c2}, !- Layer 1
  {396937bd-8714-460b-b576-48c4d732e102}; !- Layer 2

OS:Material:NoMass,
  {396937bd-8714-460b-b576-48c4d732e102}, !- Handle
  Typical Insulation R-1.85,              !- Name
  Smooth,                                 !- Roughness
  0.326262145437155,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {05ca2e31-14ae-4f2d-82a4-794df1bfb0b4}, !- Handle
  {6ac111f0-21e5-4481-8706-2bfa2507008f}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {aab72dd0-e214-4731-8e5a-5284a6af0c4e}, !- Handle
  Typical Overhead Door R-3.23,           !- Name
  ,                                       !- Surface Rendering Name
  {00400499-2e2d-4307-8423-e7d9179d8807}; !- Layer 1

OS:Material:NoMass,
  {00400499-2e2d-4307-8423-e7d9179d8807}, !- Handle
  Typical Insulation R-2.38,              !- Name
  Smooth,                                 !- Roughness
  0.418403710587156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {5cbca4fa-7825-4468-8b26-3e9c96613a9e}, !- Handle
  {aab72dd0-e214-4731-8e5a-5284a6af0c4e}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {8d2f4c39-4d04-4f3b-aa80-665bfb43486b}, !- Handle
  U 0.41 SHGC 0.55 Simple Glazing Skylight U-0.41 SHGC 0.0, !- Name
  ,                                       !- Surface Rendering Name
  {4c22e24f-be8d-4182-ac17-b7c762d5478a}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {4c22e24f-be8d-4182-ac17-b7c762d5478a}, !- Handle
  U 0.41 SHGC 0.55 Simple Glazing U-0.41 SHGC 0.0, !- Name
  2.32808796985653,                       !- U-Factor {W/m2-K}
  0.55;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Construction,
  {9a222bdd-897f-4e0f-a378-46d8900a06ec}, !- Handle
  {8d2f4c39-4d04-4f3b-aa80-665bfb43486b}, !- Construction Name
  Skylight,                               !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {682fc75a-c855-45c7-b329-176f11b4d85d}, !- Handle
  Default Sub Surface Constructions 6,    !- Name
  {77ac0dbf-826a-4ee6-a287-0c95b9f98a93}, !- Fixed Window Construction Name
  {77ac0dbf-826a-4ee6-a287-0c95b9f98a93}, !- Operable Window Construction Name
  {37adca44-62f0-4eae-ab86-92ff97b67d7a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:SpaceInfiltration:DesignFlowRate,
  {f72bfb4e-2127-44b2-a18d-764aff85c34e}, !- Handle
  Office WholeBuilding - Md Office A  - Story Ground Infiltration, !- Name
  {a2c00b68-f55e-4185-ac0c-d4a3d2c5158e}, !- Space or SpaceType Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {65639ba0-ed78-4f07-8c5d-3ef8b2fa3643}, !- Handle
  Office WholeBuilding - Md Office A  - Story Top Infiltration, !- Name
  {f59ec0bc-f9e0-4343-965f-e8b1bea52e72}, !- Space or SpaceType Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003611928812,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e83fba35-4c91-4e45-8391-bd449c27c763}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story Ground Infiltration, !- Name
  {7c1b51ef-aab9-4fb5-912d-f4e56e025cab}, !- Space or SpaceType Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d1ac7df1-429e-44c5-8369-b13366bd84b1}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story Top Infiltration, !- Name
  {3b3b7027-baaa-4b2d-84bd-4a482b5893e0}, !- Space or SpaceType Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004420569591,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c67429a5-7ca4-4b82-b325-85fa4f724b0c}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story Ground Infiltration, !- Name
  {6076b7c7-df13-42cf-8022-3aac3bdde9b2}, !- Space or SpaceType Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6feaa10c-d1e7-492b-9920-0194d88a5955}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story Top Infiltration, !- Name
  {dd51b4cf-17a0-4d93-8d83-042a08052899}, !- Space or SpaceType Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004420569591,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {95b871b9-54ca-4d6d-9f63-da0a42786ed8}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story Ground Infiltration, !- Name
  {3d99fb0a-891c-44fd-b0b3-0847d5f226aa}, !- Space or SpaceType Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0da0d177-3ac5-4d05-9179-c07f7862afd3}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story Top Infiltration, !- Name
  {5d5fb22f-c777-489a-ac00-fed485af35a9}, !- Space or SpaceType Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003611928812,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {338ba6d4-47c5-47bd-866a-afa95b814ba5}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story Ground Infiltration, !- Name
  {f595d9c6-406e-4bc5-86f1-ab467ed56a42}, !- Space or SpaceType Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e0e5c058-e986-4ebe-b935-7b25110a72b8}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story Top Infiltration, !- Name
  {695f259c-95c5-441d-849c-789b55a3fff8}, !- Space or SpaceType Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003611928812,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d619a45b-4016-4dfd-b72e-a565c9ed69fe}, !- Handle
  Office WholeBuilding - Md Office C  - Story Ground Infiltration, !- Name
  {3363729c-e6f6-4521-992c-18e1c985ec66}, !- Space or SpaceType Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6ca8a5ba-71d1-431b-804a-a559d2af1b35}, !- Handle
  Office WholeBuilding - Md Office C  - Story Top Infiltration, !- Name
  {52f678b7-5571-4599-82e7-9da935a72f4f}, !- Space or SpaceType Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003611928812,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8a9b8f9b-26b7-43c6-9eca-db3deb202c54}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story Ground Infiltration, !- Name
  {19346a9a-720a-4e62-8444-2179d8716871}, !- Space or SpaceType Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3e5cfc31-9460-42ef-9c71-d866ee7928d0}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story Top Infiltration, !- Name
  {1b014aaf-ceda-4dee-aa93-2ea98be123f8}, !- Space or SpaceType Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004420569591,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8b04e100-1f94-423e-8af6-7006b0c4588c}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story Ground Infiltration, !- Name
  {20e9a397-b7a0-4823-a513-fed0bce63403}, !- Space or SpaceType Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2fb8dacc-e911-47b2-a725-9f1e2629f715}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story Top Infiltration, !- Name
  {49b33171-a337-4886-9131-41172c3d2ca9}, !- Space or SpaceType Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004420569591,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {72c4f7d0-54be-45b8-9a42-c93a16da27c3}, !- Handle
  OfficeMedium BLDG_SWH_SCH,              !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {3aaf88fd-fce2-4705-8633-48095d2abf8e}, !- Default Day Schedule Name
  {8385cbbc-5f45-4a9e-a360-6a48c3a7e555}, !- Summer Design Day Schedule Name
  {70d5f345-80de-4ed7-a6a8-6b9169ce3a15}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3aaf88fd-fce2-4705-8633-48095d2abf8e}, !- Handle
  OfficeMedium BLDG_SWH_SCH Default,      !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  10,                                     !- Minute 2
  0.00166666666666667,                    !- Value Until Time 2
  4,                                      !- Hour 3
  20,                                     !- Minute 3
  0.00333333333333334,                    !- Value Until Time 3
  4,                                      !- Hour 4
  30,                                     !- Minute 4
  0.00500000000000001,                    !- Value Until Time 4
  4,                                      !- Hour 5
  40,                                     !- Minute 5
  0.00666666666666668,                    !- Value Until Time 5
  4,                                      !- Hour 6
  50,                                     !- Minute 6
  0.00833333333333335,                    !- Value Until Time 6
  5,                                      !- Hour 7
  0,                                      !- Minute 7
  0.01,                                   !- Value Until Time 7
  5,                                      !- Hour 8
  10,                                     !- Minute 8
  0.0116666666666667,                     !- Value Until Time 8
  5,                                      !- Hour 9
  20,                                     !- Minute 9
  0.0133333333333334,                     !- Value Until Time 9
  5,                                      !- Hour 10
  30,                                     !- Minute 10
  0.015,                                  !- Value Until Time 10
  5,                                      !- Hour 11
  40,                                     !- Minute 11
  0.0166666666666667,                     !- Value Until Time 11
  5,                                      !- Hour 12
  50,                                     !- Minute 12
  0.0183333333333334,                     !- Value Until Time 12
  6,                                      !- Hour 13
  0,                                      !- Minute 13
  0.02,                                   !- Value Until Time 13
  6,                                      !- Hour 14
  10,                                     !- Minute 14
  0.0216666666666667,                     !- Value Until Time 14
  6,                                      !- Hour 15
  20,                                     !- Minute 15
  0.0233333333333334,                     !- Value Until Time 15
  6,                                      !- Hour 16
  30,                                     !- Minute 16
  0.025,                                  !- Value Until Time 16
  6,                                      !- Hour 17
  40,                                     !- Minute 17
  0.0266666666666667,                     !- Value Until Time 17
  6,                                      !- Hour 18
  50,                                     !- Minute 18
  0.0283333333333334,                     !- Value Until Time 18
  7,                                      !- Hour 19
  0,                                      !- Minute 19
  0.03,                                   !- Value Until Time 19
  7,                                      !- Hour 20
  10,                                     !- Minute 20
  0.0316666666666667,                     !- Value Until Time 20
  7,                                      !- Hour 21
  20,                                     !- Minute 21
  0.0333333333333334,                     !- Value Until Time 21
  7,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0350000000000001,                     !- Value Until Time 22
  7,                                      !- Hour 23
  40,                                     !- Minute 23
  0.0366666666666667,                     !- Value Until Time 23
  7,                                      !- Hour 24
  50,                                     !- Minute 24
  0.0383333333333334,                     !- Value Until Time 24
  8,                                      !- Hour 25
  0,                                      !- Minute 25
  0.04,                                   !- Value Until Time 25
  10,                                     !- Hour 26
  0,                                      !- Minute 26
  0.04,                                   !- Value Until Time 26
  10,                                     !- Hour 27
  9,                                      !- Minute 27
  0.0416666666666667,                     !- Value Until Time 27
  10,                                     !- Hour 28
  19,                                     !- Minute 28
  0.0433333333333333,                     !- Value Until Time 28
  10,                                     !- Hour 29
  29,                                     !- Minute 29
  0.045,                                  !- Value Until Time 29
  10,                                     !- Hour 30
  39,                                     !- Minute 30
  0.0466666666666666,                     !- Value Until Time 30
  10,                                     !- Hour 31
  49,                                     !- Minute 31
  0.0483333333333333,                     !- Value Until Time 31
  10,                                     !- Hour 32
  59,                                     !- Minute 32
  0.05,                                   !- Value Until Time 32
  11,                                     !- Hour 33
  9,                                      !- Minute 33
  0.0516666666666666,                     !- Value Until Time 33
  11,                                     !- Hour 34
  19,                                     !- Minute 34
  0.0533333333333333,                     !- Value Until Time 34
  11,                                     !- Hour 35
  29,                                     !- Minute 35
  0.055,                                  !- Value Until Time 35
  11,                                     !- Hour 36
  39,                                     !- Minute 36
  0.0566666666666666,                     !- Value Until Time 36
  11,                                     !- Hour 37
  49,                                     !- Minute 37
  0.0583333333333333,                     !- Value Until Time 37
  11,                                     !- Hour 38
  59,                                     !- Minute 38
  0.0599999999999999,                     !- Value Until Time 38
  12,                                     !- Hour 39
  0,                                      !- Minute 39
  0.06,                                   !- Value Until Time 39
  12,                                     !- Hour 40
  30,                                     !- Minute 40
  0.06,                                   !- Value Until Time 40
  12,                                     !- Hour 41
  39,                                     !- Minute 41
  0.065,                                  !- Value Until Time 41
  12,                                     !- Hour 42
  49,                                     !- Minute 42
  0.07,                                   !- Value Until Time 42
  12,                                     !- Hour 43
  59,                                     !- Minute 43
  0.0749999999999999,                     !- Value Until Time 43
  13,                                     !- Hour 44
  9,                                      !- Minute 44
  0.0799999999999999,                     !- Value Until Time 44
  13,                                     !- Hour 45
  19,                                     !- Minute 45
  0.0849999999999999,                     !- Value Until Time 45
  13,                                     !- Hour 46
  29,                                     !- Minute 46
  0.0899999999999999,                     !- Value Until Time 46
  13,                                     !- Hour 47
  30,                                     !- Minute 47
  0.09,                                   !- Value Until Time 47
  13,                                     !- Hour 48
  39,                                     !- Minute 48
  0.085,                                  !- Value Until Time 48
  13,                                     !- Hour 49
  49,                                     !- Minute 49
  0.08,                                   !- Value Until Time 49
  13,                                     !- Hour 50
  59,                                     !- Minute 50
  0.0750000000000001,                     !- Value Until Time 50
  14,                                     !- Hour 51
  9,                                      !- Minute 51
  0.0700000000000001,                     !- Value Until Time 51
  14,                                     !- Hour 52
  19,                                     !- Minute 52
  0.0650000000000001,                     !- Value Until Time 52
  14,                                     !- Hour 53
  29,                                     !- Minute 53
  0.0600000000000001,                     !- Value Until Time 53
  14,                                     !- Hour 54
  30,                                     !- Minute 54
  0.06,                                   !- Value Until Time 54
  14,                                     !- Hour 55
  39,                                     !- Minute 55
  0.0566666666666667,                     !- Value Until Time 55
  14,                                     !- Hour 56
  49,                                     !- Minute 56
  0.0533333333333334,                     !- Value Until Time 56
  14,                                     !- Hour 57
  59,                                     !- Minute 57
  0.05,                                   !- Value Until Time 57
  15,                                     !- Hour 58
  9,                                      !- Minute 58
  0.0466666666666667,                     !- Value Until Time 58
  15,                                     !- Hour 59
  19,                                     !- Minute 59
  0.0433333333333334,                     !- Value Until Time 59
  15,                                     !- Hour 60
  29,                                     !- Minute 60
  0.0400000000000001,                     !- Value Until Time 60
  15,                                     !- Hour 61
  30,                                     !- Minute 61
  0.04,                                   !- Value Until Time 61
  16,                                     !- Hour 62
  30,                                     !- Minute 62
  0.04,                                   !- Value Until Time 62
  16,                                     !- Hour 63
  40,                                     !- Minute 63
  0.0377777777777778,                     !- Value Until Time 63
  16,                                     !- Hour 64
  50,                                     !- Minute 64
  0.0355555555555555,                     !- Value Until Time 64
  17,                                     !- Hour 65
  0,                                      !- Minute 65
  0.0333333333333333,                     !- Value Until Time 65
  17,                                     !- Hour 66
  10,                                     !- Minute 66
  0.0311111111111111,                     !- Value Until Time 66
  17,                                     !- Hour 67
  20,                                     !- Minute 67
  0.0288888888888888,                     !- Value Until Time 67
  17,                                     !- Hour 68
  30,                                     !- Minute 68
  0.0266666666666666,                     !- Value Until Time 68
  17,                                     !- Hour 69
  40,                                     !- Minute 69
  0.0244444444444443,                     !- Value Until Time 69
  17,                                     !- Hour 70
  50,                                     !- Minute 70
  0.0222222222222221,                     !- Value Until Time 70
  18,                                     !- Hour 71
  0,                                      !- Minute 71
  0.0199999999999999,                     !- Value Until Time 71
  18,                                     !- Hour 72
  10,                                     !- Minute 72
  0.0177777777777776,                     !- Value Until Time 72
  18,                                     !- Hour 73
  20,                                     !- Minute 73
  0.0155555555555554,                     !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.0133333333333331,                     !- Value Until Time 74
  18,                                     !- Hour 75
  40,                                     !- Minute 75
  0.0111111111111109,                     !- Value Until Time 75
  18,                                     !- Hour 76
  50,                                     !- Minute 76
  0.00888888888888867,                    !- Value Until Time 76
  19,                                     !- Hour 77
  0,                                      !- Minute 77
  0.00666666666666643,                    !- Value Until Time 77
  19,                                     !- Hour 78
  10,                                     !- Minute 78
  0.00444444444444419,                    !- Value Until Time 78
  19,                                     !- Hour 79
  20,                                     !- Minute 79
  0.00222222222222195,                    !- Value Until Time 79
  19,                                     !- Hour 80
  30,                                     !- Minute 80
  0,                                      !- Value Until Time 80
  24,                                     !- Hour 81
  0,                                      !- Minute 81
  0;                                      !- Value Until Time 81

OS:Schedule:Day,
  {00f4ee70-9865-4972-8b57-daee3a49012f}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8385cbbc-5f45-4a9e-a360-6a48c3a7e555}, !- Handle
  OfficeMedium BLDG_SWH_SCH Summer Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {50f9b52f-5593-42f0-8664-90208b06f55d}, !- Handle
  Schedule Rule 27,                       !- Name
  {72c4f7d0-54be-45b8-9a42-c93a16da27c3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0ef7d573-9055-4727-852e-ddfbbd7993bc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0ef7d573-9055-4727-852e-ddfbbd7993bc}, !- Handle
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0208333333333331,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0166666666666664,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0124999999999997,                     !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.00833333333333304,                    !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.00416666666666634,                    !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0,                                      !- Value Until Time 7
  5,                                      !- Hour 8
  40,                                     !- Minute 8
  0.0116666666666667,                     !- Value Until Time 8
  5,                                      !- Hour 9
  50,                                     !- Minute 9
  0.0233333333333334,                     !- Value Until Time 9
  6,                                      !- Hour 10
  0,                                      !- Minute 10
  0.0350000000000001,                     !- Value Until Time 10
  6,                                      !- Hour 11
  10,                                     !- Minute 11
  0.0466666666666667,                     !- Value Until Time 11
  6,                                      !- Hour 12
  20,                                     !- Minute 12
  0.0583333333333334,                     !- Value Until Time 12
  6,                                      !- Hour 13
  30,                                     !- Minute 13
  0.07,                                   !- Value Until Time 13
  6,                                      !- Hour 14
  40,                                     !- Minute 14
  0.0900000000000001,                     !- Value Until Time 14
  6,                                      !- Hour 15
  50,                                     !- Minute 15
  0.11,                                   !- Value Until Time 15
  7,                                      !- Hour 16
  0,                                      !- Minute 16
  0.13,                                   !- Value Until Time 16
  7,                                      !- Hour 17
  10,                                     !- Minute 17
  0.15,                                   !- Value Until Time 17
  7,                                      !- Hour 18
  20,                                     !- Minute 18
  0.17,                                   !- Value Until Time 18
  7,                                      !- Hour 19
  30,                                     !- Minute 19
  0.19,                                   !- Value Until Time 19
  7,                                      !- Hour 20
  40,                                     !- Minute 20
  0.216666666666667,                      !- Value Until Time 20
  7,                                      !- Hour 21
  50,                                     !- Minute 21
  0.243333333333333,                      !- Value Until Time 21
  8,                                      !- Hour 22
  0,                                      !- Minute 22
  0.27,                                   !- Value Until Time 22
  8,                                      !- Hour 23
  9,                                      !- Minute 23
  0.296666666666667,                      !- Value Until Time 23
  8,                                      !- Hour 24
  19,                                     !- Minute 24
  0.323333333333333,                      !- Value Until Time 24
  8,                                      !- Hour 25
  29,                                     !- Minute 25
  0.35,                                   !- Value Until Time 25
  8,                                      !- Hour 26
  30,                                     !- Minute 26
  0.35,                                   !- Value Until Time 26
  8,                                      !- Hour 27
  39,                                     !- Minute 27
  0.355,                                  !- Value Until Time 27
  8,                                      !- Hour 28
  49,                                     !- Minute 28
  0.36,                                   !- Value Until Time 28
  8,                                      !- Hour 29
  59,                                     !- Minute 29
  0.365,                                  !- Value Until Time 29
  9,                                      !- Hour 30
  9,                                      !- Minute 30
  0.37,                                   !- Value Until Time 30
  9,                                      !- Hour 31
  19,                                     !- Minute 31
  0.375,                                  !- Value Until Time 31
  9,                                      !- Hour 32
  29,                                     !- Minute 32
  0.38,                                   !- Value Until Time 32
  9,                                      !- Hour 33
  30,                                     !- Minute 33
  0.38,                                   !- Value Until Time 33
  9,                                      !- Hour 34
  39,                                     !- Minute 34
  0.381666666666667,                      !- Value Until Time 34
  9,                                      !- Hour 35
  49,                                     !- Minute 35
  0.383333333333333,                      !- Value Until Time 35
  9,                                      !- Hour 36
  59,                                     !- Minute 36
  0.385,                                  !- Value Until Time 36
  10,                                     !- Hour 37
  9,                                      !- Minute 37
  0.386666666666667,                      !- Value Until Time 37
  10,                                     !- Hour 38
  19,                                     !- Minute 38
  0.388333333333333,                      !- Value Until Time 38
  10,                                     !- Hour 39
  29,                                     !- Minute 39
  0.39,                                   !- Value Until Time 39
  10,                                     !- Hour 40
  30,                                     !- Minute 40
  0.39,                                   !- Value Until Time 40
  10,                                     !- Hour 41
  39,                                     !- Minute 41
  0.403333333333333,                      !- Value Until Time 41
  10,                                     !- Hour 42
  49,                                     !- Minute 42
  0.416666666666667,                      !- Value Until Time 42
  10,                                     !- Hour 43
  59,                                     !- Minute 43
  0.43,                                   !- Value Until Time 43
  11,                                     !- Hour 44
  9,                                      !- Minute 44
  0.443333333333333,                      !- Value Until Time 44
  11,                                     !- Hour 45
  19,                                     !- Minute 45
  0.456666666666666,                      !- Value Until Time 45
  11,                                     !- Hour 46
  29,                                     !- Minute 46
  0.47,                                   !- Value Until Time 46
  11,                                     !- Hour 47
  30,                                     !- Minute 47
  0.47,                                   !- Value Until Time 47
  11,                                     !- Hour 48
  39,                                     !- Minute 48
  0.486666666666667,                      !- Value Until Time 48
  11,                                     !- Hour 49
  49,                                     !- Minute 49
  0.503333333333333,                      !- Value Until Time 49
  11,                                     !- Hour 50
  59,                                     !- Minute 50
  0.52,                                   !- Value Until Time 50
  12,                                     !- Hour 51
  9,                                      !- Minute 51
  0.536666666666666,                      !- Value Until Time 51
  12,                                     !- Hour 52
  19,                                     !- Minute 52
  0.553333333333333,                      !- Value Until Time 52
  12,                                     !- Hour 53
  29,                                     !- Minute 53
  0.57,                                   !- Value Until Time 53
  12,                                     !- Hour 54
  30,                                     !- Minute 54
  0.57,                                   !- Value Until Time 54
  12,                                     !- Hour 55
  39,                                     !- Minute 55
  0.565,                                  !- Value Until Time 55
  12,                                     !- Hour 56
  49,                                     !- Minute 56
  0.56,                                   !- Value Until Time 56
  12,                                     !- Hour 57
  59,                                     !- Minute 57
  0.555,                                  !- Value Until Time 57
  13,                                     !- Hour 58
  9,                                      !- Minute 58
  0.55,                                   !- Value Until Time 58
  13,                                     !- Hour 59
  19,                                     !- Minute 59
  0.545,                                  !- Value Until Time 59
  13,                                     !- Hour 60
  29,                                     !- Minute 60
  0.54,                                   !- Value Until Time 60
  13,                                     !- Hour 61
  30,                                     !- Minute 61
  0.54,                                   !- Value Until Time 61
  13,                                     !- Hour 62
  39,                                     !- Minute 62
  0.506666666666667,                      !- Value Until Time 62
  13,                                     !- Hour 63
  49,                                     !- Minute 63
  0.473333333333334,                      !- Value Until Time 63
  13,                                     !- Hour 64
  59,                                     !- Minute 64
  0.44,                                   !- Value Until Time 64
  14,                                     !- Hour 65
  9,                                      !- Minute 65
  0.406666666666667,                      !- Value Until Time 65
  14,                                     !- Hour 66
  19,                                     !- Minute 66
  0.373333333333334,                      !- Value Until Time 66
  14,                                     !- Hour 67
  29,                                     !- Minute 67
  0.340000000000001,                      !- Value Until Time 67
  14,                                     !- Hour 68
  30,                                     !- Minute 68
  0.34,                                   !- Value Until Time 68
  14,                                     !- Hour 69
  39,                                     !- Minute 69
  0.338333333333333,                      !- Value Until Time 69
  14,                                     !- Hour 70
  49,                                     !- Minute 70
  0.336666666666667,                      !- Value Until Time 70
  14,                                     !- Hour 71
  59,                                     !- Minute 71
  0.335,                                  !- Value Until Time 71
  15,                                     !- Hour 72
  9,                                      !- Minute 72
  0.333333333333333,                      !- Value Until Time 72
  15,                                     !- Hour 73
  19,                                     !- Minute 73
  0.331666666666667,                      !- Value Until Time 73
  15,                                     !- Hour 74
  29,                                     !- Minute 74
  0.33,                                   !- Value Until Time 74
  15,                                     !- Hour 75
  30,                                     !- Minute 75
  0.33,                                   !- Value Until Time 75
  15,                                     !- Hour 76
  39,                                     !- Minute 76
  0.348333333333333,                      !- Value Until Time 76
  15,                                     !- Hour 77
  49,                                     !- Minute 77
  0.366666666666667,                      !- Value Until Time 77
  15,                                     !- Hour 78
  59,                                     !- Minute 78
  0.385,                                  !- Value Until Time 78
  16,                                     !- Hour 79
  9,                                      !- Minute 79
  0.403333333333333,                      !- Value Until Time 79
  16,                                     !- Hour 80
  19,                                     !- Minute 80
  0.421666666666667,                      !- Value Until Time 80
  16,                                     !- Hour 81
  30,                                     !- Minute 81
  0.44,                                   !- Value Until Time 81
  16,                                     !- Hour 82
  40,                                     !- Minute 82
  0.41,                                   !- Value Until Time 82
  16,                                     !- Hour 83
  50,                                     !- Minute 83
  0.38,                                   !- Value Until Time 83
  17,                                     !- Hour 84
  0,                                      !- Minute 84
  0.349999999999999,                      !- Value Until Time 84
  17,                                     !- Hour 85
  10,                                     !- Minute 85
  0.319999999999999,                      !- Value Until Time 85
  17,                                     !- Hour 86
  20,                                     !- Minute 86
  0.289999999999999,                      !- Value Until Time 86
  17,                                     !- Hour 87
  30,                                     !- Minute 87
  0.26,                                   !- Value Until Time 87
  17,                                     !- Hour 88
  40,                                     !- Minute 88
  0.251666666666667,                      !- Value Until Time 88
  17,                                     !- Hour 89
  50,                                     !- Minute 89
  0.243333333333333,                      !- Value Until Time 89
  18,                                     !- Hour 90
  0,                                      !- Minute 90
  0.235,                                  !- Value Until Time 90
  18,                                     !- Hour 91
  10,                                     !- Minute 91
  0.226666666666666,                      !- Value Until Time 91
  18,                                     !- Hour 92
  20,                                     !- Minute 92
  0.218333333333333,                      !- Value Until Time 92
  18,                                     !- Hour 93
  30,                                     !- Minute 93
  0.21,                                   !- Value Until Time 93
  18,                                     !- Hour 94
  40,                                     !- Minute 94
  0.2,                                    !- Value Until Time 94
  18,                                     !- Hour 95
  50,                                     !- Minute 95
  0.19,                                   !- Value Until Time 95
  19,                                     !- Hour 96
  0,                                      !- Minute 96
  0.18,                                   !- Value Until Time 96
  19,                                     !- Hour 97
  10,                                     !- Minute 97
  0.17,                                   !- Value Until Time 97
  19,                                     !- Hour 98
  20,                                     !- Minute 98
  0.16,                                   !- Value Until Time 98
  19,                                     !- Hour 99
  30,                                     !- Minute 99
  0.15,                                   !- Value Until Time 99
  19,                                     !- Hour 100
  40,                                     !- Minute 100
  0.153333333333333,                      !- Value Until Time 100
  19,                                     !- Hour 101
  50,                                     !- Minute 101
  0.156666666666667,                      !- Value Until Time 101
  20,                                     !- Hour 102
  0,                                      !- Minute 102
  0.16,                                   !- Value Until Time 102
  20,                                     !- Hour 103
  10,                                     !- Minute 103
  0.163333333333333,                      !- Value Until Time 103
  20,                                     !- Hour 104
  20,                                     !- Minute 104
  0.166666666666667,                      !- Value Until Time 104
  20,                                     !- Hour 105
  30,                                     !- Minute 105
  0.17,                                   !- Value Until Time 105
  20,                                     !- Hour 106
  40,                                     !- Minute 106
  0.155,                                  !- Value Until Time 106
  20,                                     !- Hour 107
  50,                                     !- Minute 107
  0.14,                                   !- Value Until Time 107
  21,                                     !- Hour 108
  0,                                      !- Minute 108
  0.125,                                  !- Value Until Time 108
  21,                                     !- Hour 109
  10,                                     !- Minute 109
  0.11,                                   !- Value Until Time 109
  21,                                     !- Hour 110
  20,                                     !- Minute 110
  0.0949999999999995,                     !- Value Until Time 110
  21,                                     !- Hour 111
  30,                                     !- Minute 111
  0.08,                                   !- Value Until Time 111
  21,                                     !- Hour 112
  40,                                     !- Minute 112
  0.075,                                  !- Value Until Time 112
  21,                                     !- Hour 113
  50,                                     !- Minute 113
  0.0699999999999999,                     !- Value Until Time 113
  22,                                     !- Hour 114
  0,                                      !- Minute 114
  0.0649999999999999,                     !- Value Until Time 114
  22,                                     !- Hour 115
  10,                                     !- Minute 115
  0.0599999999999999,                     !- Value Until Time 115
  22,                                     !- Hour 116
  20,                                     !- Minute 116
  0.0549999999999998,                     !- Value Until Time 116
  22,                                     !- Hour 117
  30,                                     !- Minute 117
  0.05,                                   !- Value Until Time 117
  23,                                     !- Hour 118
  0,                                      !- Minute 118
  0.05,                                   !- Value Until Time 118
  23,                                     !- Hour 119
  10,                                     !- Minute 119
  0.0458333333333333,                     !- Value Until Time 119
  23,                                     !- Hour 120
  20,                                     !- Minute 120
  0.0416666666666666,                     !- Value Until Time 120
  23,                                     !- Hour 121
  30,                                     !- Minute 121
  0.0374999999999999,                     !- Value Until Time 121
  23,                                     !- Hour 122
  40,                                     !- Minute 122
  0.0333333333333332,                     !- Value Until Time 122
  23,                                     !- Hour 123
  50,                                     !- Minute 123
  0.0291666666666665,                     !- Value Until Time 123
  24,                                     !- Hour 124
  0,                                      !- Minute 124
  0.0249999999999998;                     !- Value Until Time 124

OS:Schedule:Day,
  {ec6f4257-ca54-4bd8-99e5-b1cb1f94a994}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {70d5f345-80de-4ed7-a6a8-6b9169ce3a15}, !- Handle
  OfficeMedium BLDG_SWH_SCH Winter Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {327fb482-b6bd-47bf-ac87-08b0f1a85002}, !- Handle
  Schedule Rule 28,                       !- Name
  {72c4f7d0-54be-45b8-9a42-c93a16da27c3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e67290e0-59f5-4c58-877b-495f577a93bb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e67290e0-59f5-4c58-877b-495f577a93bb}, !- Handle
  OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  40,                                     !- Minute 2
  0.0116666666666667,                     !- Value Until Time 2
  5,                                      !- Hour 3
  50,                                     !- Minute 3
  0.0233333333333334,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0350000000000001,                     !- Value Until Time 4
  6,                                      !- Hour 5
  10,                                     !- Minute 5
  0.0466666666666667,                     !- Value Until Time 5
  6,                                      !- Hour 6
  20,                                     !- Minute 6
  0.0583333333333334,                     !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.07,                                   !- Value Until Time 7
  6,                                      !- Hour 8
  40,                                     !- Minute 8
  0.0766666666666667,                     !- Value Until Time 8
  6,                                      !- Hour 9
  50,                                     !- Minute 9
  0.0833333333333334,                     !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.09,                                   !- Value Until Time 10
  7,                                      !- Hour 11
  10,                                     !- Minute 11
  0.0966666666666667,                     !- Value Until Time 11
  7,                                      !- Hour 12
  20,                                     !- Minute 12
  0.103333333333333,                      !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.11,                                   !- Value Until Time 13
  7,                                      !- Hour 14
  40,                                     !- Minute 14
  0.116666666666667,                      !- Value Until Time 14
  7,                                      !- Hour 15
  50,                                     !- Minute 15
  0.123333333333333,                      !- Value Until Time 15
  8,                                      !- Hour 16
  0,                                      !- Minute 16
  0.13,                                   !- Value Until Time 16
  8,                                      !- Hour 17
  9,                                      !- Minute 17
  0.136666666666667,                      !- Value Until Time 17
  8,                                      !- Hour 18
  19,                                     !- Minute 18
  0.143333333333333,                      !- Value Until Time 18
  8,                                      !- Hour 19
  29,                                     !- Minute 19
  0.15,                                   !- Value Until Time 19
  8,                                      !- Hour 20
  30,                                     !- Minute 20
  0.15,                                   !- Value Until Time 20
  8,                                      !- Hour 21
  39,                                     !- Minute 21
  0.16,                                   !- Value Until Time 21
  8,                                      !- Hour 22
  49,                                     !- Minute 22
  0.17,                                   !- Value Until Time 22
  8,                                      !- Hour 23
  59,                                     !- Minute 23
  0.18,                                   !- Value Until Time 23
  9,                                      !- Hour 24
  9,                                      !- Minute 24
  0.19,                                   !- Value Until Time 24
  9,                                      !- Hour 25
  19,                                     !- Minute 25
  0.2,                                    !- Value Until Time 25
  9,                                      !- Hour 26
  29,                                     !- Minute 26
  0.21,                                   !- Value Until Time 26
  9,                                      !- Hour 27
  30,                                     !- Minute 27
  0.21,                                   !- Value Until Time 27
  9,                                      !- Hour 28
  39,                                     !- Minute 28
  0.206666666666667,                      !- Value Until Time 28
  9,                                      !- Hour 29
  49,                                     !- Minute 29
  0.203333333333333,                      !- Value Until Time 29
  9,                                      !- Hour 30
  59,                                     !- Minute 30
  0.2,                                    !- Value Until Time 30
  10,                                     !- Hour 31
  9,                                      !- Minute 31
  0.196666666666667,                      !- Value Until Time 31
  10,                                     !- Hour 32
  19,                                     !- Minute 32
  0.193333333333333,                      !- Value Until Time 32
  10,                                     !- Hour 33
  29,                                     !- Minute 33
  0.19,                                   !- Value Until Time 33
  10,                                     !- Hour 34
  30,                                     !- Minute 34
  0.19,                                   !- Value Until Time 34
  10,                                     !- Hour 35
  39,                                     !- Minute 35
  0.196666666666667,                      !- Value Until Time 35
  10,                                     !- Hour 36
  49,                                     !- Minute 36
  0.203333333333333,                      !- Value Until Time 36
  10,                                     !- Hour 37
  59,                                     !- Minute 37
  0.21,                                   !- Value Until Time 37
  11,                                     !- Hour 38
  9,                                      !- Minute 38
  0.216666666666667,                      !- Value Until Time 38
  11,                                     !- Hour 39
  19,                                     !- Minute 39
  0.223333333333333,                      !- Value Until Time 39
  11,                                     !- Hour 40
  29,                                     !- Minute 40
  0.23,                                   !- Value Until Time 40
  11,                                     !- Hour 41
  30,                                     !- Minute 41
  0.23,                                   !- Value Until Time 41
  11,                                     !- Hour 42
  39,                                     !- Minute 42
  0.225,                                  !- Value Until Time 42
  11,                                     !- Hour 43
  49,                                     !- Minute 43
  0.22,                                   !- Value Until Time 43
  11,                                     !- Hour 44
  59,                                     !- Minute 44
  0.215,                                  !- Value Until Time 44
  12,                                     !- Hour 45
  9,                                      !- Minute 45
  0.21,                                   !- Value Until Time 45
  12,                                     !- Hour 46
  19,                                     !- Minute 46
  0.205,                                  !- Value Until Time 46
  12,                                     !- Hour 47
  29,                                     !- Minute 47
  0.2,                                    !- Value Until Time 47
  12,                                     !- Hour 48
  30,                                     !- Minute 48
  0.2,                                    !- Value Until Time 48
  12,                                     !- Hour 49
  39,                                     !- Minute 49
  0.198333333333333,                      !- Value Until Time 49
  12,                                     !- Hour 50
  49,                                     !- Minute 50
  0.196666666666667,                      !- Value Until Time 50
  12,                                     !- Hour 51
  59,                                     !- Minute 51
  0.195,                                  !- Value Until Time 51
  13,                                     !- Hour 52
  9,                                      !- Minute 52
  0.193333333333333,                      !- Value Until Time 52
  13,                                     !- Hour 53
  19,                                     !- Minute 53
  0.191666666666667,                      !- Value Until Time 53
  13,                                     !- Hour 54
  29,                                     !- Minute 54
  0.19,                                   !- Value Until Time 54
  13,                                     !- Hour 55
  30,                                     !- Minute 55
  0.19,                                   !- Value Until Time 55
  13,                                     !- Hour 56
  39,                                     !- Minute 56
  0.183333333333333,                      !- Value Until Time 56
  13,                                     !- Hour 57
  49,                                     !- Minute 57
  0.176666666666667,                      !- Value Until Time 57
  13,                                     !- Hour 58
  59,                                     !- Minute 58
  0.17,                                   !- Value Until Time 58
  14,                                     !- Hour 59
  9,                                      !- Minute 59
  0.163333333333333,                      !- Value Until Time 59
  14,                                     !- Hour 60
  19,                                     !- Minute 60
  0.156666666666667,                      !- Value Until Time 60
  14,                                     !- Hour 61
  29,                                     !- Minute 61
  0.15,                                   !- Value Until Time 61
  14,                                     !- Hour 62
  30,                                     !- Minute 62
  0.15,                                   !- Value Until Time 62
  14,                                     !- Hour 63
  39,                                     !- Minute 63
  0.146666666666667,                      !- Value Until Time 63
  14,                                     !- Hour 64
  49,                                     !- Minute 64
  0.143333333333333,                      !- Value Until Time 64
  14,                                     !- Hour 65
  59,                                     !- Minute 65
  0.14,                                   !- Value Until Time 65
  15,                                     !- Hour 66
  9,                                      !- Minute 66
  0.136666666666667,                      !- Value Until Time 66
  15,                                     !- Hour 67
  19,                                     !- Minute 67
  0.133333333333333,                      !- Value Until Time 67
  15,                                     !- Hour 68
  29,                                     !- Minute 68
  0.13,                                   !- Value Until Time 68
  15,                                     !- Hour 69
  30,                                     !- Minute 69
  0.13,                                   !- Value Until Time 69
  15,                                     !- Hour 70
  39,                                     !- Minute 70
  0.131666666666667,                      !- Value Until Time 70
  15,                                     !- Hour 71
  49,                                     !- Minute 71
  0.133333333333333,                      !- Value Until Time 71
  15,                                     !- Hour 72
  59,                                     !- Minute 72
  0.135,                                  !- Value Until Time 72
  16,                                     !- Hour 73
  9,                                      !- Minute 73
  0.136666666666667,                      !- Value Until Time 73
  16,                                     !- Hour 74
  19,                                     !- Minute 74
  0.138333333333333,                      !- Value Until Time 74
  16,                                     !- Hour 75
  30,                                     !- Minute 75
  0.14,                                   !- Value Until Time 75
  16,                                     !- Hour 76
  40,                                     !- Minute 76
  0.128333333333333,                      !- Value Until Time 76
  16,                                     !- Hour 77
  50,                                     !- Minute 77
  0.116666666666667,                      !- Value Until Time 77
  17,                                     !- Hour 78
  0,                                      !- Minute 78
  0.105,                                  !- Value Until Time 78
  17,                                     !- Hour 79
  10,                                     !- Minute 79
  0.093333333333333,                      !- Value Until Time 79
  17,                                     !- Hour 80
  20,                                     !- Minute 80
  0.0816666666666662,                     !- Value Until Time 80
  17,                                     !- Hour 81
  30,                                     !- Minute 81
  0.07,                                   !- Value Until Time 81
  18,                                     !- Hour 82
  0,                                      !- Minute 82
  0.07,                                   !- Value Until Time 82
  18,                                     !- Hour 83
  10,                                     !- Minute 83
  0.0641666666666666,                     !- Value Until Time 83
  18,                                     !- Hour 84
  20,                                     !- Minute 84
  0.0583333333333333,                     !- Value Until Time 84
  18,                                     !- Hour 85
  30,                                     !- Minute 85
  0.0524999999999999,                     !- Value Until Time 85
  18,                                     !- Hour 86
  40,                                     !- Minute 86
  0.0466666666666665,                     !- Value Until Time 86
  18,                                     !- Hour 87
  50,                                     !- Minute 87
  0.0408333333333331,                     !- Value Until Time 87
  19,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0349999999999998,                     !- Value Until Time 88
  19,                                     !- Hour 89
  10,                                     !- Minute 89
  0.0291666666666664,                     !- Value Until Time 89
  19,                                     !- Hour 90
  20,                                     !- Minute 90
  0.023333333333333,                      !- Value Until Time 90
  19,                                     !- Hour 91
  30,                                     !- Minute 91
  0.0174999999999996,                     !- Value Until Time 91
  19,                                     !- Hour 92
  40,                                     !- Minute 92
  0.0116666666666663,                     !- Value Until Time 92
  19,                                     !- Hour 93
  50,                                     !- Minute 93
  0.00583333333333288,                    !- Value Until Time 93
  20,                                     !- Hour 94
  0,                                      !- Minute 94
  0,                                      !- Value Until Time 94
  24,                                     !- Hour 95
  0,                                      !- Minute 95
  0;                                      !- Value Until Time 95

OS:WaterUse:Connections,
  {10491c50-7981-415c-9da1-6006c898d61d}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2016 WUC 0.13gpm at 140F, !- Name
  {e9aab4a1-5079-4e1c-a73b-b07a400d2415}, !- Inlet Node Name
  {03253563-801c-4160-8895-825db2403c9b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9d5abd89-82d0-4195-bed9-a53075945a09}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {acb1cc36-f15f-4d17-b96e-bf24028c6f02}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2016 Service Water Use Def 0.13gpm, !- Name
  ,                                       !- End-Use Subcategory
  8.31979318531605e-06,                   !- Peak Flow Rate {m3/s}
  {e72ac39e-e0b8-48e3-9299-1b7d2ec347ee}, !- Target Temperature Schedule Name
  {413d8364-81c7-4b60-b738-f492770ba072}, !- Sensible Fraction Schedule Name
  {7362d9b9-d836-48bb-b6e4-544ec96304cc}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {9d5abd89-82d0-4195-bed9-a53075945a09}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2016 Service Water Use 0.13gpm at 140F, !- Name
  {acb1cc36-f15f-4d17-b96e-bf24028c6f02}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {72c4f7d0-54be-45b8-9a42-c93a16da27c3}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {5b82d3bd-e826-4529-9930-eebcb24433f1}, !- Handle
  Office Shared Service Water Loop,       !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {aecf5aa8-60bd-452b-85e3-0fbd31170fcf}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {50faed1d-7be4-4230-a68b-2264378d2b4b}, !- Plant Side Inlet Node Name
  {dc8b679a-f4db-4bc4-93e2-656788c1f70a}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {ae8abd6f-19ad-4a3e-8654-717bb9c896ea}, !- Demand Side Inlet Node Name
  {ec82f376-c35f-415c-9bdd-6afa1141841f}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {cbd1f6e3-bbd2-49b0-a81c-eb2907a221e7}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {47b6bf16-9e03-4cf7-bccb-2c3a801f5121}, !- Demand Mixer Name
  {af69f1ef-9c48-4029-950f-df0554fab88a}, !- Demand Splitter Name
  {2718d642-b659-4041-88e1-913249b8033d}, !- Supply Mixer Name
  {144dd09d-0a6e-4d50-9e3a-e61d0c22fdc9}; !- Supply Splitter Name

OS:Node,
  {e65ca070-243d-40aa-baa9-9a087c14cc5a}, !- Handle
  Office Shared Service Water Loop Supply Inlet Node, !- Name
  {50faed1d-7be4-4230-a68b-2264378d2b4b}, !- Inlet Port
  {48aeb7b2-4438-436c-b583-d0c807926ce1}; !- Outlet Port

OS:Node,
  {aecf5aa8-60bd-452b-85e3-0fbd31170fcf}, !- Handle
  Office Shared Service Water Loop Supply Outlet Node, !- Name
  {60f4318d-57b8-4b2d-ae84-88e5cd60a913}, !- Inlet Port
  {dc8b679a-f4db-4bc4-93e2-656788c1f70a}; !- Outlet Port

OS:Node,
  {2b596f65-fde1-4e6a-8fca-e0771f547cc7}, !- Handle
  40gal NaturalGas Water Heater - 5kBtu/hr Supply Inlet Water Node, !- Name
  {fa58b86b-4cdc-4905-984e-241b3678a872}, !- Inlet Port
  {21766850-9058-4259-89e4-f9e084787471}; !- Outlet Port

OS:Connector:Mixer,
  {2718d642-b659-4041-88e1-913249b8033d}, !- Handle
  Connector Mixer 3,                      !- Name
  {f4119ec2-d4a4-4940-8b1b-14a4258a9c96}, !- Outlet Branch Name
  {9a7066d7-ea8f-43b4-978b-6c4a0d0262fc}, !- Inlet Branch Name 1
  {5787485d-ba63-4859-b38b-71d0a1727d6c}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {144dd09d-0a6e-4d50-9e3a-e61d0c22fdc9}, !- Handle
  Connector Splitter 3,                   !- Name
  {4cb7d091-d17f-4ac9-9882-2b13739696e5}, !- Inlet Branch Name
  {fa58b86b-4cdc-4905-984e-241b3678a872}, !- Outlet Branch Name 1
  {e7ae26a4-bb76-4859-9a84-143a7a64fc78}; !- Outlet Branch Name 2

OS:Connection,
  {50faed1d-7be4-4230-a68b-2264378d2b4b}, !- Handle
  {5b82d3bd-e826-4529-9930-eebcb24433f1}, !- Source Object
  14,                                     !- Outlet Port
  {e65ca070-243d-40aa-baa9-9a087c14cc5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa58b86b-4cdc-4905-984e-241b3678a872}, !- Handle
  {144dd09d-0a6e-4d50-9e3a-e61d0c22fdc9}, !- Source Object
  3,                                      !- Outlet Port
  {2b596f65-fde1-4e6a-8fca-e0771f547cc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc8b679a-f4db-4bc4-93e2-656788c1f70a}, !- Handle
  {aecf5aa8-60bd-452b-85e3-0fbd31170fcf}, !- Source Object
  3,                                      !- Outlet Port
  {5b82d3bd-e826-4529-9930-eebcb24433f1}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {7fd2b7a0-23d4-4340-a538-7605158f4740}, !- Handle
  Office Shared Service Water Loop Demand Inlet Node, !- Name
  {ae8abd6f-19ad-4a3e-8654-717bb9c896ea}, !- Inlet Port
  {dc1d4d33-8f4b-4ace-8bbc-47ce03ae3c4f}; !- Outlet Port

OS:Node,
  {e3c6840d-5b73-44b2-89d8-a2225beb6102}, !- Handle
  Office Shared Service Water Loop Demand Outlet Node, !- Name
  {be7aa6dd-f614-412f-a791-009f54c98261}, !- Inlet Port
  {ec82f376-c35f-415c-9bdd-6afa1141841f}; !- Outlet Port

OS:Node,
  {bd7feb90-6b23-4b82-9bfd-cc24c9b9b032}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {15ceba94-7cc1-45a8-8a8f-e25dbc2b1377}, !- Inlet Port
  {575dc00a-c411-403b-8384-9fcc2bbb65b0}; !- Outlet Port

OS:Connector:Mixer,
  {47b6bf16-9e03-4cf7-bccb-2c3a801f5121}, !- Handle
  Connector Mixer 4,                      !- Name
  {80429bce-60dc-4f91-a606-ba1e799046a6}, !- Outlet Branch Name
  {ce424d79-20ac-49a9-b0ed-2c9cc568e13c}, !- Inlet Branch Name 1
  {23257184-cf40-41ba-9061-0c14ed672383}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {af69f1ef-9c48-4029-950f-df0554fab88a}, !- Handle
  Connector Splitter 4,                   !- Name
  {a75470f4-6ba1-47b8-a522-ffd63db92c4c}, !- Inlet Branch Name
  {15ceba94-7cc1-45a8-8a8f-e25dbc2b1377}, !- Outlet Branch Name 1
  {63980bda-2ba7-4e8f-b5d7-70690d3b7984}; !- Outlet Branch Name 2

OS:Connection,
  {ae8abd6f-19ad-4a3e-8654-717bb9c896ea}, !- Handle
  {5b82d3bd-e826-4529-9930-eebcb24433f1}, !- Source Object
  17,                                     !- Outlet Port
  {7fd2b7a0-23d4-4340-a538-7605158f4740}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15ceba94-7cc1-45a8-8a8f-e25dbc2b1377}, !- Handle
  {af69f1ef-9c48-4029-950f-df0554fab88a}, !- Source Object
  3,                                      !- Outlet Port
  {bd7feb90-6b23-4b82-9bfd-cc24c9b9b032}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec82f376-c35f-415c-9bdd-6afa1141841f}, !- Handle
  {e3c6840d-5b73-44b2-89d8-a2225beb6102}, !- Source Object
  3,                                      !- Outlet Port
  {5b82d3bd-e826-4529-9930-eebcb24433f1}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {8f6d2379-c7be-4edf-ac62-b9f73d021993}, !- Handle
  {5b82d3bd-e826-4529-9930-eebcb24433f1}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {cbd1f6e3-bbd2-49b0-a81c-eb2907a221e7}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {c4ea3040-b851-4cad-91e6-0b3aee47cc60}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:SetpointManager:Scheduled,
  {2217f106-72ac-4b97-b69e-ab3be57a9866}, !- Handle
  Service hot water setpoint manager 1,   !- Name
  Temperature,                            !- Control Variable
  {4b82eaad-a4f1-4979-82d9-58c8e927fe7e}, !- Schedule Name
  {aecf5aa8-60bd-452b-85e3-0fbd31170fcf}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {ed84c11a-ec34-45fc-8f9d-1758df0877f2}, !- Handle
  Office Shared Service Water Loop Circulator Pump, !- Name
  {48aeb7b2-4438-436c-b583-d0c807926ce1}, !- Inlet Node Name
  {2a4bc847-e330-4f99-9ed3-db2e25e40ea9}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.3,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {d50073cf-1487-45b0-8b09-f57a5c863db9}, !- Handle
  Office Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {2a4bc847-e330-4f99-9ed3-db2e25e40ea9}, !- Inlet Port
  {4cb7d091-d17f-4ac9-9882-2b13739696e5}; !- Outlet Port

OS:Connection,
  {48aeb7b2-4438-436c-b583-d0c807926ce1}, !- Handle
  {e65ca070-243d-40aa-baa9-9a087c14cc5a}, !- Source Object
  3,                                      !- Outlet Port
  {ed84c11a-ec34-45fc-8f9d-1758df0877f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a4bc847-e330-4f99-9ed3-db2e25e40ea9}, !- Handle
  {ed84c11a-ec34-45fc-8f9d-1758df0877f2}, !- Source Object
  3,                                      !- Outlet Port
  {d50073cf-1487-45b0-8b09-f57a5c863db9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cb7d091-d17f-4ac9-9882-2b13739696e5}, !- Handle
  {d50073cf-1487-45b0-8b09-f57a5c863db9}, !- Source Object
  3,                                      !- Outlet Port
  {144dd09d-0a6e-4d50-9e3a-e61d0c22fdc9}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {f7300e35-1ff7-4f99-b424-cd64b564fc6f}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {215e580b-e019-46c0-bfcb-e982fa21e22c}, !- Handle
  40gal NaturalGas Water Heater - 5kBtu/hr, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {4b82eaad-a4f1-4979-82d9-58c8e927fe7e}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  1387.83874139177,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.78,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {f68bb481-68a0-4394-8982-169bad1e20b4}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {21766850-9058-4259-89e4-f9e084787471}, !- Use Side Inlet Node Name
  {c07ce9d1-6245-42b0-964c-33aad124d603}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {5628fe9f-640a-4401-96f1-37d7c948e30c}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  {dcb84ab5-9875-43e2-af95-6c55328de154}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dcb84ab5-9875-43e2-af95-6c55328de154}, !- Handle
  Schedule Day 16,                        !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {6c16d87c-e59c-43f0-820a-87403d106870}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  {1d41e20e-4497-4466-a361-ea2a1731117e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1d41e20e-4497-4466-a361-ea2a1731117e}, !- Handle
  Schedule Day 17,                        !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {87f9844b-8304-41c4-8dd7-9418c6802516}, !- Handle
  {215e580b-e019-46c0-bfcb-e982fa21e22c}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {f68bb481-68a0-4394-8982-169bad1e20b4}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f, !- Name
  {f7300e35-1ff7-4f99-b424-cd64b564fc6f}, !- Schedule Type Limits Name
  {eea4d2cd-c1c5-4d1e-915d-4c65148d4909}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eea4d2cd-c1c5-4d1e-915d-4c65148d4909}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Name
  {f7300e35-1ff7-4f99-b424-cd64b564fc6f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {5bc0b18a-45eb-4439-8e3c-f01db5283acd}, !- Handle
  40gal NaturalGas Water Heater - 5kBtu/hr Supply Outlet Water Node, !- Name
  {c07ce9d1-6245-42b0-964c-33aad124d603}, !- Inlet Port
  {9a7066d7-ea8f-43b4-978b-6c4a0d0262fc}; !- Outlet Port

OS:Connection,
  {21766850-9058-4259-89e4-f9e084787471}, !- Handle
  {2b596f65-fde1-4e6a-8fca-e0771f547cc7}, !- Source Object
  3,                                      !- Outlet Port
  {215e580b-e019-46c0-bfcb-e982fa21e22c}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {c07ce9d1-6245-42b0-964c-33aad124d603}, !- Handle
  {215e580b-e019-46c0-bfcb-e982fa21e22c}, !- Source Object
  32,                                     !- Outlet Port
  {5bc0b18a-45eb-4439-8e3c-f01db5283acd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a7066d7-ea8f-43b4-978b-6c4a0d0262fc}, !- Handle
  {5bc0b18a-45eb-4439-8e3c-f01db5283acd}, !- Source Object
  3,                                      !- Outlet Port
  {2718d642-b659-4041-88e1-913249b8033d}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {e909a361-1154-4681-9362-d86b6f5620fd}, !- Handle
  {215e580b-e019-46c0-bfcb-e982fa21e22c}; !- Object Name

OS:Schedule:Ruleset,
  {37518f47-ab63-4a60-b2ac-a071064d7b3f}, !- Handle
  Office Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  {4b9276d4-1e2a-4e3a-8256-c1090b3001e5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4b9276d4-1e2a-4e3a-8256-c1090b3001e5}, !- Handle
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {eaecea9d-b3ae-4f3f-8ec7-eb8bcf19a371}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  {0778ecf2-3faa-413d-966e-fba2cd7ccb05}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0778ecf2-3faa-413d-966e-fba2cd7ccb05}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {9a6987d7-c508-487e-8ce1-9fd6cb71cf5a}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c0059ef9-3ee9-48c2-b5a4-a1788973b286}, !- Handle
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Name
  ,                                       !- Surface Rendering Name
  {d8db704e-f8aa-4fab-a895-a61ec746a863}, !- Layer 1
  {9a6987d7-c508-487e-8ce1-9fd6cb71cf5a}; !- Layer 2

OS:Material,
  {d8db704e-f8aa-4fab-a895-a61ec746a863}, !- Handle
  Fiberglass batt 0.5in,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06634482887757,                       !- Conductivity {W/m-K}
  11.2129243617721,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Pipe:Indoor,
  {b43c5ac4-de29-4cef-97e8-371e9df47c57}, !- Handle
  Office Shared Service Water Loop Pipe 148.99612397277696ft, !- Name
  {c0059ef9-3ee9-48c2-b5a4-a1788973b286}, !- Construction
  {dc1d4d33-8f4b-4ace-8bbc-47ce03ae3c4f}, !- Fluid Inlet Node
  {9ee11ae2-5509-4d8f-a129-439f9681a883}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {b9bfc1d8-8f67-4be6-9fa9-716b809a0abe}, !- Ambient Temperature Schedule
  {eaecea9d-b3ae-4f3f-8ec7-eb8bcf19a371}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  45.4140185869024;                       !- Pipe Length {m}

OS:Node,
  {04fec380-70ee-4262-82ae-fa5438284a71}, !- Handle
  Office Shared Service Water Loop Pipe 148.99612397277696ft Outlet Water Node, !- Name
  {9ee11ae2-5509-4d8f-a129-439f9681a883}, !- Inlet Port
  {a75470f4-6ba1-47b8-a522-ffd63db92c4c}; !- Outlet Port

OS:Connection,
  {dc1d4d33-8f4b-4ace-8bbc-47ce03ae3c4f}, !- Handle
  {7fd2b7a0-23d4-4340-a538-7605158f4740}, !- Source Object
  3,                                      !- Outlet Port
  {b43c5ac4-de29-4cef-97e8-371e9df47c57}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9ee11ae2-5509-4d8f-a129-439f9681a883}, !- Handle
  {b43c5ac4-de29-4cef-97e8-371e9df47c57}, !- Source Object
  4,                                      !- Outlet Port
  {04fec380-70ee-4262-82ae-fa5438284a71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a75470f4-6ba1-47b8-a522-ffd63db92c4c}, !- Handle
  {04fec380-70ee-4262-82ae-fa5438284a71}, !- Source Object
  3,                                      !- Outlet Port
  {af69f1ef-9c48-4029-950f-df0554fab88a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {57e6f770-3377-41c1-b9f4-5984baf61587}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {c376a120-9b51-4f97-9de4-50d3299718d3}, !- Inlet Node Name
  {cbbd1f75-c8de-4a5f-b0fa-b4990bbc8417}; !- Outlet Node Name

OS:Node,
  {5571eaae-a6b9-4ab5-8bb1-634fb7cb9764}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {e7ae26a4-bb76-4859-9a84-143a7a64fc78}, !- Inlet Port
  {c376a120-9b51-4f97-9de4-50d3299718d3}; !- Outlet Port

OS:Connection,
  {e7ae26a4-bb76-4859-9a84-143a7a64fc78}, !- Handle
  {144dd09d-0a6e-4d50-9e3a-e61d0c22fdc9}, !- Source Object
  4,                                      !- Outlet Port
  {5571eaae-a6b9-4ab5-8bb1-634fb7cb9764}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {76add8a4-0a98-4a9c-91c9-dc03a6e0b1f5}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {cbbd1f75-c8de-4a5f-b0fa-b4990bbc8417}, !- Inlet Port
  {5787485d-ba63-4859-b38b-71d0a1727d6c}; !- Outlet Port

OS:Connection,
  {c376a120-9b51-4f97-9de4-50d3299718d3}, !- Handle
  {5571eaae-a6b9-4ab5-8bb1-634fb7cb9764}, !- Source Object
  3,                                      !- Outlet Port
  {57e6f770-3377-41c1-b9f4-5984baf61587}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbbd1f75-c8de-4a5f-b0fa-b4990bbc8417}, !- Handle
  {57e6f770-3377-41c1-b9f4-5984baf61587}, !- Source Object
  3,                                      !- Outlet Port
  {76add8a4-0a98-4a9c-91c9-dc03a6e0b1f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5787485d-ba63-4859-b38b-71d0a1727d6c}, !- Handle
  {76add8a4-0a98-4a9c-91c9-dc03a6e0b1f5}, !- Source Object
  3,                                      !- Outlet Port
  {2718d642-b659-4041-88e1-913249b8033d}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {fa01180a-6fcf-4601-acdf-e4c46e7437db}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {575dc00a-c411-403b-8384-9fcc2bbb65b0}, !- Inlet Node Name
  {e011af8a-e091-4bcc-b914-ba310d2783ea}; !- Outlet Node Name

OS:Node,
  {b642d54e-d3f8-4424-bd3a-d7ef39a67ea0}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {e011af8a-e091-4bcc-b914-ba310d2783ea}, !- Inlet Port
  {ce424d79-20ac-49a9-b0ed-2c9cc568e13c}; !- Outlet Port

OS:Connection,
  {575dc00a-c411-403b-8384-9fcc2bbb65b0}, !- Handle
  {bd7feb90-6b23-4b82-9bfd-cc24c9b9b032}, !- Source Object
  3,                                      !- Outlet Port
  {fa01180a-6fcf-4601-acdf-e4c46e7437db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e011af8a-e091-4bcc-b914-ba310d2783ea}, !- Handle
  {fa01180a-6fcf-4601-acdf-e4c46e7437db}, !- Source Object
  3,                                      !- Outlet Port
  {b642d54e-d3f8-4424-bd3a-d7ef39a67ea0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce424d79-20ac-49a9-b0ed-2c9cc568e13c}, !- Handle
  {b642d54e-d3f8-4424-bd3a-d7ef39a67ea0}, !- Source Object
  3,                                      !- Outlet Port
  {47b6bf16-9e03-4cf7-bccb-2c3a801f5121}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ed17b877-163a-4b4c-b753-1a9df07b4764}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {65e70165-0409-4389-aa01-86a5c1c5a7c8}, !- Inlet Node Name
  {60f4318d-57b8-4b2d-ae84-88e5cd60a913}; !- Outlet Node Name

OS:Node,
  {7efc94ab-7e2a-485e-9040-bec29a2e8ee7}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {f4119ec2-d4a4-4940-8b1b-14a4258a9c96}, !- Inlet Port
  {65e70165-0409-4389-aa01-86a5c1c5a7c8}; !- Outlet Port

OS:Connection,
  {f4119ec2-d4a4-4940-8b1b-14a4258a9c96}, !- Handle
  {2718d642-b659-4041-88e1-913249b8033d}, !- Source Object
  2,                                      !- Outlet Port
  {7efc94ab-7e2a-485e-9040-bec29a2e8ee7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65e70165-0409-4389-aa01-86a5c1c5a7c8}, !- Handle
  {7efc94ab-7e2a-485e-9040-bec29a2e8ee7}, !- Source Object
  3,                                      !- Outlet Port
  {ed17b877-163a-4b4c-b753-1a9df07b4764}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60f4318d-57b8-4b2d-ae84-88e5cd60a913}, !- Handle
  {ed17b877-163a-4b4c-b753-1a9df07b4764}, !- Source Object
  3,                                      !- Outlet Port
  {aecf5aa8-60bd-452b-85e3-0fbd31170fcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {673f2923-db3c-41c0-b488-3c21e31e3c07}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {3c9380a6-d1c7-48dd-86af-d8bc00ef98dc}, !- Inlet Node Name
  {be7aa6dd-f614-412f-a791-009f54c98261}; !- Outlet Node Name

OS:Node,
  {a9d731f5-ec84-4aeb-bcab-0f83a2e790c5}, !- Handle
  Pipe Adiabatic 8 Inlet Water Node,      !- Name
  {80429bce-60dc-4f91-a606-ba1e799046a6}, !- Inlet Port
  {3c9380a6-d1c7-48dd-86af-d8bc00ef98dc}; !- Outlet Port

OS:Connection,
  {80429bce-60dc-4f91-a606-ba1e799046a6}, !- Handle
  {47b6bf16-9e03-4cf7-bccb-2c3a801f5121}, !- Source Object
  2,                                      !- Outlet Port
  {a9d731f5-ec84-4aeb-bcab-0f83a2e790c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c9380a6-d1c7-48dd-86af-d8bc00ef98dc}, !- Handle
  {a9d731f5-ec84-4aeb-bcab-0f83a2e790c5}, !- Source Object
  3,                                      !- Outlet Port
  {673f2923-db3c-41c0-b488-3c21e31e3c07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be7aa6dd-f614-412f-a791-009f54c98261}, !- Handle
  {673f2923-db3c-41c0-b488-3c21e31e3c07}, !- Source Object
  3,                                      !- Outlet Port
  {e3c6840d-5b73-44b2-89d8-a2225beb6102}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {96256989-b6ef-46e1-a47c-a58631280910}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2016 WUC 0.13gpm at 140F Inlet Water Node, !- Name
  {63980bda-2ba7-4e8f-b5d7-70690d3b7984}, !- Inlet Port
  {e9aab4a1-5079-4e1c-a73b-b07a400d2415}; !- Outlet Port

OS:Connection,
  {63980bda-2ba7-4e8f-b5d7-70690d3b7984}, !- Handle
  {af69f1ef-9c48-4029-950f-df0554fab88a}, !- Source Object
  4,                                      !- Outlet Port
  {96256989-b6ef-46e1-a47c-a58631280910}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ac6077e1-e269-42f2-987d-f056e4fbb886}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2016 WUC 0.13gpm at 140F Outlet Water Node, !- Name
  {03253563-801c-4160-8895-825db2403c9b}, !- Inlet Port
  {23257184-cf40-41ba-9061-0c14ed672383}; !- Outlet Port

OS:Connection,
  {e9aab4a1-5079-4e1c-a73b-b07a400d2415}, !- Handle
  {96256989-b6ef-46e1-a47c-a58631280910}, !- Source Object
  3,                                      !- Outlet Port
  {10491c50-7981-415c-9da1-6006c898d61d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03253563-801c-4160-8895-825db2403c9b}, !- Handle
  {10491c50-7981-415c-9da1-6006c898d61d}, !- Source Object
  3,                                      !- Outlet Port
  {ac6077e1-e269-42f2-987d-f056e4fbb886}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23257184-cf40-41ba-9061-0c14ed672383}, !- Handle
  {ac6077e1-e269-42f2-987d-f056e4fbb886}, !- Source Object
  3,                                      !- Outlet Port
  {47b6bf16-9e03-4cf7-bccb-2c3a801f5121}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Constant,
  {b9bfc1d8-8f67-4be6-9fa9-716b809a0abe}, !- Handle
  Temporary Pipe Indoor Ambient Temp 67.3F, !- Name
  ,                                       !- Schedule Type Limits Name
  19.6;                                   !- Value

OS:Daylighting:Control,
  {88f7a83f-b31a-4a69-afd0-b741ad315925}, !- Handle
  Office WholeBuilding - Md Office A  - Story Ground Daylt Sensor 1, !- Name
  {a2c00b68-f55e-4185-ac0c-d4a3d2c5158e}, !- Space Name
  7.46663540439695,                       !- Position X-Coordinate {m}
  1.29015320989984,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {0785fd72-2121-4857-90d6-cb513401be21}, !- Handle
  Office WholeBuilding - Md Office A  - Story Ground Daylt Sensor 2, !- Name
  {a2c00b68-f55e-4185-ac0c-d4a3d2c5158e}, !- Space Name
  7.46663540439695,                       !- Position X-Coordinate {m}
  2.59985419570725,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {d59b2f18-0ea9-4ca0-a41b-533da338e18b}, !- Handle
  Office WholeBuilding - Md Office A  - Story Top Daylt Sensor 1, !- Name
  {f59ec0bc-f9e0-4343-965f-e8b1bea52e72}, !- Space Name
  7.46663540439695,                       !- Position X-Coordinate {m}
  1.29015320989984,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {80845f79-f1de-4111-8042-5aa02b6405ba}, !- Handle
  Office WholeBuilding - Md Office A  - Story Top Daylt Sensor 2, !- Name
  {f59ec0bc-f9e0-4343-965f-e8b1bea52e72}, !- Space Name
  7.46663540439695,                       !- Position X-Coordinate {m}
  2.59985419570725,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {3b030abb-d086-42af-86e3-58318b11c365}, !- Handle
  Office WholeBuilding - Md Office C  - Story Ground Daylt Sensor 1, !- Name
  {3363729c-e6f6-4521-992c-18e1c985ec66}, !- Space Name
  7.46663540439695,                       !- Position X-Coordinate {m}
  3.28184679010016,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {7b3743f4-26ae-4666-9d5e-eca4e4a522e8}, !- Handle
  Office WholeBuilding - Md Office C  - Story Ground Daylt Sensor 2, !- Name
  {3363729c-e6f6-4521-992c-18e1c985ec66}, !- Space Name
  7.46663540439695,                       !- Position X-Coordinate {m}
  1.97214580429275,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {a1d09747-8e20-4be5-b627-4a68f3a57099}, !- Handle
  Office WholeBuilding - Md Office C  - Story Top Daylt Sensor 1, !- Name
  {52f678b7-5571-4599-82e7-9da935a72f4f}, !- Space Name
  7.46663540439695,                       !- Position X-Coordinate {m}
  3.28184679010016,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {b57babaf-c0c6-479f-8601-ac80a31cbc17}, !- Handle
  Office WholeBuilding - Md Office C  - Story Top Daylt Sensor 2, !- Name
  {52f678b7-5571-4599-82e7-9da935a72f4f}, !- Space Name
  7.46663540439695,                       !- Position X-Coordinate {m}
  1.97214580429275,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Material,
  {42c2dd0f-26c6-4c0f-9f61-5d7177d555be}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e4119466-290a-40a4-b5dc-c351c11a8b4f}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {42c2dd0f-26c6-4c0f-9f61-5d7177d555be}; !- Layer 1

OS:InternalMass:Definition,
  {477040d8-915f-49cf-8c3c-5e6ed39bcc82}, !- Handle
  Internal Mass Definition 2,             !- Name
  {e4119466-290a-40a4-b5dc-c351c11a8b4f}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:ThermostatSetpoint:DualSetpoint,
  {adc5b1c5-b3bb-4305-a44c-191d07dc1c87}, !- Handle
  Office Attic - 90.1-2016 Thermostat;    !- Name

OS:ThermostatSetpoint:DualSetpoint,
  {1c9367ab-49ee-4b86-b815-0309a6e8a885}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2016 Thermostat, !- Name
  {91717173-fc5b-4f03-9937-b9642f1703d1}, !- Heating Setpoint Temperature Schedule Name
  {e3580f09-f7dc-43a5-88c2-e1fd61260abe}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {91717173-fc5b-4f03-9937-b9642f1703d1}, !- Handle
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  {9efd1d20-198a-4e41-b01b-bf7bfb0d7d42}, !- Default Day Schedule Name
  {cabf2a73-62d7-46d4-9f41-5bf076044ce6}, !- Summer Design Day Schedule Name
  {8245512f-d69e-4378-89f6-6c4083dc9755}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9efd1d20-198a-4e41-b01b-bf7bfb0d7d42}, !- Handle
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {50c9014f-dd01-4577-ac29-0cfb0095e777}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cabf2a73-62d7-46d4-9f41-5bf076044ce6}, !- Handle
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Summer Design Day, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {46f74c96-031a-42a1-8ff1-f9b48748f647}, !- Handle
  Schedule Rule 29,                       !- Name
  {91717173-fc5b-4f03-9937-b9642f1703d1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c4ce10ae-98dd-4dc1-9f3b-dc81241914da}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c4ce10ae-98dd-4dc1-9f3b-dc81241914da}, !- Handle
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Sat Day, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  15.6,                                   !- Value Until Time 1
  4,                                      !- Hour 2
  40,                                     !- Minute 2
  15.9666666666667,                       !- Value Until Time 2
  4,                                      !- Hour 3
  50,                                     !- Minute 3
  16.3333333333333,                       !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  16.7,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  10,                                     !- Minute 5
  17.0666666666667,                       !- Value Until Time 5
  5,                                      !- Hour 6
  20,                                     !- Minute 6
  17.4333333333333,                       !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  17.8,                                   !- Value Until Time 7
  5,                                      !- Hour 8
  40,                                     !- Minute 8
  18.1666666666667,                       !- Value Until Time 8
  5,                                      !- Hour 9
  50,                                     !- Minute 9
  18.5333333333333,                       !- Value Until Time 9
  6,                                      !- Hour 10
  0,                                      !- Minute 10
  18.9,                                   !- Value Until Time 10
  6,                                      !- Hour 11
  10,                                     !- Minute 11
  19.2666666666667,                       !- Value Until Time 11
  6,                                      !- Hour 12
  20,                                     !- Minute 12
  19.6333333333333,                       !- Value Until Time 12
  6,                                      !- Hour 13
  30,                                     !- Minute 13
  20,                                     !- Value Until Time 13
  6,                                      !- Hour 14
  40,                                     !- Minute 14
  20.1666666666667,                       !- Value Until Time 14
  6,                                      !- Hour 15
  50,                                     !- Minute 15
  20.3333333333333,                       !- Value Until Time 15
  7,                                      !- Hour 16
  0,                                      !- Minute 16
  20.5,                                   !- Value Until Time 16
  7,                                      !- Hour 17
  10,                                     !- Minute 17
  20.6666666666667,                       !- Value Until Time 17
  7,                                      !- Hour 18
  20,                                     !- Minute 18
  20.8333333333333,                       !- Value Until Time 18
  7,                                      !- Hour 19
  30,                                     !- Minute 19
  21,                                     !- Value Until Time 19
  15,                                     !- Hour 20
  0,                                      !- Minute 20
  21,                                     !- Value Until Time 20
  15,                                     !- Hour 21
  9,                                      !- Minute 21
  20.775,                                 !- Value Until Time 21
  15,                                     !- Hour 22
  19,                                     !- Minute 22
  20.55,                                  !- Value Until Time 22
  15,                                     !- Hour 23
  29,                                     !- Minute 23
  20.325,                                 !- Value Until Time 23
  15,                                     !- Hour 24
  39,                                     !- Minute 24
  20.1,                                   !- Value Until Time 24
  15,                                     !- Hour 25
  49,                                     !- Minute 25
  19.875,                                 !- Value Until Time 25
  15,                                     !- Hour 26
  59,                                     !- Minute 26
  19.65,                                  !- Value Until Time 26
  16,                                     !- Hour 27
  9,                                      !- Minute 27
  19.425,                                 !- Value Until Time 27
  16,                                     !- Hour 28
  19,                                     !- Minute 28
  19.2,                                   !- Value Until Time 28
  16,                                     !- Hour 29
