  30,                                     !- Minute 29
  18.975,                                 !- Value Until Time 29
  16,                                     !- Hour 30
  40,                                     !- Minute 30
  18.75,                                  !- Value Until Time 30
  16,                                     !- Hour 31
  50,                                     !- Minute 31
  18.525,                                 !- Value Until Time 31
  17,                                     !- Hour 32
  0,                                      !- Minute 32
  18.3,                                   !- Value Until Time 32
  17,                                     !- Hour 33
  10,                                     !- Minute 33
  18.075,                                 !- Value Until Time 33
  17,                                     !- Hour 34
  20,                                     !- Minute 34
  17.85,                                  !- Value Until Time 34
  17,                                     !- Hour 35
  30,                                     !- Minute 35
  17.625,                                 !- Value Until Time 35
  17,                                     !- Hour 36
  40,                                     !- Minute 36
  17.4,                                   !- Value Until Time 36
  17,                                     !- Hour 37
  50,                                     !- Minute 37
  17.175,                                 !- Value Until Time 37
  18,                                     !- Hour 38
  0,                                      !- Minute 38
  16.95,                                  !- Value Until Time 38
  18,                                     !- Hour 39
  10,                                     !- Minute 39
  16.725,                                 !- Value Until Time 39
  18,                                     !- Hour 40
  20,                                     !- Minute 40
  16.5,                                   !- Value Until Time 40
  18,                                     !- Hour 41
  30,                                     !- Minute 41
  16.275,                                 !- Value Until Time 41
  18,                                     !- Hour 42
  40,                                     !- Minute 42
  16.05,                                  !- Value Until Time 42
  18,                                     !- Hour 43
  50,                                     !- Minute 43
  15.825,                                 !- Value Until Time 43
  19,                                     !- Hour 44
  0,                                      !- Minute 44
  15.6,                                   !- Value Until Time 44
  24,                                     !- Hour 45
  0,                                      !- Minute 45
  15.6;                                   !- Value Until Time 45

OS:Schedule:Rule,
  {2aeae251-65fe-4568-a7c3-7d62396dff97}, !- Handle
  Schedule Rule 30,                       !- Name
  {91717173-fc5b-4f03-9937-b9642f1703d1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a2af8e4c-ef39-4a31-85dd-6ab7025b9520}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a2af8e4c-ef39-4a31-85dd-6ab7025b9520}, !- Handle
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  15.6,                                   !- Value Until Time 1
  4,                                      !- Hour 2
  40,                                     !- Minute 2
  15.9666666666667,                       !- Value Until Time 2
  4,                                      !- Hour 3
  50,                                     !- Minute 3
  16.3333333333333,                       !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  16.7,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  10,                                     !- Minute 5
  17.0666666666667,                       !- Value Until Time 5
  5,                                      !- Hour 6
  20,                                     !- Minute 6
  17.4333333333333,                       !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  17.8,                                   !- Value Until Time 7
  5,                                      !- Hour 8
  40,                                     !- Minute 8
  18.1666666666667,                       !- Value Until Time 8
  5,                                      !- Hour 9
  50,                                     !- Minute 9
  18.5333333333333,                       !- Value Until Time 9
  6,                                      !- Hour 10
  0,                                      !- Minute 10
  18.9,                                   !- Value Until Time 10
  6,                                      !- Hour 11
  10,                                     !- Minute 11
  19.2666666666667,                       !- Value Until Time 11
  6,                                      !- Hour 12
  20,                                     !- Minute 12
  19.6333333333333,                       !- Value Until Time 12
  6,                                      !- Hour 13
  30,                                     !- Minute 13
  20,                                     !- Value Until Time 13
  6,                                      !- Hour 14
  40,                                     !- Minute 14
  20.1666666666667,                       !- Value Until Time 14
  6,                                      !- Hour 15
  50,                                     !- Minute 15
  20.3333333333333,                       !- Value Until Time 15
  7,                                      !- Hour 16
  0,                                      !- Minute 16
  20.5,                                   !- Value Until Time 16
  7,                                      !- Hour 17
  10,                                     !- Minute 17
  20.6666666666667,                       !- Value Until Time 17
  7,                                      !- Hour 18
  20,                                     !- Minute 18
  20.8333333333333,                       !- Value Until Time 18
  7,                                      !- Hour 19
  30,                                     !- Minute 19
  21,                                     !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  21,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  10,                                     !- Minute 21
  20.55,                                  !- Value Until Time 21
  21,                                     !- Hour 22
  20,                                     !- Minute 22
  20.1,                                   !- Value Until Time 22
  21,                                     !- Hour 23
  30,                                     !- Minute 23
  19.65,                                  !- Value Until Time 23
  21,                                     !- Hour 24
  40,                                     !- Minute 24
  19.2,                                   !- Value Until Time 24
  21,                                     !- Hour 25
  50,                                     !- Minute 25
  18.75,                                  !- Value Until Time 25
  22,                                     !- Hour 26
  0,                                      !- Minute 26
  18.3,                                   !- Value Until Time 26
  22,                                     !- Hour 27
  10,                                     !- Minute 27
  17.85,                                  !- Value Until Time 27
  22,                                     !- Hour 28
  20,                                     !- Minute 28
  17.4,                                   !- Value Until Time 28
  22,                                     !- Hour 29
  30,                                     !- Minute 29
  16.95,                                  !- Value Until Time 29
  22,                                     !- Hour 30
  40,                                     !- Minute 30
  16.5,                                   !- Value Until Time 30
  22,                                     !- Hour 31
  50,                                     !- Minute 31
  16.05,                                  !- Value Until Time 31
  23,                                     !- Hour 32
  0,                                      !- Minute 32
  15.6,                                   !- Value Until Time 32
  24,                                     !- Hour 33
  0,                                      !- Minute 33
  15.6;                                   !- Value Until Time 33

OS:Schedule:Day,
  {8e34bbe7-7d12-4766-ac86-7ff1102f3f59}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8245512f-d69e-4378-89f6-6c4083dc9755}, !- Handle
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Winter Design Day, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  19.6,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {e3580f09-f7dc-43a5-88c2-e1fd61260abe}, !- Handle
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM,   !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  {47932e72-6492-404f-ad03-9dc1cdce3e80}, !- Default Day Schedule Name
  {9982931e-4b30-4146-8a38-37c2df333047}, !- Summer Design Day Schedule Name
  {7f0151cf-0cc2-439a-89c5-5cfa4fb67502}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {47932e72-6492-404f-ad03-9dc1cdce3e80}, !- Handle
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {aa0a0c7d-258b-4988-acf7-894bfd89449e}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7f0151cf-0cc2-439a-89c5-5cfa4fb67502}, !- Handle
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Winter Design Day, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {b0a4f549-52a0-4279-95f5-5fcebcc9d09f}, !- Handle
  Schedule Rule 31,                       !- Name
  {e3580f09-f7dc-43a5-88c2-e1fd61260abe}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9cbd35a1-7a2b-40ed-a0ec-822b68ae279b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9cbd35a1-7a2b-40ed-a0ec-822b68ae279b}, !- Handle
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Sat Day, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  26.7,                                   !- Value Until Time 1
  4,                                      !- Hour 2
  40,                                     !- Minute 2
  26.5333333333333,                       !- Value Until Time 2
  4,                                      !- Hour 3
  50,                                     !- Minute 3
  26.3666666666667,                       !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  26.2,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  10,                                     !- Minute 5
  26.0333333333333,                       !- Value Until Time 5
  5,                                      !- Hour 6
  20,                                     !- Minute 6
  25.8666666666667,                       !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  25.7,                                   !- Value Until Time 7
  5,                                      !- Hour 8
  40,                                     !- Minute 8
  25.5833333333333,                       !- Value Until Time 8
  5,                                      !- Hour 9
  50,                                     !- Minute 9
  25.4666666666667,                       !- Value Until Time 9
  6,                                      !- Hour 10
  0,                                      !- Minute 10
  25.35,                                  !- Value Until Time 10
  6,                                      !- Hour 11
  10,                                     !- Minute 11
  25.2333333333333,                       !- Value Until Time 11
  6,                                      !- Hour 12
  20,                                     !- Minute 12
  25.1166666666667,                       !- Value Until Time 12
  6,                                      !- Hour 13
  30,                                     !- Minute 13
  25,                                     !- Value Until Time 13
  6,                                      !- Hour 14
  40,                                     !- Minute 14
  24.8333333333333,                       !- Value Until Time 14
  6,                                      !- Hour 15
  50,                                     !- Minute 15
  24.6666666666667,                       !- Value Until Time 15
  7,                                      !- Hour 16
  0,                                      !- Minute 16
  24.5,                                   !- Value Until Time 16
  7,                                      !- Hour 17
  10,                                     !- Minute 17
  24.3333333333333,                       !- Value Until Time 17
  7,                                      !- Hour 18
  20,                                     !- Minute 18
  24.1666666666667,                       !- Value Until Time 18
  7,                                      !- Hour 19
  30,                                     !- Minute 19
  24,                                     !- Value Until Time 19
  15,                                     !- Hour 20
  0,                                      !- Minute 20
  24,                                     !- Value Until Time 20
  15,                                     !- Hour 21
  9,                                      !- Minute 21
  24.1125,                                !- Value Until Time 21
  15,                                     !- Hour 22
  19,                                     !- Minute 22
  24.225,                                 !- Value Until Time 22
  15,                                     !- Hour 23
  29,                                     !- Minute 23
  24.3375,                                !- Value Until Time 23
  15,                                     !- Hour 24
  39,                                     !- Minute 24
  24.45,                                  !- Value Until Time 24
  15,                                     !- Hour 25
  49,                                     !- Minute 25
  24.5625,                                !- Value Until Time 25
  15,                                     !- Hour 26
  59,                                     !- Minute 26
  24.675,                                 !- Value Until Time 26
  16,                                     !- Hour 27
  9,                                      !- Minute 27
  24.7875,                                !- Value Until Time 27
  16,                                     !- Hour 28
  19,                                     !- Minute 28
  24.9,                                   !- Value Until Time 28
  16,                                     !- Hour 29
  30,                                     !- Minute 29
  25.0125,                                !- Value Until Time 29
  16,                                     !- Hour 30
  40,                                     !- Minute 30
  25.125,                                 !- Value Until Time 30
  16,                                     !- Hour 31
  50,                                     !- Minute 31
  25.2375,                                !- Value Until Time 31
  17,                                     !- Hour 32
  0,                                      !- Minute 32
  25.35,                                  !- Value Until Time 32
  17,                                     !- Hour 33
  10,                                     !- Minute 33
  25.4625,                                !- Value Until Time 33
  17,                                     !- Hour 34
  20,                                     !- Minute 34
  25.575,                                 !- Value Until Time 34
  17,                                     !- Hour 35
  30,                                     !- Minute 35
  25.6875,                                !- Value Until Time 35
  17,                                     !- Hour 36
  40,                                     !- Minute 36
  25.8,                                   !- Value Until Time 36
  17,                                     !- Hour 37
  50,                                     !- Minute 37
  25.9125,                                !- Value Until Time 37
  18,                                     !- Hour 38
  0,                                      !- Minute 38
  26.025,                                 !- Value Until Time 38
  18,                                     !- Hour 39
  10,                                     !- Minute 39
  26.1375,                                !- Value Until Time 39
  18,                                     !- Hour 40
  20,                                     !- Minute 40
  26.25,                                  !- Value Until Time 40
  18,                                     !- Hour 41
  30,                                     !- Minute 41
  26.3625,                                !- Value Until Time 41
  18,                                     !- Hour 42
  40,                                     !- Minute 42
  26.475,                                 !- Value Until Time 42
  18,                                     !- Hour 43
  50,                                     !- Minute 43
  26.5875,                                !- Value Until Time 43
  19,                                     !- Hour 44
  0,                                      !- Minute 44
  26.7,                                   !- Value Until Time 44
  24,                                     !- Hour 45
  0,                                      !- Minute 45
  26.7;                                   !- Value Until Time 45

OS:Schedule:Day,
  {b45928a9-4112-48be-bfb5-a1e718dbcb8d}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9982931e-4b30-4146-8a38-37c2df333047}, !- Handle
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Summer Design Day, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {9b3fff2f-1d3a-43bf-bdf4-33d3ab0b3880}, !- Handle
  Schedule Rule 32,                       !- Name
  {e3580f09-f7dc-43a5-88c2-e1fd61260abe}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d555728d-75d9-487c-9c34-1214a081895b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d555728d-75d9-487c-9c34-1214a081895b}, !- Handle
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  26.7,                                   !- Value Until Time 1
  4,                                      !- Hour 2
  40,                                     !- Minute 2
  26.5166666666667,                       !- Value Until Time 2
  4,                                      !- Hour 3
  50,                                     !- Minute 3
  26.3333333333333,                       !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  26.15,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  10,                                     !- Minute 5
  25.9666666666667,                       !- Value Until Time 5
  5,                                      !- Hour 6
  20,                                     !- Minute 6
  25.7833333333333,                       !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  25.6,                                   !- Value Until Time 7
  5,                                      !- Hour 8
  40,                                     !- Minute 8
  25.5,                                   !- Value Until Time 8
  5,                                      !- Hour 9
  50,                                     !- Minute 9
  25.4,                                   !- Value Until Time 9
  6,                                      !- Hour 10
  0,                                      !- Minute 10
  25.3,                                   !- Value Until Time 10
  6,                                      !- Hour 11
  10,                                     !- Minute 11
  25.2,                                   !- Value Until Time 11
  6,                                      !- Hour 12
  20,                                     !- Minute 12
  25.1,                                   !- Value Until Time 12
  6,                                      !- Hour 13
  30,                                     !- Minute 13
  25,                                     !- Value Until Time 13
  6,                                      !- Hour 14
  40,                                     !- Minute 14
  24.8333333333333,                       !- Value Until Time 14
  6,                                      !- Hour 15
  50,                                     !- Minute 15
  24.6666666666667,                       !- Value Until Time 15
  7,                                      !- Hour 16
  0,                                      !- Minute 16
  24.5,                                   !- Value Until Time 16
  7,                                      !- Hour 17
  10,                                     !- Minute 17
  24.3333333333333,                       !- Value Until Time 17
  7,                                      !- Hour 18
  20,                                     !- Minute 18
  24.1666666666667,                       !- Value Until Time 18
  7,                                      !- Hour 19
  30,                                     !- Minute 19
  24,                                     !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  24,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  10,                                     !- Minute 21
  24.225,                                 !- Value Until Time 21
  21,                                     !- Hour 22
  20,                                     !- Minute 22
  24.45,                                  !- Value Until Time 22
  21,                                     !- Hour 23
  30,                                     !- Minute 23
  24.675,                                 !- Value Until Time 23
  21,                                     !- Hour 24
  40,                                     !- Minute 24
  24.9,                                   !- Value Until Time 24
  21,                                     !- Hour 25
  50,                                     !- Minute 25
  25.125,                                 !- Value Until Time 25
  22,                                     !- Hour 26
  0,                                      !- Minute 26
  25.35,                                  !- Value Until Time 26
  22,                                     !- Hour 27
  10,                                     !- Minute 27
  25.575,                                 !- Value Until Time 27
  22,                                     !- Hour 28
  20,                                     !- Minute 28
  25.8,                                   !- Value Until Time 28
  22,                                     !- Hour 29
  30,                                     !- Minute 29
  26.025,                                 !- Value Until Time 29
  22,                                     !- Hour 30
  40,                                     !- Minute 30
  26.25,                                  !- Value Until Time 30
  22,                                     !- Hour 31
  50,                                     !- Minute 31
  26.475,                                 !- Value Until Time 31
  23,                                     !- Hour 32
  0,                                      !- Minute 32
  26.7,                                   !- Value Until Time 32
  24,                                     !- Hour 33
  0,                                      !- Minute 33
  26.7;                                   !- Value Until Time 33

OS:ThermostatSetpoint:DualSetpoint,
  {a4f1cb29-31c9-4f56-9bb8-8680c2334288}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2016 Thermostat 1, !- Name
  {91717173-fc5b-4f03-9937-b9642f1703d1}, !- Heating Setpoint Temperature Schedule Name
  {e3580f09-f7dc-43a5-88c2-e1fd61260abe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {64ede464-b2fc-410c-b329-1d828fcc3fa7}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2016 Thermostat 2, !- Name
  {91717173-fc5b-4f03-9937-b9642f1703d1}, !- Heating Setpoint Temperature Schedule Name
  {e3580f09-f7dc-43a5-88c2-e1fd61260abe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d9369eed-e152-422a-9ac0-00980dd7430f}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2016 Thermostat 3, !- Name
  {91717173-fc5b-4f03-9937-b9642f1703d1}, !- Heating Setpoint Temperature Schedule Name
  {e3580f09-f7dc-43a5-88c2-e1fd61260abe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6cf7cf42-a782-463d-81f9-3ef2ef73b5b6}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2016 Thermostat 4, !- Name
  {91717173-fc5b-4f03-9937-b9642f1703d1}, !- Heating Setpoint Temperature Schedule Name
  {e3580f09-f7dc-43a5-88c2-e1fd61260abe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {869d86ae-cf4d-4cbf-87d5-1e2800c9022f}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2016 Thermostat 5, !- Name
  {91717173-fc5b-4f03-9937-b9642f1703d1}, !- Heating Setpoint Temperature Schedule Name
  {e3580f09-f7dc-43a5-88c2-e1fd61260abe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e21189ba-a469-4393-9d43-1ed348196ffa}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2016 Thermostat 6, !- Name
  {91717173-fc5b-4f03-9937-b9642f1703d1}, !- Heating Setpoint Temperature Schedule Name
  {e3580f09-f7dc-43a5-88c2-e1fd61260abe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ec9815e4-ee90-409a-a20a-0bf53abaf49b}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2016 Thermostat 7, !- Name
  {91717173-fc5b-4f03-9937-b9642f1703d1}, !- Heating Setpoint Temperature Schedule Name
  {e3580f09-f7dc-43a5-88c2-e1fd61260abe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b7b66dcf-2b19-4886-aadc-61699f4993fc}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2016 Thermostat 8, !- Name
  {91717173-fc5b-4f03-9937-b9642f1703d1}, !- Heating Setpoint Temperature Schedule Name
  {e3580f09-f7dc-43a5-88c2-e1fd61260abe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d1dd6133-cc18-4ddf-8b70-6f41d7e2f277}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2016 Thermostat 9, !- Name
  {91717173-fc5b-4f03-9937-b9642f1703d1}, !- Heating Setpoint Temperature Schedule Name
  {e3580f09-f7dc-43a5-88c2-e1fd61260abe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c3592774-8e48-461a-8155-f66c69862ee4}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2016 Thermostat 10, !- Name
  {91717173-fc5b-4f03-9937-b9642f1703d1}, !- Heating Setpoint Temperature Schedule Name
  {e3580f09-f7dc-43a5-88c2-e1fd61260abe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {565d5293-e13a-41ed-bd88-a0142ec5b878}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2016 Thermostat 11, !- Name
  {91717173-fc5b-4f03-9937-b9642f1703d1}, !- Heating Setpoint Temperature Schedule Name
  {e3580f09-f7dc-43a5-88c2-e1fd61260abe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {89e68a9c-b457-4e0e-9e2c-97d1c20ddaee}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2016 Thermostat 12, !- Name
  {91717173-fc5b-4f03-9937-b9642f1703d1}, !- Heating Setpoint Temperature Schedule Name
  {e3580f09-f7dc-43a5-88c2-e1fd61260abe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {89e58f9f-a9ff-4de1-aedf-12fcbf1db2ba}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2016 Thermostat 13, !- Name
  {91717173-fc5b-4f03-9937-b9642f1703d1}, !- Heating Setpoint Temperature Schedule Name
  {e3580f09-f7dc-43a5-88c2-e1fd61260abe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9ffcd852-05f5-4e7e-861f-f89603c4bed8}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2016 Thermostat 14, !- Name
  {91717173-fc5b-4f03-9937-b9642f1703d1}, !- Heating Setpoint Temperature Schedule Name
  {e3580f09-f7dc-43a5-88c2-e1fd61260abe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b4973637-b92d-480b-8ddb-6c696dd51e3c}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2016 Thermostat 15, !- Name
  {91717173-fc5b-4f03-9937-b9642f1703d1}, !- Heating Setpoint Temperature Schedule Name
  {e3580f09-f7dc-43a5-88c2-e1fd61260abe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8e4e241f-cce8-40bd-bd5c-3c6fe52629b4}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2016 Thermostat 16, !- Name
  {91717173-fc5b-4f03-9937-b9642f1703d1}, !- Heating Setpoint Temperature Schedule Name
  {e3580f09-f7dc-43a5-88c2-e1fd61260abe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b8f0192c-13a0-4eea-bef6-91854621acf9}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2016 Thermostat 17, !- Name
  {91717173-fc5b-4f03-9937-b9642f1703d1}, !- Heating Setpoint Temperature Schedule Name
  {e3580f09-f7dc-43a5-88c2-e1fd61260abe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {618a073f-9a12-48bd-8183-a408c5945d45}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2016 Thermostat, !- Name
  {b78f49d8-30bc-41cc-ad31-e1a24bf5b1b8}, !- Heating Setpoint Temperature Schedule Name
  {cb58adf1-d3a6-4782-9d81-c6fc597a3e46}; !- Cooling Setpoint Temperature Schedule Name

OS:AirLoopHVAC,
  {330870e2-4a2c-4ba8-96ab-1bbb8eb25a0f}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  {b49622ab-2d64-48f0-88ab-90b82418bd1e}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c94f4c1a-d6c1-4133-8980-fa90d07a280e}, !- Supply Side Inlet Node Name
  {40f62a54-b65d-40b7-9599-9e03d2754286}, !- Demand Side Outlet Node Name
  {5076f3bc-bd69-4e68-9066-6e806ef582d8}, !- Demand Side Inlet Node A
  {d3a2949d-895f-47f5-bf30-da00500f3afc}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {04ef05a1-aa43-4999-a2c7-977d09055f0c}, !- Demand Mixer Name
  {47746403-6426-4d6c-abe5-dde001deda6a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {921527b4-7f9e-4035-8acd-b752c7ce2afd}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {c94f4c1a-d6c1-4133-8980-fa90d07a280e}, !- Inlet Port
  {28a3287a-d43a-4daa-9ba8-97ae3ab0a67f}; !- Outlet Port

OS:Node,
  {fd47f57d-b079-4e46-80b8-4c84a14a73dd}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {16628508-4044-46d2-beea-b3e248ae2e90}, !- Inlet Port
  {d3a2949d-895f-47f5-bf30-da00500f3afc}; !- Outlet Port

OS:Connection,
  {c94f4c1a-d6c1-4133-8980-fa90d07a280e}, !- Handle
  {330870e2-4a2c-4ba8-96ab-1bbb8eb25a0f}, !- Source Object
  9,                                      !- Outlet Port
  {921527b4-7f9e-4035-8acd-b752c7ce2afd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3a2949d-895f-47f5-bf30-da00500f3afc}, !- Handle
  {fd47f57d-b079-4e46-80b8-4c84a14a73dd}, !- Source Object
  3,                                      !- Outlet Port
  {330870e2-4a2c-4ba8-96ab-1bbb8eb25a0f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {cbe6fcac-6f12-4525-86c6-0f9c6dfd3961}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {5076f3bc-bd69-4e68-9066-6e806ef582d8}, !- Inlet Port
  {8f76ae25-b381-4cd1-8056-4b5c71656cae}; !- Outlet Port

OS:Node,
  {beae5207-42a0-42fe-ab5c-c4511f3d4df8}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {34d87b94-87ef-4506-a69d-4601ac886efe}, !- Inlet Port
  {40f62a54-b65d-40b7-9599-9e03d2754286}; !- Outlet Port

OS:Node,
  {8b9817f5-0fa3-4e08-a1ae-e593a3837679}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {ba36dfec-287d-4a9d-a85c-87340a3d2960}, !- Inlet Port
  {2ed52c71-02e2-4de0-af94-3c229bcd2ce2}; !- Outlet Port

OS:Connection,
  {5076f3bc-bd69-4e68-9066-6e806ef582d8}, !- Handle
  {330870e2-4a2c-4ba8-96ab-1bbb8eb25a0f}, !- Source Object
  11,                                     !- Outlet Port
  {cbe6fcac-6f12-4525-86c6-0f9c6dfd3961}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40f62a54-b65d-40b7-9599-9e03d2754286}, !- Handle
  {beae5207-42a0-42fe-ab5c-c4511f3d4df8}, !- Source Object
  3,                                      !- Outlet Port
  {330870e2-4a2c-4ba8-96ab-1bbb8eb25a0f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {47746403-6426-4d6c-abe5-dde001deda6a}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {8f76ae25-b381-4cd1-8056-4b5c71656cae}, !- Inlet Node Name
  {0cd22156-90c0-4d1f-b9b7-532cdfcd3e52}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {04ef05a1-aa43-4999-a2c7-977d09055f0c}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {34d87b94-87ef-4506-a69d-4601ac886efe}, !- Outlet Node Name
  {728ad255-43ed-4fdc-a39b-b71ea413e520}; !- Inlet Node Name 1

OS:Connection,
  {8f76ae25-b381-4cd1-8056-4b5c71656cae}, !- Handle
  {cbe6fcac-6f12-4525-86c6-0f9c6dfd3961}, !- Source Object
  3,                                      !- Outlet Port
  {47746403-6426-4d6c-abe5-dde001deda6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34d87b94-87ef-4506-a69d-4601ac886efe}, !- Handle
  {04ef05a1-aa43-4999-a2c7-977d09055f0c}, !- Source Object
  2,                                      !- Outlet Port
  {beae5207-42a0-42fe-ab5c-c4511f3d4df8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {299cef9a-bf92-4a84-8a60-26ab3f20e155}, !- Handle
  {330870e2-4a2c-4ba8-96ab-1bbb8eb25a0f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {b49622ab-2d64-48f0-88ab-90b82418bd1e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {824c9e8f-1966-4540-8ee6-812b92701ecd}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {a95c3c5f-4d43-45b1-8cdf-7a0e8f4d5961}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {4e578e2b-2328-4410-a510-7ffc66948c71}, !- Control Zone Name
  {fd47f57d-b079-4e46-80b8-4c84a14a73dd}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {4ca8de24-fad3-450a-a381-c9c94de1f73f}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Schedule:Constant,
  {385986a2-5311-45b6-b180-765073a46af2}, !- Handle
  Always Off Discrete,                    !- Name
  {772e2dee-5acd-429b-9631-7219cf3930b7}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {772e2dee-5acd-429b-9631-7219cf3930b7}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Electric,
  {a13c55d8-e521-4538-bd62-5c6ceb08a016}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC No Heat, !- Name
  {385986a2-5311-45b6-b180-765073a46af2}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {75c31dd9-3175-49ca-a6fb-0c764be3dddf}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {098504df-e0bd-4f5f-89b4-96467decea83}, !- Total Cooling Capacity Function of Temperature Curve Name
  {275ac71d-0ee3-48e6-aa29-1483a8b1f0fe}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {dad90824-876a-4e22-a7cd-341706a9b70f}, !- Energy Input Ratio Function of Temperature Curve Name
  {06758afb-4b10-402d-80ed-f702b39516b9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9f8fb1cd-e2ee-4f71-a365-c86d5bd9f8f0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {b6386aaa-2fb3-4ee8-814d-c3ffc74a0067}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2dcc3018-c570-4984-aa2f-98861571f37c}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8833f4da-7b82-481b-8fab-12ea7ee11fdd}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ef2c3ad7-9fc4-4455-97b7-312acfc04f9d}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {9df8a0aa-b590-4cf3-afbe-e74b0f477544}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {098504df-e0bd-4f5f-89b4-96467decea83}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {275ac71d-0ee3-48e6-aa29-1483a8b1f0fe}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {dad90824-876a-4e22-a7cd-341706a9b70f}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {06758afb-4b10-402d-80ed-f702b39516b9}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {9f8fb1cd-e2ee-4f71-a365-c86d5bd9f8f0}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {56b71a83-fb68-40bd-9a3f-eccc77833fa2}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Fan, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {172b0fa7-966c-4638-ae4f-52b441fd6d67}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {af94b4bf-f3c8-4b41-99ae-236765036f45}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {172b0fa7-966c-4638-ae4f-52b441fd6d67}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {af94b4bf-f3c8-4b41-99ae-236765036f45}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {8e4044a7-1e6c-467e-b3f5-a2eb671ea0a7}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {4e578e2b-2328-4410-a510-7ffc66948c71}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {55708da6-a74a-4e3d-bf3c-704e351c2768}, !- Air Inlet Node Name
  {16628508-4044-46d2-beea-b3e248ae2e90}, !- Air Outlet Node Name
  {56b71a83-fb68-40bd-9a3f-eccc77833fa2}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Supply Air Fan Operating Mode Schedule Name
  {4ca8de24-fad3-450a-a381-c9c94de1f73f}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {75c31dd9-3175-49ca-a6fb-0c764be3dddf}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {a13c55d8-e521-4538-bd62-5c6ceb08a016}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {16628508-4044-46d2-beea-b3e248ae2e90}, !- Handle
  {8e4044a7-1e6c-467e-b3f5-a2eb671ea0a7}, !- Source Object
  7,                                      !- Outlet Port
  {fd47f57d-b079-4e46-80b8-4c84a14a73dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {8ce8aafd-0ff7-4e40-9ca2-61ea5e981273}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9bf74583-9290-41b9-b1d0-ffee26f318ac}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9bf74583-9290-41b9-b1d0-ffee26f318ac}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6e76e4ea-ca52-4730-811e-c44f3e5f93a3}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC OA System, !- Name
  {8ce8aafd-0ff7-4e40-9ca2-61ea5e981273}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {31f93113-5ca1-4640-9a26-63d71db290d5}, !- Mixed Air Node Name
  {0ce058aa-e156-4ce7-848d-22b4365cbd63}, !- Outdoor Air Stream Node Name
  {045ea778-e079-4d09-a58b-229ad7510816}, !- Relief Air Stream Node Name
  {28a3287a-d43a-4daa-9ba8-97ae3ab0a67f}; !- Return Air Stream Node Name

OS:Node,
  {39db4405-4c66-4bb5-96f5-7b3ac0f5c38e}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {0ce058aa-e156-4ce7-848d-22b4365cbd63}; !- Outlet Port

OS:Connection,
  {0ce058aa-e156-4ce7-848d-22b4365cbd63}, !- Handle
  {39db4405-4c66-4bb5-96f5-7b3ac0f5c38e}, !- Source Object
  3,                                      !- Outlet Port
  {6e76e4ea-ca52-4730-811e-c44f3e5f93a3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e81a75d0-b83e-4f8c-a221-c61c125c77ec}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {045ea778-e079-4d09-a58b-229ad7510816}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {045ea778-e079-4d09-a58b-229ad7510816}, !- Handle
  {6e76e4ea-ca52-4730-811e-c44f3e5f93a3}, !- Source Object
  7,                                      !- Outlet Port
  {e81a75d0-b83e-4f8c-a221-c61c125c77ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b35b7254-159b-4961-94f5-fc6e08264076}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {31f93113-5ca1-4640-9a26-63d71db290d5}, !- Inlet Port
  {55708da6-a74a-4e3d-bf3c-704e351c2768}; !- Outlet Port

OS:Connection,
  {28a3287a-d43a-4daa-9ba8-97ae3ab0a67f}, !- Handle
  {921527b4-7f9e-4035-8acd-b752c7ce2afd}, !- Source Object
  3,                                      !- Outlet Port
  {6e76e4ea-ca52-4730-811e-c44f3e5f93a3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {31f93113-5ca1-4640-9a26-63d71db290d5}, !- Handle
  {6e76e4ea-ca52-4730-811e-c44f3e5f93a3}, !- Source Object
  5,                                      !- Outlet Port
  {b35b7254-159b-4961-94f5-fc6e08264076}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55708da6-a74a-4e3d-bf3c-704e351c2768}, !- Handle
  {b35b7254-159b-4961-94f5-fc6e08264076}, !- Source Object
  3,                                      !- Outlet Port
  {8e4044a7-1e6c-467e-b3f5-a2eb671ea0a7}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {824c9e8f-1966-4540-8ee6-812b92701ecd}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {ff779a3e-5bc1-43fb-9938-30beea0fda6c}, !- Control Zone or Zone List Name
  {c3cfdd6a-e942-45f0-8bfa-d81c74c44d98}, !- Cooling Control Zone or Zone List Name
  {9c8db3bf-12ed-4f63-9fbf-e4601dc454cc}, !- Heating Control Zone or Zone List Name
  {765ad389-0a38-447a-868f-4af01c34ea3e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ff779a3e-5bc1-43fb-9938-30beea0fda6c}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {c3cfdd6a-e942-45f0-8bfa-d81c74c44d98}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9c8db3bf-12ed-4f63-9fbf-e4601dc454cc}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {765ad389-0a38-447a-868f-4af01c34ea3e}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2836bea8-0a42-43e8-a212-dd677dbb6b87}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Diffuser, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {a4b76e80-245a-47fe-ac21-71aa995690cd}, !- Air Inlet Node Name
  {ba36dfec-287d-4a9d-a85c-87340a3d2960}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c32e8538-08f4-42b1-8b92-67da24b51e90}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground Return Air Node, !- Name
  {3c08a796-e624-45ed-94c6-482bc4b95abf}, !- Inlet Port
  {728ad255-43ed-4fdc-a39b-b71ea413e520}; !- Outlet Port

OS:Connection,
  {2ed52c71-02e2-4de0-af94-3c229bcd2ce2}, !- Handle
  {8b9817f5-0fa3-4e08-a1ae-e593a3837679}, !- Source Object
  3,                                      !- Outlet Port
  {b6412bfe-7318-455a-abe4-781c50a9c95a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c08a796-e624-45ed-94c6-482bc4b95abf}, !- Handle
  {583efdd3-0040-4b46-9538-696716963611}, !- Source Object
  2,                                      !- Outlet Port
  {c32e8538-08f4-42b1-8b92-67da24b51e90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {728ad255-43ed-4fdc-a39b-b71ea413e520}, !- Handle
  {c32e8538-08f4-42b1-8b92-67da24b51e90}, !- Source Object
  3,                                      !- Outlet Port
  {04ef05a1-aa43-4999-a2c7-977d09055f0c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {da442fc0-55ea-481e-b690-fe19ff596c98}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {0cd22156-90c0-4d1f-b9b7-532cdfcd3e52}, !- Inlet Port
  {a4b76e80-245a-47fe-ac21-71aa995690cd}; !- Outlet Port

OS:Connection,
  {0cd22156-90c0-4d1f-b9b7-532cdfcd3e52}, !- Handle
  {47746403-6426-4d6c-abe5-dde001deda6a}, !- Source Object
  3,                                      !- Outlet Port
  {da442fc0-55ea-481e-b690-fe19ff596c98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4b76e80-245a-47fe-ac21-71aa995690cd}, !- Handle
  {da442fc0-55ea-481e-b690-fe19ff596c98}, !- Source Object
  3,                                      !- Outlet Port
  {2836bea8-0a42-43e8-a212-dd677dbb6b87}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ba36dfec-287d-4a9d-a85c-87340a3d2960}, !- Handle
  {2836bea8-0a42-43e8-a212-dd677dbb6b87}, !- Source Object
  4,                                      !- Outlet Port
  {8b9817f5-0fa3-4e08-a1ae-e593a3837679}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {26dda77e-7953-4012-b98d-985551b3d4b6}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  {79847339-fa6c-4c96-bc45-278ececc20c3}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {260bc50b-979a-40fe-94d0-59d0c1e87549}, !- Supply Side Inlet Node Name
  {cf649f3e-a59f-41fc-9f2d-0ff2684c8a4e}, !- Demand Side Outlet Node Name
  {03792dd3-a717-4780-b8e0-1394657ad9b0}, !- Demand Side Inlet Node A
  {771739ae-69c3-45dc-8900-d89618498ae3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {affa36aa-5b9c-424a-bbc6-aea63a24f3eb}, !- Demand Mixer Name
  {9998c620-f3e4-48f9-acd8-f0336d406bea}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e3d7771e-8943-4a71-a12e-b9b8e946bee8}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {260bc50b-979a-40fe-94d0-59d0c1e87549}, !- Inlet Port
  {49c0cb4a-cf6f-41c6-b619-bccaac56fae0}; !- Outlet Port

OS:Node,
  {ed307339-3535-4a63-af74-2d887a592f53}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {f18d442c-74f4-4f21-86a9-94cbe8b39c43}, !- Inlet Port
  {771739ae-69c3-45dc-8900-d89618498ae3}; !- Outlet Port

OS:Connection,
  {260bc50b-979a-40fe-94d0-59d0c1e87549}, !- Handle
  {26dda77e-7953-4012-b98d-985551b3d4b6}, !- Source Object
  9,                                      !- Outlet Port
  {e3d7771e-8943-4a71-a12e-b9b8e946bee8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {771739ae-69c3-45dc-8900-d89618498ae3}, !- Handle
  {ed307339-3535-4a63-af74-2d887a592f53}, !- Source Object
  3,                                      !- Outlet Port
  {26dda77e-7953-4012-b98d-985551b3d4b6}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2e6ba2e7-d34d-410e-8faf-c8fd82b4a167}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {03792dd3-a717-4780-b8e0-1394657ad9b0}, !- Inlet Port
  {b45ee20f-94a1-4cac-a2e7-768522b67cad}; !- Outlet Port

OS:Node,
  {2c395c29-0ff6-4786-874a-e851c5c09787}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {a822f536-98b2-410a-96a0-fd544c9cc7a9}, !- Inlet Port
  {cf649f3e-a59f-41fc-9f2d-0ff2684c8a4e}; !- Outlet Port

OS:Node,
  {f4f2760c-c693-4a31-82a4-f9c743fc488d}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {716499cf-62d7-4f8d-9a8a-a79cc63be732}, !- Inlet Port
  {c12fb3f1-10ed-4080-8ab4-2ec5dd85ce7b}; !- Outlet Port

OS:Connection,
  {03792dd3-a717-4780-b8e0-1394657ad9b0}, !- Handle
  {26dda77e-7953-4012-b98d-985551b3d4b6}, !- Source Object
  11,                                     !- Outlet Port
  {2e6ba2e7-d34d-410e-8faf-c8fd82b4a167}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf649f3e-a59f-41fc-9f2d-0ff2684c8a4e}, !- Handle
  {2c395c29-0ff6-4786-874a-e851c5c09787}, !- Source Object
  3,                                      !- Outlet Port
  {26dda77e-7953-4012-b98d-985551b3d4b6}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9998c620-f3e4-48f9-acd8-f0336d406bea}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {b45ee20f-94a1-4cac-a2e7-768522b67cad}, !- Inlet Node Name
  {e8c022cf-45f7-4c90-a299-6c86027038e8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {affa36aa-5b9c-424a-bbc6-aea63a24f3eb}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {a822f536-98b2-410a-96a0-fd544c9cc7a9}, !- Outlet Node Name
  {d5aeb17d-2794-446c-ac00-33d88fbae7b5}; !- Inlet Node Name 1

OS:Connection,
  {b45ee20f-94a1-4cac-a2e7-768522b67cad}, !- Handle
  {2e6ba2e7-d34d-410e-8faf-c8fd82b4a167}, !- Source Object
  3,                                      !- Outlet Port
  {9998c620-f3e4-48f9-acd8-f0336d406bea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a822f536-98b2-410a-96a0-fd544c9cc7a9}, !- Handle
  {affa36aa-5b9c-424a-bbc6-aea63a24f3eb}, !- Source Object
  2,                                      !- Outlet Port
  {2c395c29-0ff6-4786-874a-e851c5c09787}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0c02170a-b019-4422-abc4-c2ad4f1cf81a}, !- Handle
  {26dda77e-7953-4012-b98d-985551b3d4b6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {79847339-fa6c-4c96-bc45-278ececc20c3}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {9c95633b-4c62-4933-9416-63c46fd349f2}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {2cff8d27-8e1d-4f6b-bc41-03fb98b8dfc7}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {ce301d6b-0e6c-4d39-898d-b7dcff151922}, !- Control Zone Name
  {ed307339-3535-4a63-af74-2d887a592f53}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {67754f1a-24a4-4658-8df8-8382059f4193}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {a479d636-2a13-4e2b-92f9-766defefb165}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC No Heat, !- Name
  {385986a2-5311-45b6-b180-765073a46af2}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {d33323f4-78f9-466a-a2b1-2627e8743c05}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {31c441a5-8fcd-4de6-a6b9-1af2a20f0da2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1aaa0464-3be2-4776-8dc1-7ede3a174230}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b6c1cc92-38fa-4121-b5b2-b00e16ef6f72}, !- Energy Input Ratio Function of Temperature Curve Name
  {4273d56f-d3c0-4f49-8a08-608c7ded2a51}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {798d1580-0897-41d7-9bbd-cca9b92b6348}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {f3267123-b1fb-4099-a334-27f965cf9854}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6deb4a78-1980-4013-b80a-94c06eb549a1}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1cdf056b-2fba-45c9-930c-c55c134ad4bb}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c3ef95dd-24e0-43b4-aa25-8cd22a25fa77}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {66b8f555-5d8c-42de-9039-cbf2031b7ebd}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {31c441a5-8fcd-4de6-a6b9-1af2a20f0da2}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {1aaa0464-3be2-4776-8dc1-7ede3a174230}, !- Handle
  Curve Quadratic 10,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b6c1cc92-38fa-4121-b5b2-b00e16ef6f72}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {4273d56f-d3c0-4f49-8a08-608c7ded2a51}, !- Handle
  Curve Quadratic 11,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {798d1580-0897-41d7-9bbd-cca9b92b6348}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {0264decb-e832-4a98-b5ad-2db06998a133}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Fan, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b345e613-1d16-42c8-bcfe-c7240ebbd070}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e54588ee-b4a6-4fed-8dd3-bc989e94828f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b345e613-1d16-42c8-bcfe-c7240ebbd070}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e54588ee-b4a6-4fed-8dd3-bc989e94828f}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {8546af45-5423-4c87-ab65-24d9dfb5076e}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {ce301d6b-0e6c-4d39-898d-b7dcff151922}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {9026c6ed-0b84-4c54-9541-1e88a2b4c260}, !- Air Inlet Node Name
  {f18d442c-74f4-4f21-86a9-94cbe8b39c43}, !- Air Outlet Node Name
  {0264decb-e832-4a98-b5ad-2db06998a133}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Supply Air Fan Operating Mode Schedule Name
  {67754f1a-24a4-4658-8df8-8382059f4193}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {d33323f4-78f9-466a-a2b1-2627e8743c05}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {a479d636-2a13-4e2b-92f9-766defefb165}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {f18d442c-74f4-4f21-86a9-94cbe8b39c43}, !- Handle
  {8546af45-5423-4c87-ab65-24d9dfb5076e}, !- Source Object
  7,                                      !- Outlet Port
  {ed307339-3535-4a63-af74-2d887a592f53}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {69eadbad-7fb0-494a-89aa-099e7b2b3408}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7dbf1a40-2f12-4446-937d-064dd266c17f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {7dbf1a40-2f12-4446-937d-064dd266c17f}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7ebb72a1-d1ed-49e6-9a1f-92ee323f6295}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC OA System, !- Name
  {69eadbad-7fb0-494a-89aa-099e7b2b3408}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9be676e7-34fc-446a-b53f-3b963e4fd830}, !- Mixed Air Node Name
  {8e2e8cf0-8808-44ce-a222-7d8893411e56}, !- Outdoor Air Stream Node Name
  {c29bb33a-897d-452f-a642-8707f6891a9c}, !- Relief Air Stream Node Name
  {49c0cb4a-cf6f-41c6-b619-bccaac56fae0}; !- Return Air Stream Node Name

OS:Node,
  {fdb4d5be-75b6-4071-91aa-6f8fc124f8f3}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {8e2e8cf0-8808-44ce-a222-7d8893411e56}; !- Outlet Port

OS:Connection,
  {8e2e8cf0-8808-44ce-a222-7d8893411e56}, !- Handle
  {fdb4d5be-75b6-4071-91aa-6f8fc124f8f3}, !- Source Object
  3,                                      !- Outlet Port
  {7ebb72a1-d1ed-49e6-9a1f-92ee323f6295}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c5c910d6-2238-4f9a-a0f2-01f436455c08}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Relief Air Node, !- Name
  {c29bb33a-897d-452f-a642-8707f6891a9c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c29bb33a-897d-452f-a642-8707f6891a9c}, !- Handle
  {7ebb72a1-d1ed-49e6-9a1f-92ee323f6295}, !- Source Object
  7,                                      !- Outlet Port
  {c5c910d6-2238-4f9a-a0f2-01f436455c08}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bea9977c-088c-4533-8a50-c532535d1744}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Mixed Air Node, !- Name
  {9be676e7-34fc-446a-b53f-3b963e4fd830}, !- Inlet Port
  {9026c6ed-0b84-4c54-9541-1e88a2b4c260}; !- Outlet Port

OS:Connection,
  {49c0cb4a-cf6f-41c6-b619-bccaac56fae0}, !- Handle
  {e3d7771e-8943-4a71-a12e-b9b8e946bee8}, !- Source Object
  3,                                      !- Outlet Port
  {7ebb72a1-d1ed-49e6-9a1f-92ee323f6295}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9be676e7-34fc-446a-b53f-3b963e4fd830}, !- Handle
  {7ebb72a1-d1ed-49e6-9a1f-92ee323f6295}, !- Source Object
  5,                                      !- Outlet Port
  {bea9977c-088c-4533-8a50-c532535d1744}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9026c6ed-0b84-4c54-9541-1e88a2b4c260}, !- Handle
  {bea9977c-088c-4533-8a50-c532535d1744}, !- Source Object
  3,                                      !- Outlet Port
  {8546af45-5423-4c87-ab65-24d9dfb5076e}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {9c95633b-4c62-4933-9416-63c46fd349f2}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {69ad2d0d-abb1-490b-a809-c94e66b7fa5e}, !- Control Zone or Zone List Name
  {4e7ccaaf-f8dd-4020-8ca0-e088aa8904ec}, !- Cooling Control Zone or Zone List Name
  {4b4a9263-9466-4be4-854e-753429eb39eb}, !- Heating Control Zone or Zone List Name
  {ad3ad996-c4d0-4892-a047-0ca3a5ae794f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {69ad2d0d-abb1-490b-a809-c94e66b7fa5e}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {4e7ccaaf-f8dd-4020-8ca0-e088aa8904ec}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4b4a9263-9466-4be4-854e-753429eb39eb}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ad3ad996-c4d0-4892-a047-0ca3a5ae794f}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cc1a555f-7174-4c71-95a5-1035bbac14be}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Diffuser, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {a8f96d78-654d-4173-b369-72a56bc56996}, !- Air Inlet Node Name
  {716499cf-62d7-4f8d-9a8a-a79cc63be732}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {37cdcb1f-8d60-451e-97eb-415310b7f8c6}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground Return Air Node, !- Name
  {de573b4e-8ac1-4c41-8e91-52a3529b278a}, !- Inlet Port
  {d5aeb17d-2794-446c-ac00-33d88fbae7b5}; !- Outlet Port

OS:Connection,
  {c12fb3f1-10ed-4080-8ab4-2ec5dd85ce7b}, !- Handle
  {f4f2760c-c693-4a31-82a4-f9c743fc488d}, !- Source Object
  3,                                      !- Outlet Port
  {865d2f50-09a6-4d04-8f79-f9206a9f9821}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de573b4e-8ac1-4c41-8e91-52a3529b278a}, !- Handle
  {f0479e24-ef48-40b2-b841-0649a5c19971}, !- Source Object
  2,                                      !- Outlet Port
  {37cdcb1f-8d60-451e-97eb-415310b7f8c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5aeb17d-2794-446c-ac00-33d88fbae7b5}, !- Handle
  {37cdcb1f-8d60-451e-97eb-415310b7f8c6}, !- Source Object
  3,                                      !- Outlet Port
  {affa36aa-5b9c-424a-bbc6-aea63a24f3eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {83d654e2-2d9e-4b9a-a654-b9175a400d26}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {e8c022cf-45f7-4c90-a299-6c86027038e8}, !- Inlet Port
  {a8f96d78-654d-4173-b369-72a56bc56996}; !- Outlet Port

OS:Connection,
  {e8c022cf-45f7-4c90-a299-6c86027038e8}, !- Handle
  {9998c620-f3e4-48f9-acd8-f0336d406bea}, !- Source Object
  3,                                      !- Outlet Port
  {83d654e2-2d9e-4b9a-a654-b9175a400d26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8f96d78-654d-4173-b369-72a56bc56996}, !- Handle
  {83d654e2-2d9e-4b9a-a654-b9175a400d26}, !- Source Object
  3,                                      !- Outlet Port
  {cc1a555f-7174-4c71-95a5-1035bbac14be}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {716499cf-62d7-4f8d-9a8a-a79cc63be732}, !- Handle
  {cc1a555f-7174-4c71-95a5-1035bbac14be}, !- Source Object
  4,                                      !- Outlet Port
  {f4f2760c-c693-4a31-82a4-f9c743fc488d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {efa3b0a3-2a12-4e95-88a8-9d718e6c1c84}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  {39c1e7b3-0a7c-4879-9b73-477d5fc767ae}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8f3c2a77-a3c3-4a97-9476-5bec825cab24}, !- Supply Side Inlet Node Name
  {24522786-c0f2-40e2-886d-18a888bc2ae6}, !- Demand Side Outlet Node Name
  {b4786cd6-f51d-4b86-a425-ef4f712d4879}, !- Demand Side Inlet Node A
  {d288483f-cee4-4e55-8e95-aa537104a0c7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {32db9c64-1901-4e72-b4a1-d1ed3e86d4c5}, !- Demand Mixer Name
  {c54e0b68-3f82-4c8e-aec2-135134432ab0}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f16dc058-4459-4b82-93ab-418b2652882e}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {8f3c2a77-a3c3-4a97-9476-5bec825cab24}, !- Inlet Port
  {91595f02-c057-4ac9-859a-3f185b3cf270}; !- Outlet Port

OS:Node,
  {701fb888-3d25-4d6d-92a0-f2a3879d735f}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {cc293427-a7fd-4c00-8706-7e4c79f6ba5c}, !- Inlet Port
  {d288483f-cee4-4e55-8e95-aa537104a0c7}; !- Outlet Port

OS:Connection,
  {8f3c2a77-a3c3-4a97-9476-5bec825cab24}, !- Handle
  {efa3b0a3-2a12-4e95-88a8-9d718e6c1c84}, !- Source Object
  9,                                      !- Outlet Port
  {f16dc058-4459-4b82-93ab-418b2652882e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d288483f-cee4-4e55-8e95-aa537104a0c7}, !- Handle
  {701fb888-3d25-4d6d-92a0-f2a3879d735f}, !- Source Object
  3,                                      !- Outlet Port
  {efa3b0a3-2a12-4e95-88a8-9d718e6c1c84}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7a78d1c8-13c8-4582-9676-5939a0ffbd2f}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {b4786cd6-f51d-4b86-a425-ef4f712d4879}, !- Inlet Port
  {27ceba85-69c2-44ab-9b0f-ce02fabea83b}; !- Outlet Port

OS:Node,
  {64dae956-e5bb-4331-a816-c9e23f0b5604}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {150ef297-26d3-4756-92c6-ec09094ea39b}, !- Inlet Port
  {24522786-c0f2-40e2-886d-18a888bc2ae6}; !- Outlet Port

OS:Node,
  {c5183c17-7631-4791-8525-860f7ca7a8b9}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {8a75b19e-d3fd-45c3-8875-a573087a3cf8}, !- Inlet Port
  {8bccd732-4caf-4eb0-8b24-db449a64ae7d}; !- Outlet Port

OS:Connection,
  {b4786cd6-f51d-4b86-a425-ef4f712d4879}, !- Handle
  {efa3b0a3-2a12-4e95-88a8-9d718e6c1c84}, !- Source Object
  11,                                     !- Outlet Port
  {7a78d1c8-13c8-4582-9676-5939a0ffbd2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24522786-c0f2-40e2-886d-18a888bc2ae6}, !- Handle
  {64dae956-e5bb-4331-a816-c9e23f0b5604}, !- Source Object
  3,                                      !- Outlet Port
  {efa3b0a3-2a12-4e95-88a8-9d718e6c1c84}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c54e0b68-3f82-4c8e-aec2-135134432ab0}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {27ceba85-69c2-44ab-9b0f-ce02fabea83b}, !- Inlet Node Name
  {c9053f37-c414-4e50-bf3a-f8f92d8a5c9b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {32db9c64-1901-4e72-b4a1-d1ed3e86d4c5}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {150ef297-26d3-4756-92c6-ec09094ea39b}, !- Outlet Node Name
  {095b20a1-9bc9-451f-a949-32f4ac3877d0}; !- Inlet Node Name 1

OS:Connection,
  {27ceba85-69c2-44ab-9b0f-ce02fabea83b}, !- Handle
  {7a78d1c8-13c8-4582-9676-5939a0ffbd2f}, !- Source Object
  3,                                      !- Outlet Port
  {c54e0b68-3f82-4c8e-aec2-135134432ab0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {150ef297-26d3-4756-92c6-ec09094ea39b}, !- Handle
  {32db9c64-1901-4e72-b4a1-d1ed3e86d4c5}, !- Source Object
  2,                                      !- Outlet Port
  {64dae956-e5bb-4331-a816-c9e23f0b5604}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1e7669ce-4833-4d9d-8747-644e6fa482a3}, !- Handle
  {efa3b0a3-2a12-4e95-88a8-9d718e6c1c84}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {39c1e7b3-0a7c-4879-9b73-477d5fc767ae}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {3fc4e235-3890-4696-a618-d9b5655aa8f6}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {e050e41a-347c-426f-92dc-5593758ceb94}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {4c73bd5f-e41f-4149-9c08-f71708cf4d15}, !- Control Zone Name
  {701fb888-3d25-4d6d-92a0-f2a3879d735f}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {f6cfe14d-bc11-4330-9d59-6a1d88cc8201}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {8d67a68c-cb11-466c-85c1-cc5ce3edaa0d}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC No Heat, !- Name
  {385986a2-5311-45b6-b180-765073a46af2}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {1bc8f580-2456-494a-ab4a-3c836a257430}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3fd6b0e4-5c39-4eb7-8375-2546b56474e9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4bb7e2f4-71c4-4648-bbc3-036fdb2e40de}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {54b7c327-a859-439d-a616-6df5c8c44404}, !- Energy Input Ratio Function of Temperature Curve Name
  {58f35144-1ebd-4112-b205-e5500c59a9a1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0fef5217-61b3-4434-a745-696e0ceb3fac}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {308ba29c-fc24-41f3-941c-ebb63fa6e51b}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bb6f164e-3200-4171-be3a-662f67c0a21f}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {56deaf6d-451c-483c-bfa3-9dd9a2e99946}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {094934f2-cd75-4be6-afd1-cf9960e57c67}, !- Handle
  Curve Quadratic 14,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {fb173781-9dac-43c2-a2a2-b6a0ad17f12f}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3fd6b0e4-5c39-4eb7-8375-2546b56474e9}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {4bb7e2f4-71c4-4648-bbc3-036fdb2e40de}, !- Handle
  Curve Quadratic 16,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {54b7c327-a859-439d-a616-6df5c8c44404}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {58f35144-1ebd-4112-b205-e5500c59a9a1}, !- Handle
  Curve Quadratic 17,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {0fef5217-61b3-4434-a745-696e0ceb3fac}, !- Handle
  Curve Quadratic 18,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {9136b3d1-4316-434c-8498-a9a0b8230f01}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Fan, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cfec8c69-1a6d-4338-a1a3-b255ca20d9f6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {000877ac-b69f-4a59-9230-86d009fdceca}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {cfec8c69-1a6d-4338-a1a3-b255ca20d9f6}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {000877ac-b69f-4a59-9230-86d009fdceca}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {2f5fa7bd-1f32-422e-b752-8fd55146ec58}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {4c73bd5f-e41f-4149-9c08-f71708cf4d15}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {505bbf85-b7e8-4343-bf51-1703074b3f3b}, !- Air Inlet Node Name
  {cc293427-a7fd-4c00-8706-7e4c79f6ba5c}, !- Air Outlet Node Name
  {9136b3d1-4316-434c-8498-a9a0b8230f01}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Supply Air Fan Operating Mode Schedule Name
  {f6cfe14d-bc11-4330-9d59-6a1d88cc8201}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {1bc8f580-2456-494a-ab4a-3c836a257430}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {8d67a68c-cb11-466c-85c1-cc5ce3edaa0d}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {cc293427-a7fd-4c00-8706-7e4c79f6ba5c}, !- Handle
  {2f5fa7bd-1f32-422e-b752-8fd55146ec58}, !- Source Object
  7,                                      !- Outlet Port
  {701fb888-3d25-4d6d-92a0-f2a3879d735f}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {0694c375-d589-4e8c-9f4f-b6335fab1460}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {edde9287-9c1f-46a2-9035-f3b3e3d3cca5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {edde9287-9c1f-46a2-9035-f3b3e3d3cca5}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8b3003e4-2a79-4c4a-9986-e4e6ca640e23}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC OA System, !- Name
  {0694c375-d589-4e8c-9f4f-b6335fab1460}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a903d1ea-7c55-4476-9403-371b247b6eb3}, !- Mixed Air Node Name
  {0ba2527c-0bc2-479d-8fc9-44c4f9c02bf8}, !- Outdoor Air Stream Node Name
  {10c0f53d-2d7a-48ca-8eb1-6d3668226812}, !- Relief Air Stream Node Name
  {91595f02-c057-4ac9-859a-3f185b3cf270}; !- Return Air Stream Node Name

OS:Node,
  {b1bfec65-b80f-4623-8f73-56a1631529a9}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {0ba2527c-0bc2-479d-8fc9-44c4f9c02bf8}; !- Outlet Port

OS:Connection,
  {0ba2527c-0bc2-479d-8fc9-44c4f9c02bf8}, !- Handle
  {b1bfec65-b80f-4623-8f73-56a1631529a9}, !- Source Object
  3,                                      !- Outlet Port
  {8b3003e4-2a79-4c4a-9986-e4e6ca640e23}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c1821480-8502-4b35-9e46-2563e171ab2a}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Relief Air Node, !- Name
  {10c0f53d-2d7a-48ca-8eb1-6d3668226812}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {10c0f53d-2d7a-48ca-8eb1-6d3668226812}, !- Handle
  {8b3003e4-2a79-4c4a-9986-e4e6ca640e23}, !- Source Object
  7,                                      !- Outlet Port
  {c1821480-8502-4b35-9e46-2563e171ab2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8496dea5-7a88-4b9f-a9ea-70e2c2f6c855}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Mixed Air Node, !- Name
  {a903d1ea-7c55-4476-9403-371b247b6eb3}, !- Inlet Port
  {505bbf85-b7e8-4343-bf51-1703074b3f3b}; !- Outlet Port

OS:Connection,
  {91595f02-c057-4ac9-859a-3f185b3cf270}, !- Handle
  {f16dc058-4459-4b82-93ab-418b2652882e}, !- Source Object
  3,                                      !- Outlet Port
  {8b3003e4-2a79-4c4a-9986-e4e6ca640e23}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a903d1ea-7c55-4476-9403-371b247b6eb3}, !- Handle
  {8b3003e4-2a79-4c4a-9986-e4e6ca640e23}, !- Source Object
  5,                                      !- Outlet Port
  {8496dea5-7a88-4b9f-a9ea-70e2c2f6c855}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {505bbf85-b7e8-4343-bf51-1703074b3f3b}, !- Handle
  {8496dea5-7a88-4b9f-a9ea-70e2c2f6c855}, !- Source Object
  3,                                      !- Outlet Port
  {2f5fa7bd-1f32-422e-b752-8fd55146ec58}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {3fc4e235-3890-4696-a618-d9b5655aa8f6}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {192c134e-1332-40bd-904b-4c1bdcebb18b}, !- Control Zone or Zone List Name
  {8c2a6da8-741e-4d7f-87d5-34678f874dd8}, !- Cooling Control Zone or Zone List Name
  {3cbd3a16-6ab8-4173-88d8-d220ef42463c}, !- Heating Control Zone or Zone List Name
  {ac5d9a2d-5872-4b0d-bf3f-2a8aef24ef1d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {192c134e-1332-40bd-904b-4c1bdcebb18b}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {8c2a6da8-741e-4d7f-87d5-34678f874dd8}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3cbd3a16-6ab8-4173-88d8-d220ef42463c}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ac5d9a2d-5872-4b0d-bf3f-2a8aef24ef1d}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6885c431-d334-44cb-bb0c-2d9534fa2711}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Diffuser, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {cff8c022-cd0e-4f9f-9772-eb0a7954b544}, !- Air Inlet Node Name
  {8a75b19e-d3fd-45c3-8875-a573087a3cf8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ab1230c9-494b-4feb-945e-9c9628188f37}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground Return Air Node, !- Name
  {3a8dcf7b-9dfa-4554-95de-66022b680d63}, !- Inlet Port
  {095b20a1-9bc9-451f-a949-32f4ac3877d0}; !- Outlet Port

OS:Connection,
  {8bccd732-4caf-4eb0-8b24-db449a64ae7d}, !- Handle
  {c5183c17-7631-4791-8525-860f7ca7a8b9}, !- Source Object
  3,                                      !- Outlet Port
  {3407b335-3578-430b-a8bb-ca597c3fa56c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a8dcf7b-9dfa-4554-95de-66022b680d63}, !- Handle
  {c8ee3716-8654-44ef-b4cc-43105e8337c2}, !- Source Object
  2,                                      !- Outlet Port
  {ab1230c9-494b-4feb-945e-9c9628188f37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {095b20a1-9bc9-451f-a949-32f4ac3877d0}, !- Handle
  {ab1230c9-494b-4feb-945e-9c9628188f37}, !- Source Object
  3,                                      !- Outlet Port
  {32db9c64-1901-4e72-b4a1-d1ed3e86d4c5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {36214deb-cc4b-431a-afe2-02c43bb50c67}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {c9053f37-c414-4e50-bf3a-f8f92d8a5c9b}, !- Inlet Port
  {cff8c022-cd0e-4f9f-9772-eb0a7954b544}; !- Outlet Port

OS:Connection,
  {c9053f37-c414-4e50-bf3a-f8f92d8a5c9b}, !- Handle
  {c54e0b68-3f82-4c8e-aec2-135134432ab0}, !- Source Object
  3,                                      !- Outlet Port
  {36214deb-cc4b-431a-afe2-02c43bb50c67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cff8c022-cd0e-4f9f-9772-eb0a7954b544}, !- Handle
  {36214deb-cc4b-431a-afe2-02c43bb50c67}, !- Source Object
  3,                                      !- Outlet Port
  {6885c431-d334-44cb-bb0c-2d9534fa2711}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8a75b19e-d3fd-45c3-8875-a573087a3cf8}, !- Handle
  {6885c431-d334-44cb-bb0c-2d9534fa2711}, !- Source Object
  4,                                      !- Outlet Port
  {c5183c17-7631-4791-8525-860f7ca7a8b9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ac263b8a-c1ed-4b56-bafe-1c4c7852b4ff}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  {f27fb310-712a-4477-88da-bc8ef8a34c63}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a324c8e4-95be-480e-bd19-bc7df2882b75}, !- Supply Side Inlet Node Name
  {04bf572f-0bbe-43d2-bb4a-1d721c749b47}, !- Demand Side Outlet Node Name
  {a4012c7a-dfae-47f1-9413-5402347bf414}, !- Demand Side Inlet Node A
  {6ff1d928-ff3c-4256-aa25-79a9d4c60cfd}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {cd43bd68-7ca5-4e54-a6ea-9a7f10c7edd8}, !- Demand Mixer Name
  {7ddd3546-0e1e-4715-8e50-a8aedc374aaa}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {99cae6ea-7652-427a-9ba7-38b6c4aa628e}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {a324c8e4-95be-480e-bd19-bc7df2882b75}, !- Inlet Port
  {a32737c0-5e3b-4b5a-a9d6-eafaa4947da5}; !- Outlet Port

OS:Node,
  {0f5c64b3-42c2-4078-a470-fc9fe347f616}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {9dd88cb8-f185-4fdc-9e7e-1c9297ff4045}, !- Inlet Port
  {6ff1d928-ff3c-4256-aa25-79a9d4c60cfd}; !- Outlet Port

OS:Connection,
  {a324c8e4-95be-480e-bd19-bc7df2882b75}, !- Handle
  {ac263b8a-c1ed-4b56-bafe-1c4c7852b4ff}, !- Source Object
  9,                                      !- Outlet Port
  {99cae6ea-7652-427a-9ba7-38b6c4aa628e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ff1d928-ff3c-4256-aa25-79a9d4c60cfd}, !- Handle
  {0f5c64b3-42c2-4078-a470-fc9fe347f616}, !- Source Object
  3,                                      !- Outlet Port
  {ac263b8a-c1ed-4b56-bafe-1c4c7852b4ff}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4f1c128d-28d8-4499-908c-915a431555ab}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {a4012c7a-dfae-47f1-9413-5402347bf414}, !- Inlet Port
  {275a7c09-7e1c-4ecd-a86d-7c9b19e343af}; !- Outlet Port

OS:Node,
  {08ec28cc-ec98-458a-8a96-fab1a2c01471}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {73c9e31c-e8da-4549-a46a-e3797a727e00}, !- Inlet Port
  {04bf572f-0bbe-43d2-bb4a-1d721c749b47}; !- Outlet Port

OS:Node,
  {8adde2b0-3b25-4578-847a-2308046f88c9}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {a2f6572a-8e2c-4d69-9df2-fba48ccebffe}, !- Inlet Port
  {e3be7bc6-db23-4151-a3d5-252deab66105}; !- Outlet Port

OS:Connection,
  {a4012c7a-dfae-47f1-9413-5402347bf414}, !- Handle
  {ac263b8a-c1ed-4b56-bafe-1c4c7852b4ff}, !- Source Object
  11,                                     !- Outlet Port
  {4f1c128d-28d8-4499-908c-915a431555ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04bf572f-0bbe-43d2-bb4a-1d721c749b47}, !- Handle
  {08ec28cc-ec98-458a-8a96-fab1a2c01471}, !- Source Object
  3,                                      !- Outlet Port
  {ac263b8a-c1ed-4b56-bafe-1c4c7852b4ff}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7ddd3546-0e1e-4715-8e50-a8aedc374aaa}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {275a7c09-7e1c-4ecd-a86d-7c9b19e343af}, !- Inlet Node Name
  {8662dada-1d33-4077-84de-f787f2ef01a7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {cd43bd68-7ca5-4e54-a6ea-9a7f10c7edd8}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {73c9e31c-e8da-4549-a46a-e3797a727e00}, !- Outlet Node Name
  {90eec62c-b804-41ce-be61-069e3dc9da6a}; !- Inlet Node Name 1

OS:Connection,
  {275a7c09-7e1c-4ecd-a86d-7c9b19e343af}, !- Handle
  {4f1c128d-28d8-4499-908c-915a431555ab}, !- Source Object
  3,                                      !- Outlet Port
  {7ddd3546-0e1e-4715-8e50-a8aedc374aaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73c9e31c-e8da-4549-a46a-e3797a727e00}, !- Handle
  {cd43bd68-7ca5-4e54-a6ea-9a7f10c7edd8}, !- Source Object
  2,                                      !- Outlet Port
  {08ec28cc-ec98-458a-8a96-fab1a2c01471}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5f528df2-18da-49b8-9ab3-434129c8d1df}, !- Handle
  {ac263b8a-c1ed-4b56-bafe-1c4c7852b4ff}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {f27fb310-712a-4477-88da-bc8ef8a34c63}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {18c9de29-e099-4720-a6be-df6f6b0b72f1}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {723c1e7d-1017-4054-9e64-779b21c50ac0}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {00e95593-2ce1-47bc-8581-a2c855451dc7}, !- Control Zone Name
  {0f5c64b3-42c2-4078-a470-fc9fe347f616}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {0ad6b734-2a61-4bfc-a602-20d887fe83a6}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {0a359811-f4ff-4841-8fe2-b8a34c29c3a5}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC No Heat, !- Name
  {385986a2-5311-45b6-b180-765073a46af2}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {72c52485-7abb-4096-be9d-d03f86427879}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2520dea2-8bb9-42a4-af4e-71c5738a69d3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {45006fc7-c524-4dc7-bede-8f24f98e4877}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {83f08759-f771-434b-b237-01644e163b00}, !- Energy Input Ratio Function of Temperature Curve Name
  {cbe672dd-940e-4e1a-9588-e7018ffbd3a0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c44ad8f3-1468-4476-a76e-55a2daf32136}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {71c561c1-0c51-4294-961c-84fc0fddf282}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1ca7fc16-2b23-4286-876b-c1a1bf5e19bf}, !- Handle
  Curve Quadratic 19,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e46f0df3-3fd3-4243-8bd9-d57a18083a5a}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0db99d05-f934-439e-b709-fdd5cfe6660d}, !- Handle
  Curve Quadratic 20,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8942ccb8-825c-49d5-b91a-96f8e024f733}, !- Handle
  Curve Quadratic 21,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2520dea2-8bb9-42a4-af4e-71c5738a69d3}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {45006fc7-c524-4dc7-bede-8f24f98e4877}, !- Handle
  Curve Quadratic 22,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {83f08759-f771-434b-b237-01644e163b00}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {cbe672dd-940e-4e1a-9588-e7018ffbd3a0}, !- Handle
  Curve Quadratic 23,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c44ad8f3-1468-4476-a76e-55a2daf32136}, !- Handle
  Curve Quadratic 24,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {1dbd7b88-1dd8-4f98-9e94-f665d4ba802b}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Fan, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b4ddb775-eee5-454e-b790-18f0d17820a1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {61535f50-2d16-46be-b31e-b6724aeca441}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b4ddb775-eee5-454e-b790-18f0d17820a1}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {61535f50-2d16-46be-b31e-b6724aeca441}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {28d42ae9-b784-47b7-a68c-badeff7199e2}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {00e95593-2ce1-47bc-8581-a2c855451dc7}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {3d890599-7bdc-44bf-80d4-a37c57c2216d}, !- Air Inlet Node Name
  {9dd88cb8-f185-4fdc-9e7e-1c9297ff4045}, !- Air Outlet Node Name
  {1dbd7b88-1dd8-4f98-9e94-f665d4ba802b}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Supply Air Fan Operating Mode Schedule Name
  {0ad6b734-2a61-4bfc-a602-20d887fe83a6}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {72c52485-7abb-4096-be9d-d03f86427879}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {0a359811-f4ff-4841-8fe2-b8a34c29c3a5}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {9dd88cb8-f185-4fdc-9e7e-1c9297ff4045}, !- Handle
  {28d42ae9-b784-47b7-a68c-badeff7199e2}, !- Source Object
  7,                                      !- Outlet Port
  {0f5c64b3-42c2-4078-a470-fc9fe347f616}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {4cfd0e18-7e81-43bf-bea5-5e42ac5bd269}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {368f635d-9d03-4833-998e-87cd1b1d1152}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {368f635d-9d03-4833-998e-87cd1b1d1152}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {fe669037-5a1e-4926-b3bf-a812b29db76a}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC OA System, !- Name
  {4cfd0e18-7e81-43bf-bea5-5e42ac5bd269}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9848e134-689a-44d8-8604-40ea1e7f5e13}, !- Mixed Air Node Name
  {24374664-030b-499b-9ba4-7ccffacf4932}, !- Outdoor Air Stream Node Name
  {d23aa0e3-c5ce-4f21-bfd7-b29b1225458b}, !- Relief Air Stream Node Name
  {a32737c0-5e3b-4b5a-a9d6-eafaa4947da5}; !- Return Air Stream Node Name

OS:Node,
  {cab8c23f-31f9-4740-ac1e-b6bb67b27619}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {24374664-030b-499b-9ba4-7ccffacf4932}; !- Outlet Port

OS:Connection,
  {24374664-030b-499b-9ba4-7ccffacf4932}, !- Handle
  {cab8c23f-31f9-4740-ac1e-b6bb67b27619}, !- Source Object
  3,                                      !- Outlet Port
  {fe669037-5a1e-4926-b3bf-a812b29db76a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d39c1c0c-302e-4471-82bd-9e5861813a23}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Relief Air Node, !- Name
  {d23aa0e3-c5ce-4f21-bfd7-b29b1225458b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d23aa0e3-c5ce-4f21-bfd7-b29b1225458b}, !- Handle
  {fe669037-5a1e-4926-b3bf-a812b29db76a}, !- Source Object
  7,                                      !- Outlet Port
  {d39c1c0c-302e-4471-82bd-9e5861813a23}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cfe170cf-0a0d-4d7e-82b3-f913ad61a3a5}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {9848e134-689a-44d8-8604-40ea1e7f5e13}, !- Inlet Port
  {3d890599-7bdc-44bf-80d4-a37c57c2216d}; !- Outlet Port

OS:Connection,
  {a32737c0-5e3b-4b5a-a9d6-eafaa4947da5}, !- Handle
  {99cae6ea-7652-427a-9ba7-38b6c4aa628e}, !- Source Object
  3,                                      !- Outlet Port
  {fe669037-5a1e-4926-b3bf-a812b29db76a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9848e134-689a-44d8-8604-40ea1e7f5e13}, !- Handle
  {fe669037-5a1e-4926-b3bf-a812b29db76a}, !- Source Object
  5,                                      !- Outlet Port
  {cfe170cf-0a0d-4d7e-82b3-f913ad61a3a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d890599-7bdc-44bf-80d4-a37c57c2216d}, !- Handle
  {cfe170cf-0a0d-4d7e-82b3-f913ad61a3a5}, !- Source Object
  3,                                      !- Outlet Port
  {28d42ae9-b784-47b7-a68c-badeff7199e2}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {18c9de29-e099-4720-a6be-df6f6b0b72f1}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {62e81aa0-69c8-4e31-9acd-71fd0a5ecb2c}, !- Control Zone or Zone List Name
  {dfee7a7a-2942-4bd2-a23c-006e9823fc29}, !- Cooling Control Zone or Zone List Name
  {63869742-0287-49b3-8561-df6b4627483b}, !- Heating Control Zone or Zone List Name
  {7eae88e7-eabb-48b7-8db2-ed1928700653}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {62e81aa0-69c8-4e31-9acd-71fd0a5ecb2c}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {dfee7a7a-2942-4bd2-a23c-006e9823fc29}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {63869742-0287-49b3-8561-df6b4627483b}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7eae88e7-eabb-48b7-8db2-ed1928700653}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7b586fd5-cfcc-420d-a5e4-3bf8e9cd5f46}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Diffuser, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {5b4aed6c-6550-4f4c-baf3-3d6f3e94ea9c}, !- Air Inlet Node Name
  {a2f6572a-8e2c-4d69-9df2-fba48ccebffe}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d8ae77be-e8e0-4d3d-baf8-259bd2af6ba5}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground Return Air Node, !- Name
  {8d8c8ece-7d6f-43dd-b066-117ea91aaf55}, !- Inlet Port
  {90eec62c-b804-41ce-be61-069e3dc9da6a}; !- Outlet Port

OS:Connection,
  {e3be7bc6-db23-4151-a3d5-252deab66105}, !- Handle
  {8adde2b0-3b25-4578-847a-2308046f88c9}, !- Source Object
  3,                                      !- Outlet Port
  {bb406a2d-854e-45c5-ae67-751089157e50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d8c8ece-7d6f-43dd-b066-117ea91aaf55}, !- Handle
  {4713af2f-3366-4a30-8d67-6103b07ad540}, !- Source Object
  2,                                      !- Outlet Port
  {d8ae77be-e8e0-4d3d-baf8-259bd2af6ba5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90eec62c-b804-41ce-be61-069e3dc9da6a}, !- Handle
  {d8ae77be-e8e0-4d3d-baf8-259bd2af6ba5}, !- Source Object
  3,                                      !- Outlet Port
  {cd43bd68-7ca5-4e54-a6ea-9a7f10c7edd8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b1c8f2a4-b280-479f-b367-9e6fd7817afa}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {8662dada-1d33-4077-84de-f787f2ef01a7}, !- Inlet Port
  {5b4aed6c-6550-4f4c-baf3-3d6f3e94ea9c}; !- Outlet Port

OS:Connection,
  {8662dada-1d33-4077-84de-f787f2ef01a7}, !- Handle
  {7ddd3546-0e1e-4715-8e50-a8aedc374aaa}, !- Source Object
  3,                                      !- Outlet Port
  {b1c8f2a4-b280-479f-b367-9e6fd7817afa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b4aed6c-6550-4f4c-baf3-3d6f3e94ea9c}, !- Handle
  {b1c8f2a4-b280-479f-b367-9e6fd7817afa}, !- Source Object
  3,                                      !- Outlet Port
  {7b586fd5-cfcc-420d-a5e4-3bf8e9cd5f46}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a2f6572a-8e2c-4d69-9df2-fba48ccebffe}, !- Handle
  {7b586fd5-cfcc-420d-a5e4-3bf8e9cd5f46}, !- Source Object
  4,                                      !- Outlet Port
  {8adde2b0-3b25-4578-847a-2308046f88c9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f8d3be3a-96b6-441d-a14c-33183394d047}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  {16922cb6-6626-46a9-8c02-cd3bda0f12f2}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5b9d6bfd-aeac-438f-92e1-a7b68e1249e7}, !- Supply Side Inlet Node Name
  {8f7818fc-a81e-43d2-9e43-a40c33ae01f4}, !- Demand Side Outlet Node Name
  {2ce5923f-8b54-4b5e-a196-346a5e424c85}, !- Demand Side Inlet Node A
  {9498434d-c0f4-43a5-8188-06aa3ee7c54e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {88206f40-75b6-442a-8b8d-0cd40e2aed6f}, !- Demand Mixer Name
  {517eeb10-c06b-4849-a23b-7e8928afaeb9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {01bf1aa4-a7f2-4448-9f11-d4af2e300a1b}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {5b9d6bfd-aeac-438f-92e1-a7b68e1249e7}, !- Inlet Port
  {2a4c97c4-d5a8-4660-ac12-4d5159af8789}; !- Outlet Port

OS:Node,
  {dcea7ac4-1f80-4087-8f12-1faa94c65aeb}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {985ff4f0-f544-432d-9c88-df1279faaf53}, !- Inlet Port
  {9498434d-c0f4-43a5-8188-06aa3ee7c54e}; !- Outlet Port

OS:Connection,
  {5b9d6bfd-aeac-438f-92e1-a7b68e1249e7}, !- Handle
  {f8d3be3a-96b6-441d-a14c-33183394d047}, !- Source Object
  9,                                      !- Outlet Port
  {01bf1aa4-a7f2-4448-9f11-d4af2e300a1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9498434d-c0f4-43a5-8188-06aa3ee7c54e}, !- Handle
  {dcea7ac4-1f80-4087-8f12-1faa94c65aeb}, !- Source Object
  3,                                      !- Outlet Port
  {f8d3be3a-96b6-441d-a14c-33183394d047}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b4db4aca-cd62-428a-9d7a-b5c6fb9ecaf3}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {2ce5923f-8b54-4b5e-a196-346a5e424c85}, !- Inlet Port
  {21a03eeb-edba-4ce1-a5d2-387dbaa9eb49}; !- Outlet Port

OS:Node,
  {b760a93f-35bf-49bb-93d2-78eb08f39aa9}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {1e1a8e82-4a76-45d7-bc76-d24d63a5c4f5}, !- Inlet Port
  {8f7818fc-a81e-43d2-9e43-a40c33ae01f4}; !- Outlet Port

OS:Node,
  {f390a757-b47f-4f44-ab23-8ed79799f04b}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {230d4cd9-f6ad-4003-96df-d1c65fb82a2e}, !- Inlet Port
  {51d83266-e905-419d-bafe-d84dbd5970ac}; !- Outlet Port

OS:Connection,
  {2ce5923f-8b54-4b5e-a196-346a5e424c85}, !- Handle
  {f8d3be3a-96b6-441d-a14c-33183394d047}, !- Source Object
  11,                                     !- Outlet Port
  {b4db4aca-cd62-428a-9d7a-b5c6fb9ecaf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f7818fc-a81e-43d2-9e43-a40c33ae01f4}, !- Handle
  {b760a93f-35bf-49bb-93d2-78eb08f39aa9}, !- Source Object
  3,                                      !- Outlet Port
  {f8d3be3a-96b6-441d-a14c-33183394d047}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {517eeb10-c06b-4849-a23b-7e8928afaeb9}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {21a03eeb-edba-4ce1-a5d2-387dbaa9eb49}, !- Inlet Node Name
  {19c01a37-dd0c-4ffe-bb1d-f0e0ec90e3d9}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {88206f40-75b6-442a-8b8d-0cd40e2aed6f}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {1e1a8e82-4a76-45d7-bc76-d24d63a5c4f5}, !- Outlet Node Name
  {21baa756-3693-472c-be7e-4548831f92e3}; !- Inlet Node Name 1

OS:Connection,
  {21a03eeb-edba-4ce1-a5d2-387dbaa9eb49}, !- Handle
  {b4db4aca-cd62-428a-9d7a-b5c6fb9ecaf3}, !- Source Object
  3,                                      !- Outlet Port
  {517eeb10-c06b-4849-a23b-7e8928afaeb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e1a8e82-4a76-45d7-bc76-d24d63a5c4f5}, !- Handle
  {88206f40-75b6-442a-8b8d-0cd40e2aed6f}, !- Source Object
  2,                                      !- Outlet Port
  {b760a93f-35bf-49bb-93d2-78eb08f39aa9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5fde0ad7-08e5-48f9-84ed-5e3d6511f359}, !- Handle
  {f8d3be3a-96b6-441d-a14c-33183394d047}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {16922cb6-6626-46a9-8c02-cd3bda0f12f2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {50edb1dc-7d6a-4cac-99c7-fe396f9f82db}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {83c6daf2-81e0-47db-bb8a-a260db75c76b}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {9cab8601-7a50-479f-bd5e-d19d36f82cd5}, !- Control Zone Name
  {dcea7ac4-1f80-4087-8f12-1faa94c65aeb}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {c47f9eee-8f87-4b6a-95c6-05e00a2ec099}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {ac529066-2022-4748-b472-b7a6d8637dbc}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC No Heat, !- Name
  {385986a2-5311-45b6-b180-765073a46af2}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {68a0944b-1126-48c1-a83a-3989af335482}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3c3fe09c-9426-4cfd-b97f-efe1a7f7bd66}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6e99d5e4-f5d4-4bff-869e-76c2b90d20d8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4da6a4ec-1726-44a6-94ec-ffd36182ed92}, !- Energy Input Ratio Function of Temperature Curve Name
  {5f44df73-a1b6-46cd-b817-2d04c00a68d3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {790d8805-5c17-4b3a-bce4-3042f8ea6585}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {3f2c7076-2764-4583-a0e3-43a082f78067}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9df6117d-32f6-4d92-b877-b758f4230785}, !- Handle
  Curve Quadratic 25,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8332c857-758d-4f11-a4f9-d621bc98007f}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {77a12340-13bf-48af-a576-fb95de885f8d}, !- Handle
  Curve Quadratic 26,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f6315aca-e1d2-4371-99bc-3251f79c4fe6}, !- Handle
  Curve Quadratic 27,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3c3fe09c-9426-4cfd-b97f-efe1a7f7bd66}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {6e99d5e4-f5d4-4bff-869e-76c2b90d20d8}, !- Handle
  Curve Quadratic 28,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4da6a4ec-1726-44a6-94ec-ffd36182ed92}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {5f44df73-a1b6-46cd-b817-2d04c00a68d3}, !- Handle
  Curve Quadratic 29,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {790d8805-5c17-4b3a-bce4-3042f8ea6585}, !- Handle
  Curve Quadratic 30,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {a3e37a0f-7355-467c-8285-aaf94cb0cdb2}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Fan, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fd675986-6cdc-41c8-b91f-69f29d6b781f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {45b7ec41-fc7b-486d-8599-f755dbe2f679}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {fd675986-6cdc-41c8-b91f-69f29d6b781f}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {45b7ec41-fc7b-486d-8599-f755dbe2f679}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {5e167fb0-a4bb-417a-9d62-9bab829bb148}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {9cab8601-7a50-479f-bd5e-d19d36f82cd5}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {44e1cd20-a5ac-49cb-ae0a-aac6961b22e0}, !- Air Inlet Node Name
  {985ff4f0-f544-432d-9c88-df1279faaf53}, !- Air Outlet Node Name
  {a3e37a0f-7355-467c-8285-aaf94cb0cdb2}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Supply Air Fan Operating Mode Schedule Name
  {c47f9eee-8f87-4b6a-95c6-05e00a2ec099}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {68a0944b-1126-48c1-a83a-3989af335482}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {ac529066-2022-4748-b472-b7a6d8637dbc}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {985ff4f0-f544-432d-9c88-df1279faaf53}, !- Handle
  {5e167fb0-a4bb-417a-9d62-9bab829bb148}, !- Source Object
  7,                                      !- Outlet Port
  {dcea7ac4-1f80-4087-8f12-1faa94c65aeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {dd64220f-d6d5-4590-9576-b4e58b0566fa}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6744bca5-93af-467b-9338-b8eeb31cc7d4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6744bca5-93af-467b-9338-b8eeb31cc7d4}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d4186c10-eff0-41b3-95fd-e29c7b282c02}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC OA System, !- Name
  {dd64220f-d6d5-4590-9576-b4e58b0566fa}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3dafce43-44b5-4035-baad-11895cf5217f}, !- Mixed Air Node Name
  {085337f6-4a25-4295-9a91-d53a67e2a5dc}, !- Outdoor Air Stream Node Name
  {46870f3d-6017-476b-9abf-99a21ce3761d}, !- Relief Air Stream Node Name
  {2a4c97c4-d5a8-4660-ac12-4d5159af8789}; !- Return Air Stream Node Name

OS:Node,
  {ca078529-5ceb-409e-ab2b-22ae95772b0a}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {085337f6-4a25-4295-9a91-d53a67e2a5dc}; !- Outlet Port

OS:Connection,
  {085337f6-4a25-4295-9a91-d53a67e2a5dc}, !- Handle
  {ca078529-5ceb-409e-ab2b-22ae95772b0a}, !- Source Object
  3,                                      !- Outlet Port
  {d4186c10-eff0-41b3-95fd-e29c7b282c02}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {736337b0-445a-4596-b404-1d02fc983169}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Relief Air Node, !- Name
  {46870f3d-6017-476b-9abf-99a21ce3761d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {46870f3d-6017-476b-9abf-99a21ce3761d}, !- Handle
  {d4186c10-eff0-41b3-95fd-e29c7b282c02}, !- Source Object
  7,                                      !- Outlet Port
  {736337b0-445a-4596-b404-1d02fc983169}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {51fec103-cf9d-49fe-b19f-0f27d11de6ab}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Mixed Air Node, !- Name
  {3dafce43-44b5-4035-baad-11895cf5217f}, !- Inlet Port
  {44e1cd20-a5ac-49cb-ae0a-aac6961b22e0}; !- Outlet Port

OS:Connection,
  {2a4c97c4-d5a8-4660-ac12-4d5159af8789}, !- Handle
  {01bf1aa4-a7f2-4448-9f11-d4af2e300a1b}, !- Source Object
  3,                                      !- Outlet Port
  {d4186c10-eff0-41b3-95fd-e29c7b282c02}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3dafce43-44b5-4035-baad-11895cf5217f}, !- Handle
  {d4186c10-eff0-41b3-95fd-e29c7b282c02}, !- Source Object
  5,                                      !- Outlet Port
  {51fec103-cf9d-49fe-b19f-0f27d11de6ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44e1cd20-a5ac-49cb-ae0a-aac6961b22e0}, !- Handle
  {51fec103-cf9d-49fe-b19f-0f27d11de6ab}, !- Source Object
  3,                                      !- Outlet Port
  {5e167fb0-a4bb-417a-9d62-9bab829bb148}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {50edb1dc-7d6a-4cac-99c7-fe396f9f82db}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {b2bc59c6-ddf4-4794-ac26-f726ebbb2bcd}, !- Control Zone or Zone List Name
  {885eba0b-7542-473a-943a-62c0e94d568e}, !- Cooling Control Zone or Zone List Name
  {44c32f04-de54-40b2-b661-3948743bb02c}, !- Heating Control Zone or Zone List Name
  {4fc32baf-a3a6-4e3f-9247-1424e3ca72dc}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b2bc59c6-ddf4-4794-ac26-f726ebbb2bcd}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {885eba0b-7542-473a-943a-62c0e94d568e}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {44c32f04-de54-40b2-b661-3948743bb02c}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {4fc32baf-a3a6-4e3f-9247-1424e3ca72dc}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b40898f8-382b-439c-9159-66c6cd4627e0}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Diffuser, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {87f23651-a787-4584-b92d-f53ab0cc4a28}, !- Air Inlet Node Name
  {230d4cd9-f6ad-4003-96df-d1c65fb82a2e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bddb32f4-76b2-4d85-9732-52b83169efc6}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground Return Air Node, !- Name
  {ec4a87f9-cce2-4be2-97ad-e756cd52fc40}, !- Inlet Port
  {21baa756-3693-472c-be7e-4548831f92e3}; !- Outlet Port

OS:Connection,
  {51d83266-e905-419d-bafe-d84dbd5970ac}, !- Handle
  {f390a757-b47f-4f44-ab23-8ed79799f04b}, !- Source Object
  3,                                      !- Outlet Port
  {abd4b08f-35a1-41e0-964b-afd6995e05a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec4a87f9-cce2-4be2-97ad-e756cd52fc40}, !- Handle
  {f956656b-1930-48c0-8854-b4c7d684d64f}, !- Source Object
  2,                                      !- Outlet Port
  {bddb32f4-76b2-4d85-9732-52b83169efc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21baa756-3693-472c-be7e-4548831f92e3}, !- Handle
  {bddb32f4-76b2-4d85-9732-52b83169efc6}, !- Source Object
  3,                                      !- Outlet Port
  {88206f40-75b6-442a-8b8d-0cd40e2aed6f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a0b475a8-d7db-4247-9ff5-502f8ce7b002}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {19c01a37-dd0c-4ffe-bb1d-f0e0ec90e3d9}, !- Inlet Port
  {87f23651-a787-4584-b92d-f53ab0cc4a28}; !- Outlet Port

OS:Connection,
  {19c01a37-dd0c-4ffe-bb1d-f0e0ec90e3d9}, !- Handle
  {517eeb10-c06b-4849-a23b-7e8928afaeb9}, !- Source Object
  3,                                      !- Outlet Port
  {a0b475a8-d7db-4247-9ff5-502f8ce7b002}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87f23651-a787-4584-b92d-f53ab0cc4a28}, !- Handle
  {a0b475a8-d7db-4247-9ff5-502f8ce7b002}, !- Source Object
  3,                                      !- Outlet Port
  {b40898f8-382b-439c-9159-66c6cd4627e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {230d4cd9-f6ad-4003-96df-d1c65fb82a2e}, !- Handle
  {b40898f8-382b-439c-9159-66c6cd4627e0}, !- Source Object
  4,                                      !- Outlet Port
  {f390a757-b47f-4f44-ab23-8ed79799f04b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5c643588-d1b6-4177-ba51-5d1cf801409c}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  {291ec491-ce63-47d9-9f60-00b962d8c8e8}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f8858b3f-a8eb-46b7-bda1-468c43763053}, !- Supply Side Inlet Node Name
  {59ce26b0-ef2c-42d7-8de8-c0a254f2284e}, !- Demand Side Outlet Node Name
  {d0e6de81-7888-4006-8917-2a1047570f89}, !- Demand Side Inlet Node A
  {2b0a0b0e-ebfd-4e95-ace2-b5f6e3b250f4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1914f5ef-9699-4418-b795-e63cbb9b8d53}, !- Demand Mixer Name
  {fa185dec-3159-42aa-a080-e3c07eda6b84}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d19d6a4e-ea98-4142-ae9e-953bb771c98f}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {f8858b3f-a8eb-46b7-bda1-468c43763053}, !- Inlet Port
  {3cabc799-9db3-4e69-8de8-a16551214924}; !- Outlet Port

OS:Node,
  {524078f8-f393-4ec5-b70b-74e1c3827539}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {565e74ba-3f51-44a4-9719-7241807e7a2d}, !- Inlet Port
  {2b0a0b0e-ebfd-4e95-ace2-b5f6e3b250f4}; !- Outlet Port

OS:Connection,
  {f8858b3f-a8eb-46b7-bda1-468c43763053}, !- Handle
  {5c643588-d1b6-4177-ba51-5d1cf801409c}, !- Source Object
  9,                                      !- Outlet Port
  {d19d6a4e-ea98-4142-ae9e-953bb771c98f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b0a0b0e-ebfd-4e95-ace2-b5f6e3b250f4}, !- Handle
  {524078f8-f393-4ec5-b70b-74e1c3827539}, !- Source Object
  3,                                      !- Outlet Port
  {5c643588-d1b6-4177-ba51-5d1cf801409c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9566753c-08fe-4629-b75a-c439c230ad22}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {d0e6de81-7888-4006-8917-2a1047570f89}, !- Inlet Port
  {861779ea-5bd1-435f-a1c9-d195f4ac6757}; !- Outlet Port

OS:Node,
  {47a993e9-52c6-4db1-aa84-c13a172d370f}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {9f7d4b7c-c62a-4b4a-ad54-f917b3361ab1}, !- Inlet Port
  {59ce26b0-ef2c-42d7-8de8-c0a254f2284e}; !- Outlet Port

OS:Node,
  {abb8528b-8002-475d-81be-2f1914db8005}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {6240189a-ccb9-4ec0-b929-02552fd7c163}, !- Inlet Port
  {9c2119ed-66e4-44bd-877b-bd114312b9cc}; !- Outlet Port

OS:Connection,
  {d0e6de81-7888-4006-8917-2a1047570f89}, !- Handle
  {5c643588-d1b6-4177-ba51-5d1cf801409c}, !- Source Object
  11,                                     !- Outlet Port
  {9566753c-08fe-4629-b75a-c439c230ad22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59ce26b0-ef2c-42d7-8de8-c0a254f2284e}, !- Handle
  {47a993e9-52c6-4db1-aa84-c13a172d370f}, !- Source Object
  3,                                      !- Outlet Port
  {5c643588-d1b6-4177-ba51-5d1cf801409c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {fa185dec-3159-42aa-a080-e3c07eda6b84}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {861779ea-5bd1-435f-a1c9-d195f4ac6757}, !- Inlet Node Name
  {6e07375a-2882-4349-930a-7b9a65dc4228}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1914f5ef-9699-4418-b795-e63cbb9b8d53}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {9f7d4b7c-c62a-4b4a-ad54-f917b3361ab1}, !- Outlet Node Name
  {deefd4c1-6c4a-45b6-a812-eed9ed3a4dd3}; !- Inlet Node Name 1

OS:Connection,
  {861779ea-5bd1-435f-a1c9-d195f4ac6757}, !- Handle
  {9566753c-08fe-4629-b75a-c439c230ad22}, !- Source Object
  3,                                      !- Outlet Port
  {fa185dec-3159-42aa-a080-e3c07eda6b84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f7d4b7c-c62a-4b4a-ad54-f917b3361ab1}, !- Handle
  {1914f5ef-9699-4418-b795-e63cbb9b8d53}, !- Source Object
  2,                                      !- Outlet Port
  {47a993e9-52c6-4db1-aa84-c13a172d370f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {06b730ab-e37f-4f8f-9b14-8f0867f222f5}, !- Handle
  {5c643588-d1b6-4177-ba51-5d1cf801409c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {291ec491-ce63-47d9-9f60-00b962d8c8e8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {e5a3083b-25ad-482e-9e78-97d7e024aba3}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {20748131-4a52-4617-bbbd-c94a8585c41d}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {bd0d94a2-eae8-4bb2-a37a-3fcb90aaad17}, !- Control Zone Name
  {524078f8-f393-4ec5-b70b-74e1c3827539}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {569a08c5-2d65-47de-827b-81e0467d3691}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {8a99cb51-937f-41af-83fb-106db829e1a6}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC No Heat, !- Name
  {385986a2-5311-45b6-b180-765073a46af2}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {a3a37db5-0589-43e4-a401-63723ec97159}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {51f70ae3-766e-4a56-81be-4e3ba9764ffd}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8923fe15-f23b-4570-917a-ee7a6693101c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {395122cd-b33c-4644-9a82-901bd30bf0fd}, !- Energy Input Ratio Function of Temperature Curve Name
  {85e8dbf3-aa00-446e-9c04-87456eeb3f83}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c967b829-4159-45b8-a9f4-fe9fefb0eb04}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {3ba2fd80-8370-4abf-9981-1b225f5b3cb6}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8385d3bf-5d2a-4473-a2f2-2d2d9c634314}, !- Handle
  Curve Quadratic 31,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {cfc4d123-58d7-422f-ae6b-cc8038566a64}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {899ebf02-059e-457b-b8f4-3622951c3a2e}, !- Handle
  Curve Quadratic 32,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c1608cac-df35-4fce-8c13-89e15aac0202}, !- Handle
  Curve Quadratic 33,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {51f70ae3-766e-4a56-81be-4e3ba9764ffd}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {8923fe15-f23b-4570-917a-ee7a6693101c}, !- Handle
  Curve Quadratic 34,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {395122cd-b33c-4644-9a82-901bd30bf0fd}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {85e8dbf3-aa00-446e-9c04-87456eeb3f83}, !- Handle
  Curve Quadratic 35,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c967b829-4159-45b8-a9f4-fe9fefb0eb04}, !- Handle
  Curve Quadratic 36,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {f4f2f5fb-550c-4416-8ee5-6b0fe436ea24}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Fan, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e05e4136-972b-475a-848e-d611605edd6a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {42e86677-29a4-4ec9-aaff-394960ecca70}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e05e4136-972b-475a-848e-d611605edd6a}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {42e86677-29a4-4ec9-aaff-394960ecca70}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {d0048d1a-c9d8-433a-9217-90fae4093123}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {bd0d94a2-eae8-4bb2-a37a-3fcb90aaad17}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {2b1a4ef0-d819-494b-b250-0dbef1ac5d26}, !- Air Inlet Node Name
  {565e74ba-3f51-44a4-9719-7241807e7a2d}, !- Air Outlet Node Name
  {f4f2f5fb-550c-4416-8ee5-6b0fe436ea24}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Supply Air Fan Operating Mode Schedule Name
  {569a08c5-2d65-47de-827b-81e0467d3691}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {a3a37db5-0589-43e4-a401-63723ec97159}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {8a99cb51-937f-41af-83fb-106db829e1a6}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {565e74ba-3f51-44a4-9719-7241807e7a2d}, !- Handle
  {d0048d1a-c9d8-433a-9217-90fae4093123}, !- Source Object
  7,                                      !- Outlet Port
  {524078f8-f393-4ec5-b70b-74e1c3827539}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {db488316-5b9f-4d75-be33-121abbb4cc60}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {818bbdc9-512f-4f7c-aab5-ae816fdc362c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {818bbdc9-512f-4f7c-aab5-ae816fdc362c}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {146db366-52a3-489e-9a21-5f12200aad2f}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC OA System, !- Name
  {db488316-5b9f-4d75-be33-121abbb4cc60}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {15eda522-2023-488a-9982-64d7d4f0e133}, !- Mixed Air Node Name
  {bbc80fdd-4506-4443-8331-6b3f093d6dfb}, !- Outdoor Air Stream Node Name
  {d8403aa2-6cb2-4bf2-9054-a2045c022ef3}, !- Relief Air Stream Node Name
  {3cabc799-9db3-4e69-8de8-a16551214924}; !- Return Air Stream Node Name

OS:Node,
  {6dd9f810-ac97-4321-ae44-71be7f1a61d9}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {bbc80fdd-4506-4443-8331-6b3f093d6dfb}; !- Outlet Port

OS:Connection,
  {bbc80fdd-4506-4443-8331-6b3f093d6dfb}, !- Handle
  {6dd9f810-ac97-4321-ae44-71be7f1a61d9}, !- Source Object
  3,                                      !- Outlet Port
  {146db366-52a3-489e-9a21-5f12200aad2f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9bc1582a-daa1-4d92-8ae8-f2e4d9303c91}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Relief Air Node, !- Name
  {d8403aa2-6cb2-4bf2-9054-a2045c022ef3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d8403aa2-6cb2-4bf2-9054-a2045c022ef3}, !- Handle
  {146db366-52a3-489e-9a21-5f12200aad2f}, !- Source Object
  7,                                      !- Outlet Port
  {9bc1582a-daa1-4d92-8ae8-f2e4d9303c91}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {98f505fa-c672-477b-b748-21ea9b7b960e}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Mixed Air Node, !- Name
  {15eda522-2023-488a-9982-64d7d4f0e133}, !- Inlet Port
  {2b1a4ef0-d819-494b-b250-0dbef1ac5d26}; !- Outlet Port

OS:Connection,
  {3cabc799-9db3-4e69-8de8-a16551214924}, !- Handle
  {d19d6a4e-ea98-4142-ae9e-953bb771c98f}, !- Source Object
  3,                                      !- Outlet Port
  {146db366-52a3-489e-9a21-5f12200aad2f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {15eda522-2023-488a-9982-64d7d4f0e133}, !- Handle
  {146db366-52a3-489e-9a21-5f12200aad2f}, !- Source Object
  5,                                      !- Outlet Port
  {98f505fa-c672-477b-b748-21ea9b7b960e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b1a4ef0-d819-494b-b250-0dbef1ac5d26}, !- Handle
  {98f505fa-c672-477b-b748-21ea9b7b960e}, !- Source Object
  3,                                      !- Outlet Port
  {d0048d1a-c9d8-433a-9217-90fae4093123}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e5a3083b-25ad-482e-9e78-97d7e024aba3}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {3d9580f5-0a75-41c5-bc88-7ba1461a5889}, !- Control Zone or Zone List Name
  {95d83b8b-1e22-4100-9008-291fe4d2b9a6}, !- Cooling Control Zone or Zone List Name
  {4538442d-5ba2-470a-835f-2755abf365ee}, !- Heating Control Zone or Zone List Name
  {8bad4432-6edf-4a76-a20a-ad361d4133d8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3d9580f5-0a75-41c5-bc88-7ba1461a5889}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List; !- Name

OS:ModelObjectList,
  {95d83b8b-1e22-4100-9008-291fe4d2b9a6}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4538442d-5ba2-470a-835f-2755abf365ee}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8bad4432-6edf-4a76-a20a-ad361d4133d8}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c4ee0e2a-ff46-495d-bbf1-cacd0a991791}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Diffuser, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {fd6d26a4-82d0-488f-a1da-544e050cebe1}, !- Air Inlet Node Name
  {6240189a-ccb9-4ec0-b929-02552fd7c163}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0e70ce63-6b6f-42e1-aae8-fa022af14add}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground Return Air Node, !- Name
  {fc0cbcfc-09a6-4896-938c-ae6ac0e5d245}, !- Inlet Port
  {deefd4c1-6c4a-45b6-a812-eed9ed3a4dd3}; !- Outlet Port

OS:Connection,
  {9c2119ed-66e4-44bd-877b-bd114312b9cc}, !- Handle
  {abb8528b-8002-475d-81be-2f1914db8005}, !- Source Object
  3,                                      !- Outlet Port
  {54b57d69-ae7c-42fa-a268-bcbfc49b9a4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc0cbcfc-09a6-4896-938c-ae6ac0e5d245}, !- Handle
  {0aedb1bc-95ab-43e5-a7a1-c5920b62e6a6}, !- Source Object
  2,                                      !- Outlet Port
  {0e70ce63-6b6f-42e1-aae8-fa022af14add}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {deefd4c1-6c4a-45b6-a812-eed9ed3a4dd3}, !- Handle
  {0e70ce63-6b6f-42e1-aae8-fa022af14add}, !- Source Object
  3,                                      !- Outlet Port
  {1914f5ef-9699-4418-b795-e63cbb9b8d53}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0ba63712-34f0-468c-a3d1-f22cd54dffa4}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {6e07375a-2882-4349-930a-7b9a65dc4228}, !- Inlet Port
  {fd6d26a4-82d0-488f-a1da-544e050cebe1}; !- Outlet Port

OS:Connection,
  {6e07375a-2882-4349-930a-7b9a65dc4228}, !- Handle
  {fa185dec-3159-42aa-a080-e3c07eda6b84}, !- Source Object
  3,                                      !- Outlet Port
  {0ba63712-34f0-468c-a3d1-f22cd54dffa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd6d26a4-82d0-488f-a1da-544e050cebe1}, !- Handle
  {0ba63712-34f0-468c-a3d1-f22cd54dffa4}, !- Source Object
  3,                                      !- Outlet Port
  {c4ee0e2a-ff46-495d-bbf1-cacd0a991791}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6240189a-ccb9-4ec0-b929-02552fd7c163}, !- Handle
  {c4ee0e2a-ff46-495d-bbf1-cacd0a991791}, !- Source Object
  4,                                      !- Outlet Port
  {abb8528b-8002-475d-81be-2f1914db8005}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {cfed6cf9-c3fc-40e8-a71c-4c77c245e398}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  {ef1daded-2155-4a32-be78-aa6bc4c03458}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f09ddf76-2c3e-4605-8d59-196478ffdd6f}, !- Supply Side Inlet Node Name
  {8afc91cb-7529-4ef9-a602-88aa6ed7adc1}, !- Demand Side Outlet Node Name
  {5ef6aa17-95e7-4414-9b0d-deade26fe2ad}, !- Demand Side Inlet Node A
  {a8436491-9608-4295-ad9d-e7c6bf726c9d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4fdb295a-be72-42fe-8504-565a6fe1a6cc}, !- Demand Mixer Name
  {933c519f-028e-4a27-8737-8da7f57964df}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {88988279-cb5b-449b-8dfe-7d50ab35e1c2}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {f09ddf76-2c3e-4605-8d59-196478ffdd6f}, !- Inlet Port
  {a03ae5f6-8e5b-431e-a338-957b7fdbee98}; !- Outlet Port

OS:Node,
  {2a00b37d-fce6-4fe9-8dee-bceeceda163c}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {8058a5e3-2dc2-419c-881c-2856cfac50d0}, !- Inlet Port
  {a8436491-9608-4295-ad9d-e7c6bf726c9d}; !- Outlet Port

OS:Connection,
  {f09ddf76-2c3e-4605-8d59-196478ffdd6f}, !- Handle
  {cfed6cf9-c3fc-40e8-a71c-4c77c245e398}, !- Source Object
  9,                                      !- Outlet Port
  {88988279-cb5b-449b-8dfe-7d50ab35e1c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8436491-9608-4295-ad9d-e7c6bf726c9d}, !- Handle
  {2a00b37d-fce6-4fe9-8dee-bceeceda163c}, !- Source Object
  3,                                      !- Outlet Port
  {cfed6cf9-c3fc-40e8-a71c-4c77c245e398}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a0099ef6-5f2c-4df9-a196-ae6245f5838a}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {5ef6aa17-95e7-4414-9b0d-deade26fe2ad}, !- Inlet Port
  {651af3fc-cf1f-4b38-bbec-00812f2512f8}; !- Outlet Port

OS:Node,
  {2c4f069e-bee8-42ad-99d7-f34931de1fb1}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {9ad2da9a-8f4b-460e-a875-d45c4f7c0566}, !- Inlet Port
  {8afc91cb-7529-4ef9-a602-88aa6ed7adc1}; !- Outlet Port

OS:Node,
  {bc8927eb-d38c-4e34-80ea-c3645a210882}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {0a2eb274-280a-4c76-bcdd-defe6bcc23bb}, !- Inlet Port
  {f8fc5074-35a1-42ba-9374-2a02446cb3e4}; !- Outlet Port

OS:Connection,
  {5ef6aa17-95e7-4414-9b0d-deade26fe2ad}, !- Handle
  {cfed6cf9-c3fc-40e8-a71c-4c77c245e398}, !- Source Object
  11,                                     !- Outlet Port
  {a0099ef6-5f2c-4df9-a196-ae6245f5838a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8afc91cb-7529-4ef9-a602-88aa6ed7adc1}, !- Handle
  {2c4f069e-bee8-42ad-99d7-f34931de1fb1}, !- Source Object
  3,                                      !- Outlet Port
  {cfed6cf9-c3fc-40e8-a71c-4c77c245e398}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {933c519f-028e-4a27-8737-8da7f57964df}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {651af3fc-cf1f-4b38-bbec-00812f2512f8}, !- Inlet Node Name
  {334af961-d034-4b6e-8da9-f9a4fef7a7f7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4fdb295a-be72-42fe-8504-565a6fe1a6cc}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {9ad2da9a-8f4b-460e-a875-d45c4f7c0566}, !- Outlet Node Name
  {7209f639-08ef-409e-9936-4fab44f2f100}; !- Inlet Node Name 1

OS:Connection,
  {651af3fc-cf1f-4b38-bbec-00812f2512f8}, !- Handle
  {a0099ef6-5f2c-4df9-a196-ae6245f5838a}, !- Source Object
  3,                                      !- Outlet Port
  {933c519f-028e-4a27-8737-8da7f57964df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ad2da9a-8f4b-460e-a875-d45c4f7c0566}, !- Handle
  {4fdb295a-be72-42fe-8504-565a6fe1a6cc}, !- Source Object
  2,                                      !- Outlet Port
  {2c4f069e-bee8-42ad-99d7-f34931de1fb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {81057688-822b-4b67-beb0-2c0cc42f4b16}, !- Handle
  {cfed6cf9-c3fc-40e8-a71c-4c77c245e398}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {ef1daded-2155-4a32-be78-aa6bc4c03458}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {66bd129b-7a39-414a-b424-282f0342e697}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {274ea552-8065-4f39-a21b-1f7b2c7fbb08}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {3eb2d338-913f-4128-b750-78ddf9df95b5}, !- Control Zone Name
  {2a00b37d-fce6-4fe9-8dee-bceeceda163c}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {382ec8c6-a1bb-49fc-ac34-a965553b0253}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {efd15c85-3f48-4c2b-9f34-1c29418bc187}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC No Heat, !- Name
  {385986a2-5311-45b6-b180-765073a46af2}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {ada6df08-fe2c-490e-aba9-329fbf24331a}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0d066782-3c48-409c-a047-9f7227615914}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3961cec2-56a3-4e24-8dca-a4d1d71f4b55}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d3f0b4b3-1447-4e06-b472-21955e3549c3}, !- Energy Input Ratio Function of Temperature Curve Name
  {19aad3b4-3efc-4686-9d55-2594ea9d03da}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b5765fae-099f-4386-8dd0-d0d9ddaf8f12}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {e3c2e168-9cd5-4e11-93d1-6513d041fdcd}, !- Handle
  Curve Biquadratic 25,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {753c12a7-51bb-4420-8b63-dc7ae2b11cbd}, !- Handle
  Curve Quadratic 37,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4151172d-7340-4ce2-bd25-6233c3d175ce}, !- Handle
  Curve Biquadratic 26,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c24d2cbd-8214-4b6f-82eb-530a26040272}, !- Handle
  Curve Quadratic 38,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d114e36e-1a2d-4317-a54a-b4773471106f}, !- Handle
  Curve Quadratic 39,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0d066782-3c48-409c-a047-9f7227615914}, !- Handle
  Curve Biquadratic 27,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {3961cec2-56a3-4e24-8dca-a4d1d71f4b55}, !- Handle
  Curve Quadratic 40,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d3f0b4b3-1447-4e06-b472-21955e3549c3}, !- Handle
  Curve Biquadratic 28,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {19aad3b4-3efc-4686-9d55-2594ea9d03da}, !- Handle
  Curve Quadratic 41,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b5765fae-099f-4386-8dd0-d0d9ddaf8f12}, !- Handle
  Curve Quadratic 42,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {70b28b56-d7cb-4512-8e33-dd6be1067b19}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Fan, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5ca4c655-b6b5-4c8d-b8b8-b025f4230727}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c1fcaf69-0fc4-4fc5-9789-fbf8de175b4d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5ca4c655-b6b5-4c8d-b8b8-b025f4230727}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c1fcaf69-0fc4-4fc5-9789-fbf8de175b4d}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {2219a017-0cc6-4566-b90d-15d98089708f}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {3eb2d338-913f-4128-b750-78ddf9df95b5}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {a1e83675-7dfb-4894-b77c-c36d81cb4516}, !- Air Inlet Node Name
  {8058a5e3-2dc2-419c-881c-2856cfac50d0}, !- Air Outlet Node Name
  {70b28b56-d7cb-4512-8e33-dd6be1067b19}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Supply Air Fan Operating Mode Schedule Name
  {382ec8c6-a1bb-49fc-ac34-a965553b0253}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {ada6df08-fe2c-490e-aba9-329fbf24331a}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {efd15c85-3f48-4c2b-9f34-1c29418bc187}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {8058a5e3-2dc2-419c-881c-2856cfac50d0}, !- Handle
  {2219a017-0cc6-4566-b90d-15d98089708f}, !- Source Object
  7,                                      !- Outlet Port
  {2a00b37d-fce6-4fe9-8dee-bceeceda163c}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {6ec13923-e5b5-43e5-bca4-26028945b463}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b2b8b0d6-1867-46e7-8105-d68dfb37fe40}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b2b8b0d6-1867-46e7-8105-d68dfb37fe40}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {291c9268-3525-448e-b0da-543e320fe1d5}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC OA System, !- Name
  {6ec13923-e5b5-43e5-bca4-26028945b463}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f2453d14-6a40-4356-938a-afc773634fd6}, !- Mixed Air Node Name
  {e7af0f2d-b640-4b65-bc03-ac3baaf95ae0}, !- Outdoor Air Stream Node Name
  {bdfc605a-1a79-4f12-b664-67b390a6c2a5}, !- Relief Air Stream Node Name
  {a03ae5f6-8e5b-431e-a338-957b7fdbee98}; !- Return Air Stream Node Name

OS:Node,
  {7fd5a894-35d5-4b9d-91aa-d430e57e4691}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {e7af0f2d-b640-4b65-bc03-ac3baaf95ae0}; !- Outlet Port

OS:Connection,
  {e7af0f2d-b640-4b65-bc03-ac3baaf95ae0}, !- Handle
  {7fd5a894-35d5-4b9d-91aa-d430e57e4691}, !- Source Object
  3,                                      !- Outlet Port
  {291c9268-3525-448e-b0da-543e320fe1d5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6534ab08-61c3-4bb9-84ba-b0725ea7f170}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Relief Air Node, !- Name
  {bdfc605a-1a79-4f12-b664-67b390a6c2a5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bdfc605a-1a79-4f12-b664-67b390a6c2a5}, !- Handle
  {291c9268-3525-448e-b0da-543e320fe1d5}, !- Source Object
  7,                                      !- Outlet Port
  {6534ab08-61c3-4bb9-84ba-b0725ea7f170}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4a3949a6-2738-4f83-97f6-6b03e56ffc51}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {f2453d14-6a40-4356-938a-afc773634fd6}, !- Inlet Port
  {a1e83675-7dfb-4894-b77c-c36d81cb4516}; !- Outlet Port

OS:Connection,
  {a03ae5f6-8e5b-431e-a338-957b7fdbee98}, !- Handle
  {88988279-cb5b-449b-8dfe-7d50ab35e1c2}, !- Source Object
  3,                                      !- Outlet Port
  {291c9268-3525-448e-b0da-543e320fe1d5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f2453d14-6a40-4356-938a-afc773634fd6}, !- Handle
  {291c9268-3525-448e-b0da-543e320fe1d5}, !- Source Object
  5,                                      !- Outlet Port
  {4a3949a6-2738-4f83-97f6-6b03e56ffc51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1e83675-7dfb-4894-b77c-c36d81cb4516}, !- Handle
  {4a3949a6-2738-4f83-97f6-6b03e56ffc51}, !- Source Object
  3,                                      !- Outlet Port
  {2219a017-0cc6-4566-b90d-15d98089708f}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {66bd129b-7a39-414a-b424-282f0342e697}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {8513b2d8-c453-4a17-bc97-1c296102846b}, !- Control Zone or Zone List Name
  {ad865f12-5df6-4975-a353-dcb4d96d0dff}, !- Cooling Control Zone or Zone List Name
  {36a19069-50e1-4a83-9532-4d2abc494302}, !- Heating Control Zone or Zone List Name
  {8965b268-ca8c-410a-84a8-2502d4d4c25f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8513b2d8-c453-4a17-bc97-1c296102846b}, !- Handle
  Availability Manager Night Cycle 12 Control Zone List; !- Name

OS:ModelObjectList,
  {ad865f12-5df6-4975-a353-dcb4d96d0dff}, !- Handle
  Availability Manager Night Cycle 12 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {36a19069-50e1-4a83-9532-4d2abc494302}, !- Handle
  Availability Manager Night Cycle 12 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8965b268-ca8c-410a-84a8-2502d4d4c25f}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d716fe13-afd2-472a-8728-6669bd3b93b4}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Diffuser, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {3034e0a0-423a-4cda-8f04-21f5879f6ba1}, !- Air Inlet Node Name
  {0a2eb274-280a-4c76-bcdd-defe6bcc23bb}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6091cb1a-6045-48d6-b36f-a6be633eba2f}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground Return Air Node, !- Name
  {0e630ae1-00ef-413c-8f28-f7928f5f04ae}, !- Inlet Port
  {7209f639-08ef-409e-9936-4fab44f2f100}; !- Outlet Port

OS:Connection,
  {f8fc5074-35a1-42ba-9374-2a02446cb3e4}, !- Handle
  {bc8927eb-d38c-4e34-80ea-c3645a210882}, !- Source Object
  3,                                      !- Outlet Port
  {2e679fa5-9a80-4366-b6b9-97aa491a1c53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e630ae1-00ef-413c-8f28-f7928f5f04ae}, !- Handle
  {1a1ad358-b38a-4984-8e7b-f4a9b00bd9cf}, !- Source Object
  2,                                      !- Outlet Port
  {6091cb1a-6045-48d6-b36f-a6be633eba2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7209f639-08ef-409e-9936-4fab44f2f100}, !- Handle
  {6091cb1a-6045-48d6-b36f-a6be633eba2f}, !- Source Object
  3,                                      !- Outlet Port
  {4fdb295a-be72-42fe-8504-565a6fe1a6cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a8d02ec6-eaad-49c8-bc7d-a1ecfc8f4de4}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {334af961-d034-4b6e-8da9-f9a4fef7a7f7}, !- Inlet Port
  {3034e0a0-423a-4cda-8f04-21f5879f6ba1}; !- Outlet Port

OS:Connection,
  {334af961-d034-4b6e-8da9-f9a4fef7a7f7}, !- Handle
  {933c519f-028e-4a27-8737-8da7f57964df}, !- Source Object
  3,                                      !- Outlet Port
  {a8d02ec6-eaad-49c8-bc7d-a1ecfc8f4de4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3034e0a0-423a-4cda-8f04-21f5879f6ba1}, !- Handle
  {a8d02ec6-eaad-49c8-bc7d-a1ecfc8f4de4}, !- Source Object
  3,                                      !- Outlet Port
  {d716fe13-afd2-472a-8728-6669bd3b93b4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0a2eb274-280a-4c76-bcdd-defe6bcc23bb}, !- Handle
  {d716fe13-afd2-472a-8728-6669bd3b93b4}, !- Source Object
  4,                                      !- Outlet Port
  {bc8927eb-d38c-4e34-80ea-c3645a210882}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {768cd85d-803b-4365-9aad-c226017c79c7}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  {be2890ae-5e0e-4d67-8f53-7d0bc095e4a8}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {962d0f0f-a4dc-428f-9d75-d560a3ab27c4}, !- Supply Side Inlet Node Name
  {cae6ed57-26af-4a15-9548-bdc04493027c}, !- Demand Side Outlet Node Name
  {0d89e011-347b-45cd-b1ab-f9e3b51c3467}, !- Demand Side Inlet Node A
  {5adc96d0-9b22-4554-a6cd-73e1ee21116b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {65389065-595c-408b-9ac9-a1d1104e2ea9}, !- Demand Mixer Name
  {9c91ee16-16f0-429b-9494-dde29165bf0d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b487ff0f-0522-4619-a955-bb91567238ed}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {962d0f0f-a4dc-428f-9d75-d560a3ab27c4}, !- Inlet Port
  {5d18a069-c581-415c-9b46-cfcb1f9667f4}; !- Outlet Port

OS:Node,
  {0bcaaa27-3b64-46df-96c6-cc9d32a95ff4}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {f7b67eac-3331-4770-9858-954295fcf1c6}, !- Inlet Port
  {5adc96d0-9b22-4554-a6cd-73e1ee21116b}; !- Outlet Port

OS:Connection,
  {962d0f0f-a4dc-428f-9d75-d560a3ab27c4}, !- Handle
  {768cd85d-803b-4365-9aad-c226017c79c7}, !- Source Object
  9,                                      !- Outlet Port
  {b487ff0f-0522-4619-a955-bb91567238ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5adc96d0-9b22-4554-a6cd-73e1ee21116b}, !- Handle
  {0bcaaa27-3b64-46df-96c6-cc9d32a95ff4}, !- Source Object
  3,                                      !- Outlet Port
  {768cd85d-803b-4365-9aad-c226017c79c7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6a3e3fec-01f9-4817-992d-dd5bcdbcdcd9}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {0d89e011-347b-45cd-b1ab-f9e3b51c3467}, !- Inlet Port
  {e3653698-100d-4192-807b-191dd415c9c6}; !- Outlet Port

OS:Node,
  {acc119c9-ca15-41ef-b8d0-21b6f4ded618}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {8c1ead3a-619f-4745-bb7c-1bbebe852206}, !- Inlet Port
  {cae6ed57-26af-4a15-9548-bdc04493027c}; !- Outlet Port

OS:Node,
  {065cef4d-3000-4a9e-8871-34829cefc0c1}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {35822646-ba1d-40a9-9ea6-1571c93a96d6}, !- Inlet Port
  {aa637449-712e-4447-9d83-c1d7f3862748}; !- Outlet Port

OS:Connection,
  {0d89e011-347b-45cd-b1ab-f9e3b51c3467}, !- Handle
  {768cd85d-803b-4365-9aad-c226017c79c7}, !- Source Object
  11,                                     !- Outlet Port
  {6a3e3fec-01f9-4817-992d-dd5bcdbcdcd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cae6ed57-26af-4a15-9548-bdc04493027c}, !- Handle
  {acc119c9-ca15-41ef-b8d0-21b6f4ded618}, !- Source Object
  3,                                      !- Outlet Port
  {768cd85d-803b-4365-9aad-c226017c79c7}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9c91ee16-16f0-429b-9494-dde29165bf0d}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {e3653698-100d-4192-807b-191dd415c9c6}, !- Inlet Node Name
  {14da53d2-a758-4bf4-bd33-6eced79c955c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {65389065-595c-408b-9ac9-a1d1104e2ea9}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {8c1ead3a-619f-4745-bb7c-1bbebe852206}, !- Outlet Node Name
  {bf568080-37f7-4332-8772-4900a27e9d5a}; !- Inlet Node Name 1

OS:Connection,
  {e3653698-100d-4192-807b-191dd415c9c6}, !- Handle
  {6a3e3fec-01f9-4817-992d-dd5bcdbcdcd9}, !- Source Object
  3,                                      !- Outlet Port
  {9c91ee16-16f0-429b-9494-dde29165bf0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c1ead3a-619f-4745-bb7c-1bbebe852206}, !- Handle
  {65389065-595c-408b-9ac9-a1d1104e2ea9}, !- Source Object
  2,                                      !- Outlet Port
  {acc119c9-ca15-41ef-b8d0-21b6f4ded618}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4d519365-b7ea-47df-ac42-8203f8d8d848}, !- Handle
  {768cd85d-803b-4365-9aad-c226017c79c7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {be2890ae-5e0e-4d67-8f53-7d0bc095e4a8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {235f3128-f875-49d3-95ed-c9c9e7d227d7}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {610c3682-aa1d-4362-9ff5-85453c11614c}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {35e08a3c-072e-4e05-b6e0-48619a0fd5b4}, !- Control Zone Name
  {0bcaaa27-3b64-46df-96c6-cc9d32a95ff4}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {23fd01c5-6320-46ae-a75a-461ca28218b5}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {b951da67-91a2-4abf-ab00-6fbf34eb62cb}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC No Heat, !- Name
  {385986a2-5311-45b6-b180-765073a46af2}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {473d0d09-2b1d-45eb-bdb4-e2f0369c2e6c}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b925c583-cea4-49cc-9a90-b9819de47024}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1aa4c967-fb97-4b6f-a5c9-a30d5ca661c5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1e46d0d3-924b-48c2-93f2-50ac755ae992}, !- Energy Input Ratio Function of Temperature Curve Name
  {285b4c96-5a05-4b85-971b-c00c4613eb3f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {014639f4-073d-4ba2-af92-e2e879c94cc3}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {67f47421-7847-4884-b098-cfbef9eac9b1}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e382f8f2-35fc-479f-9f02-3fe8c17cc6c3}, !- Handle
  Curve Quadratic 43,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0e6d77ad-5777-4a6b-8f20-09a6b46a67e8}, !- Handle
  Curve Biquadratic 30,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0bce0e08-4868-4c87-a397-751d3d9fb001}, !- Handle
  Curve Quadratic 44,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ec4891ad-2462-4539-aeba-86b7ef546962}, !- Handle
  Curve Quadratic 45,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b925c583-cea4-49cc-9a90-b9819de47024}, !- Handle
  Curve Biquadratic 31,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {1aa4c967-fb97-4b6f-a5c9-a30d5ca661c5}, !- Handle
  Curve Quadratic 46,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1e46d0d3-924b-48c2-93f2-50ac755ae992}, !- Handle
  Curve Biquadratic 32,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {285b4c96-5a05-4b85-971b-c00c4613eb3f}, !- Handle
  Curve Quadratic 47,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {014639f4-073d-4ba2-af92-e2e879c94cc3}, !- Handle
  Curve Quadratic 48,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {ddf99508-6c2b-4a29-95b0-4dfbcf2941ea}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Fan, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6a872e61-ab6d-41e5-93a9-82001c497575}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f163973d-53dc-4674-a2a7-7253f255f731}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6a872e61-ab6d-41e5-93a9-82001c497575}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f163973d-53dc-4674-a2a7-7253f255f731}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {8d5c3fbd-2e7a-4cb7-8238-ee550a3fd869}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {35e08a3c-072e-4e05-b6e0-48619a0fd5b4}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {c065531a-3a0c-4623-92c2-3b0d86e36413}, !- Air Inlet Node Name
  {f7b67eac-3331-4770-9858-954295fcf1c6}, !- Air Outlet Node Name
  {ddf99508-6c2b-4a29-95b0-4dfbcf2941ea}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Supply Air Fan Operating Mode Schedule Name
  {23fd01c5-6320-46ae-a75a-461ca28218b5}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {473d0d09-2b1d-45eb-bdb4-e2f0369c2e6c}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {b951da67-91a2-4abf-ab00-6fbf34eb62cb}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {f7b67eac-3331-4770-9858-954295fcf1c6}, !- Handle
  {8d5c3fbd-2e7a-4cb7-8238-ee550a3fd869}, !- Source Object
  7,                                      !- Outlet Port
  {0bcaaa27-3b64-46df-96c6-cc9d32a95ff4}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {1363b015-3f54-47ed-9f33-b66045126f4f}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c421a6d0-99dc-45e2-a700-899a05a56086}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c421a6d0-99dc-45e2-a700-899a05a56086}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {48f9c7c2-aed6-43ba-a15e-317b470519de}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC OA System, !- Name
  {1363b015-3f54-47ed-9f33-b66045126f4f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {58723597-f887-4fd0-9ed1-0d905c08825d}, !- Mixed Air Node Name
  {cd981780-2b81-4544-93ce-bde756f96020}, !- Outdoor Air Stream Node Name
  {57af75b0-7350-4271-a9a0-10c2c4ee9412}, !- Relief Air Stream Node Name
  {5d18a069-c581-415c-9b46-cfcb1f9667f4}; !- Return Air Stream Node Name

OS:Node,
  {71bb5498-bc05-4be2-9479-967c870f515b}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {cd981780-2b81-4544-93ce-bde756f96020}; !- Outlet Port

OS:Connection,
  {cd981780-2b81-4544-93ce-bde756f96020}, !- Handle
  {71bb5498-bc05-4be2-9479-967c870f515b}, !- Source Object
  3,                                      !- Outlet Port
  {48f9c7c2-aed6-43ba-a15e-317b470519de}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cd823ba6-6e2e-4964-aab9-bff7c2e37024}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Relief Air Node, !- Name
  {57af75b0-7350-4271-a9a0-10c2c4ee9412}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {57af75b0-7350-4271-a9a0-10c2c4ee9412}, !- Handle
  {48f9c7c2-aed6-43ba-a15e-317b470519de}, !- Source Object
  7,                                      !- Outlet Port
  {cd823ba6-6e2e-4964-aab9-bff7c2e37024}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {57775ff8-7165-4526-8618-d183779219af}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Mixed Air Node, !- Name
  {58723597-f887-4fd0-9ed1-0d905c08825d}, !- Inlet Port
  {c065531a-3a0c-4623-92c2-3b0d86e36413}; !- Outlet Port

OS:Connection,
  {5d18a069-c581-415c-9b46-cfcb1f9667f4}, !- Handle
  {b487ff0f-0522-4619-a955-bb91567238ed}, !- Source Object
  3,                                      !- Outlet Port
  {48f9c7c2-aed6-43ba-a15e-317b470519de}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {58723597-f887-4fd0-9ed1-0d905c08825d}, !- Handle
  {48f9c7c2-aed6-43ba-a15e-317b470519de}, !- Source Object
  5,                                      !- Outlet Port
  {57775ff8-7165-4526-8618-d183779219af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c065531a-3a0c-4623-92c2-3b0d86e36413}, !- Handle
  {57775ff8-7165-4526-8618-d183779219af}, !- Source Object
  3,                                      !- Outlet Port
  {8d5c3fbd-2e7a-4cb7-8238-ee550a3fd869}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {235f3128-f875-49d3-95ed-c9c9e7d227d7}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {75f9b10d-9e76-459e-97ca-8d60734bc77b}, !- Control Zone or Zone List Name
  {c63c90f5-cc11-4bfa-aca2-d5ffc597ec96}, !- Cooling Control Zone or Zone List Name
  {08f6f5d3-3de7-46c7-a3ba-7d361c5e1918}, !- Heating Control Zone or Zone List Name
  {b827c151-d88a-4192-9076-1aa93465ed4c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {75f9b10d-9e76-459e-97ca-8d60734bc77b}, !- Handle
  Availability Manager Night Cycle 13 Control Zone List; !- Name

OS:ModelObjectList,
  {c63c90f5-cc11-4bfa-aca2-d5ffc597ec96}, !- Handle
  Availability Manager Night Cycle 13 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {08f6f5d3-3de7-46c7-a3ba-7d361c5e1918}, !- Handle
  Availability Manager Night Cycle 13 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b827c151-d88a-4192-9076-1aa93465ed4c}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9c9b3d43-7cfc-4dbf-b74d-75afdfbbb7f0}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Diffuser, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {d1a4e4ec-a72b-438e-85aa-247bed756a76}, !- Air Inlet Node Name
  {35822646-ba1d-40a9-9ea6-1571c93a96d6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ac05f032-ec9a-4908-a43d-25227415b399}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground Return Air Node, !- Name
  {d7b90dff-3059-4d48-bb77-b2593b329ade}, !- Inlet Port
  {bf568080-37f7-4332-8772-4900a27e9d5a}; !- Outlet Port

OS:Connection,
  {aa637449-712e-4447-9d83-c1d7f3862748}, !- Handle
  {065cef4d-3000-4a9e-8871-34829cefc0c1}, !- Source Object
  3,                                      !- Outlet Port
  {bec8579a-5cfa-48be-b52c-7a5ce65c23e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7b90dff-3059-4d48-bb77-b2593b329ade}, !- Handle
  {957d02b1-bf2c-4c87-b4a4-f2a529f49f2d}, !- Source Object
  2,                                      !- Outlet Port
  {ac05f032-ec9a-4908-a43d-25227415b399}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf568080-37f7-4332-8772-4900a27e9d5a}, !- Handle
  {ac05f032-ec9a-4908-a43d-25227415b399}, !- Source Object
  3,                                      !- Outlet Port
  {65389065-595c-408b-9ac9-a1d1104e2ea9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {19c3c60a-1172-4257-85b9-b72332c1245a}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {14da53d2-a758-4bf4-bd33-6eced79c955c}, !- Inlet Port
  {d1a4e4ec-a72b-438e-85aa-247bed756a76}; !- Outlet Port

OS:Connection,
  {14da53d2-a758-4bf4-bd33-6eced79c955c}, !- Handle
  {9c91ee16-16f0-429b-9494-dde29165bf0d}, !- Source Object
  3,                                      !- Outlet Port
  {19c3c60a-1172-4257-85b9-b72332c1245a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1a4e4ec-a72b-438e-85aa-247bed756a76}, !- Handle
  {19c3c60a-1172-4257-85b9-b72332c1245a}, !- Source Object
  3,                                      !- Outlet Port
  {9c9b3d43-7cfc-4dbf-b74d-75afdfbbb7f0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {35822646-ba1d-40a9-9ea6-1571c93a96d6}, !- Handle
  {9c9b3d43-7cfc-4dbf-b74d-75afdfbbb7f0}, !- Source Object
  4,                                      !- Outlet Port
  {065cef4d-3000-4a9e-8871-34829cefc0c1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9db3cd69-751a-465a-b4f7-0d75e960b715}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  {c9dbfd2d-9149-4fd0-a91a-de08ec011c32}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {adaef99d-8ce5-4165-bf3a-0abf6713845e}, !- Supply Side Inlet Node Name
  {85a905dd-dcc0-4856-931b-8c8787c8ff02}, !- Demand Side Outlet Node Name
  {36fa5ca8-c0dd-4b36-bcdb-0491ecb9e4c1}, !- Demand Side Inlet Node A
  {45b1d6f6-d3cf-4c81-bee6-d03c73d1a878}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ed8ec9f9-6bb4-4ca1-bdc3-f56472894da6}, !- Demand Mixer Name
  {67bc306b-daff-4c31-8ff6-d12602d146b8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {23754187-9789-4054-80f1-41be12b464f9}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {adaef99d-8ce5-4165-bf3a-0abf6713845e}, !- Inlet Port
  {579b916c-b01f-45a9-9f11-2e5288196c01}; !- Outlet Port

OS:Node,
  {f6536e94-af44-4e06-aaae-99656f03d22b}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {57de1cc1-0ca7-4fd7-89f6-c6ecf761c399}, !- Inlet Port
  {45b1d6f6-d3cf-4c81-bee6-d03c73d1a878}; !- Outlet Port

OS:Connection,
  {adaef99d-8ce5-4165-bf3a-0abf6713845e}, !- Handle
  {9db3cd69-751a-465a-b4f7-0d75e960b715}, !- Source Object
  9,                                      !- Outlet Port
  {23754187-9789-4054-80f1-41be12b464f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45b1d6f6-d3cf-4c81-bee6-d03c73d1a878}, !- Handle
  {f6536e94-af44-4e06-aaae-99656f03d22b}, !- Source Object
  3,                                      !- Outlet Port
  {9db3cd69-751a-465a-b4f7-0d75e960b715}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {01fc35c1-1e13-40fa-aa5a-c514aafc861b}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {36fa5ca8-c0dd-4b36-bcdb-0491ecb9e4c1}, !- Inlet Port
  {dd57a696-9189-4ca2-b6b0-8a144a75f5fd}; !- Outlet Port

OS:Node,
  {e33d9263-6776-41e9-ba61-446083947e85}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {8620cc54-a135-4d20-b046-02af53c376f0}, !- Inlet Port
  {85a905dd-dcc0-4856-931b-8c8787c8ff02}; !- Outlet Port

OS:Node,
  {1299011c-3155-42e5-a971-2a346b825c77}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {7380b62c-3afd-468e-9cb1-0a6f6d306cba}, !- Inlet Port
  {0c6a8c36-ab7b-48bf-b40c-0981aa741a9a}; !- Outlet Port

OS:Connection,
  {36fa5ca8-c0dd-4b36-bcdb-0491ecb9e4c1}, !- Handle
  {9db3cd69-751a-465a-b4f7-0d75e960b715}, !- Source Object
  11,                                     !- Outlet Port
  {01fc35c1-1e13-40fa-aa5a-c514aafc861b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85a905dd-dcc0-4856-931b-8c8787c8ff02}, !- Handle
  {e33d9263-6776-41e9-ba61-446083947e85}, !- Source Object
  3,                                      !- Outlet Port
  {9db3cd69-751a-465a-b4f7-0d75e960b715}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {67bc306b-daff-4c31-8ff6-d12602d146b8}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {dd57a696-9189-4ca2-b6b0-8a144a75f5fd}, !- Inlet Node Name
  {4d9a5bf0-1dc9-4184-a88b-80f2873ae183}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ed8ec9f9-6bb4-4ca1-bdc3-f56472894da6}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {8620cc54-a135-4d20-b046-02af53c376f0}, !- Outlet Node Name
  {e538c2ac-2b0b-4fe7-bb1b-4a1a14912605}; !- Inlet Node Name 1

OS:Connection,
  {dd57a696-9189-4ca2-b6b0-8a144a75f5fd}, !- Handle
  {01fc35c1-1e13-40fa-aa5a-c514aafc861b}, !- Source Object
  3,                                      !- Outlet Port
  {67bc306b-daff-4c31-8ff6-d12602d146b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8620cc54-a135-4d20-b046-02af53c376f0}, !- Handle
  {ed8ec9f9-6bb4-4ca1-bdc3-f56472894da6}, !- Source Object
  2,                                      !- Outlet Port
  {e33d9263-6776-41e9-ba61-446083947e85}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d4b018ba-4e05-49ec-af4e-05588e68685a}, !- Handle
  {9db3cd69-751a-465a-b4f7-0d75e960b715}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {c9dbfd2d-9149-4fd0-a91a-de08ec011c32}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {7dcc90ad-1d56-4a3c-9cde-eedb6913953a}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {e3936554-784f-4ade-bd1e-6d29a4a3f3db}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {5f1148b7-1fe8-42f4-b3e9-cc5a1ea92f7e}, !- Control Zone Name
  {f6536e94-af44-4e06-aaae-99656f03d22b}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {ef08a541-0f6a-47fe-bb96-0219719e6df8}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {4c1ea8ce-05eb-4c8d-bf14-5f6cd7232dd7}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC No Heat, !- Name
  {385986a2-5311-45b6-b180-765073a46af2}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {198e15cc-8335-47e8-83fd-c8b7938cc4e5}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {278de3be-c975-4f39-941e-b85b896b4dc2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f884b9d7-040f-4635-b0dd-180ba6012ecd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {dbefe3e6-b5ce-4c4d-b0bb-9149c0fe9835}, !- Energy Input Ratio Function of Temperature Curve Name
  {192c2fb4-6fa5-4078-be82-88d680dc7b6d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7f47e417-0a3e-4884-b282-b219386db0a3}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {4032a13b-118d-4e6c-86e3-b601b07126fb}, !- Handle
  Curve Biquadratic 33,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5e856ef2-646c-4caa-81f2-fd6685279277}, !- Handle
  Curve Quadratic 49,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0a5ddb69-5e82-4931-a4ae-e6d8d614f5ca}, !- Handle
  Curve Biquadratic 34,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d22140ec-4eba-4b8a-ab59-bbc92d3281da}, !- Handle
  Curve Quadratic 50,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {dc9a476a-7648-4510-8fe5-af3107e7dfe7}, !- Handle
  Curve Quadratic 51,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {278de3be-c975-4f39-941e-b85b896b4dc2}, !- Handle
  Curve Biquadratic 35,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {f884b9d7-040f-4635-b0dd-180ba6012ecd}, !- Handle
  Curve Quadratic 52,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {dbefe3e6-b5ce-4c4d-b0bb-9149c0fe9835}, !- Handle
  Curve Biquadratic 36,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {192c2fb4-6fa5-4078-be82-88d680dc7b6d}, !- Handle
  Curve Quadratic 53,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7f47e417-0a3e-4884-b282-b219386db0a3}, !- Handle
  Curve Quadratic 54,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {be86c344-07a4-430f-ad07-3da316b8f060}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Fan, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b590ef5c-bcc3-4a27-8b36-349c20af385b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1ece4c17-5ebc-49ce-8715-7aab32cbe693}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b590ef5c-bcc3-4a27-8b36-349c20af385b}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1ece4c17-5ebc-49ce-8715-7aab32cbe693}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {919818c0-b91f-4e57-b4ad-a60a74b86bfb}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {5f1148b7-1fe8-42f4-b3e9-cc5a1ea92f7e}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {e3b20cdc-89d7-46df-9a40-5d0f8f1616db}, !- Air Inlet Node Name
  {57de1cc1-0ca7-4fd7-89f6-c6ecf761c399}, !- Air Outlet Node Name
  {be86c344-07a4-430f-ad07-3da316b8f060}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Supply Air Fan Operating Mode Schedule Name
  {ef08a541-0f6a-47fe-bb96-0219719e6df8}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {198e15cc-8335-47e8-83fd-c8b7938cc4e5}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {4c1ea8ce-05eb-4c8d-bf14-5f6cd7232dd7}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {57de1cc1-0ca7-4fd7-89f6-c6ecf761c399}, !- Handle
  {919818c0-b91f-4e57-b4ad-a60a74b86bfb}, !- Source Object
  7,                                      !- Outlet Port
  {f6536e94-af44-4e06-aaae-99656f03d22b}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {fd9d5123-7db6-4450-9291-9339d5a05181}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8674d580-391e-4886-9778-2987bf284a88}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {8674d580-391e-4886-9778-2987bf284a88}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a4b55dc6-b945-4119-afe7-64fd35d2ee86}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC OA System, !- Name
  {fd9d5123-7db6-4450-9291-9339d5a05181}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c979b578-0044-41a1-8313-190e69d233e6}, !- Mixed Air Node Name
  {a542a81b-fc3b-42c0-8c5c-a38e59d9a288}, !- Outdoor Air Stream Node Name
  {d88917d5-df83-4b3d-8b46-c0addaf2d9f3}, !- Relief Air Stream Node Name
  {579b916c-b01f-45a9-9f11-2e5288196c01}; !- Return Air Stream Node Name

OS:Node,
  {543fcefb-1669-441e-9983-9b9e636675f9}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {a542a81b-fc3b-42c0-8c5c-a38e59d9a288}; !- Outlet Port

OS:Connection,
  {a542a81b-fc3b-42c0-8c5c-a38e59d9a288}, !- Handle
  {543fcefb-1669-441e-9983-9b9e636675f9}, !- Source Object
  3,                                      !- Outlet Port
  {a4b55dc6-b945-4119-afe7-64fd35d2ee86}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {54d2c3d3-49a9-48da-a4c8-051b627ca585}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Relief Air Node, !- Name
  {d88917d5-df83-4b3d-8b46-c0addaf2d9f3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d88917d5-df83-4b3d-8b46-c0addaf2d9f3}, !- Handle
  {a4b55dc6-b945-4119-afe7-64fd35d2ee86}, !- Source Object
  7,                                      !- Outlet Port
  {54d2c3d3-49a9-48da-a4c8-051b627ca585}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2468ce2f-98e8-4315-8667-af626817524e}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Mixed Air Node, !- Name
  {c979b578-0044-41a1-8313-190e69d233e6}, !- Inlet Port
  {e3b20cdc-89d7-46df-9a40-5d0f8f1616db}; !- Outlet Port

OS:Connection,
  {579b916c-b01f-45a9-9f11-2e5288196c01}, !- Handle
  {23754187-9789-4054-80f1-41be12b464f9}, !- Source Object
  3,                                      !- Outlet Port
  {a4b55dc6-b945-4119-afe7-64fd35d2ee86}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c979b578-0044-41a1-8313-190e69d233e6}, !- Handle
  {a4b55dc6-b945-4119-afe7-64fd35d2ee86}, !- Source Object
  5,                                      !- Outlet Port
  {2468ce2f-98e8-4315-8667-af626817524e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3b20cdc-89d7-46df-9a40-5d0f8f1616db}, !- Handle
  {2468ce2f-98e8-4315-8667-af626817524e}, !- Source Object
  3,                                      !- Outlet Port
  {919818c0-b91f-4e57-b4ad-a60a74b86bfb}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {7dcc90ad-1d56-4a3c-9cde-eedb6913953a}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {94da9287-7e4f-45d0-a706-75786e5e9dcb}, !- Control Zone or Zone List Name
  {3e3321ef-0e5a-4aac-b04c-113b0299a28e}, !- Cooling Control Zone or Zone List Name
  {7d47da7b-fad1-47f2-b483-28da7344d5af}, !- Heating Control Zone or Zone List Name
  {2f93e584-7625-4637-862b-eb1ae36e3949}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {94da9287-7e4f-45d0-a706-75786e5e9dcb}, !- Handle
  Availability Manager Night Cycle 14 Control Zone List; !- Name

OS:ModelObjectList,
  {3e3321ef-0e5a-4aac-b04c-113b0299a28e}, !- Handle
  Availability Manager Night Cycle 14 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7d47da7b-fad1-47f2-b483-28da7344d5af}, !- Handle
  Availability Manager Night Cycle 14 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2f93e584-7625-4637-862b-eb1ae36e3949}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {241b3e5d-08ce-44fa-b06a-fd8a02d72180}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Diffuser, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {9b3eac92-97c0-4c58-9b00-534ecaf72a1f}, !- Air Inlet Node Name
  {7380b62c-3afd-468e-9cb1-0a6f6d306cba}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {53afaef3-2c59-470c-8c30-136cc176f95d}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground Return Air Node, !- Name
  {a187a458-a5a1-4b4c-b1ab-65230cbbb7c6}, !- Inlet Port
  {e538c2ac-2b0b-4fe7-bb1b-4a1a14912605}; !- Outlet Port

OS:Connection,
  {0c6a8c36-ab7b-48bf-b40c-0981aa741a9a}, !- Handle
  {1299011c-3155-42e5-a971-2a346b825c77}, !- Source Object
  3,                                      !- Outlet Port
  {87a2a621-1514-4ddf-b664-12bc1f58e045}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a187a458-a5a1-4b4c-b1ab-65230cbbb7c6}, !- Handle
  {b02bee0f-6aad-471b-9bd1-f2c765fcabaa}, !- Source Object
  2,                                      !- Outlet Port
  {53afaef3-2c59-470c-8c30-136cc176f95d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e538c2ac-2b0b-4fe7-bb1b-4a1a14912605}, !- Handle
  {53afaef3-2c59-470c-8c30-136cc176f95d}, !- Source Object
  3,                                      !- Outlet Port
  {ed8ec9f9-6bb4-4ca1-bdc3-f56472894da6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7a9374c9-8c81-4739-91f4-7c27e6c07c4b}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {4d9a5bf0-1dc9-4184-a88b-80f2873ae183}, !- Inlet Port
  {9b3eac92-97c0-4c58-9b00-534ecaf72a1f}; !- Outlet Port

OS:Connection,
  {4d9a5bf0-1dc9-4184-a88b-80f2873ae183}, !- Handle
  {67bc306b-daff-4c31-8ff6-d12602d146b8}, !- Source Object
  3,                                      !- Outlet Port
  {7a9374c9-8c81-4739-91f4-7c27e6c07c4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b3eac92-97c0-4c58-9b00-534ecaf72a1f}, !- Handle
  {7a9374c9-8c81-4739-91f4-7c27e6c07c4b}, !- Source Object
  3,                                      !- Outlet Port
  {241b3e5d-08ce-44fa-b06a-fd8a02d72180}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7380b62c-3afd-468e-9cb1-0a6f6d306cba}, !- Handle
  {241b3e5d-08ce-44fa-b06a-fd8a02d72180}, !- Source Object
  4,                                      !- Outlet Port
  {1299011c-3155-42e5-a971-2a346b825c77}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5318ff40-5e0a-42e6-a082-8e41a8b0c850}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  {45f97d98-4b17-4661-a8eb-5b0b5d343bd5}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1ad027f9-c7de-4bb1-a4a6-a257f99edd6d}, !- Supply Side Inlet Node Name
  {862afdbf-fdaa-4291-8e1e-653d717a6602}, !- Demand Side Outlet Node Name
  {bca0aac6-7bd0-4abd-b7c7-af2b9d95c1f8}, !- Demand Side Inlet Node A
  {f6bed885-044e-43c9-b968-913da741ed0a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e97c241e-5557-4101-81ee-f31624f5c4be}, !- Demand Mixer Name
  {a3a641f4-b14c-417e-97d3-8b7fef5198f0}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1f863733-4af3-427f-8f1d-e84646e2bb57}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Supply Inlet Node, !- Name
  {1ad027f9-c7de-4bb1-a4a6-a257f99edd6d}, !- Inlet Port
  {dd8f83b5-9adf-463b-ae59-1f1746fc3f75}; !- Outlet Port

OS:Node,
  {4d0c290c-030a-401c-96c7-e1c193080aa3}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Supply Outlet Node, !- Name
  {f0730b2c-1e3d-4fe1-b67e-1027daa0cc47}, !- Inlet Port
  {f6bed885-044e-43c9-b968-913da741ed0a}; !- Outlet Port

OS:Connection,
  {1ad027f9-c7de-4bb1-a4a6-a257f99edd6d}, !- Handle
  {5318ff40-5e0a-42e6-a082-8e41a8b0c850}, !- Source Object
  9,                                      !- Outlet Port
  {1f863733-4af3-427f-8f1d-e84646e2bb57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6bed885-044e-43c9-b968-913da741ed0a}, !- Handle
  {4d0c290c-030a-401c-96c7-e1c193080aa3}, !- Source Object
  3,                                      !- Outlet Port
  {5318ff40-5e0a-42e6-a082-8e41a8b0c850}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {51e5f96d-fafe-4cae-b4f7-e284ea2a95c0}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Demand Inlet Node, !- Name
  {bca0aac6-7bd0-4abd-b7c7-af2b9d95c1f8}, !- Inlet Port
  {1e7fb684-5597-4120-864b-144972e1a101}; !- Outlet Port

OS:Node,
  {7b2f6502-da42-4083-8baf-71837c1cd3fb}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Demand Outlet Node, !- Name
  {69db97c3-abd9-4783-bf4b-d88e8cea039b}, !- Inlet Port
  {862afdbf-fdaa-4291-8e1e-653d717a6602}; !- Outlet Port

OS:Node,
  {b2a62da8-2803-41c6-b2ec-7fac4b4c8d92}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Diffuser Outlet Air Node, !- Name
  {293ed430-0270-45d9-8ca7-d221fb539d27}, !- Inlet Port
  {df3d58bd-2733-4faf-9bea-96aaf29073a7}; !- Outlet Port

OS:Connection,
  {bca0aac6-7bd0-4abd-b7c7-af2b9d95c1f8}, !- Handle
  {5318ff40-5e0a-42e6-a082-8e41a8b0c850}, !- Source Object
  11,                                     !- Outlet Port
  {51e5f96d-fafe-4cae-b4f7-e284ea2a95c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {862afdbf-fdaa-4291-8e1e-653d717a6602}, !- Handle
  {7b2f6502-da42-4083-8baf-71837c1cd3fb}, !- Source Object
  3,                                      !- Outlet Port
  {5318ff40-5e0a-42e6-a082-8e41a8b0c850}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a3a641f4-b14c-417e-97d3-8b7fef5198f0}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {1e7fb684-5597-4120-864b-144972e1a101}, !- Inlet Node Name
  {1b214a3e-3dc4-4da8-828d-e11007f73b97}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e97c241e-5557-4101-81ee-f31624f5c4be}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {69db97c3-abd9-4783-bf4b-d88e8cea039b}, !- Outlet Node Name
  {5783de1f-c96f-43e6-9d8d-e8a185de40d1}; !- Inlet Node Name 1

OS:Connection,
  {1e7fb684-5597-4120-864b-144972e1a101}, !- Handle
  {51e5f96d-fafe-4cae-b4f7-e284ea2a95c0}, !- Source Object
  3,                                      !- Outlet Port
  {a3a641f4-b14c-417e-97d3-8b7fef5198f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69db97c3-abd9-4783-bf4b-d88e8cea039b}, !- Handle
  {e97c241e-5557-4101-81ee-f31624f5c4be}, !- Source Object
  2,                                      !- Outlet Port
  {7b2f6502-da42-4083-8baf-71837c1cd3fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {99107ed8-2173-4bc1-8b7a-a822284e0a20}, !- Handle
  {5318ff40-5e0a-42e6-a082-8e41a8b0c850}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {45f97d98-4b17-4661-a8eb-5b0b5d343bd5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {95c61ec2-5a13-46ec-9aca-f3b59372474a}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {653015c8-56de-4906-8fe0-d22002febd8c}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {f6b56e03-c489-4617-9dff-4084a0a1535f}, !- Control Zone Name
  {4d0c290c-030a-401c-96c7-e1c193080aa3}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {32e38193-76ae-471f-905e-7d2cc3a052d0}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Gas Htg Coil, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {b95a2135-630b-4380-832b-06d6637bda3a}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC No Heat, !- Name
  {385986a2-5311-45b6-b180-765073a46af2}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {b951bdd4-41d8-4a15-b254-1bc18a012ec3}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC 1spd DX AC Clg Coil, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {23e021e1-c447-4047-903f-1d30ccf10530}, !- Total Cooling Capacity Function of Temperature Curve Name
  {be7b5495-e0b2-4ad1-b64a-b69d5823b144}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9403d53d-f1dc-46fd-8331-ae7fd0e38fbb}, !- Energy Input Ratio Function of Temperature Curve Name
  {452a33f5-654b-4c0b-bfbd-4da8f6ff0de9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {90bfe642-6dc6-4e8d-8472-64ec49ff721f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {ed9d3e55-df0d-4892-9831-1ce6c1146d50}, !- Handle
  Curve Biquadratic 37,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f80d5027-3762-42cd-8525-6b7660a9b995}, !- Handle
  Curve Quadratic 55,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b24464ca-57b4-4f36-a809-b1de39b660b3}, !- Handle
  Curve Biquadratic 38,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {93c3d718-b0ac-48ae-9df2-050b2891f1c8}, !- Handle
  Curve Quadratic 56,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {147f5499-8084-4d76-84c3-6fc801662b21}, !- Handle
  Curve Quadratic 57,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {23e021e1-c447-4047-903f-1d30ccf10530}, !- Handle
  Curve Biquadratic 39,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {be7b5495-e0b2-4ad1-b64a-b69d5823b144}, !- Handle
  Curve Quadratic 58,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9403d53d-f1dc-46fd-8331-ae7fd0e38fbb}, !- Handle
  Curve Biquadratic 40,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {452a33f5-654b-4c0b-bfbd-4da8f6ff0de9}, !- Handle
  Curve Quadratic 59,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {90bfe642-6dc6-4e8d-8472-64ec49ff721f}, !- Handle
  Curve Quadratic 60,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {2951fc91-76ee-4d3b-b379-d7dff82918d3}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Fan, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {66784990-c85f-4ab5-b8eb-785400f1885f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fd16e365-07c8-457e-8c37-886e1b1e16ad}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {66784990-c85f-4ab5-b8eb-785400f1885f}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fd16e365-07c8-457e-8c37-886e1b1e16ad}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {1e511615-2ca6-453d-a2a1-6bb9c7e486f1}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {f6b56e03-c489-4617-9dff-4084a0a1535f}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {2638ff8e-cd3a-4d2f-ae4b-bffc0c6c5abb}, !- Air Inlet Node Name
  {f0730b2c-1e3d-4fe1-b67e-1027daa0cc47}, !- Air Outlet Node Name
  {2951fc91-76ee-4d3b-b379-d7dff82918d3}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Supply Air Fan Operating Mode Schedule Name
  {32e38193-76ae-471f-905e-7d2cc3a052d0}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {b951bdd4-41d8-4a15-b254-1bc18a012ec3}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {b95a2135-630b-4380-832b-06d6637bda3a}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {f0730b2c-1e3d-4fe1-b67e-1027daa0cc47}, !- Handle
  {1e511615-2ca6-453d-a2a1-6bb9c7e486f1}, !- Source Object
  7,                                      !- Outlet Port
  {4d0c290c-030a-401c-96c7-e1c193080aa3}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {76b05044-31a3-4166-afa7-89d09ca85507}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7428f6e9-788c-498a-9ac8-eb4ddcfa1a87}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {7428f6e9-788c-498a-9ac8-eb4ddcfa1a87}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3a0c1c1e-e564-425c-8836-6f3f9ca480f3}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC OA System, !- Name
  {76b05044-31a3-4166-afa7-89d09ca85507}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {da09b9a6-1f3d-4082-a0a7-c86d53fbbb8d}, !- Mixed Air Node Name
  {0963de6c-24b8-4cb2-a736-e97cd2d82060}, !- Outdoor Air Stream Node Name
  {41b01270-4c61-479c-aead-8e16034435c6}, !- Relief Air Stream Node Name
  {dd8f83b5-9adf-463b-ae59-1f1746fc3f75}; !- Return Air Stream Node Name

OS:Node,
  {55b66d92-37cb-4c62-95e6-33e81d45293c}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {0963de6c-24b8-4cb2-a736-e97cd2d82060}; !- Outlet Port

OS:Connection,
  {0963de6c-24b8-4cb2-a736-e97cd2d82060}, !- Handle
  {55b66d92-37cb-4c62-95e6-33e81d45293c}, !- Source Object
  3,                                      !- Outlet Port
  {3a0c1c1e-e564-425c-8836-6f3f9ca480f3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b28ee135-7841-4c66-a3c8-9445945d3dce}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Relief Air Node, !- Name
  {41b01270-4c61-479c-aead-8e16034435c6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {41b01270-4c61-479c-aead-8e16034435c6}, !- Handle
  {3a0c1c1e-e564-425c-8836-6f3f9ca480f3}, !- Source Object
  7,                                      !- Outlet Port
  {b28ee135-7841-4c66-a3c8-9445945d3dce}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {31ae4fa1-f6ed-48e3-86c4-845a857ea65b}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Mixed Air Node, !- Name
  {da09b9a6-1f3d-4082-a0a7-c86d53fbbb8d}, !- Inlet Port
  {2638ff8e-cd3a-4d2f-ae4b-bffc0c6c5abb}; !- Outlet Port

OS:Connection,
  {dd8f83b5-9adf-463b-ae59-1f1746fc3f75}, !- Handle
  {1f863733-4af3-427f-8f1d-e84646e2bb57}, !- Source Object
  3,                                      !- Outlet Port
  {3a0c1c1e-e564-425c-8836-6f3f9ca480f3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {da09b9a6-1f3d-4082-a0a7-c86d53fbbb8d}, !- Handle
  {3a0c1c1e-e564-425c-8836-6f3f9ca480f3}, !- Source Object
  5,                                      !- Outlet Port
  {31ae4fa1-f6ed-48e3-86c4-845a857ea65b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2638ff8e-cd3a-4d2f-ae4b-bffc0c6c5abb}, !- Handle
  {31ae4fa1-f6ed-48e3-86c4-845a857ea65b}, !- Source Object
  3,                                      !- Outlet Port
  {1e511615-2ca6-453d-a2a1-6bb9c7e486f1}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {95c61ec2-5a13-46ec-9aca-f3b59372474a}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {524b38ee-7ed3-41fc-8213-f4d054a11ab2}, !- Control Zone or Zone List Name
  {fdc3bc4b-d5e2-44be-beec-2c95bbe0bfb7}, !- Cooling Control Zone or Zone List Name
  {f0fa5acb-d1d2-4b9f-bb13-255f70fb6ce8}, !- Heating Control Zone or Zone List Name
  {9d02705e-3443-4f86-b13a-62ac8c60c4dc}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {524b38ee-7ed3-41fc-8213-f4d054a11ab2}, !- Handle
  Availability Manager Night Cycle 15 Control Zone List; !- Name

OS:ModelObjectList,
  {fdc3bc4b-d5e2-44be-beec-2c95bbe0bfb7}, !- Handle
  Availability Manager Night Cycle 15 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f0fa5acb-d1d2-4b9f-bb13-255f70fb6ce8}, !- Handle
  Availability Manager Night Cycle 15 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9d02705e-3443-4f86-b13a-62ac8c60c4dc}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2ae941db-eab8-4dbe-95cb-0e97e0948e69}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Diffuser, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {99737c50-6369-42e1-a903-41cc9ff020a6}, !- Air Inlet Node Name
  {293ed430-0270-45d9-8ca7-d221fb539d27}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5e4358cf-e480-4af0-87fe-60cf8872a74f}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top Return Air Node, !- Name
  {a58bea2c-9bcb-441f-bdba-1288e257e387}, !- Inlet Port
  {5783de1f-c96f-43e6-9d8d-e8a185de40d1}; !- Outlet Port

OS:Connection,
  {df3d58bd-2733-4faf-9bea-96aaf29073a7}, !- Handle
  {b2a62da8-2803-41c6-b2ec-7fac4b4c8d92}, !- Source Object
  3,                                      !- Outlet Port
  {9188b24a-34ef-4446-8cc1-632f5b5024f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a58bea2c-9bcb-441f-bdba-1288e257e387}, !- Handle
  {7806b0ff-2a18-4013-891e-77b20318d4e6}, !- Source Object
  2,                                      !- Outlet Port
  {5e4358cf-e480-4af0-87fe-60cf8872a74f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5783de1f-c96f-43e6-9d8d-e8a185de40d1}, !- Handle
  {5e4358cf-e480-4af0-87fe-60cf8872a74f}, !- Source Object
  3,                                      !- Outlet Port
  {e97c241e-5557-4101-81ee-f31624f5c4be}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {193b3639-c460-4d12-aab7-f8796b070494}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Diffuser Inlet Air Node, !- Name
  {1b214a3e-3dc4-4da8-828d-e11007f73b97}, !- Inlet Port
  {99737c50-6369-42e1-a903-41cc9ff020a6}; !- Outlet Port

OS:Connection,
  {1b214a3e-3dc4-4da8-828d-e11007f73b97}, !- Handle
  {a3a641f4-b14c-417e-97d3-8b7fef5198f0}, !- Source Object
  3,                                      !- Outlet Port
  {193b3639-c460-4d12-aab7-f8796b070494}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99737c50-6369-42e1-a903-41cc9ff020a6}, !- Handle
  {193b3639-c460-4d12-aab7-f8796b070494}, !- Source Object
  3,                                      !- Outlet Port
  {2ae941db-eab8-4dbe-95cb-0e97e0948e69}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {293ed430-0270-45d9-8ca7-d221fb539d27}, !- Handle
  {2ae941db-eab8-4dbe-95cb-0e97e0948e69}, !- Source Object
  4,                                      !- Outlet Port
  {b2a62da8-2803-41c6-b2ec-7fac4b4c8d92}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d8aaa243-1c98-49d4-adb3-b053368bc0a8}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  {2fcab508-1cf2-4b32-9864-649f33444314}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {95a0cc40-4e1b-4479-b0f9-3379a754d364}, !- Supply Side Inlet Node Name
  {45062300-adaf-4cc6-943c-46739fae6fe9}, !- Demand Side Outlet Node Name
  {9903a081-c160-443a-b9b4-6f69a185aa4c}, !- Demand Side Inlet Node A
  {c2d28415-3761-4208-9efb-2c7eed8d3c51}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {79e02d2e-cc43-423d-bd01-6ca4309a0bdc}, !- Demand Mixer Name
  {930f92b8-d4ac-4471-a82a-b4c793c4eb18}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1d2e24cb-3758-4601-b9ee-f3571cd334cb}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Supply Inlet Node, !- Name
  {95a0cc40-4e1b-4479-b0f9-3379a754d364}, !- Inlet Port
  {35fd8004-fa9f-4787-b03c-db7b100dcc4d}; !- Outlet Port

OS:Node,
  {2d5bb63b-40ba-47f6-bb09-c4df9b22e9f7}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Supply Outlet Node, !- Name
  {69e35164-04a9-4cfe-9d14-873ce323d200}, !- Inlet Port
  {c2d28415-3761-4208-9efb-2c7eed8d3c51}; !- Outlet Port

OS:Connection,
  {95a0cc40-4e1b-4479-b0f9-3379a754d364}, !- Handle
  {d8aaa243-1c98-49d4-adb3-b053368bc0a8}, !- Source Object
  9,                                      !- Outlet Port
  {1d2e24cb-3758-4601-b9ee-f3571cd334cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2d28415-3761-4208-9efb-2c7eed8d3c51}, !- Handle
  {2d5bb63b-40ba-47f6-bb09-c4df9b22e9f7}, !- Source Object
  3,                                      !- Outlet Port
  {d8aaa243-1c98-49d4-adb3-b053368bc0a8}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {722b5536-e241-445f-bb59-3a4990e1f3df}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Demand Inlet Node, !- Name
  {9903a081-c160-443a-b9b4-6f69a185aa4c}, !- Inlet Port
  {d382b203-3cc1-4e80-84cd-bfed28dbc511}; !- Outlet Port

OS:Node,
  {f08da204-93a4-454f-afbb-93e260d35cf6}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Demand Outlet Node, !- Name
  {a4626f80-228e-49c2-9bf5-681448bb3061}, !- Inlet Port
  {45062300-adaf-4cc6-943c-46739fae6fe9}; !- Outlet Port

OS:Node,
  {bbfd5c1a-6a6e-4b7e-aecd-9c52e08166af}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Diffuser Outlet Air Node, !- Name
  {1f0d833a-fe97-45d7-8648-6117d11ddf66}, !- Inlet Port
  {bc0a9642-0da2-4f5f-b344-39f626a311c6}; !- Outlet Port

OS:Connection,
  {9903a081-c160-443a-b9b4-6f69a185aa4c}, !- Handle
  {d8aaa243-1c98-49d4-adb3-b053368bc0a8}, !- Source Object
  11,                                     !- Outlet Port
  {722b5536-e241-445f-bb59-3a4990e1f3df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45062300-adaf-4cc6-943c-46739fae6fe9}, !- Handle
  {f08da204-93a4-454f-afbb-93e260d35cf6}, !- Source Object
  3,                                      !- Outlet Port
  {d8aaa243-1c98-49d4-adb3-b053368bc0a8}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {930f92b8-d4ac-4471-a82a-b4c793c4eb18}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {d382b203-3cc1-4e80-84cd-bfed28dbc511}, !- Inlet Node Name
  {adf6f888-7827-4748-94e0-ad78ed7babe4}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {79e02d2e-cc43-423d-bd01-6ca4309a0bdc}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {a4626f80-228e-49c2-9bf5-681448bb3061}, !- Outlet Node Name
  {913c929d-5668-48ec-82be-986f3381c587}; !- Inlet Node Name 1

OS:Connection,
  {d382b203-3cc1-4e80-84cd-bfed28dbc511}, !- Handle
  {722b5536-e241-445f-bb59-3a4990e1f3df}, !- Source Object
  3,                                      !- Outlet Port
  {930f92b8-d4ac-4471-a82a-b4c793c4eb18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4626f80-228e-49c2-9bf5-681448bb3061}, !- Handle
  {79e02d2e-cc43-423d-bd01-6ca4309a0bdc}, !- Source Object
  2,                                      !- Outlet Port
  {f08da204-93a4-454f-afbb-93e260d35cf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b0f78576-9ba9-47cb-9763-b4609c5fed4c}, !- Handle
  {d8aaa243-1c98-49d4-adb3-b053368bc0a8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {2fcab508-1cf2-4b32-9864-649f33444314}, !- Handle
