    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">6.5323207178E-002</td>
    <td align="right">6.1361378822E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.4572193793E-002</td>
    <td align="right">8.5376044770E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">888</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">0.1074759685</td>
    <td align="right">8.8345850538E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.9198321544E-002</td>
    <td align="right">5.3305326644E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">889</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.6018387334E-002</td>
    <td align="right">1.9635426739E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.3809825612E-003</td>
    <td align="right">5.8290098511E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">890</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">5.8554743698E-002</td>
    <td align="right">3.4248583574E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.2416844596E-003</td>
    <td align="right">6.9480581164E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">891</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">4.0811427469E-002</td>
    <td align="right">2.3771919910E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3543353839</td>
    <td align="right">1.1440131191</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">892</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">7.4530917880E-002</td>
    <td align="right">4.0338616053E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.7542800833E-002</td>
    <td align="right">6.7966945593E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">893</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.2879346650E-002</td>
    <td align="right">2.9365520540E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2757639394</td>
    <td align="right">1.0786835089</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">894</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">6.1938022718E-002</td>
    <td align="right">4.0757296005E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.0785365057E-002</td>
    <td align="right">7.2710319029E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">895</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.5166191022E-002</td>
    <td align="right">1.7184747708E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0780618942E-002</td>
    <td align="right">1.0148610465E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">896</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">4.8402360696E-002</td>
    <td align="right">2.2771575231E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1078129860E-002</td>
    <td align="right">1.3973218200E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">897</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.9414700102E-002</td>
    <td align="right">2.1053791499E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.1322676891E-002</td>
    <td align="right">0.2111808931</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">898</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">5.0322149949E-002</td>
    <td align="right">4.1016970406E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.9114416972E-002</td>
    <td align="right">4.3630901690E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">899</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.2551976651E-002</td>
    <td align="right">3.1388288285E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.8317673544E-002</td>
    <td align="right">0.2972336830</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">900</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.8685950678E-002</td>
    <td align="right">4.4840866613E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.9419250388E-002</td>
    <td align="right">5.1395024474E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">901</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1.3668434803E-002</td>
    <td align="right">2.1284154221E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.2509769312E-002</td>
    <td align="right">0.2083699019</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">902</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.8021020185E-002</td>
    <td align="right">6.0151127605E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2473079390</td>
    <td align="right">0.6371916132</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">903</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.4132020808E-002</td>
    <td align="right">4.6175739524E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1050704730</td>
    <td align="right">0.3282014164</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">904</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">6.5117389920E-002</td>
    <td align="right">8.1921449823E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1030240249</td>
    <td align="right">0.4161949760</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">905</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.4876685014E-002</td>
    <td align="right">6.1040495005E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1630198743</td>
    <td align="right">0.5336993298</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">906</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">6.5581082380E-002</td>
    <td align="right">9.9904449576E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1391979802</td>
    <td align="right">0.8604665379</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">907</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1.6079528130E-002</td>
    <td align="right">5.2819431880E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1338336800E-002</td>
    <td align="right">0.1048899307</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">908</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.0606257842E-002</td>
    <td align="right">2.5315872946E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2976290574E-002</td>
    <td align="right">7.5207747212E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">909</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.6200315641E-002</td>
    <td align="right">2.0154072989E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2893619298</td>
    <td align="right">1.1451237832</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">910</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">4.9342732515E-002</td>
    <td align="right">3.9042233260E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1089423764</td>
    <td align="right">0.3944572733</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">911</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.6632806400E-002</td>
    <td align="right">4.3164634615E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1563167601</td>
    <td align="right">0.3926623342</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">912</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">4.9756695403E-002</td>
    <td align="right">7.0655164276E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1180858897</td>
    <td align="right">0.3273664808</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">913</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.6636179076E-002</td>
    <td align="right">1.7191630682E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.2717861781E-002</td>
    <td align="right">9.5580023099E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">914</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">5.2650321729E-002</td>
    <td align="right">2.7403916732E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1411255845E-002</td>
    <td align="right">1.2826079502E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">915</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">5.3242565485E-002</td>
    <td align="right">3.4670954262E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1471829846</td>
    <td align="right">1.1591432900</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">916</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8.3919812854E-002</td>
    <td align="right">5.0408436153E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.4271095681E-002</td>
    <td align="right">0.1832512035</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">917</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">4.4105891534E-002</td>
    <td align="right">4.7891822523E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5390373712</td>
    <td align="right">3.5954334273</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">918</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">6.9688715606E-002</td>
    <td align="right">7.0592594876E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4097586517E-002</td>
    <td align="right">4.8878459012E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">919</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1.7149040279E-002</td>
    <td align="right">2.8724753746E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.2521200794E-002</td>
    <td align="right">0.1057988470</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">920</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">4.8881101857E-002</td>
    <td align="right">7.1150819066E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.2745565409</td>
    <td align="right">6.7789097847</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">921</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">4.3900057221E-002</td>
    <td align="right">5.0951275237E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.5923485825E-002</td>
    <td align="right">0.2952554987</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">922</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">7.7302691661E-002</td>
    <td align="right">8.9691669092E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.2793086328E-002</td>
    <td align="right">0.4162647804</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">923</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">4.4020476649E-002</td>
    <td align="right">6.8340101608E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4066412689</td>
    <td align="right">2.2990440003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">924</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">7.7698571948E-002</td>
    <td align="right">0.1090841408</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.0536815913E-002</td>
    <td align="right">0.2969473281</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">925</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">8.2214264301E-003</td>
    <td align="right">1.4570803921E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3459055496E-002</td>
    <td align="right">5.8367135443E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">926</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.8173311998E-002</td>
    <td align="right">3.3491424548E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8890480781E-002</td>
    <td align="right">4.2105968763E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">927</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.5511672820E-002</td>
    <td align="right">2.4683414378E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5752390500</td>
    <td align="right">3.8931859977</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">928</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">6.1697057947E-002</td>
    <td align="right">4.3662591637E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1044651743</td>
    <td align="right">0.2825414240</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">929</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.5786352709E-002</td>
    <td align="right">4.7002008262E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1427365615</td>
    <td align="right">0.2755379332</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">930</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">6.1934098359E-002</td>
    <td align="right">7.4841709799E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3197134143</td>
    <td align="right">2.6398788523</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">931</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.7045145388E-002</td>
    <td align="right">1.7158570839E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1412649014E-002</td>
    <td align="right">8.8895126114E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">932</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">5.4870262697E-002</td>
    <td align="right">2.7995192723E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0184405191E-002</td>
    <td align="right">1.2058458350E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">933</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">5.3933962899E-002</td>
    <td align="right">3.4711697912E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1017513286</td>
    <td align="right">0.3477987056</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">934</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">9.1044417091E-002</td>
    <td align="right">4.9789364859E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4946369074E-002</td>
    <td align="right">3.6932610962E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">935</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">4.4498985239E-002</td>
    <td align="right">4.7906679494E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4023336365</td>
    <td align="right">1.5007858403</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">936</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">7.0540491326E-002</td>
    <td align="right">7.0867838370E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3747581053E-002</td>
    <td align="right">5.2244918219E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">937</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.0273140038E-002</td>
    <td align="right">0.1198572463</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1932761702</td>
    <td align="right">1.5019707179</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">938</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.1076818526E-002</td>
    <td align="right">8.5365831029E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1065408991</td>
    <td align="right">0.6232883229</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">939</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1.9256223205E-002</td>
    <td align="right">7.5967149117E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.5045162659E-002</td>
    <td align="right">0.6012409185</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">940</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1.4619289198E-002</td>
    <td align="right">2.3921270817E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1213440381</td>
    <td align="right">0.3481510136</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">941</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1.6566888706E-002</td>
    <td align="right">6.0233000215E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1481549114</td>
    <td align="right">0.9305792714</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">942</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1.5123442601E-002</td>
    <td align="right">3.4431302115E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1105412733</td>
    <td align="right">0.2879837213</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">943</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.4518823802E-002</td>
    <td align="right">0.1126977364</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.8785675961E-002</td>
    <td align="right">0.4051742238</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">944</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.6772275691E-002</td>
    <td align="right">9.4999360466E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.4579182551E-002</td>
    <td align="right">0.3344151083</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">945</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.0014502165E-002</td>
    <td align="right">9.4555315192E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.7225834046</td>
    <td align="right">7.3393850743</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">946</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1.1554384913E-002</td>
    <td align="right">2.8743471314E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.1445213714E-002</td>
    <td align="right">0.2317880254</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">947</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1.7761994664E-002</td>
    <td align="right">8.7510935171E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4364825880</td>
    <td align="right">3.4446411589</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">948</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1.0018824870E-002</td>
    <td align="right">2.1980288028E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.6758565695E-002</td>
    <td align="right">0.1010188075</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">949</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">5.3193659178E-003</td>
    <td align="right">1.1738124510E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.2040426565E-002</td>
    <td align="right">0.1543154017</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">950</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1.6151566184E-002</td>
    <td align="right">2.4348746623E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.6360481523E-002</td>
    <td align="right">5.1146036460E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">951</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1.4182319056E-002</td>
    <td align="right">1.7743856389E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1341872898</td>
    <td align="right">0.5069666492</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">952</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.9492873226E-002</td>
    <td align="right">3.4064545271E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1765090727</td>
    <td align="right">0.7576793572</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">953</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1.6762778217E-002</td>
    <td align="right">3.3931835293E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1181384398</td>
    <td align="right">0.3193008479</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">954</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.1016217601E-002</td>
    <td align="right">6.0723423166E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1047017596</td>
    <td align="right">0.3843135596</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">955</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.2175080032E-002</td>
    <td align="right">9.5840162241E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1535391476</td>
    <td align="right">0.9739346473</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">956</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1.2164858444E-002</td>
    <td align="right">2.2251530277E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1248053838</td>
    <td align="right">0.7158688774</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">957</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1.2640170137E-002</td>
    <td align="right">3.2130035700E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1052219009</td>
    <td align="right">0.4900538007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">958</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.7699515497E-002</td>
    <td align="right">4.3219229298E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1064975882</td>
    <td align="right">0.3124142497</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">959</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1.2250559596E-002</td>
    <td align="right">2.7505865349E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.7499807834E-002</td>
    <td align="right">0.3989055552</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">960</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.9040018730E-002</td>
    <td align="right">6.0805290075E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1115748475</td>
    <td align="right">0.3375956407</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">961</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.8062806757E-002</td>
    <td align="right">0.1039742326</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.0990044014E-002</td>
    <td align="right">0.2966696906</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">962</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.1417591083E-002</td>
    <td align="right">7.7607173417E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.9285758865E-002</td>
    <td align="right">0.2306687732</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">963</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1.5942986317E-002</td>
    <td align="right">5.7452118996E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3280467812</td>
    <td align="right">2.6559114315</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">964</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1.6841331920E-002</td>
    <td align="right">2.1637049262E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.8273959395E-002</td>
    <td align="right">0.1637453416</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">965</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1.2089719380E-002</td>
    <td align="right">3.9738336987E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4728482203</td>
    <td align="right">3.6197013877</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">966</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1.5934564323E-002</td>
    <td align="right">3.4269489021E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6651732025</td>
    <td align="right">7.2750518752</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">967</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1.2318110543E-002</td>
    <td align="right">1.8976697339E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1300549097E-002</td>
    <td align="right">2.5440441393E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">968</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.9067255905E-002</td>
    <td align="right">3.2842350162E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.1312097363E-002</td>
    <td align="right">5.3135506755E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">969</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.5496623200E-002</td>
    <td align="right">2.3095852438E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1279749928</td>
    <td align="right">0.2797498083</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">970</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">4.6719589119E-002</td>
    <td align="right">4.0022635823E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1312467384</td>
    <td align="right">0.4243111347</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">971</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.7075084894E-002</td>
    <td align="right">4.9529514288E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1262023271</td>
    <td align="right">0.2783058776</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">972</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">4.6687408433E-002</td>
    <td align="right">7.6653273924E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.9234713876E-002</td>
    <td align="right">0.2039424109</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualHeatEmissionsReport::EntireFacility></a>
<p>Report:<b> Annual Heat Emissions Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-02-28
    18:56:33</b></p>
<b>Annual Heat Emissions Summary</b><br><br>
<!-- FullName:Annual Heat Emissions Report_Entire Facility_Annual Heat Emissions Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Envelope Convection</td>
    <td align="right">Zone Exfiltration</td>
    <td align="right">Zone Exhaust Air</td>
    <td align="right">HVAC Relief Air</td>
    <td align="right">HVAC Reject Heat</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Heat Emissions [GJ]</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualThermalResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Thermal Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-02-28
    18:56:33</b></p>
<b>Heat Index Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, ≤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, ≤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, ≤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, ≤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, ≤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, ≤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, ≤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, ≤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, ≤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Cold Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Cold Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Heat Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Heat Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Unmet Degree-Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Unmet Degree-Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Setpoint Unmet Degree-Hours [&deg;C·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;C·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupied Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupied Degree-Hours [&deg;C·hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-02-28
    18:56:33</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">KODIAK ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">      20.30</td>
    <td align="right">       6.30</td>
    <td align="right">      14.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">      18.90</td>
    <td align="right">       6.30</td>
    <td align="right">      15.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">     -12.80</td>
    <td align="right">       0.00</td>
    <td align="right">     -12.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.60</td>
    <td align="right">     290.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK APRIL .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">      12.90</td>
    <td align="right">       5.40</td>
    <td align="right">       7.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK APRIL .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">      11.40</td>
    <td align="right">       5.40</td>
    <td align="right">       8.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">      22.60</td>
    <td align="right">       6.30</td>
    <td align="right">      16.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK AUGUST .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">      21.40</td>
    <td align="right">       6.30</td>
    <td align="right">      16.90</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">       6.90</td>
    <td align="right">       5.10</td>
    <td align="right">       5.60</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">       6.50</td>
    <td align="right">       5.10</td>
    <td align="right">       6.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">       6.90</td>
    <td align="right">       4.90</td>
    <td align="right">       4.60</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">       6.10</td>
    <td align="right">       4.90</td>
    <td align="right">       5.50</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">       6.80</td>
    <td align="right">       4.70</td>
    <td align="right">       4.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">       5.70</td>
    <td align="right">       4.70</td>
    <td align="right">       5.50</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">      24.20</td>
    <td align="right">       5.50</td>
    <td align="right">      16.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK JULY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">      22.80</td>
    <td align="right">       5.50</td>
    <td align="right">      16.60</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">      22.30</td>
    <td align="right">       5.40</td>
    <td align="right">      13.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK JUNE .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">      20.30</td>
    <td align="right">       5.40</td>
    <td align="right">      14.70</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK MARCH .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">       8.30</td>
    <td align="right">       5.50</td>
    <td align="right">       3.90</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK MARCH .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">       6.30</td>
    <td align="right">       5.50</td>
    <td align="right">       5.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK MAY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">      18.80</td>
    <td align="right">       5.90</td>
    <td align="right">      10.50</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK MAY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">      17.00</td>
    <td align="right">       5.90</td>
    <td align="right">      11.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK NOVEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">       9.40</td>
    <td align="right">       5.30</td>
    <td align="right">       7.30</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK NOVEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">       8.70</td>
    <td align="right">       5.30</td>
    <td align="right">       8.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK OCTOBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">      12.60</td>
    <td align="right">       6.20</td>
    <td align="right">       9.40</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK OCTOBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">      11.30</td>
    <td align="right">       6.20</td>
    <td align="right">      10.70</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK SEPTEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">      18.00</td>
    <td align="right">       6.40</td>
    <td align="right">      12.50</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK SEPTEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">      16.20</td>
    <td align="right">       6.40</td>
    <td align="right">      13.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Precipitation Summary</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Monthly Precipitation Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Monthly Total Precipitation from .epw [mm]</td>
    <td align="right">Monthly Total Hours of Rain from .epw</td>
    <td align="right">Monthly Total Precipitation in Site:Precipitation [mm]</td>
    <td align="right">Monthly Total Roof Irrigation Depth [mm]</td>
    <td align="right">Monthly Total Rain Collection Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">Jan</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Feb</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Mar</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Apr</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jun</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jul</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Aug</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Sep</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Oct</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Nov</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Dec</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-02-28
    18:56:33</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-20.83</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.284</td>
    <td align="right">     118.34</td>
    <td align="right">     100.59</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 19</td>
    <td align="right">FOUNDATION F 075 PERIM 1493 AREA 6827</td>
    <td align="right">       1.00</td>
    <td align="right">      0.164</td>
    <td align="right">      0.169</td>
    <td align="right">      68.27</td>
    <td align="right">      68.27</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 77</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-20.83</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.284</td>
    <td align="right">     118.34</td>
    <td align="right">     100.59</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 78</td>
    <td align="right">TYPICAL IEAD ROOF R-35.71</td>
    <td align="right">       0.30</td>
    <td align="right">      0.159</td>
    <td align="right">      0.163</td>
    <td align="right">      68.27</td>
    <td align="right">      68.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-20.83</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.284</td>
    <td align="right">      36.23</td>
    <td align="right">      30.80</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-20.83</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.284</td>
    <td align="right">      36.23</td>
    <td align="right">      30.80</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1</td>
    <td align="right">FOUNDATION F 075 PERIM 914 AREA 209</td>
    <td align="right">       1.00</td>
    <td align="right">      0.328</td>
    <td align="right">      0.346</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 56</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-20.83</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.284</td>
    <td align="right">      36.23</td>
    <td align="right">      30.80</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-20.83</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.284</td>
    <td align="right">      36.23</td>
    <td align="right">      30.80</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 60</td>
    <td align="right">TYPICAL IEAD ROOF R-35.71</td>
    <td align="right">       0.30</td>
    <td align="right">      0.159</td>
    <td align="right">      0.163</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 40</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-20.83</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.284</td>
    <td align="right">      36.23</td>
    <td align="right">      30.80</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 41</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-20.83</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.284</td>
    <td align="right">      36.23</td>
    <td align="right">      30.80</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 37</td>
    <td align="right">FOUNDATION F 075 PERIM 914 AREA 209</td>
    <td align="right">       1.00</td>
    <td align="right">      0.328</td>
    <td align="right">      0.346</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 94</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-20.83</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.284</td>
    <td align="right">      36.23</td>
    <td align="right">      30.80</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 95</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-20.83</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.284</td>
    <td align="right">      36.23</td>
    <td align="right">      30.80</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 96</td>
    <td align="right">TYPICAL IEAD ROOF R-35.71</td>
    <td align="right">       0.30</td>
    <td align="right">      0.159</td>
    <td align="right">      0.163</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 25</td>
    <td align="right">FOUNDATION F 075 PERIM 0 AREA 10315</td>
    <td align="right">       1.00</td>
    <td align="right">      0.006</td>
    <td align="right">      0.006</td>
    <td align="right">     103.15</td>
    <td align="right">     103.15</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 84</td>
    <td align="right">TYPICAL IEAD ROOF R-35.71</td>
    <td align="right">       0.30</td>
    <td align="right">      0.159</td>
    <td align="right">      0.163</td>
    <td align="right">     103.15</td>
    <td align="right">     103.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-20.83</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.284</td>
    <td align="right">      54.74</td>
    <td align="right">      46.53</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 7</td>
    <td align="right">FOUNDATION F 075 PERIM 691 AREA 3158</td>
    <td align="right">       1.00</td>
    <td align="right">      0.164</td>
    <td align="right">      0.169</td>
    <td align="right">      31.58</td>
    <td align="right">      31.58</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 62</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-20.83</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.284</td>
    <td align="right">      54.74</td>
    <td align="right">      46.53</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 66</td>
    <td align="right">TYPICAL IEAD ROOF R-35.71</td>
    <td align="right">       0.30</td>
    <td align="right">      0.159</td>
    <td align="right">      0.163</td>
    <td align="right">      31.58</td>
    <td align="right">      31.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 46</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-20.83</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.284</td>
    <td align="right">      54.74</td>
    <td align="right">      46.53</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 43</td>
    <td align="right">FOUNDATION F 075 PERIM 691 AREA 3158</td>
    <td align="right">       1.00</td>
    <td align="right">      0.164</td>
    <td align="right">      0.169</td>
    <td align="right">      31.58</td>
    <td align="right">      31.58</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 100</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-20.83</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.284</td>
    <td align="right">      54.74</td>
    <td align="right">      46.53</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 102</td>
    <td align="right">TYPICAL IEAD ROOF R-35.71</td>
    <td align="right">       0.30</td>
    <td align="right">      0.159</td>
    <td align="right">      0.163</td>
    <td align="right">      31.58</td>
    <td align="right">      31.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-20.83</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.284</td>
    <td align="right">     118.34</td>
    <td align="right">     100.59</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 31</td>
    <td align="right">FOUNDATION F 075 PERIM 1493 AREA 6827</td>
    <td align="right">       1.00</td>
    <td align="right">      0.164</td>
    <td align="right">      0.169</td>
    <td align="right">      68.27</td>
    <td align="right">      68.27</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 87</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-20.83</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.284</td>
    <td align="right">     118.34</td>
    <td align="right">     100.59</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 90</td>
    <td align="right">TYPICAL IEAD ROOF R-35.71</td>
    <td align="right">       0.30</td>
    <td align="right">      0.159</td>
    <td align="right">      0.163</td>
    <td align="right">      68.27</td>
    <td align="right">      68.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-20.83</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.284</td>
    <td align="right">      36.23</td>
    <td align="right">      30.80</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-20.83</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.284</td>
    <td align="right">      36.23</td>
    <td align="right">      30.80</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13</td>
    <td align="right">FOUNDATION F 075 PERIM 914 AREA 209</td>
    <td align="right">       1.00</td>
    <td align="right">      0.328</td>
    <td align="right">      0.346</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 68</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-20.83</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.284</td>
    <td align="right">      36.23</td>
    <td align="right">      30.80</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 69</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-20.83</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.284</td>
    <td align="right">      36.23</td>
    <td align="right">      30.80</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 72</td>
    <td align="right">TYPICAL IEAD ROOF R-35.71</td>
    <td align="right">       0.30</td>
    <td align="right">      0.159</td>
    <td align="right">      0.163</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 51</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-20.83</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.284</td>
    <td align="right">      36.23</td>
    <td align="right">      30.80</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 52</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-20.83</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.284</td>
    <td align="right">      36.23</td>
    <td align="right">      30.80</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 49</td>
    <td align="right">FOUNDATION F 075 PERIM 914 AREA 209</td>
    <td align="right">       1.00</td>
    <td align="right">      0.328</td>
    <td align="right">      0.346</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 105</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-20.83</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.284</td>
    <td align="right">      36.23</td>
    <td align="right">      30.80</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 106</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-20.83</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.284</td>
    <td align="right">      36.23</td>
    <td align="right">      30.80</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 108</td>
    <td align="right">TYPICAL IEAD ROOF R-35.71</td>
    <td align="right">       0.30</td>
    <td align="right">      0.159</td>
    <td align="right">      0.163</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Opaque Interior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Interior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      36.23</td>
    <td align="right">      36.23</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 21</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     118.34</td>
    <td align="right">     118.34</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 22</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      36.23</td>
    <td align="right">      36.23</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 24</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      68.27</td>
    <td align="right">      68.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 74</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      36.23</td>
    <td align="right">      36.23</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 75</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     118.34</td>
    <td align="right">     118.34</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 76</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      36.23</td>
    <td align="right">      36.23</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 73</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      68.27</td>
    <td align="right">      68.27</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      36.23</td>
    <td align="right">      36.23</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      36.23</td>
    <td align="right">      36.23</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 6</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 57</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      36.23</td>
    <td align="right">      36.23</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 58</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      36.23</td>
    <td align="right">      36.23</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 55</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 38</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      36.23</td>
    <td align="right">      36.23</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 39</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      36.23</td>
    <td align="right">      36.23</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 42</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 92</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      36.23</td>
    <td align="right">      36.23</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 93</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      36.23</td>
    <td align="right">      36.23</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 91</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 26</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      54.74</td>
    <td align="right">      54.74</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 27</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     118.34</td>
    <td align="right">     118.34</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 28</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      54.74</td>
    <td align="right">      54.74</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     118.34</td>
    <td align="right">     118.34</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 30</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     103.15</td>
    <td align="right">     103.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 80</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      54.74</td>
    <td align="right">      54.74</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 81</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     118.34</td>
    <td align="right">     118.34</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 82</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      54.74</td>
    <td align="right">      54.74</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 83</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     118.34</td>
    <td align="right">     118.34</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 79</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     103.15</td>
    <td align="right">     103.15</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      54.74</td>
    <td align="right">      54.74</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 11</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      36.23</td>
    <td align="right">      36.23</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      36.23</td>
    <td align="right">      36.23</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 12</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      31.58</td>
    <td align="right">      31.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 63</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      36.23</td>
    <td align="right">      36.23</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 64</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      54.74</td>
    <td align="right">      54.74</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 65</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      36.23</td>
    <td align="right">      36.23</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 61</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      31.58</td>
    <td align="right">      31.58</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 44</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      54.74</td>
    <td align="right">      54.74</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 45</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      36.23</td>
    <td align="right">      36.23</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 47</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      36.23</td>
    <td align="right">      36.23</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 48</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      31.58</td>
    <td align="right">      31.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 101</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      36.23</td>
    <td align="right">      36.23</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 98</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      54.74</td>
    <td align="right">      54.74</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 99</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      36.23</td>
    <td align="right">      36.23</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 97</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      31.58</td>
    <td align="right">      31.58</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 32</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      36.23</td>
    <td align="right">      36.23</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 34</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      36.23</td>
    <td align="right">      36.23</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 35</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     118.34</td>
    <td align="right">     118.34</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      68.27</td>
    <td align="right">      68.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 86</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      36.23</td>
    <td align="right">      36.23</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 88</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      36.23</td>
    <td align="right">      36.23</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 89</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     118.34</td>
    <td align="right">     118.34</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 85</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      68.27</td>
    <td align="right">      68.27</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 16</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      36.23</td>
    <td align="right">      36.23</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      36.23</td>
    <td align="right">      36.23</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 18</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 70</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      36.23</td>
    <td align="right">      36.23</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 71</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      36.23</td>
    <td align="right">      36.23</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 67</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      36.23</td>
    <td align="right">      36.23</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 53</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      36.23</td>
    <td align="right">      36.23</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 54</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 104</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      36.23</td>
    <td align="right">      36.23</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 107</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      36.23</td>
    <td align="right">      36.23</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 103</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">U 0.68 SHGC 0.45 SIMPLE GLAZING WINDOW U-0.68 SHGC 0.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">      17.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      17.75</td>
    <td align="right">      17.75</td>
    <td align="right">      3.865</td>
    <td align="right">      0.453</td>
    <td align="right">      0.332</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 23</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 24</td>
    <td align="right">U 0.68 SHGC 0.45 SIMPLE GLAZING WINDOW U-0.68 SHGC 0.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">      17.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      17.75</td>
    <td align="right">      17.75</td>
    <td align="right">      3.865</td>
    <td align="right">      0.453</td>
    <td align="right">      0.332</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 77</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">U 0.68 SHGC 0.45 SIMPLE GLAZING WINDOW U-0.68 SHGC 0.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.43</td>
    <td align="right">       5.43</td>
    <td align="right">      3.865</td>
    <td align="right">      0.453</td>
    <td align="right">      0.332</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">U 0.68 SHGC 0.45 SIMPLE GLAZING WINDOW U-0.68 SHGC 0.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.43</td>
    <td align="right">       5.43</td>
    <td align="right">      3.865</td>
    <td align="right">      0.453</td>
    <td align="right">      0.332</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">U 0.68 SHGC 0.45 SIMPLE GLAZING WINDOW U-0.68 SHGC 0.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.43</td>
    <td align="right">       5.43</td>
    <td align="right">      3.865</td>
    <td align="right">      0.453</td>
    <td align="right">      0.332</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 56</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">U 0.68 SHGC 0.45 SIMPLE GLAZING WINDOW U-0.68 SHGC 0.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.43</td>
    <td align="right">       5.43</td>
    <td align="right">      3.865</td>
    <td align="right">      0.453</td>
    <td align="right">      0.332</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 59</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">U 0.68 SHGC 0.45 SIMPLE GLAZING WINDOW U-0.68 SHGC 0.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.43</td>
    <td align="right">       5.43</td>
    <td align="right">      3.865</td>
    <td align="right">      0.453</td>
    <td align="right">      0.332</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 40</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">U 0.68 SHGC 0.45 SIMPLE GLAZING WINDOW U-0.68 SHGC 0.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.43</td>
    <td align="right">       5.43</td>
    <td align="right">      3.865</td>
    <td align="right">      0.453</td>
    <td align="right">      0.332</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 41</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">U 0.68 SHGC 0.45 SIMPLE GLAZING WINDOW U-0.68 SHGC 0.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.43</td>
    <td align="right">       5.43</td>
    <td align="right">      3.865</td>
    <td align="right">      0.453</td>
    <td align="right">      0.332</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 94</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">U 0.68 SHGC 0.45 SIMPLE GLAZING WINDOW U-0.68 SHGC 0.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.43</td>
    <td align="right">       5.43</td>
    <td align="right">      3.865</td>
    <td align="right">      0.453</td>
    <td align="right">      0.332</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 95</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">U 0.68 SHGC 0.45 SIMPLE GLAZING WINDOW U-0.68 SHGC 0.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       8.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.21</td>
    <td align="right">       8.21</td>
    <td align="right">      3.865</td>
    <td align="right">      0.453</td>
    <td align="right">      0.332</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 8</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 21</td>
    <td align="right">U 0.68 SHGC 0.45 SIMPLE GLAZING WINDOW U-0.68 SHGC 0.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       8.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.21</td>
    <td align="right">       8.21</td>
    <td align="right">      3.865</td>
    <td align="right">      0.453</td>
    <td align="right">      0.332</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 62</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">U 0.68 SHGC 0.45 SIMPLE GLAZING WINDOW U-0.68 SHGC 0.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       8.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.21</td>
    <td align="right">       8.21</td>
    <td align="right">      3.865</td>
    <td align="right">      0.453</td>
    <td align="right">      0.332</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 46</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">U 0.68 SHGC 0.45 SIMPLE GLAZING WINDOW U-0.68 SHGC 0.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       8.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.21</td>
    <td align="right">       8.21</td>
    <td align="right">      3.865</td>
    <td align="right">      0.453</td>
    <td align="right">      0.332</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 100</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">U 0.68 SHGC 0.45 SIMPLE GLAZING WINDOW U-0.68 SHGC 0.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">      17.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      17.75</td>
    <td align="right">      17.75</td>
    <td align="right">      3.865</td>
    <td align="right">      0.453</td>
    <td align="right">      0.332</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 33</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">U 0.68 SHGC 0.45 SIMPLE GLAZING WINDOW U-0.68 SHGC 0.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">      17.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      17.75</td>
    <td align="right">      17.75</td>
    <td align="right">      3.865</td>
    <td align="right">      0.453</td>
    <td align="right">      0.332</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 87</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">U 0.68 SHGC 0.45 SIMPLE GLAZING WINDOW U-0.68 SHGC 0.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.43</td>
    <td align="right">       5.43</td>
    <td align="right">      3.865</td>
    <td align="right">      0.453</td>
    <td align="right">      0.332</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 14</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">U 0.68 SHGC 0.45 SIMPLE GLAZING WINDOW U-0.68 SHGC 0.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.43</td>
    <td align="right">       5.43</td>
    <td align="right">      3.865</td>
    <td align="right">      0.453</td>
    <td align="right">      0.332</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 15</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">U 0.68 SHGC 0.45 SIMPLE GLAZING WINDOW U-0.68 SHGC 0.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.43</td>
    <td align="right">       5.43</td>
    <td align="right">      3.865</td>
    <td align="right">      0.453</td>
    <td align="right">      0.332</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 68</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 23</td>
    <td align="right">U 0.68 SHGC 0.45 SIMPLE GLAZING WINDOW U-0.68 SHGC 0.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.43</td>
    <td align="right">       5.43</td>
    <td align="right">      3.865</td>
    <td align="right">      0.453</td>
    <td align="right">      0.332</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 69</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">U 0.68 SHGC 0.45 SIMPLE GLAZING WINDOW U-0.68 SHGC 0.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.43</td>
    <td align="right">       5.43</td>
    <td align="right">      3.865</td>
    <td align="right">      0.453</td>
    <td align="right">      0.332</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 51</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">U 0.68 SHGC 0.45 SIMPLE GLAZING WINDOW U-0.68 SHGC 0.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.43</td>
    <td align="right">       5.43</td>
    <td align="right">      3.865</td>
    <td align="right">      0.453</td>
    <td align="right">      0.332</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 52</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">U 0.68 SHGC 0.45 SIMPLE GLAZING WINDOW U-0.68 SHGC 0.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.43</td>
    <td align="right">       5.43</td>
    <td align="right">      3.865</td>
    <td align="right">      0.453</td>
    <td align="right">      0.332</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 105</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">U 0.68 SHGC 0.45 SIMPLE GLAZING WINDOW U-0.68 SHGC 0.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.43</td>
    <td align="right">       5.43</td>
    <td align="right">      3.865</td>
    <td align="right">      0.453</td>
    <td align="right">      0.332</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 106</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     190.81</td>
    <td align="right">      3.865</td>
    <td align="right">      0.453</td>
    <td align="right">      0.332</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      57.24</td>
    <td align="right">      3.865</td>
    <td align="right">      0.453</td>
    <td align="right">      0.332</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     133.57</td>
    <td align="right">      3.865</td>
    <td align="right">      0.453</td>
    <td align="right">      0.332</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration Shaded State</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration Shaded State-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-02-28
    18:56:33</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 24</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-02-28
    18:56:33</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Space Name</td>
    <td align="right">Space Type</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE - 90.1-2016</td>
    <td align="right">     8.5035</td>
    <td align="right">      20.90</td>
    <td align="right">     177.75</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">      49.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE - 90.1-2016</td>
    <td align="right">     8.5035</td>
    <td align="right">      68.27</td>
    <td align="right">     580.57</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">      49.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE - 90.1-2016</td>
    <td align="right">     8.5035</td>
    <td align="right">      31.58</td>
    <td align="right">     268.55</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">      49.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE - 90.1-2016</td>
    <td align="right">     8.5035</td>
    <td align="right">      68.27</td>
    <td align="right">     580.57</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">      49.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE - 90.1-2016</td>
    <td align="right">     8.5035</td>
    <td align="right">      68.27</td>
    <td align="right">     580.57</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">      49.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE - 90.1-2016</td>
    <td align="right">     8.5035</td>
    <td align="right">      20.90</td>
    <td align="right">     177.75</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">      49.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE - 90.1-2016</td>
    <td align="right">     8.5035</td>
    <td align="right">      20.90</td>
    <td align="right">     177.75</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">      49.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE - 90.1-2016</td>
    <td align="right">     8.5035</td>
    <td align="right">      31.58</td>
    <td align="right">     268.55</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">      49.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE - 90.1-2016</td>
    <td align="right">     8.5035</td>
    <td align="right">      31.58</td>
    <td align="right">     268.55</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">      49.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE - 90.1-2016</td>
    <td align="right">     8.5035</td>
    <td align="right">      20.90</td>
    <td align="right">     177.75</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">      49.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE - 90.1-2016</td>
    <td align="right">     8.5035</td>
    <td align="right">      20.90</td>
    <td align="right">     177.75</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">      49.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE - 90.1-2016</td>
    <td align="right">     8.5035</td>
    <td align="right">      20.90</td>
    <td align="right">     177.75</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">      49.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE - 90.1-2016</td>
    <td align="right">     8.5035</td>
    <td align="right">     103.15</td>
    <td align="right">     877.15</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">      49.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE - 90.1-2016</td>
    <td align="right">     8.5035</td>
    <td align="right">      20.90</td>
    <td align="right">     177.75</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">      49.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE - 90.1-2016</td>
    <td align="right">     8.5035</td>
    <td align="right">      31.58</td>
    <td align="right">     268.55</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">      49.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE - 90.1-2016</td>
    <td align="right">     8.5035</td>
    <td align="right">     103.15</td>
    <td align="right">     877.15</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">      49.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE - 90.1-2016</td>
    <td align="right">     8.5035</td>
    <td align="right">      68.27</td>
    <td align="right">     580.57</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">      49.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE - 90.1-2016</td>
    <td align="right">     8.5035</td>
    <td align="right">      20.90</td>
    <td align="right">     177.75</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">      49.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8.5035</td>
    <td align="right">     772.95</td>
    <td align="right">    6572.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND DAYLT SENSOR 1</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">       0.29</td>
    <td align="right">     580.57</td>
    <td align="right">     168.95</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND DAYLT SENSOR 2</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">       0.14</td>
    <td align="right">     580.57</td>
    <td align="right">      79.54</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP DAYLT SENSOR 1</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">       0.29</td>
    <td align="right">     580.57</td>
    <td align="right">     168.95</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP DAYLT SENSOR 2</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">       0.14</td>
    <td align="right">     580.57</td>
    <td align="right">      79.54</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND DAYLT SENSOR 1</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">       0.29</td>
    <td align="right">     580.57</td>
    <td align="right">     168.95</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND DAYLT SENSOR 2</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">       0.14</td>
    <td align="right">     580.57</td>
    <td align="right">      79.54</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP DAYLT SENSOR 1</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">       0.29</td>
    <td align="right">     580.57</td>
    <td align="right">     168.95</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP DAYLT SENSOR 2</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">       0.14</td>
    <td align="right">     580.57</td>
    <td align="right">      79.54</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">NONDIMMING EXTERIOR LIGHTS DEF</td>
    <td align="right">      50.70</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">OCC SENSING EXTERIOR LIGHTS DEF</td>
    <td align="right">     861.30</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">     912.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-02-28
    18:56:33</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6202.88</td>
    <td align="right">    4966.37</td>
    <td align="right">    1236.51</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    7791.95</td>
    <td align="right">    6238.67</td>
    <td align="right">    1553.28</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    2879.15</td>
    <td align="right">    2305.21</td>
    <td align="right">     573.94</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    3434.52</td>
    <td align="right">    2749.87</td>
    <td align="right">     684.65</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    2750.13</td>
    <td align="right">    2201.90</td>
    <td align="right">     548.22</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    3346.45</td>
    <td align="right">    2679.36</td>
    <td align="right">     667.10</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4560.25</td>
    <td align="right">    3651.19</td>
    <td align="right">     909.06</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4590.36</td>
    <td align="right">    3675.30</td>
    <td align="right">     915.06</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    3215.82</td>
    <td align="right">    2574.76</td>
    <td align="right">     641.06</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4084.09</td>
    <td align="right">    3269.94</td>
    <td align="right">     814.14</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    3174.71</td>
    <td align="right">    2541.85</td>
    <td align="right">     632.86</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4008.33</td>
    <td align="right">    3209.29</td>
    <td align="right">     799.04</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    3387.94</td>
    <td align="right">    2712.57</td>
    <td align="right">     675.37</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    3583.74</td>
    <td align="right">    2869.34</td>
    <td align="right">     714.40</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    2212.32</td>
    <td align="right">    1771.31</td>
    <td align="right">     441.01</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    2783.40</td>
    <td align="right">    2228.54</td>
    <td align="right">     554.86</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    2078.57</td>
    <td align="right">    1664.22</td>
    <td align="right">     414.35</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    2706.17</td>
    <td align="right">    2166.71</td>
    <td align="right">     539.46</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER User [Btu/W-h]</td>
    <td align="right">SEER Standard [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5912.5</td>
    <td align="right">       2.51</td>
    <td align="right">       8.56</td>
    <td align="right">       9.83</td>
    <td align="right">       8.99</td>
    <td align="right">       9.37</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7427.2</td>
    <td align="right">       2.51</td>
    <td align="right">       8.56</td>
    <td align="right">       9.83</td>
    <td align="right">       8.99</td>
    <td align="right">       9.37</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2744.4</td>
    <td align="right">       2.51</td>
    <td align="right">       8.56</td>
    <td align="right">       9.83</td>
    <td align="right">       8.99</td>
    <td align="right">       9.37</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3273.7</td>
    <td align="right">       2.51</td>
    <td align="right">       8.56</td>
    <td align="right">       9.83</td>
    <td align="right">       8.99</td>
    <td align="right">       9.37</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2621.4</td>
    <td align="right">       2.51</td>
    <td align="right">       8.56</td>
    <td align="right">       9.83</td>
    <td align="right">       8.99</td>
    <td align="right">       9.37</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3189.8</td>
    <td align="right">       2.51</td>
    <td align="right">       8.56</td>
    <td align="right">       9.83</td>
    <td align="right">       8.99</td>
    <td align="right">       9.37</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4346.8</td>
    <td align="right">       2.51</td>
    <td align="right">       8.56</td>
    <td align="right">       9.83</td>
    <td align="right">       8.99</td>
    <td align="right">       9.37</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4375.5</td>
    <td align="right">       2.51</td>
    <td align="right">       8.56</td>
    <td align="right">       9.83</td>
    <td align="right">       8.99</td>
    <td align="right">       9.37</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3065.3</td>
    <td align="right">       2.51</td>
    <td align="right">       8.56</td>
    <td align="right">       9.83</td>
    <td align="right">       8.99</td>
    <td align="right">       9.37</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3892.9</td>
    <td align="right">       2.51</td>
    <td align="right">       8.56</td>
    <td align="right">       9.83</td>
    <td align="right">       8.99</td>
    <td align="right">       9.37</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3026.1</td>
    <td align="right">       2.51</td>
    <td align="right">       8.56</td>
    <td align="right">       9.83</td>
    <td align="right">       8.99</td>
    <td align="right">       9.37</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3820.7</td>
    <td align="right">       2.51</td>
    <td align="right">       8.56</td>
    <td align="right">       9.83</td>
    <td align="right">       8.99</td>
    <td align="right">       9.37</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3229.3</td>
    <td align="right">       2.51</td>
    <td align="right">       8.56</td>
    <td align="right">       9.83</td>
    <td align="right">       8.99</td>
    <td align="right">       9.37</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3416.0</td>
    <td align="right">       2.51</td>
    <td align="right">       8.56</td>
    <td align="right">       9.83</td>
    <td align="right">       8.99</td>
    <td align="right">       9.37</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2108.7</td>
    <td align="right">       2.51</td>
    <td align="right">       8.56</td>
    <td align="right">       9.83</td>
    <td align="right">       8.99</td>
    <td align="right">       9.37</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2653.1</td>
    <td align="right">       2.51</td>
    <td align="right">       8.56</td>
    <td align="right">       9.83</td>
    <td align="right">       8.99</td>
    <td align="right">       9.37</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1981.3</td>
    <td align="right">       2.51</td>
    <td align="right">       8.56</td>
    <td align="right">       9.83</td>
    <td align="right">       8.99</td>
    <td align="right">       9.37</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2579.5</td>
    <td align="right">       2.51</td>
    <td align="right">       8.56</td>
    <td align="right">       9.83</td>
    <td align="right">       8.99</td>
    <td align="right">       9.37</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power. SEER User is calculated using user-input PLF curve and cooling coefficient of degradation whereas SEER Standard is calculated using AHRI Std 210/240-2008 default PLF curve and cooling coefficient of degradation.</i>
<br><br>
<b>DX Cooling Coils [ SEER2 ]</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils [ SEER2 ]-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP2 [W/W]</td>
    <td align="right">EER2 [Btu/W-h]</td>
    <td align="right">SEER2 User [Btu/W-h]</td>
    <td align="right">SEER2 Standard [Btu/W-h]</td>
    <td align="right">IEER2 [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     5852.1</td>
    <td align="right">       2.42</td>
    <td align="right">       8.26</td>
    <td align="right">       9.46</td>
    <td align="right">       8.90</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     7351.3</td>
    <td align="right">       2.42</td>
    <td align="right">       8.26</td>
    <td align="right">       9.46</td>
    <td align="right">       8.90</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2716.3</td>
    <td align="right">       2.42</td>
    <td align="right">       8.26</td>
    <td align="right">       9.46</td>
    <td align="right">       8.90</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     3240.3</td>
    <td align="right">       2.42</td>
    <td align="right">       8.26</td>
    <td align="right">       9.46</td>
    <td align="right">       8.90</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2594.6</td>
    <td align="right">       2.42</td>
    <td align="right">       8.26</td>
    <td align="right">       9.46</td>
    <td align="right">       8.90</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     3157.2</td>
    <td align="right">       2.42</td>
    <td align="right">       8.26</td>
    <td align="right">       9.46</td>
    <td align="right">       8.90</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     4302.4</td>
    <td align="right">       2.42</td>
    <td align="right">       8.26</td>
    <td align="right">       9.46</td>
    <td align="right">       8.90</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     4330.8</td>
    <td align="right">       2.42</td>
    <td align="right">       8.26</td>
    <td align="right">       9.46</td>
    <td align="right">       8.90</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     3034.0</td>
    <td align="right">       2.42</td>
    <td align="right">       8.26</td>
    <td align="right">       9.46</td>
    <td align="right">       8.90</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     3853.1</td>
    <td align="right">       2.42</td>
    <td align="right">       8.26</td>
    <td align="right">       9.46</td>
    <td align="right">       8.90</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2995.2</td>
    <td align="right">       2.42</td>
    <td align="right">       8.26</td>
    <td align="right">       9.46</td>
    <td align="right">       8.90</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     3781.7</td>
    <td align="right">       2.42</td>
    <td align="right">       8.26</td>
    <td align="right">       9.46</td>
    <td align="right">       8.90</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     3196.4</td>
    <td align="right">       2.42</td>
    <td align="right">       8.26</td>
    <td align="right">       9.46</td>
    <td align="right">       8.90</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     3381.1</td>
    <td align="right">       2.42</td>
    <td align="right">       8.26</td>
    <td align="right">       9.46</td>
    <td align="right">       8.90</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2087.2</td>
    <td align="right">       2.42</td>
    <td align="right">       8.26</td>
    <td align="right">       9.46</td>
    <td align="right">       8.90</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2626.0</td>
    <td align="right">       2.42</td>
    <td align="right">       8.26</td>
    <td align="right">       9.46</td>
    <td align="right">       8.90</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     1961.0</td>
    <td align="right">       2.42</td>
    <td align="right">       8.26</td>
    <td align="right">       9.46</td>
    <td align="right">       8.90</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2553.1</td>
    <td align="right">       2.42</td>
    <td align="right">       8.26</td>
    <td align="right">       9.46</td>
    <td align="right">       8.90</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power. SEER2 User is calculated using user-input PLF curve and cooling coefficient of degradation whereas SEER2 Standard is calculated using AHRI Std 210/240-2023 default PLF curve and cooling coefficient of degradation. IEER Calculation was removed from the 2023 Version of the Standard.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water-to-Air Heat Pumps at Rated Temperatures Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Water-to-Air Heat Pumps at Rated Temperatures Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Rated Total Capacity [W]</td>
    <td align="right">Rated Sensible Capacity [W]</td>
    <td align="right">Rated Power[W]</td>
    <td align="right">Rated COP [W/W]</td>
    <td align="right">Rated Air Dry-bulb Temperature [C]</td>
    <td align="right">Rated Air Wet-bulb Temperature [C]</td>
    <td align="right">Rated Water Temperature [C]</td>
    <td align="right">Design Day used for Sizing</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils [ HSPF2 ]</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils [ HSPF2 ]-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF2 [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   14336.82</td>
    <td align="right">       0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   18469.95</td>
    <td align="right">       0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6458.13</td>
    <td align="right">       0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    7977.87</td>
    <td align="right">       0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6185.17</td>
    <td align="right">       0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    7782.27</td>
    <td align="right">       0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   11392.40</td>
    <td align="right">       0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   11955.96</td>
    <td align="right">       0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    7366.33</td>
    <td align="right">       0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    9611.89</td>
    <td align="right">       0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    7279.22</td>
    <td align="right">       0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    9443.33</td>
    <td align="right">       0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    8374.19</td>
    <td align="right">       0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    9234.91</td>
    <td align="right">       0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    5047.41</td>
    <td align="right">       0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6532.06</td>
    <td align="right">       0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4764.45</td>
    <td align="right">       0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6314.75</td>
    <td align="right">       0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electricity Rate [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       0.37</td>
    <td align="right">     432.12</td>
    <td align="right">    1153.19</td>
    <td align="right">       1.00</td>
    <td align="right">       1.70</td>
    <td align="right">General</td>
    <td align="right">KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       0.47</td>
    <td align="right">     542.82</td>
    <td align="right">    1153.19</td>
    <td align="right">       1.00</td>
    <td align="right">       1.59</td>
    <td align="right">General</td>
    <td align="right">KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8/21 14:10:00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       0.17</td>
    <td align="right">     200.57</td>
    <td align="right">    1153.19</td>
    <td align="right">       1.00</td>
    <td align="right">       2.33</td>
    <td align="right">General</td>
    <td align="right">KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8/21 17:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       0.21</td>
    <td align="right">     239.26</td>
    <td align="right">    1153.19</td>
    <td align="right">       1.00</td>
    <td align="right">       2.15</td>
    <td align="right">General</td>
    <td align="right">KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8/21 16:40:00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       0.17</td>
    <td align="right">     191.59</td>
    <td align="right">    1153.19</td>
    <td align="right">       1.00</td>
    <td align="right">       2.39</td>
    <td align="right">General</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 12:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       0.20</td>
    <td align="right">     233.13</td>
    <td align="right">    1153.19</td>
    <td align="right">       1.00</td>
    <td align="right">       2.17</td>
    <td align="right">General</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 11:40:00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       0.28</td>
    <td align="right">     317.69</td>
    <td align="right">    1153.19</td>
    <td align="right">       1.00</td>
    <td align="right">       1.90</td>
    <td align="right">General</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 08:20:00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       0.28</td>
    <td align="right">     319.78</td>
    <td align="right">    1153.19</td>
    <td align="right">       1.00</td>
    <td align="right">       1.90</td>
    <td align="right">General</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       0.19</td>
    <td align="right">     224.03</td>
    <td align="right">    1153.19</td>
    <td align="right">       1.00</td>
    <td align="right">       2.21</td>
    <td align="right">General</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 19:50:00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       0.25</td>
    <td align="right">     284.51</td>
    <td align="right">    1153.19</td>
    <td align="right">       1.00</td>
    <td align="right">       1.99</td>
    <td align="right">General</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 18:30:00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       0.19</td>
    <td align="right">     221.16</td>
    <td align="right">    1153.19</td>
    <td align="right">       1.00</td>
    <td align="right">       2.23</td>
    <td align="right">General</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 10:20:00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       0.24</td>
    <td align="right">     279.24</td>
    <td align="right">    1153.19</td>
    <td align="right">       1.00</td>
    <td align="right">       2.01</td>
    <td align="right">General</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 09:10:00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       0.20</td>
    <td align="right">     236.02</td>
    <td align="right">    1153.19</td>
    <td align="right">       1.00</td>
    <td align="right">       2.16</td>
    <td align="right">General</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       0.22</td>
    <td align="right">     253.44</td>
    <td align="right">    1153.19</td>
    <td align="right">       1.00</td>
    <td align="right">       2.09</td>
    <td align="right">General</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       0.13</td>
    <td align="right">     154.12</td>
    <td align="right">    1153.19</td>
    <td align="right">       1.00</td>
    <td align="right">       2.68</td>
    <td align="right">General</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 20:20:00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       0.17</td>
    <td align="right">     193.90</td>
    <td align="right">    1153.19</td>
    <td align="right">       1.00</td>
    <td align="right">       2.37</td>
    <td align="right">General</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 18:20:00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       0.13</td>
    <td align="right">     144.80</td>
    <td align="right">    1153.19</td>
    <td align="right">       1.00</td>
    <td align="right">       2.77</td>
    <td align="right">General</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 10:30:00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       0.16</td>
    <td align="right">     188.52</td>
    <td align="right">    1153.19</td>
    <td align="right">       1.00</td>
    <td align="right">       2.41</td>
    <td align="right">General</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 08:20:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electricity Rate [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
  </tr>
  <tr>
    <td align="right">MAIN SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000000</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">       0.70</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">OFFICE SHARED SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   29890.67</td>
    <td align="right">   0.000008</td>
    <td align="right">       1.06</td>
    <td align="right">  127737.90</td>
    <td align="right">       0.30</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">40GAL ELECTRICITY WATER HEATER - 40KBTU/HR 1.0 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       0.15</td>
    <td align="right">   11722.84</td>
    <td align="right">       1.00</td>
    <td align="right">       0.98</td>
    <td align="right">       0.46</td>
  </tr>
  <tr>
    <td align="right">40GAL NATURALGAS WATER HEATER - 5KBTU/HR</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       0.15</td>
    <td align="right">    1387.84</td>
    <td align="right">       0.78</td>
    <td align="right">       0.15</td>
    <td align="right">       0.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-02-28
    18:56:33</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">    4476.33</td>
    <td align="right">    5147.78</td>
    <td align="right">      75.40</td>
    <td align="right">      0.326</td>
    <td align="right">      0.375</td>
    <td align="right">KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00869</td>
    <td align="right">      22.60</td>
    <td align="right">    0.00871</td>
    <td align="right">      0.029</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">    5623.09</td>
    <td align="right">    6466.55</td>
    <td align="right">      94.71</td>
    <td align="right">      0.409</td>
    <td align="right">      0.471</td>
    <td align="right">KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8/21 14:10:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00865</td>
    <td align="right">      22.60</td>
    <td align="right">    0.00871</td>
    <td align="right">      0.029</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">    2077.76</td>
    <td align="right">    2389.42</td>
    <td align="right">     114.31</td>
    <td align="right">      0.151</td>
    <td align="right">      0.174</td>
    <td align="right">KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8/21 17:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00863</td>
    <td align="right">      21.72</td>
    <td align="right">    0.00871</td>
    <td align="right">      0.009</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">    2478.54</td>
    <td align="right">    2850.32</td>
    <td align="right">     136.36</td>
    <td align="right">      0.180</td>
    <td align="right">      0.207</td>
    <td align="right">KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8/21 16:40:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00861</td>
    <td align="right">      21.89</td>
    <td align="right">    0.00871</td>
    <td align="right">      0.009</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">    1984.67</td>
    <td align="right">    2282.37</td>
    <td align="right">     109.19</td>
    <td align="right">      0.144</td>
    <td align="right">      0.166</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00860</td>
    <td align="right">      23.48</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.009</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">    2415.03</td>
    <td align="right">    2777.28</td>
    <td align="right">     132.86</td>
    <td align="right">      0.176</td>
    <td align="right">      0.202</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 11:40:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00857</td>
    <td align="right">      23.30</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.009</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">    3312.43</td>
    <td align="right">    3809.30</td>
    <td align="right">      36.93</td>
    <td align="right">      0.237</td>
    <td align="right">      0.273</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00886</td>
    <td align="right">      20.13</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.045</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">    3366.88</td>
    <td align="right">    3871.91</td>
    <td align="right">      37.54</td>
    <td align="right">      0.241</td>
    <td align="right">      0.277</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00885</td>
    <td align="right">      20.13</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.045</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">    2320.73</td>
    <td align="right">    2668.84</td>
    <td align="right">      84.51</td>
    <td align="right">      0.169</td>
    <td align="right">      0.194</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 19:50:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00864</td>
    <td align="right">      21.55</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.014</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">    2947.33</td>
    <td align="right">    3389.43</td>
    <td align="right">     107.32</td>
    <td align="right">      0.215</td>
    <td align="right">      0.247</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00861</td>
    <td align="right">      22.47</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.014</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">    2291.06</td>
    <td align="right">    2634.72</td>
    <td align="right">      83.43</td>
    <td align="right">      0.167</td>
    <td align="right">      0.192</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00864</td>
    <td align="right">      22.38</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.014</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">    2892.66</td>
    <td align="right">    3326.56</td>
    <td align="right">     105.33</td>
    <td align="right">      0.211</td>
    <td align="right">      0.242</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 09:10:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00861</td>
    <td align="right">      21.33</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.014</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">    2102.47</td>
    <td align="right">    2417.84</td>
    <td align="right">      35.41</td>
    <td align="right">      0.150</td>
    <td align="right">      0.173</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00877</td>
    <td align="right">      20.13</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.029</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">    2378.73</td>
    <td align="right">    2735.53</td>
    <td align="right">      40.07</td>
    <td align="right">      0.170</td>
    <td align="right">      0.196</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00872</td>
    <td align="right">      20.13</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.029</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">    1596.56</td>
    <td align="right">    1836.04</td>
    <td align="right">      87.84</td>
    <td align="right">      0.116</td>
    <td align="right">      0.134</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 20:20:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00862</td>
    <td align="right">      21.29</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.009</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">    2008.69</td>
    <td align="right">    2309.99</td>
    <td align="right">     110.51</td>
    <td align="right">      0.146</td>
    <td align="right">      0.168</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 18:20:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00858</td>
    <td align="right">      22.61</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.009</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">    1500.03</td>
    <td align="right">    1725.04</td>
    <td align="right">      82.53</td>
    <td align="right">      0.109</td>
    <td align="right">      0.126</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00862</td>
    <td align="right">      22.52</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.009</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">    1955.44</td>
    <td align="right">    2248.75</td>
    <td align="right">     107.58</td>
    <td align="right">      0.141</td>
    <td align="right">      0.162</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00858</td>
    <td align="right">      20.13</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.009</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">    5797.09</td>
    <td align="right">    7246.36</td>
    <td align="right">     106.14</td>
    <td align="right">      0.163</td>
    <td align="right">      0.203</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00670</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.029</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">    6441.37</td>
    <td align="right">    8051.72</td>
    <td align="right">     117.93</td>
    <td align="right">      0.172</td>
    <td align="right">      0.215</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      19.60</td>
    <td align="right">      19.59</td>
    <td align="right">    0.00633</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.029</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">    3199.50</td>
    <td align="right">    3999.37</td>
    <td align="right">     191.33</td>
    <td align="right">      0.090</td>
    <td align="right">      0.112</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      20.99</td>
    <td align="right">    0.00678</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.009</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">    3445.31</td>
    <td align="right">    4306.64</td>
    <td align="right">     206.03</td>
    <td align="right">      0.092</td>
    <td align="right">      0.115</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      19.60</td>
    <td align="right">      19.59</td>
    <td align="right">    0.00634</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.009</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">    3183.66</td>
    <td align="right">    3979.58</td>
    <td align="right">     190.38</td>
    <td align="right">      0.089</td>
    <td align="right">      0.112</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      20.99</td>
    <td align="right">    0.00677</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.009</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">    3427.08</td>
    <td align="right">    4283.85</td>
    <td align="right">     204.94</td>
    <td align="right">      0.092</td>
    <td align="right">      0.115</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      19.60</td>
    <td align="right">      19.59</td>
    <td align="right">    0.00633</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.009</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">    3114.03</td>
    <td align="right">    3892.54</td>
    <td align="right">      37.74</td>
    <td align="right">      0.087</td>
    <td align="right">      0.109</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.045</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">    4016.45</td>
    <td align="right">    5020.56</td>
    <td align="right">      48.67</td>
    <td align="right">      0.106</td>
    <td align="right">      0.133</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      19.60</td>
    <td align="right">      19.60</td>
    <td align="right">    0.00800</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.045</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">    2995.77</td>
    <td align="right">    3744.71</td>
    <td align="right">     118.57</td>
    <td align="right">      0.084</td>
    <td align="right">      0.105</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00684</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.014</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">    3303.10</td>
    <td align="right">    4128.88</td>
    <td align="right">     130.74</td>
    <td align="right">      0.088</td>
    <td align="right">      0.110</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      19.60</td>
    <td align="right">      19.59</td>
    <td align="right">    0.00647</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.014</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">    2973.68</td>
    <td align="right">    3717.10</td>
    <td align="right">     117.70</td>
    <td align="right">      0.083</td>
    <td align="right">      0.104</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00683</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.014</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">    3277.88</td>
    <td align="right">    4097.35</td>
    <td align="right">     129.74</td>
    <td align="right">      0.088</td>
    <td align="right">      0.109</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      19.60</td>
    <td align="right">      19.59</td>
    <td align="right">    0.00646</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.014</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">    5837.94</td>
    <td align="right">    7297.42</td>
    <td align="right">     106.88</td>
    <td align="right">      0.164</td>
    <td align="right">      0.205</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00671</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.029</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">    6488.15</td>
    <td align="right">    8110.18</td>
    <td align="right">     118.79</td>
    <td align="right">      0.173</td>
    <td align="right">      0.216</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      19.60</td>
    <td align="right">      19.59</td>
    <td align="right">    0.00634</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.029</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">    3215.28</td>
    <td align="right">    4019.10</td>
    <td align="right">     192.27</td>
    <td align="right">      0.090</td>
    <td align="right">      0.113</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      20.99</td>
    <td align="right">    0.00678</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.009</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">    3463.48</td>
    <td align="right">    4329.35</td>
    <td align="right">     207.11</td>
    <td align="right">      0.093</td>
    <td align="right">      0.116</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      19.60</td>
    <td align="right">      19.59</td>
    <td align="right">    0.00634</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.009</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">    3199.46</td>
    <td align="right">    3999.33</td>
    <td align="right">     191.33</td>
    <td align="right">      0.090</td>
    <td align="right">      0.112</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      20.99</td>
    <td align="right">    0.00678</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.009</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">    3445.28</td>
    <td align="right">    4306.60</td>
    <td align="right">     206.03</td>
    <td align="right">      0.092</td>
    <td align="right">      0.115</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      19.60</td>
    <td align="right">      19.59</td>
    <td align="right">    0.00634</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.009</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND PSZ-AC</td>
    <td align="right">       0.37</td>
    <td align="right">       0.37</td>
    <td align="right">       0.20</td>
    <td align="right">       0.20</td>
    <td align="right">     0.3747</td>
    <td align="right">     0.3747</td>
    <td align="right">     0.3747</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP PSZ-AC</td>
    <td align="right">       0.47</td>
    <td align="right">       0.47</td>
    <td align="right">       0.22</td>
    <td align="right">       0.22</td>
    <td align="right">     0.4707</td>
    <td align="right">     0.4707</td>
    <td align="right">     0.4707</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">       0.17</td>
    <td align="right">       0.17</td>
    <td align="right">       0.11</td>
    <td align="right">       0.11</td>
    <td align="right">     0.1739</td>
    <td align="right">     0.1739</td>
    <td align="right">     0.1739</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP PSZ-AC</td>
    <td align="right">       0.21</td>
    <td align="right">       0.21</td>
    <td align="right">       0.12</td>
    <td align="right">       0.12</td>
    <td align="right">     0.2075</td>
    <td align="right">     0.2075</td>
    <td align="right">     0.2075</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">       0.17</td>
    <td align="right">       0.17</td>
    <td align="right">       0.11</td>
    <td align="right">       0.11</td>
    <td align="right">     0.1661</td>
    <td align="right">     0.1661</td>
    <td align="right">     0.1661</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP PSZ-AC</td>
    <td align="right">       0.20</td>
    <td align="right">       0.20</td>
    <td align="right">       0.12</td>
    <td align="right">       0.12</td>
    <td align="right">     0.2022</td>
    <td align="right">     0.2022</td>
    <td align="right">     0.2022</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND PSZ-AC</td>
    <td align="right">       0.28</td>
    <td align="right">       0.28</td>
    <td align="right">       0.11</td>
    <td align="right">       0.11</td>
    <td align="right">     0.2755</td>
    <td align="right">     0.2728</td>
    <td align="right">     0.2755</td>
    <td align="right">     0.9903</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP PSZ-AC</td>
    <td align="right">       0.28</td>
    <td align="right">       0.28</td>
    <td align="right">       0.13</td>
    <td align="right">       0.13</td>
    <td align="right">     0.2773</td>
    <td align="right">     0.2773</td>
    <td align="right">     0.2773</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">       0.19</td>
    <td align="right">       0.19</td>
    <td align="right">       0.11</td>
    <td align="right">       0.11</td>
    <td align="right">     0.1943</td>
    <td align="right">     0.1943</td>
    <td align="right">     0.1943</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP PSZ-AC</td>
    <td align="right">       0.25</td>
    <td align="right">       0.25</td>
    <td align="right">       0.11</td>
    <td align="right">       0.11</td>
    <td align="right">     0.2467</td>
    <td align="right">     0.2467</td>
    <td align="right">     0.2467</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">       0.19</td>
    <td align="right">       0.19</td>
    <td align="right">       0.10</td>
    <td align="right">       0.10</td>
    <td align="right">     0.1918</td>
    <td align="right">     0.1918</td>
    <td align="right">     0.1918</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP PSZ-AC</td>
    <td align="right">       0.24</td>
    <td align="right">       0.24</td>
    <td align="right">       0.11</td>
    <td align="right">       0.11</td>
    <td align="right">     0.2421</td>
    <td align="right">     0.2421</td>
    <td align="right">     0.2421</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND PSZ-AC</td>
    <td align="right">       0.17</td>
    <td align="right">       0.17</td>
    <td align="right">       0.20</td>
    <td align="right">       0.20</td>
    <td align="right">     0.2047</td>
    <td align="right">     0.2047</td>
    <td align="right">     0.2047</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP PSZ-AC</td>
    <td align="right">       0.20</td>
    <td align="right">       0.20</td>
    <td align="right">       0.22</td>
    <td align="right">       0.22</td>
    <td align="right">     0.2165</td>
    <td align="right">     0.2198</td>
    <td align="right">     0.2198</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">       0.13</td>
    <td align="right">       0.13</td>
    <td align="right">       0.11</td>
    <td align="right">       0.11</td>
    <td align="right">     0.1336</td>
    <td align="right">     0.1336</td>
    <td align="right">     0.1336</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP PSZ-AC</td>
    <td align="right">       0.17</td>
    <td align="right">       0.17</td>
    <td align="right">       0.12</td>
    <td align="right">       0.12</td>
    <td align="right">     0.1681</td>
    <td align="right">     0.1681</td>
    <td align="right">     0.1681</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">       0.13</td>
    <td align="right">       0.13</td>
    <td align="right">       0.11</td>
    <td align="right">       0.11</td>
    <td align="right">     0.1256</td>
    <td align="right">     0.1256</td>
    <td align="right">     0.1256</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP PSZ-AC</td>
    <td align="right">       0.16</td>
    <td align="right">       0.16</td>
    <td align="right">       0.12</td>
    <td align="right">       0.12</td>
    <td align="right">     0.1635</td>
    <td align="right">     0.1622</td>
    <td align="right">     0.1635</td>
    <td align="right">     0.9924</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND PSZ-AC</td>
    <td align="right">   6202.881</td>
    <td align="right">   4966.370</td>
    <td align="right">   0.374716</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">    6145.07</td>
    <td align="right">    5918.23</td>
    <td align="right">   0.374716</td>
    <td align="right">      23.89</td>
    <td align="right">      16.47</td>
    <td align="right"> 0.00868982</td>
    <td align="right">      11.84</td>
    <td align="right">      11.66</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      22.60</td>
    <td align="right"> 0.00870767</td>
    <td align="right">      16.03</td>
    <td align="right">     7.8676</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00868829</td>
    <td align="right">    46.5747</td>
    <td align="right">    4335.15</td>
    <td align="right">       0.00</td>
    <td align="right">    6205.71</td>
    <td align="right">    4952.47</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND PSZ-AC</td>
    <td align="right">  14336.816</td>
    <td align="right">  14336.816</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   14336.82</td>
    <td align="right">   14336.82</td>
    <td align="right">   0.374716</td>
    <td align="right">      18.26</td>
    <td align="right">      12.08</td>
    <td align="right"> 0.00626961</td>
    <td align="right">      50.00</td>
    <td align="right">      23.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">     7.8676</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00669839</td>
    <td align="right">    43.2354</td>
    <td align="right">    5797.09</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND PSZ-AC</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.374716</td>
    <td align="right">      18.26</td>
    <td align="right">      12.08</td>
    <td align="right"> 0.00626961</td>
    <td align="right">      50.00</td>
    <td align="right">      23.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">     7.8676</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00669839</td>
    <td align="right">    43.2354</td>
    <td align="right">    5797.09</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP PSZ-AC</td>
    <td align="right">   7791.951</td>
    <td align="right">   6238.667</td>
    <td align="right">   0.470712</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8/21 14:10:00</td>
    <td align="right">KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8/21 14:10:00</td>
    <td align="right">    7715.24</td>
    <td align="right">    7479.08</td>
    <td align="right">   0.470712</td>
    <td align="right">      23.91</td>
    <td align="right">      16.45</td>
    <td align="right"> 0.00865666</td>
    <td align="right">      11.84</td>
    <td align="right">      11.66</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      22.60</td>
    <td align="right"> 0.00870767</td>
    <td align="right">      16.03</td>
    <td align="right">     6.2631</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00865325</td>
    <td align="right">    46.3894</td>
    <td align="right">    5467.61</td>
    <td align="right">       0.00</td>
    <td align="right">    7795.51</td>
    <td align="right">    6221.20</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP PSZ-AC</td>
    <td align="right">  18469.951</td>
    <td align="right">  18469.951</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   18469.95</td>
    <td align="right">   18469.95</td>
    <td align="right">   0.470712</td>
    <td align="right">      17.44</td>
    <td align="right">      11.48</td>
    <td align="right"> 0.00600931</td>
    <td align="right">      50.00</td>
    <td align="right">      23.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">     6.2631</td>
    <td align="right">      19.59</td>
    <td align="right"> 0.00632741</td>
    <td align="right">    44.5617</td>
    <td align="right">    6441.37</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP PSZ-AC</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.470712</td>
    <td align="right">      17.44</td>
    <td align="right">      11.48</td>
    <td align="right"> 0.00600931</td>
    <td align="right">      50.00</td>
    <td align="right">      23.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">     6.2631</td>
    <td align="right">      19.59</td>
    <td align="right"> 0.00632741</td>
    <td align="right">    44.5617</td>
    <td align="right">    6441.37</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">   2879.149</td>
    <td align="right">   2305.206</td>
    <td align="right">   0.173929</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8/21 17:00:00</td>
    <td align="right">KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8/21 17:00:00</td>
    <td align="right">    2862.48</td>
    <td align="right">    2786.82</td>
    <td align="right">   0.173929</td>
    <td align="right">      23.88</td>
    <td align="right">      16.42</td>
    <td align="right"> 0.00863436</td>
    <td align="right">      11.84</td>
    <td align="right">      11.66</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      21.72</td>
    <td align="right"> 0.00870630</td>
    <td align="right">      15.71</td>
    <td align="right">     5.1895</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00863043</td>
    <td align="right">    46.2686</td>
    <td align="right">    1994.15</td>
    <td align="right">       0.00</td>
    <td align="right">    2880.46</td>
    <td align="right">    2298.75</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">   6458.126</td>
    <td align="right">   6458.126</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    6458.13</td>
    <td align="right">    6458.13</td>
    <td align="right">   0.173929</td>
    <td align="right">      19.19</td>
    <td align="right">      12.68</td>
    <td align="right"> 0.00649136</td>
    <td align="right">      50.00</td>
    <td align="right">      23.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">     5.1895</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00677833</td>
    <td align="right">    43.7512</td>
    <td align="right">    3199.50</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.173929</td>
    <td align="right">      19.19</td>
    <td align="right">      12.68</td>
    <td align="right"> 0.00649136</td>
    <td align="right">      50.00</td>
    <td align="right">      23.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">     5.1895</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00677833</td>
    <td align="right">    43.7512</td>
    <td align="right">    3199.50</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP PSZ-AC</td>
    <td align="right">   3434.523</td>
    <td align="right">   2749.869</td>
    <td align="right">   0.207480</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 16:50:00</td>
    <td align="right">KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8/21 16:40:00</td>
    <td align="right">    3378.29</td>
    <td align="right">    3340.14</td>
    <td align="right">   0.207480</td>
    <td align="right">      23.98</td>
    <td align="right">      16.39</td>
    <td align="right"> 0.00855696</td>
    <td align="right">      11.84</td>
    <td align="right">      11.66</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      23.50</td>
    <td align="right"> 0.00828385</td>
    <td align="right">      15.98</td>
    <td align="right">     4.3503</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00856944</td>
    <td align="right">    45.9456</td>
    <td align="right">    2468.45</td>
    <td align="right">       0.00</td>
    <td align="right">    3436.09</td>
    <td align="right">    2742.17</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP PSZ-AC</td>
    <td align="right">   7977.872</td>
    <td align="right">   7977.872</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    7977.87</td>
    <td align="right">    7977.87</td>
    <td align="right">   0.207480</td>
    <td align="right">      18.10</td>
    <td align="right">      11.86</td>
    <td align="right"> 0.00611553</td>
    <td align="right">      50.00</td>
    <td align="right">      23.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">     4.3503</td>
    <td align="right">      19.59</td>
    <td align="right"> 0.00633689</td>
    <td align="right">    44.6369</td>
    <td align="right">    3445.31</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP PSZ-AC</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.207480</td>
    <td align="right">      18.10</td>
    <td align="right">      11.86</td>
    <td align="right"> 0.00611553</td>
    <td align="right">      50.00</td>
    <td align="right">      23.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">     4.3503</td>
    <td align="right">      19.59</td>
    <td align="right"> 0.00633689</td>
    <td align="right">    44.6369</td>
    <td align="right">    3445.31</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">   2750.128</td>
    <td align="right">   2201.905</td>
    <td align="right">   0.166135</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">    2706.56</td>
    <td align="right">    2664.12</td>
    <td align="right">   0.166135</td>
    <td align="right">      23.97</td>
    <td align="right">      16.41</td>
    <td align="right"> 0.00857941</td>
    <td align="right">      11.84</td>
    <td align="right">      11.66</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      23.48</td>
    <td align="right"> 0.00828382</td>
    <td align="right">      15.98</td>
    <td align="right">     5.4329</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00859640</td>
    <td align="right">    46.0882</td>
    <td align="right">    1984.67</td>
    <td align="right">       0.00</td>
    <td align="right">    2751.38</td>
    <td align="right">    2195.74</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">   6185.173</td>
    <td align="right">   6185.173</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    6185.17</td>
    <td align="right">    6185.17</td>
    <td align="right">   0.166135</td>
    <td align="right">      19.11</td>
    <td align="right">      12.63</td>
    <td align="right"> 0.00647273</td>
    <td align="right">      50.00</td>
    <td align="right">      23.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">     5.4329</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00677286</td>
    <td align="right">    43.7163</td>
    <td align="right">    3183.66</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.166135</td>
    <td align="right">      19.11</td>
    <td align="right">      12.63</td>
    <td align="right"> 0.00647273</td>
    <td align="right">      50.00</td>
    <td align="right">      23.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">     5.4329</td>
    <td align="right">      20.99</td>
    <td align="right"> 0.00677286</td>
    <td align="right">    43.7163</td>
    <td align="right">    3183.66</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP PSZ-AC</td>
    <td align="right">   3346.454</td>
    <td align="right">   2679.356</td>
    <td align="right">   0.202159</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 11:40:00</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 11:40:00</td>
    <td align="right">    3295.14</td>
    <td align="right">    3257.35</td>
    <td align="right">   0.202159</td>
    <td align="right">      23.97</td>
    <td align="right">      16.39</td>
    <td align="right"> 0.00855781</td>
    <td align="right">      11.84</td>
    <td align="right">      11.66</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      23.30</td>
    <td align="right"> 0.00828354</td>
    <td align="right">      15.91</td>
    <td align="right">     4.4648</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00857063</td>
    <td align="right">    45.9519</td>
    <td align="right">    2415.03</td>
    <td align="right">       0.00</td>
    <td align="right">    3347.98</td>
    <td align="right">    2671.85</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP PSZ-AC</td>
    <td align="right">   7782.273</td>
    <td align="right">   7782.273</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    7782.27</td>
    <td align="right">    7782.27</td>
    <td align="right">   0.202159</td>
    <td align="right">      18.06</td>
    <td align="right">      11.83</td>
    <td align="right"> 0.00610249</td>
    <td align="right">      50.00</td>
    <td align="right">      23.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">     4.4648</td>
    <td align="right">      19.59</td>
    <td align="right"> 0.00632934</td>
    <td align="right">    44.5842</td>
    <td align="right">    3427.08</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP PSZ-AC</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.202159</td>
    <td align="right">      18.06</td>
    <td align="right">      11.83</td>
    <td align="right"> 0.00610249</td>
    <td align="right">      50.00</td>
    <td align="right">      23.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">     4.4648</td>
    <td align="right">      19.59</td>
    <td align="right"> 0.00632934</td>
    <td align="right">    44.5842</td>
    <td align="right">    3427.08</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND PSZ-AC</td>
    <td align="right">   4560.246</td>
    <td align="right">   3651.185</td>
    <td align="right">   0.275484</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 08:20:00</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 08:20:00</td>
    <td align="right">    4560.18</td>
    <td align="right">    4310.36</td>
    <td align="right">   0.275484</td>
    <td align="right">      23.43</td>
    <td align="right">      16.38</td>
    <td align="right"> 0.00877644</td>
    <td align="right">      11.84</td>
    <td align="right">      11.66</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      20.48</td>
    <td align="right"> 0.00827921</td>
    <td align="right">      14.87</td>
    <td align="right">    16.1682</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00887233</td>
    <td align="right">    47.5474</td>
    <td align="right">    3290.93</td>
    <td align="right">       0.00</td>
    <td align="right">    4562.33</td>
    <td align="right">    3640.96</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND PSZ-AC</td>
    <td align="right">  11392.402</td>
    <td align="right">  11392.402</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   11392.40</td>
    <td align="right">   11392.40</td>
    <td align="right">   0.272819</td>
    <td align="right">      15.35</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00689773</td>
    <td align="right">      50.00</td>
    <td align="right">      23.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">    16.3262</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.5153</td>
    <td align="right">    3114.03</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND PSZ-AC</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.272819</td>
    <td align="right">      15.35</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00689773</td>
    <td align="right">      50.00</td>
    <td align="right">      23.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">    16.3262</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.5153</td>
    <td align="right">    3114.03</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP PSZ-AC</td>
    <td align="right">   4590.364</td>
    <td align="right">   3675.299</td>
    <td align="right">   0.277304</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">    4522.72</td>
    <td align="right">    4277.69</td>
    <td align="right">   0.277304</td>
    <td align="right">      24.03</td>
    <td align="right">      16.60</td>
    <td align="right"> 0.00878690</td>
    <td align="right">      11.84</td>
    <td align="right">      11.66</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      24.20</td>
    <td align="right"> 0.00828493</td>
    <td align="right">      16.23</td>
    <td align="right">    16.0621</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00888312</td>
    <td align="right">    47.6045</td>
    <td align="right">    3308.02</td>
    <td align="right">       0.00</td>
    <td align="right">    4592.46</td>
    <td align="right">    3665.01</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP PSZ-AC</td>
    <td align="right">  11955.955</td>
    <td align="right">  11955.955</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">   11955.96</td>
    <td align="right">   11955.96</td>
    <td align="right">   0.277304</td>
    <td align="right">      14.23</td>
    <td align="right">      11.05</td>
    <td align="right"> 0.00691556</td>
    <td align="right">      50.00</td>
    <td align="right">      23.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">    16.0621</td>
    <td align="right">      19.60</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    56.1710</td>
    <td align="right">    4016.45</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP PSZ-AC</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.277304</td>
    <td align="right">      14.23</td>
    <td align="right">      11.05</td>
    <td align="right"> 0.00691556</td>
    <td align="right">      50.00</td>
    <td align="right">      23.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">    16.0621</td>
    <td align="right">      19.60</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    56.1710</td>
    <td align="right">    4016.45</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">   3215.819</td>
    <td align="right">   2574.762</td>
    <td align="right">   0.194268</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 19:50:00</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 19:50:00</td>
    <td align="right">    3197.32</td>
    <td align="right">    3123.24</td>
    <td align="right">   0.194268</td>
    <td align="right">      23.83</td>
    <td align="right">      16.39</td>
    <td align="right"> 0.00861689</td>
    <td align="right">      11.84</td>
    <td align="right">      11.66</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      21.55</td>
    <td align="right"> 0.00828085</td>
    <td align="right">      15.27</td>
    <td align="right">     7.0196</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00864225</td>
    <td align="right">    46.3310</td>
    <td align="right">    2320.73</td>
    <td align="right">       0.00</td>
    <td align="right">    3217.29</td>
    <td align="right">    2567.55</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">   7366.328</td>
    <td align="right">   7366.328</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    7366.33</td>
    <td align="right">    7366.33</td>
    <td align="right">   0.194268</td>
    <td align="right">      18.54</td>
    <td align="right">      12.37</td>
    <td align="right"> 0.00644615</td>
    <td align="right">      50.00</td>
    <td align="right">      23.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">     7.0196</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00683855</td>
    <td align="right">    44.1295</td>
    <td align="right">    2995.77</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.194268</td>
    <td align="right">      18.54</td>
    <td align="right">      12.37</td>
    <td align="right"> 0.00644615</td>
    <td align="right">      50.00</td>
    <td align="right">      23.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">     7.0196</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00683855</td>
    <td align="right">    44.1295</td>
    <td align="right">    2995.77</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP PSZ-AC</td>
    <td align="right">   4084.086</td>
    <td align="right">   3269.945</td>
    <td align="right">   0.246720</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">    4040.86</td>
    <td align="right">    3969.99</td>
    <td align="right">   0.246720</td>
    <td align="right">      23.91</td>
    <td align="right">      16.39</td>
    <td align="right"> 0.00858858</td>
    <td align="right">      11.84</td>
    <td align="right">      11.66</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      22.47</td>
    <td align="right"> 0.00828226</td>
    <td align="right">      15.61</td>
    <td align="right">     5.5272</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00860650</td>
    <td align="right">    46.1418</td>
    <td align="right">    2947.33</td>
    <td align="right">       0.00</td>
    <td align="right">    4085.95</td>
    <td align="right">    3260.79</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP PSZ-AC</td>
    <td align="right">   9611.892</td>
    <td align="right">   9611.892</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    9611.89</td>
    <td align="right">    9611.89</td>
    <td align="right">   0.246720</td>
    <td align="right">      17.68</td>
    <td align="right">      11.75</td>
    <td align="right"> 0.00617973</td>
    <td align="right">      50.00</td>
    <td align="right">      23.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">     5.5272</td>
    <td align="right">      19.59</td>
    <td align="right"> 0.00646823</td>
    <td align="right">    45.5427</td>
    <td align="right">    3303.10</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP PSZ-AC</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.246720</td>
    <td align="right">      17.68</td>
    <td align="right">      11.75</td>
    <td align="right"> 0.00617973</td>
    <td align="right">      50.00</td>
    <td align="right">      23.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">     5.5272</td>
    <td align="right">      19.59</td>
    <td align="right"> 0.00646823</td>
    <td align="right">    45.5427</td>
    <td align="right">    3303.10</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">   3174.712</td>
    <td align="right">   2541.850</td>
    <td align="right">   0.191784</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 10:20:00</td>
    <td align="right">    3143.74</td>
    <td align="right">    3070.38</td>
    <td align="right">   0.191784</td>
    <td align="right">      23.88</td>
    <td align="right">      16.41</td>
    <td align="right"> 0.00861828</td>
    <td align="right">      11.84</td>
    <td align="right">      11.66</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      22.38</td>
    <td align="right"> 0.00828213</td>
    <td align="right">      15.58</td>
    <td align="right">     7.1105</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00864401</td>
    <td align="right">    46.3403</td>
    <td align="right">    2291.06</td>
    <td align="right">       0.00</td>
    <td align="right">    3176.16</td>
    <td align="right">    2534.73</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">   7279.217</td>
    <td align="right">   7279.217</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    7279.22</td>
    <td align="right">    7279.22</td>
    <td align="right">   0.191784</td>
    <td align="right">      18.51</td>
    <td align="right">      12.34</td>
    <td align="right"> 0.00643109</td>
    <td align="right">      50.00</td>
    <td align="right">      23.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">     7.1105</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00682781</td>
    <td align="right">    44.0609</td>
    <td align="right">    2973.68</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.191784</td>
    <td align="right">      18.51</td>
    <td align="right">      12.34</td>
    <td align="right"> 0.00643109</td>
    <td align="right">      50.00</td>
    <td align="right">      23.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">     7.1105</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00682781</td>
    <td align="right">    44.0609</td>
    <td align="right">    2973.68</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP PSZ-AC</td>
    <td align="right">   4008.333</td>
    <td align="right">   3209.293</td>
    <td align="right">   0.242143</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 09:10:00</td>
    <td align="right">    3982.30</td>
    <td align="right">    3911.35</td>
    <td align="right">   0.242143</td>
    <td align="right">      23.87</td>
    <td align="right">      16.38</td>
    <td align="right"> 0.00858966</td>
    <td align="right">      11.84</td>
    <td align="right">      11.66</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      21.64</td>
    <td align="right"> 0.00828098</td>
    <td align="right">      15.30</td>
    <td align="right">     5.6317</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00860810</td>
    <td align="right">    46.1503</td>
    <td align="right">    2890.54</td>
    <td align="right">       0.00</td>
    <td align="right">    4010.16</td>
    <td align="right">    3200.31</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP PSZ-AC</td>
    <td align="right">   9443.332</td>
    <td align="right">   9443.332</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    9443.33</td>
    <td align="right">    9443.33</td>
    <td align="right">   0.242143</td>
    <td align="right">      17.64</td>
    <td align="right">      11.71</td>
    <td align="right"> 0.00616231</td>
    <td align="right">      50.00</td>
    <td align="right">      23.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">     5.6317</td>
    <td align="right">      19.59</td>
    <td align="right"> 0.00645556</td>
    <td align="right">    45.4544</td>
    <td align="right">    3277.88</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP PSZ-AC</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.242143</td>
    <td align="right">      17.64</td>
    <td align="right">      11.71</td>
    <td align="right"> 0.00616231</td>
    <td align="right">      50.00</td>
    <td align="right">      23.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">     5.6317</td>
    <td align="right">      19.59</td>
    <td align="right"> 0.00645556</td>
    <td align="right">    45.4544</td>
    <td align="right">    3277.88</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND PSZ-AC</td>
    <td align="right">   3387.942</td>
    <td align="right">   2712.573</td>
    <td align="right">   0.204666</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">    3386.12</td>
    <td align="right">    3257.72</td>
    <td align="right">   0.204666</td>
    <td align="right">      23.38</td>
    <td align="right">      16.29</td>
    <td align="right"> 0.00868727</td>
    <td align="right">      11.84</td>
    <td align="right">      11.66</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      20.13</td>
    <td align="right"> 0.00827867</td>
    <td align="right">      14.74</td>
    <td align="right">    14.4045</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00877117</td>
    <td align="right">    47.0123</td>
    <td align="right">    2033.64</td>
    <td align="right">       0.00</td>
    <td align="right">    3389.49</td>
    <td align="right">    2704.98</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND PSZ-AC</td>
    <td align="right">   8374.188</td>
    <td align="right">   8374.188</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    8374.19</td>
    <td align="right">    8374.19</td>
    <td align="right">   0.204666</td>
    <td align="right">      16.05</td>
    <td align="right">      10.79</td>
    <td align="right"> 0.00592285</td>
    <td align="right">      50.00</td>
    <td align="right">      23.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">    14.4045</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00670949</td>
    <td align="right">    43.3063</td>
    <td align="right">    5837.94</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND PSZ-AC</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.204666</td>
    <td align="right">      16.05</td>
    <td align="right">      10.79</td>
    <td align="right"> 0.00592285</td>
    <td align="right">      50.00</td>
    <td align="right">      23.93</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">    14.4045</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00670949</td>
    <td align="right">    43.3063</td>
    <td align="right">    5837.94</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP PSZ-AC</td>
    <td align="right">   3583.735</td>
    <td align="right">   2869.336</td>
    <td align="right">   0.216493</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">    3523.50</td>
    <td align="right">    3393.37</td>
    <td align="right">   0.216493</td>
    <td align="right">      24.03</td>
    <td align="right">      16.52</td>
    <td align="right"> 0.00869207</td>
    <td align="right">      11.84</td>
    <td align="right">      11.66</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      24.20</td>
    <td align="right"> 0.00828493</td>
    <td align="right">      16.23</td>
    <td align="right">    13.6176</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00876685</td>
    <td align="right">    46.9896</td>
    <td align="right">    2269.51</td>
    <td align="right">       0.00</td>
    <td align="right">    3585.37</td>
    <td align="right">    2861.30</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP PSZ-AC</td>
    <td align="right">   9234.906</td>
    <td align="right">   9234.906</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
