  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {b9c75583-0034-44cd-9f81-7b4d41150193}, !- Handle
  {4c5111c0-6675-440a-a4b3-410f831e1df8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.6745252974394416,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-03-01 01:59:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-03-01 01:59:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0c6c55b1-a5e3-4dfd-9f19-bfffe2ec9dcd}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5c7da3f6-5ef2-41d2-90e6-5332f94d000b}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3d6b830c-abd0-4f85-940f-4777ca64a7f2}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Occ Sch Friday Rule, !- Name
  {4c5111c0-6675-440a-a4b3-410f831e1df8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {65a90813-63b3-4d5f-a485-bf6e6933f8d7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {65a90813-63b3-4d5f-a485-bf6e6933f8d7}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Occ Sch Friday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7597f5bf-10e6-4368-87b7-27467dabaa88}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {4c5111c0-6675-440a-a4b3-410f831e1df8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {29205fe7-c14b-4215-ad37-735e6d8a135d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {29205fe7-c14b-4215-ad37-735e6d8a135d}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  59,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4fa02810-7c7f-44a1-a8e1-1c67d4304f78}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {4c5111c0-6675-440a-a4b3-410f831e1df8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7f900735-9dcc-4f53-be36-acecaef73a84}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7f900735-9dcc-4f53-be36-acecaef73a84}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {b0b5fb8b-f36c-42f0-a152-f50a508ee1ef}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeAStoryTopPSZACmaxOASch, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {ea5ce704-0a27-4bd5-bec4-6725ff81cf25}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ea5ce704-0a27-4bd5-bec4-6725ff81cf25}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeAStoryTopPSZACmaxOASchDefault, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1a25a857-20ab-44a6-88f5-533888fa02e5}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Occ Sch, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  {23d67069-5632-4b67-9910-0b49e051352c}, !- Default Day Schedule Name
  {dbc65839-bf6b-4bae-bd34-c8d8b4d888d8}, !- Summer Design Day Schedule Name
  {de3c9b3a-7f18-4624-8cf7-836e9359b4cb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {23d67069-5632-4b67-9910-0b49e051352c}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Occ Sch Default, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {564a548a-78db-4a90-9cde-069f8c35f98f}, !- Handle
  {1a25a857-20ab-44a6-88f5-533888fa02e5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1250000000000089,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-03-01 01:59:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-03-01 01:59:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {de3c9b3a-7f18-4624-8cf7-836e9359b4cb}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dbc65839-bf6b-4bae-bd34-c8d8b4d888d8}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3561c88f-77a7-484c-a143-ac32ae8461c8}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Occ Sch Friday Rule, !- Name
  {1a25a857-20ab-44a6-88f5-533888fa02e5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5c0b207f-08f7-4368-ad76-cdf9bb3f949c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5c0b207f-08f7-4368-ad76-cdf9bb3f949c}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Occ Sch Friday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ae2ee81f-ac87-4321-8712-2a3336cf99ff}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {1a25a857-20ab-44a6-88f5-533888fa02e5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {21a112d3-3603-4cf1-89fe-380f899a2d0e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {21a112d3-3603-4cf1-89fe-380f899a2d0e}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  59,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ebf22461-96e9-4055-a9b9-399a5612b01a}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {1a25a857-20ab-44a6-88f5-533888fa02e5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fe3fc7f2-26f6-46e5-b099-c754d801a14a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fe3fc7f2-26f6-46e5-b099-c754d801a14a}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {86add608-d8a6-4161-9697-cbd028deef4e}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeAendaStoryGroundPSZACmaxOASch, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {0a72d66c-feeb-4c8d-9d7c-5f3c294894dc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0a72d66c-feeb-4c8d-9d7c-5f3c294894dc}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeAendaStoryGroundPSZACmaxOASchDefault, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {952084bd-83ea-4b77-97a9-1714ec82414e}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Occ Sch, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  {bd945f8c-ed06-437e-b742-269d299d5d27}, !- Default Day Schedule Name
  {a8d3c870-22e9-4659-ab39-bb501777f1ad}, !- Summer Design Day Schedule Name
  {884cf6e0-42db-4e8b-9c1a-77b049fc871b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bd945f8c-ed06-437e-b742-269d299d5d27}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Occ Sch Default, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a685eed5-0d81-4936-8041-e2f3e0eb2fc9}, !- Handle
  {952084bd-83ea-4b77-97a9-1714ec82414e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1250000000000089,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-03-01 01:59:55 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-03-01 01:59:55 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {884cf6e0-42db-4e8b-9c1a-77b049fc871b}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a8d3c870-22e9-4659-ab39-bb501777f1ad}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b6b713ad-ca01-497e-8e83-2cf039b35625}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Occ Sch Friday Rule, !- Name
  {952084bd-83ea-4b77-97a9-1714ec82414e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6652e9fc-5a67-4a2e-9913-7f92f0aa8df7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6652e9fc-5a67-4a2e-9913-7f92f0aa8df7}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Occ Sch Friday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {db321070-3ede-4135-b875-269972039880}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {952084bd-83ea-4b77-97a9-1714ec82414e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {73f1821c-74f7-47c0-9b5f-f27fc4346792}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {73f1821c-74f7-47c0-9b5f-f27fc4346792}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  59,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7a94b109-6d11-49f6-968a-212c71db9fb3}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {952084bd-83ea-4b77-97a9-1714ec82414e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {684bf625-7c7d-4927-9662-b3ad7b1b9314}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {684bf625-7c7d-4927-9662-b3ad7b1b9314}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {defa65e1-a874-4fcc-b732-1c9ce9eeab15}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeAendaStoryTopPSZACmaxOASch, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {b0866920-1de9-43b8-9be4-88d0594724f8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b0866920-1de9-43b8-9be4-88d0594724f8}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeAendaStoryTopPSZACmaxOASchDefault, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5b9a60e2-f629-40e8-8fd3-40802a9cfe9b}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Occ Sch, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  {4719c08e-5ef6-49c8-81c5-2acbf6620932}, !- Default Day Schedule Name
  {b9a35667-e4a2-4a64-998e-26bbf741e96b}, !- Summer Design Day Schedule Name
  {8d23ddae-0497-431d-8272-d0a1ac5e8efe}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4719c08e-5ef6-49c8-81c5-2acbf6620932}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {49955276-2ce1-4557-9e14-fdb6bd4286a4}, !- Handle
  {5b9a60e2-f629-40e8-8fd3-40802a9cfe9b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.12500000000001,                       !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-03-01 01:59:56 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-03-01 01:59:56 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8d23ddae-0497-431d-8272-d0a1ac5e8efe}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b9a35667-e4a2-4a64-998e-26bbf741e96b}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a604c5d6-b9b1-4987-bb20-2abdf6604160}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Occ Sch Friday Rule, !- Name
  {5b9a60e2-f629-40e8-8fd3-40802a9cfe9b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {667861d6-51b9-439c-a366-3ae087bb1a79}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {667861d6-51b9-439c-a366-3ae087bb1a79}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Occ Sch Friday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f1acfcb3-deca-4a0b-9d2b-ddaff0d64ccd}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {5b9a60e2-f629-40e8-8fd3-40802a9cfe9b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a6ab0cae-e4ee-44a0-9335-f515f5bd3bd9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a6ab0cae-e4ee-44a0-9335-f515f5bd3bd9}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  59,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {09f7ad68-4c52-4933-95ca-78ad9c352159}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {5b9a60e2-f629-40e8-8fd3-40802a9cfe9b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2e50441f-659a-4e1e-9662-282500a6e788}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2e50441f-659a-4e1e-9662-282500a6e788}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {390e5d61-a1cc-4969-8c96-8ea08b9b8748}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeAendbStoryGroundPSZACmaxOASch, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {5bc93143-de48-4b43-99bd-3a5613bb7753}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5bc93143-de48-4b43-99bd-3a5613bb7753}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeAendbStoryGroundPSZACmaxOASchDefault, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d4446bcd-597e-4f28-aae5-cbf5f8720730}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Occ Sch, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  {14359b43-543c-480e-8c48-bc9b180da7ba}, !- Default Day Schedule Name
  {09131530-1413-4a1a-8857-b584f4c2adb7}, !- Summer Design Day Schedule Name
  {7eb15441-7e87-412c-b3ee-7c854d2c03da}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {14359b43-543c-480e-8c48-bc9b180da7ba}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Occ Sch Default, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {d44a33f3-7aa1-43c9-925f-da7034f166c5}, !- Handle
  {d4446bcd-597e-4f28-aae5-cbf5f8720730}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.12500000000001,                       !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-03-01 01:59:57 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-03-01 01:59:57 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7eb15441-7e87-412c-b3ee-7c854d2c03da}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {09131530-1413-4a1a-8857-b584f4c2adb7}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b8988450-5b52-4b80-af88-3f5805fc29a7}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Occ Sch Friday Rule, !- Name
  {d4446bcd-597e-4f28-aae5-cbf5f8720730}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c756db0d-902d-4e71-a60d-fdec35e7f059}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c756db0d-902d-4e71-a60d-fdec35e7f059}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Occ Sch Friday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f91d20e6-1e04-4de9-aa7e-d876c2fecaba}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {d4446bcd-597e-4f28-aae5-cbf5f8720730}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {eb8df605-3bb2-4ef9-a9f1-f6c8526594a2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eb8df605-3bb2-4ef9-a9f1-f6c8526594a2}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  59,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {317c1b1a-4d60-46e8-b2cd-a2f8853639e3}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {d4446bcd-597e-4f28-aae5-cbf5f8720730}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ac2aca43-195e-4178-9184-29531728d279}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ac2aca43-195e-4178-9184-29531728d279}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {9d71e157-44b1-46aa-ac73-cec9fb2b5c69}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeAendbStoryTopPSZACmaxOASch, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {eac1b2bc-5e5a-4a64-8762-094f1d4e717e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eac1b2bc-5e5a-4a64-8762-094f1d4e717e}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeAendbStoryTopPSZACmaxOASchDefault, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {37e1e1a6-17b9-4975-9044-fe993ffe3d46}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  {e05fbf5b-d57e-4d26-bcf0-25a4dde7c0cd}, !- Default Day Schedule Name
  {c7d9f4f1-8061-4938-b365-4e6c68d33f87}, !- Summer Design Day Schedule Name
  {cca9f127-cc7c-4b3e-abd3-b455be658438}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e05fbf5b-d57e-4d26-bcf0-25a4dde7c0cd}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {0da2c586-6e41-405c-a749-ce28ec07b8ec}, !- Handle
  {37e1e1a6-17b9-4975-9044-fe993ffe3d46}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.5515823418684862,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-03-01 01:59:58 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-03-01 01:59:58 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {cca9f127-cc7c-4b3e-abd3-b455be658438}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c7d9f4f1-8061-4938-b365-4e6c68d33f87}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {46226971-317c-4c55-afdf-d25bb7000fc2}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Friday Rule, !- Name
  {37e1e1a6-17b9-4975-9044-fe993ffe3d46}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {bd3b1b8f-3dd4-48da-84f2-e165ba9c58d0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bd3b1b8f-3dd4-48da-84f2-e165ba9c58d0}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Friday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bf9d076c-dace-4776-a105-bd78e375413e}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {37e1e1a6-17b9-4975-9044-fe993ffe3d46}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8f7cdda6-beb0-4c93-8e28-6c0b68a072e7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8f7cdda6-beb0-4c93-8e28-6c0b68a072e7}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  59,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {490fc9a9-27db-46b1-8e26-4caa370b336b}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {37e1e1a6-17b9-4975-9044-fe993ffe3d46}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c71193bb-a7a1-4979-b015-9053e6912bc6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c71193bb-a7a1-4979-b015-9053e6912bc6}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {6d53ec4a-4ab5-4e1c-b9ea-71404b92aa61}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeBStoryGroundPSZACmaxOASch, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {ae9a58a8-5733-4af8-ae6c-ab61c4064878}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ae9a58a8-5733-4af8-ae6c-ab61c4064878}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeBStoryGroundPSZACmaxOASchDefault, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e7fe3ce3-c63f-4c1c-82f8-190206899e89}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Occ Sch, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  {5cd51488-abb0-4798-a361-c90f7434f4bb}, !- Default Day Schedule Name
  {a890df17-5911-433d-8bc3-9543de376aa5}, !- Summer Design Day Schedule Name
  {3bdaa7c1-727f-45ea-9a2c-24e638c5979b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5cd51488-abb0-4798-a361-c90f7434f4bb}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Occ Sch Default, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {1df522c8-7baa-48a5-9b4d-15b926f7af3a}, !- Handle
  {e7fe3ce3-c63f-4c1c-82f8-190206899e89}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.5515823418684862,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-03-01 01:59:59 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-03-01 01:59:59 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3bdaa7c1-727f-45ea-9a2c-24e638c5979b}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a890df17-5911-433d-8bc3-9543de376aa5}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {91389f7a-e7f4-4f33-b534-8875acb91332}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Occ Sch Friday Rule, !- Name
  {e7fe3ce3-c63f-4c1c-82f8-190206899e89}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1e060a54-8de7-40be-99d8-d65d0c908f5d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1e060a54-8de7-40be-99d8-d65d0c908f5d}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Occ Sch Friday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b5ef17eb-7325-444e-9382-58ba1a7e2d65}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {e7fe3ce3-c63f-4c1c-82f8-190206899e89}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3be63ade-f57f-4cfc-9e98-f8f66b48e067}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3be63ade-f57f-4cfc-9e98-f8f66b48e067}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  59,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {266db782-da01-4acc-ac7b-fc96082a7189}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {e7fe3ce3-c63f-4c1c-82f8-190206899e89}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ed4f9c9d-51fe-4685-b3ef-5237e87e8830}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ed4f9c9d-51fe-4685-b3ef-5237e87e8830}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {fe1c6fda-5234-4897-878f-68cfe7f6131c}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeBStoryTopPSZACmaxOASch, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {dc4ca090-fa42-447e-a9b5-d1e2677e64e1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dc4ca090-fa42-447e-a9b5-d1e2677e64e1}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeBStoryTopPSZACmaxOASchDefault, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2707167f-ed9f-48b6-aae3-5c539e708a9f}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Occ Sch, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  {d45b008f-9d94-44bc-89f1-4ef12906a32c}, !- Default Day Schedule Name
  {ec352788-1023-40ef-8d84-0929073f154a}, !- Summer Design Day Schedule Name
  {95d6e8e3-7bc5-495b-80c4-e12f6a23c8c9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d45b008f-9d94-44bc-89f1-4ef12906a32c}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Occ Sch Default, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {222255d9-b46f-4a9f-a104-2c0376705785}, !- Handle
  {2707167f-ed9f-48b6-aae3-5c539e708a9f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.6996835316263128,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-03-01 01:59:59 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-03-01 01:59:59 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {95d6e8e3-7bc5-495b-80c4-e12f6a23c8c9}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ec352788-1023-40ef-8d84-0929073f154a}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8fdc5854-97e1-4d60-8c37-b29f69de79dd}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Occ Sch Friday Rule, !- Name
  {2707167f-ed9f-48b6-aae3-5c539e708a9f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8e47ac14-273e-4859-a821-5751148b0d8d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8e47ac14-273e-4859-a821-5751148b0d8d}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Occ Sch Friday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {05f3157f-cd70-4dbc-bb49-13c12bd2beed}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {2707167f-ed9f-48b6-aae3-5c539e708a9f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d913c938-3c99-40ca-a782-a95c0b524851}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d913c938-3c99-40ca-a782-a95c0b524851}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  59,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b6d910f0-e1b3-4a16-b3b8-e837eab585d4}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {2707167f-ed9f-48b6-aae3-5c539e708a9f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c32448f5-fc33-4a22-beac-becd763799f5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c32448f5-fc33-4a22-beac-becd763799f5}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {aa068a6a-b329-44a7-9764-161b51027975}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeBendaStoryGroundPSZACmaxOASch, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {19f463f4-d899-4c02-9349-c2cefad32864}; !- Default Day Schedule Name

OS:Schedule:Day,
  {19f463f4-d899-4c02-9349-c2cefad32864}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeBendaStoryGroundPSZACmaxOASchDefault, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {cf43939d-9d93-4aff-8685-b7f54f6f640f}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Occ Sch, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  {91defc99-1002-408c-913f-3c92bf8b4ee9}, !- Default Day Schedule Name
  {93a3521c-1cf7-4115-9058-f26816ea701b}, !- Summer Design Day Schedule Name
  {56ffad24-007d-400e-8515-2b506b87bee8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {91defc99-1002-408c-913f-3c92bf8b4ee9}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Occ Sch Default, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {61082d8c-89a0-4258-83a9-acfa7f26c512}, !- Handle
  {cf43939d-9d93-4aff-8685-b7f54f6f640f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.6996835316263128,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-03-01 02:00:01 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-03-01 02:00:01 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {56ffad24-007d-400e-8515-2b506b87bee8}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {93a3521c-1cf7-4115-9058-f26816ea701b}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5b46ac7a-983c-4e98-99cf-2a574d71a884}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Occ Sch Friday Rule, !- Name
  {cf43939d-9d93-4aff-8685-b7f54f6f640f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e36f1039-9879-4552-a29d-dbb68a1e634a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e36f1039-9879-4552-a29d-dbb68a1e634a}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Occ Sch Friday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f9790f5b-ec65-449b-ad5d-b9ac95024ad3}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {cf43939d-9d93-4aff-8685-b7f54f6f640f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bd75abc7-f652-4dac-b8aa-11ba849533a6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bd75abc7-f652-4dac-b8aa-11ba849533a6}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  59,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4aa7f838-a741-43be-904c-9a2aeb8a07e1}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {cf43939d-9d93-4aff-8685-b7f54f6f640f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {95cfa2b4-5f7d-4f0d-acb1-7b0073da24eb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {95cfa2b4-5f7d-4f0d-acb1-7b0073da24eb}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {da6ea692-22b6-468f-a559-f8cf3dfb9915}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeBendaStoryTopPSZACmaxOASch, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {a036b497-4a58-4761-977e-3a2a80fd1306}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a036b497-4a58-4761-977e-3a2a80fd1306}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeBendaStoryTopPSZACmaxOASchDefault, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ffbb74b1-4319-4b83-939f-824368b5f07c}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Occ Sch, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  {200aa08d-0efb-4060-b758-559362d36c4c}, !- Default Day Schedule Name
  {086a9b9d-e145-4dca-8759-0037ed374a54}, !- Summer Design Day Schedule Name
  {8044aaa7-bea1-41a3-9be7-5fd99699b63f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {200aa08d-0efb-4060-b758-559362d36c4c}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {34f35aa0-4ede-4724-9e03-6e007e748747}, !- Handle
  {ffbb74b1-4319-4b83-939f-824368b5f07c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.6996835316263146,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-03-01 02:00:01 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-03-01 02:00:01 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8044aaa7-bea1-41a3-9be7-5fd99699b63f}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {086a9b9d-e145-4dca-8759-0037ed374a54}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4515516d-54b3-4efd-a273-30c73df6f8d7}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Occ Sch Friday Rule, !- Name
  {ffbb74b1-4319-4b83-939f-824368b5f07c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2e262f00-1538-4f5f-b518-5008eddf478c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2e262f00-1538-4f5f-b518-5008eddf478c}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Occ Sch Friday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cb7efc2d-dcae-4c70-b391-885f7709267a}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {ffbb74b1-4319-4b83-939f-824368b5f07c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {436d3d52-72ed-4783-8d4c-a5c51e207695}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {436d3d52-72ed-4783-8d4c-a5c51e207695}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  59,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2f77c74a-bc09-4ce1-bf80-e78a93d0ea41}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {ffbb74b1-4319-4b83-939f-824368b5f07c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d1ed4364-09be-487c-b06e-c2655b5a9f89}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d1ed4364-09be-487c-b06e-c2655b5a9f89}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {0a3a7e7b-3f2e-4ffd-af8c-abc5b27cc56b}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeBendbStoryGroundPSZACmaxOASch, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {5a27a12e-2718-4676-a131-2238753f07bd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5a27a12e-2718-4676-a131-2238753f07bd}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeBendbStoryGroundPSZACmaxOASchDefault, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {69b1c0f9-f7a1-4336-b62f-26c5319b293e}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Occ Sch, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  {ab627eba-4284-4f56-bf9b-3c9a6f2e6925}, !- Default Day Schedule Name
  {5879e4cb-2e04-423b-9a47-bf41c10adf3c}, !- Summer Design Day Schedule Name
  {beb88702-2883-4293-9aa0-0dba091e967e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ab627eba-4284-4f56-bf9b-3c9a6f2e6925}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Occ Sch Default, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {fafbd2bf-5d11-463c-af0c-fa39ff8e5116}, !- Handle
  {69b1c0f9-f7a1-4336-b62f-26c5319b293e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.6996835316263146,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-03-01 02:00:02 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-03-01 02:00:02 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {beb88702-2883-4293-9aa0-0dba091e967e}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5879e4cb-2e04-423b-9a47-bf41c10adf3c}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f23a44d5-dda9-47f2-ad59-12cd6931215c}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Occ Sch Friday Rule, !- Name
  {69b1c0f9-f7a1-4336-b62f-26c5319b293e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0bc1b043-539f-439d-b6e2-22bf0ba6654a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0bc1b043-539f-439d-b6e2-22bf0ba6654a}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Occ Sch Friday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5d7532ce-d219-447f-9e0b-60edf88da423}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {69b1c0f9-f7a1-4336-b62f-26c5319b293e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8afb3b48-f23b-496a-bd4c-2821a02f23c1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8afb3b48-f23b-496a-bd4c-2821a02f23c1}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  59,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {528ee231-3d59-45da-9d43-6c07b9259f80}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {69b1c0f9-f7a1-4336-b62f-26c5319b293e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {abbf0ad7-4f57-4135-8cb3-3eb449d11704}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {abbf0ad7-4f57-4135-8cb3-3eb449d11704}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {79bba4a5-3d73-434e-8dc6-279715b9d10a}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeBendbStoryTopPSZACmaxOASch, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {1216ffaa-c96b-40b0-92a1-f91549ffdb08}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1216ffaa-c96b-40b0-92a1-f91549ffdb08}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeBendbStoryTopPSZACmaxOASchDefault, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {74e3e36b-2033-492d-87be-965958567fae}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Occ Sch, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  {6743f00a-fbb2-4c8c-b5ef-0693e85be1d6}, !- Default Day Schedule Name
  {6f545044-2f46-4eed-8616-1adb4da55a5e}, !- Summer Design Day Schedule Name
  {a3826903-5c66-421c-9fcc-8d11dbd67d92}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6743f00a-fbb2-4c8c-b5ef-0693e85be1d6}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {972215fb-d4b4-4c30-8bbf-c1d1dbbf7656}, !- Handle
  {74e3e36b-2033-492d-87be-965958567fae}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.6745252974394438,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-03-01 02:00:02 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-03-01 02:00:02 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a3826903-5c66-421c-9fcc-8d11dbd67d92}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6f545044-2f46-4eed-8616-1adb4da55a5e}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4817a2f1-9110-4d3b-a069-3227e9e1e246}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Occ Sch Friday Rule, !- Name
  {74e3e36b-2033-492d-87be-965958567fae}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1e6c4c98-d0ac-4856-b26a-b25d2235a48e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1e6c4c98-d0ac-4856-b26a-b25d2235a48e}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Occ Sch Friday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {865d3803-a368-4164-ba37-60548e76d54d}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {74e3e36b-2033-492d-87be-965958567fae}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {df7d9f90-7104-485c-bc3f-bc4305ab393f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {df7d9f90-7104-485c-bc3f-bc4305ab393f}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  59,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f8e5926a-afe6-43ff-8b16-3c212536de58}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {74e3e36b-2033-492d-87be-965958567fae}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8319bb15-81d0-4f73-b439-7f0c2a0917a1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8319bb15-81d0-4f73-b439-7f0c2a0917a1}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a84a2cea-cba8-482d-a9ae-d188e347f42f}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASch, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {6ad5411b-1e54-4e8b-aa92-ab95a5764b13}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6ad5411b-1e54-4e8b-aa92-ab95a5764b13}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASchDefault, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {86bbf496-670c-49f2-84b6-7240a9c6ba9a}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Occ Sch, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  {8b8d61df-cef3-4285-9877-96b012c45164}, !- Default Day Schedule Name
  {845195c5-50bb-43f2-a7a5-de0e7f300b98}, !- Summer Design Day Schedule Name
  {546a9003-8bf3-4006-b6d6-c98b4fef8378}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8b8d61df-cef3-4285-9877-96b012c45164}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Occ Sch Default, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {6a7ff975-1c15-41be-ad40-d4483c2de315}, !- Handle
  {86bbf496-670c-49f2-84b6-7240a9c6ba9a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.6745252974394438,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-03-01 02:00:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-03-01 02:00:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {546a9003-8bf3-4006-b6d6-c98b4fef8378}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {845195c5-50bb-43f2-a7a5-de0e7f300b98}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f7a43dc6-23fd-4053-99a1-b85b2dc3f404}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Occ Sch Friday Rule, !- Name
  {86bbf496-670c-49f2-84b6-7240a9c6ba9a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {86ed6e21-3746-472a-b2bd-ac46449cdf60}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {86ed6e21-3746-472a-b2bd-ac46449cdf60}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Occ Sch Friday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0dbd3eed-3486-4039-a434-46ea16535e26}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {86bbf496-670c-49f2-84b6-7240a9c6ba9a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2e879a9a-4d10-4861-ade8-0997973915c6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2e879a9a-4d10-4861-ade8-0997973915c6}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  59,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c9f6b196-ec79-46cb-b65a-d24488acb01c}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {86bbf496-670c-49f2-84b6-7240a9c6ba9a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dd5aadd8-8a81-47cb-9e5a-81d31d097b28}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dd5aadd8-8a81-47cb-9e5a-81d31d097b28}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ca501a8a-06f0-437f-aeb6-f67236d2f01d}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASch, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {25db6efa-3276-48f9-86f9-5cde5efd0a59}; !- Default Day Schedule Name

OS:Schedule:Day,
  {25db6efa-3276-48f9-86f9-5cde5efd0a59}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASchDefault, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4cc345f5-52a1-47a8-a811-0b20f8ab08fe}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Occ Sch, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  {40658be5-5080-4eb8-92d4-5e06b44f5c45}, !- Default Day Schedule Name
  {b9c073c8-fb2b-480a-939a-105ed33b2a7d}, !- Summer Design Day Schedule Name
  {534b2dd5-5a7a-49f2-8f62-4cda2f0dcfa5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {40658be5-5080-4eb8-92d4-5e06b44f5c45}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Occ Sch Default, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a8d69465-9f34-4df8-b2d2-b1dccbb88ca2}, !- Handle
  {4cc345f5-52a1-47a8-a811-0b20f8ab08fe}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1250000000000098,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-03-01 02:00:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-03-01 02:00:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {534b2dd5-5a7a-49f2-8f62-4cda2f0dcfa5}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b9c073c8-fb2b-480a-939a-105ed33b2a7d}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2d56beff-8562-4ac9-beee-e45c8a0e3637}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Occ Sch Friday Rule, !- Name
  {4cc345f5-52a1-47a8-a811-0b20f8ab08fe}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {fb0491bc-2687-4b17-bf86-a1dca1b4508b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fb0491bc-2687-4b17-bf86-a1dca1b4508b}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Occ Sch Friday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {94fd2a68-e470-45b9-bd27-ee14630d5f54}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {4cc345f5-52a1-47a8-a811-0b20f8ab08fe}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a78a00c1-427f-4f5e-bfd7-bbca4681631a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a78a00c1-427f-4f5e-bfd7-bbca4681631a}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  59,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {200fe06a-1406-47f4-92b7-4b61228024ce}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {4cc345f5-52a1-47a8-a811-0b20f8ab08fe}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4e49eede-9abc-4690-9c12-90867b3570aa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4e49eede-9abc-4690-9c12-90867b3570aa}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {192ec7a3-2baa-4c89-b7b1-fb127fa3a9da}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeCendaStoryGroundPSZACmaxOASch, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {09f1e723-33db-4c55-a2d1-ee64dab5d19b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {09f1e723-33db-4c55-a2d1-ee64dab5d19b}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeCendaStoryGroundPSZACmaxOASchDefault, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f51cb368-08a7-45a4-b2ce-427308df0651}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Occ Sch, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  {f01e2442-66ad-4424-b6df-951b26c90ae1}, !- Default Day Schedule Name
  {003f70aa-6b1a-46bc-a541-9aa252cb4679}, !- Summer Design Day Schedule Name
  {13100995-1def-42ca-82f4-cf552e060c03}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f01e2442-66ad-4424-b6df-951b26c90ae1}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Occ Sch Default, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {f87460e3-943b-4df8-9583-09a5cd6b057f}, !- Handle
  {f51cb368-08a7-45a4-b2ce-427308df0651}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1250000000000098,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-03-01 02:00:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-03-01 02:00:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {13100995-1def-42ca-82f4-cf552e060c03}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {003f70aa-6b1a-46bc-a541-9aa252cb4679}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {39a42289-37f2-4984-8981-89a91532e07e}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Occ Sch Friday Rule, !- Name
  {f51cb368-08a7-45a4-b2ce-427308df0651}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f30c4967-7fb0-4540-92d5-a1b4d8b7b401}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f30c4967-7fb0-4540-92d5-a1b4d8b7b401}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Occ Sch Friday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {63c52c86-cd6b-47bc-9aba-a230668ea42c}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {f51cb368-08a7-45a4-b2ce-427308df0651}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {131f8121-04ae-452d-bb5e-6d369dbee9db}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {131f8121-04ae-452d-bb5e-6d369dbee9db}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  59,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {34b2990f-df74-4312-8914-1fc604100ac4}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {f51cb368-08a7-45a4-b2ce-427308df0651}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {35a54e37-df9d-4d36-b89f-a07165e28e8b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {35a54e37-df9d-4d36-b89f-a07165e28e8b}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e8007ee0-57e8-44ca-aebe-ce04f3f6cc57}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeCendaStoryTopPSZACmaxOASch, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {6e33e823-062e-450b-a33f-b5b8fdab2f69}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6e33e823-062e-450b-a33f-b5b8fdab2f69}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeCendaStoryTopPSZACmaxOASchDefault, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {69062afa-a758-40ca-b636-34a195199187}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Occ Sch, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  {1a3ca160-0764-4c23-bf28-d5d3886e1cb8}, !- Default Day Schedule Name
  {76e55c0c-cb7e-4e53-9978-906848ebdb5a}, !- Summer Design Day Schedule Name
  {f49ae889-6b9a-4669-a1c6-565e6abbcca2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1a3ca160-0764-4c23-bf28-d5d3886e1cb8}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {74e5fba4-3b66-4c0c-a4ec-46287715d979}, !- Handle
  {69062afa-a758-40ca-b636-34a195199187}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1250000000000109,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-03-01 02:00:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-03-01 02:00:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f49ae889-6b9a-4669-a1c6-565e6abbcca2}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {76e55c0c-cb7e-4e53-9978-906848ebdb5a}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c6912fad-a636-4115-ab87-29a8253d4d68}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Occ Sch Friday Rule, !- Name
  {69062afa-a758-40ca-b636-34a195199187}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ca2c656f-86a2-4e15-802d-3646ec2477b2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ca2c656f-86a2-4e15-802d-3646ec2477b2}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Occ Sch Friday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8b2d3fce-8b9b-4db6-97cb-2d847b856450}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {69062afa-a758-40ca-b636-34a195199187}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {236e0e5c-83c4-49b8-a4be-0b1b6a072833}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {236e0e5c-83c4-49b8-a4be-0b1b6a072833}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  59,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5db9e336-693b-4760-91a5-24dfc54deb64}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {69062afa-a758-40ca-b636-34a195199187}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c30eb780-d252-415b-8f69-74329c417bb9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c30eb780-d252-415b-8f69-74329c417bb9}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a3854842-7461-438a-ba8a-3423aac97f5e}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeCendbStoryGroundPSZACmaxOASch, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {361e17c3-591c-4066-a1b0-aad19d37f1ce}; !- Default Day Schedule Name

OS:Schedule:Day,
  {361e17c3-591c-4066-a1b0-aad19d37f1ce}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeCendbStoryGroundPSZACmaxOASchDefault, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6893ba48-76e5-4034-a964-8b79e0fac461}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Occ Sch, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  {6c5a7333-a70a-432b-98c3-e5d472566179}, !- Default Day Schedule Name
  {0a6906c0-7100-4405-b9c6-6ba3bd09eb33}, !- Summer Design Day Schedule Name
  {1f493d8e-2338-4049-a2fb-73cb20b9607c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6c5a7333-a70a-432b-98c3-e5d472566179}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Occ Sch Default, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {9c5729f0-e5f7-4414-9326-ca86eb11ef32}, !- Handle
  {6893ba48-76e5-4034-a964-8b79e0fac461}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1250000000000109,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-03-01 02:00:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-03-01 02:00:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1f493d8e-2338-4049-a2fb-73cb20b9607c}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0a6906c0-7100-4405-b9c6-6ba3bd09eb33}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4e45c87c-5313-4b98-ac8d-91235f88d02b}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Occ Sch Friday Rule, !- Name
  {6893ba48-76e5-4034-a964-8b79e0fac461}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {15aba397-9bff-4d1e-bca6-3faac75a4183}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {15aba397-9bff-4d1e-bca6-3faac75a4183}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Occ Sch Friday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ccf1e1a0-ed2e-4169-abc6-683f68970358}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {6893ba48-76e5-4034-a964-8b79e0fac461}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1faef46b-ee7a-40b2-816c-b9b4b4a99a07}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1faef46b-ee7a-40b2-816c-b9b4b4a99a07}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  59,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c2487968-03a2-4096-b531-ca7010440ca5}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {6893ba48-76e5-4034-a964-8b79e0fac461}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ee4f88f1-ed4e-4db5-8c74-b6a6e59a5ce4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ee4f88f1-ed4e-4db5-8c74-b6a6e59a5ce4}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {b1270d03-0868-4a1a-b97d-0463e1986541}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeCendbStoryTopPSZACmaxOASch, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {47992cd1-b061-463f-aa88-c165fa2ac03e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {47992cd1-b061-463f-aa88-c165fa2ac03e}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeCendbStoryTopPSZACmaxOASchDefault, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Curve:Biquadratic,
  {50d627fd-9be8-4d6f-9201-0719c43ae86f}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {de1eef17-e911-4d24-ac13-56078f3ab33f}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c537b669-8a9d-48ca-ba13-3f63980c069d}, !- Handle
  PSZ-AC DX Unitary Package EIRFT,        !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {55797e02-f990-448d-a4d1-0098db2befe7}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {462f607e-917c-4359-8e58-2613d8d3f2bc}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR,          !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Material,
  {e5c6f802-e1f3-445a-a83f-d649a5b0169f}, !- Handle
  Std Wood 6inch 2,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {091461c0-70d5-4b0a-9947-b5454f97a5e2}, !- Handle
  InteriorFurnishings 2,                  !- Name
  {42926577-9556-46f3-8f5c-dacdefbfd362}, !- Surface Rendering Name
  {e5c6f802-e1f3-445a-a83f-d649a5b0169f}; !- Layer 1

OS:InternalMass:Definition,
  {a6df5072-db1d-4e60-9c77-42ace750a2dc}, !- Handle
  Internal Mass Definition 3,             !- Name
  {091461c0-70d5-4b0a-9947-b5454f97a5e2}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {bc9bb0a6-3470-4347-b142-b723c255db9e}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story Top Mass, !- Name
  {a6df5072-db1d-4e60-9c77-42ace750a2dc}, !- Internal Mass Definition Name
  {49b33171-a337-4886-9131-41172c3d2ca9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {652583f8-e13a-49da-b56b-6a109b4d5d35}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story Top Mass, !- Name
  {a6df5072-db1d-4e60-9c77-42ace750a2dc}, !- Internal Mass Definition Name
  {695f259c-95c5-441d-849c-789b55a3fff8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {21459ef1-e340-4bda-8102-0ef2c22c920e}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story Top Mass, !- Name
  {a6df5072-db1d-4e60-9c77-42ace750a2dc}, !- Internal Mass Definition Name
  {dd51b4cf-17a0-4d93-8d83-042a08052899}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b54fa8c2-cdd4-4a62-b966-3a0cf95eade1}, !- Handle
  Office WholeBuilding - Md Office B  - Story Top Mass, !- Name
  {a6df5072-db1d-4e60-9c77-42ace750a2dc}, !- Internal Mass Definition Name
  {0b5d807a-05d4-460b-a08b-d2604ae4fc22}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ac60d2c9-1919-443c-af59-f11503d0591e}, !- Handle
  Office WholeBuilding - Md Office A  - Story Top Mass, !- Name
  {a6df5072-db1d-4e60-9c77-42ace750a2dc}, !- Internal Mass Definition Name
  {f59ec0bc-f9e0-4343-965f-e8b1bea52e72}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {dae00ef2-4a41-4b01-baad-8f3f8bc04e5b}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story Ground Mass, !- Name
  {a6df5072-db1d-4e60-9c77-42ace750a2dc}, !- Internal Mass Definition Name
  {f595d9c6-406e-4bc5-86f1-ab467ed56a42}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {87846c03-36e6-4b1e-8295-1a6bee3d8f2b}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story Ground Mass, !- Name
  {a6df5072-db1d-4e60-9c77-42ace750a2dc}, !- Internal Mass Definition Name
  {6076b7c7-df13-42cf-8022-3aac3bdde9b2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3627f1a2-cec2-4cea-ab96-33dccf90044c}, !- Handle
  Office WholeBuilding - Md Office A  - Story Ground Mass, !- Name
  {a6df5072-db1d-4e60-9c77-42ace750a2dc}, !- Internal Mass Definition Name
  {a2c00b68-f55e-4185-ac0c-d4a3d2c5158e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9e801dc4-bbab-4869-88c7-dd86077cd982}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story Ground Mass, !- Name
  {a6df5072-db1d-4e60-9c77-42ace750a2dc}, !- Internal Mass Definition Name
  {20e9a397-b7a0-4823-a513-fed0bce63403}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c853151d-6f18-4747-b100-820b559fcbe6}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story Top Mass, !- Name
  {a6df5072-db1d-4e60-9c77-42ace750a2dc}, !- Internal Mass Definition Name
  {1b014aaf-ceda-4dee-aa93-2ea98be123f8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6ed3448f-6256-472c-aade-a92deba68daa}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story Ground Mass, !- Name
  {a6df5072-db1d-4e60-9c77-42ace750a2dc}, !- Internal Mass Definition Name
  {19346a9a-720a-4e62-8444-2179d8716871}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {18b25d28-86ae-4a5d-8938-d91bacd7fcca}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story Top Mass, !- Name
  {a6df5072-db1d-4e60-9c77-42ace750a2dc}, !- Internal Mass Definition Name
  {5d5fb22f-c777-489a-ac00-fed485af35a9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cc0f0816-7d3f-41cb-836c-ac983a0f65c5}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story Top Mass, !- Name
  {a6df5072-db1d-4e60-9c77-42ace750a2dc}, !- Internal Mass Definition Name
  {3b3b7027-baaa-4b2d-84bd-4a482b5893e0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {345f0658-af47-498e-bda8-d2c03322f6d1}, !- Handle
  Office WholeBuilding - Md Office C  - Story Top Mass, !- Name
  {a6df5072-db1d-4e60-9c77-42ace750a2dc}, !- Internal Mass Definition Name
  {52f678b7-5571-4599-82e7-9da935a72f4f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7d5689ad-5b21-4b2f-85c8-7b81f2678929}, !- Handle
  Office WholeBuilding - Md Office B  - Story Ground Mass, !- Name
  {a6df5072-db1d-4e60-9c77-42ace750a2dc}, !- Internal Mass Definition Name
  {46e3e6b0-fffb-43cc-974c-535871ce6d51}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e057a16a-bbd9-46ac-9fdd-cd9bf0fb83d6}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story Ground Mass, !- Name
  {a6df5072-db1d-4e60-9c77-42ace750a2dc}, !- Internal Mass Definition Name
  {3d99fb0a-891c-44fd-b0b3-0847d5f226aa}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {00bf8eb1-2d3e-47c6-a4e1-2a4eb4b61c2c}, !- Handle
  Office WholeBuilding - Md Office C  - Story Ground Mass, !- Name
  {a6df5072-db1d-4e60-9c77-42ace750a2dc}, !- Internal Mass Definition Name
  {3363729c-e6f6-4521-992c-18e1c985ec66}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4d330fb2-5f6f-4a16-a85c-146404ecec46}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story Ground Mass, !- Name
  {a6df5072-db1d-4e60-9c77-42ace750a2dc}, !- Internal Mass Definition Name
  {7c1b51ef-aab9-4fb5-912d-f4e56e025cab}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:StandardsInformation:Construction,
  {a802e840-08d7-4c4e-92d4-215ac6336b00}, !- Handle
  {091461c0-70d5-4b0a-9947-b5454f97a5e2}; !- Construction Name

OS:StandardsInformation:Material,
  {cd7d4a95-e4c9-4fc6-ada0-35e144116fd4}, !- Handle
  {e5c6f802-e1f3-445a-a83f-d649a5b0169f}; !- Material Name

OS:StandardsInformation:Material,
  {5bb2b72f-7d33-40da-b6a9-2d55963e7d0b}, !- Handle
  {d8db704e-f8aa-4fab-a895-a61ec746a863}; !- Material Name

OS:StandardsInformation:Construction,
  {dc61b781-5451-4f08-8449-7c0801dba68e}, !- Handle
  {c0059ef9-3ee9-48c2-b5a4-a1788973b286}; !- Construction Name

OS:StandardsInformation:Material,
  {5e50e497-ad08-442d-bf1c-d81c0d43b67e}, !- Handle
  {9a6987d7-c508-487e-8ce1-9fd6cb71cf5a}; !- Material Name

OS:StandardsInformation:Material,
  {31f9b371-8f85-472e-8f8d-69fb52e05dc6}, !- Handle
  {4c22e24f-be8d-4182-ac17-b7c762d5478a}; !- Material Name

OS:StandardsInformation:Material,
  {55e8698b-01ca-40dc-9812-e8dc1e126f6e}, !- Handle
  {00400499-2e2d-4307-8423-e7d9179d8807}; !- Material Name

OS:StandardsInformation:Material,
  {77249b4f-244b-4fd3-b65b-bbd6a7ef5972}, !- Handle
  {396937bd-8714-460b-b576-48c4d732e102}; !- Material Name

OS:StandardsInformation:Material,
  {a7713477-0112-46a5-8bfa-43d4205e020b}, !- Handle
  {8fd9882d-b0b4-4d7e-9783-948be704603a}; !- Material Name

OS:StandardsInformation:Material,
  {6265244a-c556-42bb-b0be-03a3ad30d7cc}, !- Handle
  {dd8f7540-6c1a-44a3-8c1a-b25e1a37e3d4}; !- Material Name

OS:StandardsInformation:Material,
  {213b6a53-4e9b-46d7-a32f-6211733e1545}, !- Handle
  {cc01b3f9-618b-49f7-87fd-c6af0a22cb2f}; !- Material Name

OS:StandardsInformation:Material,
  {44617b2b-0cdf-4b5a-a45e-14b8dde635e8}, !- Handle
  {98792212-738f-460e-818f-4dbc419ff8ff}; !- Material Name

OS:StandardsInformation:Material,
  {5fe39d2b-8682-4649-bafd-7aa3d104861a}, !- Handle
  {259835cf-1994-4d65-b22d-68305a0e8508}; !- Material Name

OS:StandardsInformation:Material,
  {22144e00-1548-4a70-b0d2-7bed15869eb8}, !- Handle
  {0917e28e-5970-4107-86a2-f4ce62b9e292}; !- Material Name

OS:StandardsInformation:Material,
  {ba46eb97-bfde-49de-b8d5-2b51753e7ef8}, !- Handle
  {425cff00-c569-4de5-8119-b78ee32d5396}; !- Material Name

OS:StandardsInformation:Material,
  {9cf4dd35-bdd3-4a0c-8016-055a200bf555}, !- Handle
  {7bf0d6ba-b650-4fa1-b868-9513afb0ae7e}; !- Material Name

OS:StandardsInformation:Material,
  {4824a59a-300e-416a-81d4-4fafc5e22566}, !- Handle
  {fb91a549-01e4-4093-8b1a-c4db6e09d460}; !- Material Name

OS:StandardsInformation:Material,
  {df6dcb52-51d5-4285-8b8a-ee2b915016c5}, !- Handle
  {0e293a10-77f8-4c63-912a-5453a5337c2b}; !- Material Name

OS:StandardsInformation:Construction,
  {4a9bf941-a4e4-42eb-9ce4-95ee50df0706}, !- Handle
  {0346ddba-1739-4c8d-aab3-d3506d057963}; !- Construction Name

OS:StandardsInformation:Construction,
  {b8e73dc1-236a-44a1-adc3-b27751d7ae0b}, !- Handle
  {81561202-39df-455c-8ae8-0aff21b70bd7}; !- Construction Name

OS:StandardsInformation:Construction,
  {ac991ad6-1123-4427-9640-39c9f4ff8f0b}, !- Handle
  {78ca04c9-a2bc-4b95-aacb-a7e975e0d47f}; !- Construction Name

OS:StandardsInformation:Construction,
  {5e6c19b2-4e0e-40d2-b847-dd30cc563a8b}, !- Handle
  {2292b876-b7e7-4b42-9898-d807888836bd}; !- Construction Name

OS:WeatherFile,
  {eeb01fe7-cb24-4285-87ae-0099a011fd94}, !- Handle
  Kodiak Airport,                         !- City
  AK,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  703500,                                 !- WMO Number
  57.75,                                  !- Latitude {deg}
  -152.5,                                 !- Longitude {deg}
  -9,                                     !- Time Zone {hr}
  5,                                      !- Elevation {m}
  Kodiak_Airport_703500_TMY3.epw,         !- Url
  63175AD6,                               !- Checksum
  2020,                                   !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:Rendering:Color,
  {42926577-9556-46f3-8f5c-dacdefbfd362}, !- Handle
  Rendering Color 1,                      !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {05430f89-7461-40f5-8ef4-fa4473d33101}, !- Handle
  Rendering Color 2,                      !- Name
  34,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2b303d68-3f47-4304-b01d-3a7d84c11f2a}, !- Handle
  Rendering Color 3,                      !- Name
  255,                                    !- Rendering Red Value
  225,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {53c9a430-2237-437a-b13b-eb96ecc895fc}, !- Handle
  Rendering Color 4,                      !- Name
  210,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0e92ff7e-607b-4d24-8ae6-4fde8953ed67}, !- Handle
  Rendering Color 8,                      !- Name
  135,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {42e67107-3f81-43f6-b7bc-d5ac3b5d8468}, !- Handle
  Rendering Color 9,                      !- Name
  199,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  21;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f79f0842-7044-4b5b-9f80-49bfd0d5ebd3}, !- Handle
  Rendering Color 11,                     !- Name
  218,                                    !- Rendering Red Value
  214,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {add44adb-d7e2-4bc7-bb23-ffdb2c677f25}, !- Handle
  Rendering Color 12,                     !- Name
  245,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f8521222-93bb-474b-aad7-770cc93f1bdb}, !- Handle
  Rendering Color 18,                     !- Name
  95,                                     !- Rendering Red Value
  160,                                    !- Rendering Green Value
  158;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3e51a4c4-e0a5-4844-8f12-5ab0ee9df183}, !- Handle
  Rendering Color 19,                     !- Name
  139,                                    !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {e3a9e23c-718d-4d10-8347-3e63b4e00ed3}, !- Handle
  Rendering Color 20,                     !- Name
  147,                                    !- Rendering Red Value
  219,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7a971603-d1c6-44ff-8323-4f5ef7c58f1f}, !- Handle
  Rendering Color 21,                     !- Name
  0,                                      !- Rendering Red Value
  209,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {be31d864-a6fc-4827-97b0-65c557d6c8a1}, !- Handle
  Rendering Color 22,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c2e094c8-6b6c-46ef-ad8f-0c90e114dd6d}, !- Handle
  Rendering Color 23,                     !- Name
  199,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  21;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7c234496-181e-4917-b908-e22f191905b5}, !- Handle
  Rendering Color 24,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {629781bb-99e2-4b08-8b81-d1c8c539f20b}, !- Handle
  Rendering Color 25,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a2398f23-4979-44a0-ba43-235c06fe104d}, !- Handle
  Rendering Color 26,                     !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {41b169c8-ac56-4823-a1a4-5e73661e2175}, !- Handle
  Rendering Color 27,                     !- Name
  255,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f21cb952-1a78-429e-856f-3e6c40f4ed16}, !- Handle
  Rendering Color 28,                     !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {7284b70b-29ea-4083-8554-c9c790d95fa4}, !- Handle
  Rendering Color 29,                     !- Name
  0,                                      !- Rendering Red Value
  209,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {66d6c589-b614-4266-90f6-a4b0146d4948}, !- Handle
  Rendering Color 30,                     !- Name
  255,                                    !- Rendering Red Value
  203,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ba695810-a9ac-4927-82ad-e8a914bdd39b}, !- Handle
  Rendering Color 31,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f3edd8d2-e414-4ac9-a8ed-16d714ab254d}, !- Handle
  Rendering Color 32,                     !- Name
  189,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  183;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {afa2791d-c22c-4b5a-b6a7-7782a49b5e4e}, !- Handle
  Rendering Color 33,                     !- Name
  253,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f6a02d82-2981-49e4-ac3a-e6260c88010e}, !- Handle
  Rendering Color 34,                     !- Name
  248,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f377d5f7-920b-4928-8ad0-cec17974816e}, !- Handle
  Rendering Color 35,                     !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d77bcd06-8bc0-4802-9624-ac8ebd1d167e}, !- Handle
  Rendering Color 36,                     !- Name
  222,                                    !- Rendering Red Value
  135,                                    !- Rendering Green Value
  184;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {89c07c87-5509-46e9-a462-b92132128958}, !- Handle
  Rendering Color 37,                     !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9e0f9862-ecd8-49a4-b609-e313f7838f7a}, !- Handle
  Rendering Color 38,                     !- Name
  153,                                    !- Rendering Red Value
  204,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a830a9b4-a6fd-41ca-a579-5fcf75009832}, !- Handle
  Rendering Color 39,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d62d49a7-7067-4b8b-9b58-c3cb58d84e58}, !- Handle
  Rendering Color 40,                     !- Name
  64,                                     !- Rendering Red Value
  208,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2e94eaed-49d2-4cd1-9251-570f0d73a82f}, !- Handle
  Rendering Color 41,                     !- Name
  245,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {808f23b4-4434-4e60-a857-c1592c5ef125}, !- Handle
  Rendering Color 42,                     !- Name
  46,                                     !- Rendering Red Value
  87,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e031b90f-4ccb-4872-b792-84ca69999bae}, !- Handle
  Rendering Color 43,                     !- Name
  245,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c2b0a337-2438-464a-97dc-b6fa19b873b2}, !- Handle
  Rendering Color 44,                     !- Name
  106,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  90;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f40aef08-689b-415f-aa6c-50724ac896e8}, !- Handle
  Rendering Color 45,                     !- Name
  245,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5359c998-3b0a-4d1c-9949-a9b30817b586}, !- Handle
  Rendering Color 46,                     !- Name
  106,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  90;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1ce6f4dd-9a96-458b-9866-38168e9f6a60}, !- Handle
  Rendering Color 47,                     !- Name
  222,                                    !- Rendering Red Value
  135,                                    !- Rendering Green Value
  184;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0f685382-ef8e-4fe6-8617-9943adaeb23b}, !- Handle
  Rendering Color 48,                     !- Name
  50,                                     !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3385b3d6-7168-42ab-becf-a7aa0c682a56}, !- Handle
  Rendering Color 49,                     !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {06027782-f768-4b4b-a5a3-22595b17203b}, !- Handle
  Rendering Color 50,                     !- Name
  244,                                    !- Rendering Red Value
  96,                                     !- Rendering Green Value
  164;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d487c571-16b9-44db-a7df-39e46cd60fc6}, !- Handle
  Rendering Color 51,                     !- Name
  160,                                    !- Rendering Red Value
  45,                                     !- Rendering Green Value
  82;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {12276159-ec05-4b16-ae59-3b7b6eab0d50}, !- Handle
  Rendering Color 52,                     !- Name
  255,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4a493db4-2012-4620-a850-d81982bf6355}, !- Handle
  Rendering Color 53,                     !- Name
  100,                                    !- Rendering Red Value
  237,                                    !- Rendering Green Value
  149;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b2f7c080-2b14-4cad-9ba6-4a5b5b81a7fd}, !- Handle
  Rendering Color 54,                     !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ed174d1c-4334-4b5b-96ae-1ebcdbfcca8f}, !- Handle
  Rendering Color 55,                     !- Name
  139,                                    !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {e19a61f7-735e-46a8-b208-18063d520f17}, !- Handle
  Rendering Color 56,                     !- Name
  75,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {729a70f6-1ff5-40db-9a11-5b83f2ccb5c5}, !- Handle
  Rendering Color 57,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5c7aaca0-56ec-4a07-ab39-fb7e228ab52b}, !- Handle
  Rendering Color 58,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9c07c824-0377-400d-8dd0-541c320ce9cf}, !- Handle
  Rendering Color 59,                     !- Name
  250,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {711e5219-8cbb-4ab7-bffd-1d6da73daf8e}, !- Handle
  Rendering Color 60,                     !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f054b4b2-f38d-451b-8a6c-44e9a92fb910}, !- Handle
  Rendering Color 61,                     !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:OtherEquipment:Definition,
  {52e9b156-5681-42d8-bf20-37647e8d696c}, !- Handle
  Server room,                            !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:ElectricEquipment:Definition,
  {40591531-5d0a-4385-a65d-c91c5fa9f945}, !- Handle
  Server Room 1,                          !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  17,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  0.95;                                   !- Fraction Lost

OS:Schedule:Constant,
  {97728ebd-a4aa-4ebd-954e-5f08b79a6491}, !- Handle
  Always On Discrete 1,                   !- Name
  {772e2dee-5acd-429b-9631-7219cf3930b7}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {919c7ab6-67fc-40b5-b3ec-202c718a6ce4}, !- Handle
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {90de9f1d-2cfa-4f20-88db-c4aa0347dc0a}, !- Handle
  Dimensionless 1,                        !- Name
  -1,                                     !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {cd4ca067-cb61-4941-bb45-cb6a4795bfc7}, !- Handle
  Dimensionless 2,                        !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {f3ecc642-f0ea-4f6f-ba9d-4f0cf177cf43}, !- Handle
  Integer,                                !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  Discrete;                               !- Numeric Type

OS:ScheduleTypeLimits,
  {593c05a6-769d-4062-832f-f030e65a6e24}, !- Handle
  Dimensionless 3,                        !- Name
  0.1,                                    !- Lower Limit Value
  1000,                                   !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {6670bcee-27af-4f84-acec-d8d2013ee553}, !- Handle
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Capacity;                               !- Unit Type

OS:ScheduleTypeLimits,
  {6a7b7194-0cee-48ed-b4c2-66f89f2403a1}, !- Handle
  DeltaTemperature,                       !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  DeltaTemperature;                       !- Unit Type

OS:ScheduleTypeLimits,
  {d33d4a54-f466-4b9a-951a-9bd7c107864e}, !- Handle
  Dimensionless 4,                        !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {4d27cd45-0d0a-4b56-8278-cc14e6ae9d46}, !- Handle
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  LinearPowerDensity;                     !- Unit Type

OS:ScheduleTypeLimits,
  {a8b3c197-a463-4a6c-ac8f-ffee915cb1a0}, !- Handle
  MassFlowRate,                           !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  MassFlowRate;                           !- Unit Type

OS:ScheduleTypeLimits,
  {0d0f60b7-131a-4ae9-ac80-b04dc32e196a}, !- Handle
  Percent,                                !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Percent;                                !- Unit Type

OS:ScheduleTypeLimits,
  {65e70478-a5de-487b-a7fe-1a12a872f1fb}, !- Handle
  Pressure,                               !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Pressure;                               !- Unit Type

OS:ScheduleTypeLimits,
  {f99564d9-edbe-40f5-ad2e-a0f3abade85e}, !- Handle
  RotationsPerMinute,                     !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  RotationsPerMinute;                     !- Unit Type

OS:ScheduleTypeLimits,
  {5ec691e2-c721-4e00-b0da-544b2224dcdd}, !- Handle
  Temperature 1,                          !- Name
  ,                                       !- Lower Limit Value
  0,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {cedb8070-ea74-4317-a18e-2bfd8d45b5c0}, !- Handle
  Temperature 2,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {cd7059e6-8650-4f32-ac9f-6550b045f8b1}, !- Handle
  Temperature 3,                          !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {2d4901e7-16ed-49d7-82ec-36507663e6a9}, !- Handle
  VolumetricFlowRate,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  VolumetricFlowRate;                     !- Unit Type

OS:Rendering:Color,
  {08b1922b-5561-47a1-8cd2-eed163bc0b54}, !- Handle
  Rendering Color 62,                     !- Name
  184,                                    !- Rendering Red Value
  11,                                     !- Rendering Green Value
  134;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {21fe9209-b5b7-4755-9a43-a2eabc54f910}, !- Handle
  Rendering Color 63,                     !- Name
  255,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {34da4fc2-4192-492d-bb17-504b1e9ca372}, !- Handle
  Rendering Color 64,                     !- Name
  135,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0989a0d7-25f6-4e63-a1ee-8b9f0932154e}, !- Handle
  Rendering Color 65,                     !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8cb47c53-1a3a-4c73-a8b1-19aac1a1c46e}, !- Handle
  Rendering Color 66,                     !- Name
  255,                                    !- Rendering Red Value
  203,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {401a9161-5aca-47c1-96f8-1ca41ebd35d2}, !- Handle
  Rendering Color 67,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {33c2617e-c855-4365-9d05-b215bf7dcc80}, !- Handle
  Rendering Color 68,                     !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {96a3111b-1f18-46f9-9995-c3304e0ed910}, !- Handle
  Rendering Color 69,                     !- Name
  102,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9d1d79ed-a824-41b3-b8df-5494186c7dfa}, !- Handle
  Rendering Color 70,                     !- Name
  32,                                     !- Rendering Red Value
  170,                                    !- Rendering Green Value
  178;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c599d65e-71e0-4df0-890d-24585416f575}, !- Handle
  Rendering Color 71,                     !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dbe46b34-20b1-4a09-b19e-e1cd38bd32c2}, !- Handle
  Rendering Color 72,                     !- Name
  255,                                    !- Rendering Red Value
  80,                                     !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d81c0963-38bd-4f7b-88d6-8ef90629617d}, !- Handle
  Rendering Color 73,                     !- Name
  205,                                    !- Rendering Red Value
  63,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {472e258d-b4c7-44db-a6e5-d2a560211297}, !- Handle
  Rendering Color 74,                     !- Name
  245,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ded42f62-047f-4445-b786-82bf6aae3572}, !- Handle
  Rendering Color 75,                     !- Name
  240,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ec5f3c57-3685-4b7b-900d-1ef903918872}, !- Handle
  Rendering Color 76,                     !- Name
  0,                                      !- Rendering Red Value
  205,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a2ff19a5-8951-4fd8-a7ad-0ab34f2a9396}, !- Handle
  Rendering Color 77,                     !- Name
  240,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {63aca030-238f-4518-ae9f-fce7138d71d7}, !- Handle
  Rendering Color 78,                     !- Name
  184,                                    !- Rendering Red Value
  11,                                     !- Rendering Green Value
  134;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {aca07a0c-4898-486a-b58e-4e4f7e99ee9a}, !- Handle
  Rendering Color 79,                     !- Name
  248,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:ElectricEquipment:Definition,
  {35f1a5ae-fa6f-4953-8a22-d0d10f44cee0}, !- Handle
  Electric Equipment Definition 1,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Rendering:Color,
  {d379fcdd-b0f6-417e-a155-90f94c59ffb6}, !- Handle
  Rendering Color 80,                     !- Name
  253,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {50caa685-b971-402b-95c3-1e7523e9d620}, !- Handle
  Rendering Color 81,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {4e7fff11-0bf1-44fe-9842-73fc8726eb95}, !- Handle
  Rendering Color 82,                     !- Name
  255,                                    !- Rendering Red Value
  203,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {47d38202-70bd-4c70-876a-83770b7a0358}, !- Handle
  Rendering Color 83,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {774c5e74-7b8d-49db-b962-c7cfa19641f2}, !- Handle
  Rendering Color 84,                     !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6e03db90-b015-4806-995f-aec01456e6f2}, !- Handle
  Rendering Color 85,                     !- Name
  255,                                    !- Rendering Red Value
  181,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {26230529-adc6-4aaa-9496-902c760c192d}, !- Handle
  Rendering Color 86,                     !- Name
  135,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a74a5daa-a6f8-42e2-9819-cfae428362dc}, !- Handle
  Rendering Color 87,                     !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ad76cbbd-37b2-4944-8054-58b091bf20ac}, !- Handle
  Rendering Color 88,                     !- Name
  0,                                      !- Rendering Red Value
  209,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f81928c0-e4f8-4343-bd5a-3095a4fcb313}, !- Handle
  Rendering Color 89,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {60f8ff75-9905-4cc2-9674-7fa53da4aeb3}, !- Handle
  Rendering Color 90,                     !- Name
  219,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9200b234-508c-4e43-990f-1450b64ef2c7}, !- Handle
  Rendering Color 91,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {14742c67-226a-49f4-a592-08063e933f8a}, !- Handle
  Rendering Color 92,                     !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4d584149-1be8-44b9-960c-d957fe30fa1b}, !- Handle
  Rendering Color 93,                     !- Name
  124,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e88a09b1-54c0-470c-b288-5e4a5b5c042a}, !- Handle
  Rendering Color 94,                     !- Name
  139,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {988b8d07-4528-4261-b3ba-2286a7668417}, !- Handle
  Rendering Color 95,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {801e6641-5d34-4fe1-b5fe-0d1521cad439}, !- Handle
  Rendering Color 96,                     !- Name
  255,                                    !- Rendering Red Value
  173,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {667359a0-c7ec-49d4-927c-b7af10dee495}, !- Handle
  Rendering Color 97,                     !- Name
  245,                                    !- Rendering Red Value
  179,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ca2b9d88-386b-456a-9731-8c4d8624ad12}, !- Handle
  Rendering Color 98,                     !- Name
  173,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:ElectricEquipment:Definition,
  {a49be6f8-1f06-4589-b69f-ba04aca95caa}, !- Handle
  Electric Equipment Definition 2,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {d40498f2-3ac6-49d4-941b-857c80f7fde8}, !- Handle
  Server Room,                            !- Name
  {40591531-5d0a-4385-a65d-c91c5fa9f945}, !- Electric Equipment Definition Name
  {f2c90eb6-aae3-4589-8cd0-3bf240366f16}, !- Space or SpaceType Name
  {d369ba62-22ea-4e57-af92-395a94fac7ae}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Constant,
  {d369ba62-22ea-4e57-af92-395a94fac7ae}, !- Handle
  Always On Discrete 2,                   !- Name
  {772e2dee-5acd-429b-9631-7219cf3930b7}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Rendering:Color,
  {2091fadb-a9b6-48c8-8abb-37e4be7e2d86}, !- Handle
  Rendering Color 99,                     !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1dc819df-6833-4f31-97b6-37cd506f9707}, !- Handle
  Rendering Color 100,                    !- Name
  25,                                     !- Rendering Red Value
  112,                                    !- Rendering Green Value
  25;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {cb55a641-6355-4da1-a6a6-c4f4286fbb25}, !- Handle
  Rendering Color 101,                    !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d2910059-11f4-4937-a707-e53963e85f50}, !- Handle
  Rendering Color 102,                    !- Name
  238,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a3c65c1d-30b1-4798-aaae-9b74f1dbfc7b}, !- Handle
  Rendering Color 103,                    !- Name
  205,                                    !- Rendering Red Value
  63,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {564d9ea1-0f06-4e27-b232-4dc85e6ae0fc}, !- Handle
  Rendering Color 104,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {70975a97-ea25-4c59-bad3-8352d40aa7d6}, !- Handle
  Rendering Color 105,                    !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {7d91abf0-d72d-4cf8-b541-725b37ded282}, !- Handle
  Rendering Color 106,                    !- Name
  255,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {54e2b26f-6c51-4a25-b523-e1fadb065a41}, !- Handle
  Rendering Color 107,                    !- Name
  65,                                     !- Rendering Red Value
  225,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {12265dec-8893-4b8b-9a82-b8c6e037fa23}, !- Handle
  Rendering Color 108,                    !- Name
  240,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {34e5f032-734a-4d61-bdf0-37ba2c81f738}, !- Handle
  Rendering Color 109,                    !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {94678785-f334-409e-a84c-58acacc614d6}, !- Handle
  Rendering Color 110,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {4090ba72-6b5d-476a-a239-e395bfeccf12}, !- Handle
  Rendering Color 111,                    !- Name
  255,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d61878fb-6deb-41e5-9948-e4e6e65159e2}, !- Handle
  Rendering Color 112,                    !- Name
  255,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b9bc150d-27ba-4c40-8fbd-3e7ce4bca7fa}, !- Handle
  Rendering Color 113,                    !- Name
  255,                                    !- Rendering Red Value
  80,                                     !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {292ed0b1-c90a-4136-8440-7ecfdd4a52b4}, !- Handle
  Rendering Color 114,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {198fe300-a3eb-4ecd-b768-dde206de00fc}, !- Handle
  Rendering Color 115,                    !- Name
  245,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a2719036-6601-487a-b0be-bdc50633773d}, !- Handle
  Rendering Color 116,                    !- Name
  173,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

