    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.30947</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.30947</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.30947</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.30947</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.30947</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.30947</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.33857</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.33857</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.33857</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.33857</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.33857</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.33857</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.30434</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.30434</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.30434</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.30434</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.30434</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.30434</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.33800</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.33800</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.33800</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.33800</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.33800</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.33800</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.44259</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.44259</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.44259</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.44259</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.44259</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.44259</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.47231</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.47231</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.47231</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.47231</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.47231</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.47231</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.33359</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.33359</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.33359</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.33359</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.33359</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.33359</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.37844</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.37844</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.37844</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.37844</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.37844</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.37844</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.34116</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.34116</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.34116</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.34116</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.34116</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.34116</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.39376</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.39376</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.39376</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.39376</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.39376</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.39376</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.32325</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.32325</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.32325</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.32325</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.32325</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.32325</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.36495</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.36495</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.36495</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.36495</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.36495</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.36495</td>
  </tr>
  <tr>
    <td align="right">129</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">130</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">131</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.26650</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.26650</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.26650</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.26650</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.26650</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.26650</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">139</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.29710</td>
  </tr>
  <tr>
    <td align="right">140</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.29710</td>
  </tr>
  <tr>
    <td align="right">141</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.29710</td>
  </tr>
  <tr>
    <td align="right">142</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.29710</td>
  </tr>
  <tr>
    <td align="right">143</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.29710</td>
  </tr>
  <tr>
    <td align="right">144</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.29710</td>
  </tr>
  <tr>
    <td align="right">145</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">146</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">147</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.26487</td>
  </tr>
  <tr>
    <td align="right">148</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.26487</td>
  </tr>
  <tr>
    <td align="right">149</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.26487</td>
  </tr>
  <tr>
    <td align="right">150</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.26487</td>
  </tr>
  <tr>
    <td align="right">151</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.26487</td>
  </tr>
  <tr>
    <td align="right">152</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.26487</td>
  </tr>
  <tr>
    <td align="right">153</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">154</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">155</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.30547</td>
  </tr>
  <tr>
    <td align="right">156</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.30547</td>
  </tr>
  <tr>
    <td align="right">157</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.30547</td>
  </tr>
  <tr>
    <td align="right">158</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.30547</td>
  </tr>
  <tr>
    <td align="right">159</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.30547</td>
  </tr>
  <tr>
    <td align="right">160</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.30547</td>
  </tr>
  <tr>
    <td align="right">161</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">162</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">163</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.52991</td>
  </tr>
  <tr>
    <td align="right">164</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.60934</td>
  </tr>
  <tr>
    <td align="right">165</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.30947</td>
  </tr>
  <tr>
    <td align="right">166</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.33857</td>
  </tr>
  <tr>
    <td align="right">167</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.30434</td>
  </tr>
  <tr>
    <td align="right">168</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.33800</td>
  </tr>
  <tr>
    <td align="right">169</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.44259</td>
  </tr>
  <tr>
    <td align="right">170</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.47231</td>
  </tr>
  <tr>
    <td align="right">171</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.33359</td>
  </tr>
  <tr>
    <td align="right">172</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.37844</td>
  </tr>
  <tr>
    <td align="right">173</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.34116</td>
  </tr>
  <tr>
    <td align="right">174</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.39376</td>
  </tr>
  <tr>
    <td align="right">175</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.32325</td>
  </tr>
  <tr>
    <td align="right">176</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.36495</td>
  </tr>
  <tr>
    <td align="right">177</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.26650</td>
  </tr>
  <tr>
    <td align="right">178</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.29710</td>
  </tr>
  <tr>
    <td align="right">179</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.26487</td>
  </tr>
  <tr>
    <td align="right">180</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.30547</td>
  </tr>
  <tr>
    <td align="right">181</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.52991</td>
  </tr>
  <tr>
    <td align="right">182</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.94811E-002</td>
  </tr>
  <tr>
    <td align="right">183</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.52991</td>
  </tr>
  <tr>
    <td align="right">184</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.52991</td>
  </tr>
  <tr>
    <td align="right">185</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.52991</td>
  </tr>
  <tr>
    <td align="right">186</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">187</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">9101.32692</td>
  </tr>
  <tr>
    <td align="right">188</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">19985.97397</td>
  </tr>
  <tr>
    <td align="right">189</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.37150E-004</td>
  </tr>
  <tr>
    <td align="right">190</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">498.01165</td>
  </tr>
  <tr>
    <td align="right">191</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">19985.97397</td>
  </tr>
  <tr>
    <td align="right">192</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">193</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">80.00000</td>
  </tr>
  <tr>
    <td align="right">194</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">19985.97397</td>
  </tr>
  <tr>
    <td align="right">195</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">196</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 21KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.52991</td>
  </tr>
  <tr>
    <td align="right">197</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 21KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">9101.32692</td>
  </tr>
  <tr>
    <td align="right">198</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 21KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80035</td>
  </tr>
  <tr>
    <td align="right">199</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.52991</td>
  </tr>
  <tr>
    <td align="right">200</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">19985.97397</td>
  </tr>
  <tr>
    <td align="right">201</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.60934</td>
  </tr>
  <tr>
    <td align="right">202</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.94811E-002</td>
  </tr>
  <tr>
    <td align="right">203</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.60934</td>
  </tr>
  <tr>
    <td align="right">204</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.60934</td>
  </tr>
  <tr>
    <td align="right">205</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.60934</td>
  </tr>
  <tr>
    <td align="right">206</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">207</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">10333.38660</td>
  </tr>
  <tr>
    <td align="right">208</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP PSZ-AC WATER HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">22805.33876</td>
  </tr>
  <tr>
    <td align="right">209</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP PSZ-AC WATER HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.98818E-004</td>
  </tr>
  <tr>
    <td align="right">210</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP PSZ-AC WATER HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">569.70561</td>
  </tr>
  <tr>
    <td align="right">211</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">22805.33876</td>
  </tr>
  <tr>
    <td align="right">212</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">213</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">80.00000</td>
  </tr>
  <tr>
    <td align="right">214</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">22805.33876</td>
  </tr>
  <tr>
    <td align="right">215</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">216</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 26KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.60934</td>
  </tr>
  <tr>
    <td align="right">217</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 26KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">10333.38660</td>
  </tr>
  <tr>
    <td align="right">218</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 26KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80088</td>
  </tr>
  <tr>
    <td align="right">219</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.60934</td>
  </tr>
  <tr>
    <td align="right">220</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">22805.33876</td>
  </tr>
  <tr>
    <td align="right">221</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.30947</td>
  </tr>
  <tr>
    <td align="right">222</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">9.02599E-003</td>
  </tr>
  <tr>
    <td align="right">223</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.30947</td>
  </tr>
  <tr>
    <td align="right">224</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.30947</td>
  </tr>
  <tr>
    <td align="right">225</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.30947</td>
  </tr>
  <tr>
    <td align="right">226</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">227</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">5828.84651</td>
  </tr>
  <tr>
    <td align="right">228</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">11344.92604</td>
  </tr>
  <tr>
    <td align="right">229</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.48146E-004</td>
  </tr>
  <tr>
    <td align="right">230</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">285.35180</td>
  </tr>
  <tr>
    <td align="right">231</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">11344.92604</td>
  </tr>
  <tr>
    <td align="right">232</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">233</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">80.00000</td>
  </tr>
  <tr>
    <td align="right">234</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">11344.92604</td>
  </tr>
  <tr>
    <td align="right">235</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">236</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 10KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.30947</td>
  </tr>
  <tr>
    <td align="right">237</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 10KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">5828.84651</td>
  </tr>
  <tr>
    <td align="right">238</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 10KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80012</td>
  </tr>
  <tr>
    <td align="right">239</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.30947</td>
  </tr>
  <tr>
    <td align="right">240</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">11344.92604</td>
  </tr>
  <tr>
    <td align="right">241</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.33857</td>
  </tr>
  <tr>
    <td align="right">242</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">9.02599E-003</td>
  </tr>
  <tr>
    <td align="right">243</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.33857</td>
  </tr>
  <tr>
    <td align="right">244</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.33857</td>
  </tr>
  <tr>
    <td align="right">245</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.33857</td>
  </tr>
  <tr>
    <td align="right">246</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">247</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">6248.23030</td>
  </tr>
  <tr>
    <td align="right">248</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP PSZ-AC WATER HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">12379.84406</td>
  </tr>
  <tr>
    <td align="right">249</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP PSZ-AC WATER HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.70782E-004</td>
  </tr>
  <tr>
    <td align="right">250</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP PSZ-AC WATER HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">311.68852</td>
  </tr>
  <tr>
    <td align="right">251</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">12379.84406</td>
  </tr>
  <tr>
    <td align="right">252</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">253</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">80.00000</td>
  </tr>
  <tr>
    <td align="right">254</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">12379.84406</td>
  </tr>
  <tr>
    <td align="right">255</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">256</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.33857</td>
  </tr>
  <tr>
    <td align="right">257</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">6248.23030</td>
  </tr>
  <tr>
    <td align="right">258</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80078</td>
  </tr>
  <tr>
    <td align="right">259</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.33857</td>
  </tr>
  <tr>
    <td align="right">260</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">12379.84406</td>
  </tr>
  <tr>
    <td align="right">261</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.30434</td>
  </tr>
  <tr>
    <td align="right">262</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">9.02599E-003</td>
  </tr>
  <tr>
    <td align="right">263</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.30434</td>
  </tr>
  <tr>
    <td align="right">264</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.30434</td>
  </tr>
  <tr>
    <td align="right">265</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.30434</td>
  </tr>
  <tr>
    <td align="right">266</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">267</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">5746.75645</td>
  </tr>
  <tr>
    <td align="right">268</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">11162.90629</td>
  </tr>
  <tr>
    <td align="right">269</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.44164E-004</td>
  </tr>
  <tr>
    <td align="right">270</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">280.72414</td>
  </tr>
  <tr>
    <td align="right">271</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">11162.90629</td>
  </tr>
  <tr>
    <td align="right">272</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">273</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">80.00000</td>
  </tr>
  <tr>
    <td align="right">274</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">11162.90629</td>
  </tr>
  <tr>
    <td align="right">275</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">276</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 9KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.30434</td>
  </tr>
  <tr>
    <td align="right">277</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 9KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">5746.75645</td>
  </tr>
  <tr>
    <td align="right">278</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 9KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80030</td>
  </tr>
  <tr>
    <td align="right">279</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.30434</td>
  </tr>
  <tr>
    <td align="right">280</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">11162.90629</td>
  </tr>
  <tr>
    <td align="right">281</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.33800</td>
  </tr>
  <tr>
    <td align="right">282</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">9.02599E-003</td>
  </tr>
  <tr>
    <td align="right">283</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.33800</td>
  </tr>
  <tr>
    <td align="right">284</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.33800</td>
  </tr>
  <tr>
    <td align="right">285</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.33800</td>
  </tr>
  <tr>
    <td align="right">286</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">287</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">6226.29064</td>
  </tr>
  <tr>
    <td align="right">288</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP PSZ-AC WATER HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">12359.57582</td>
  </tr>
  <tr>
    <td align="right">289</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP PSZ-AC WATER HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.70339E-004</td>
  </tr>
  <tr>
    <td align="right">290</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP PSZ-AC WATER HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">311.17525</td>
  </tr>
  <tr>
    <td align="right">291</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">12359.57582</td>
  </tr>
  <tr>
    <td align="right">292</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">293</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">80.00000</td>
  </tr>
  <tr>
    <td align="right">294</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">12359.57582</td>
  </tr>
  <tr>
    <td align="right">295</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">296</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 11KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.33800</td>
  </tr>
  <tr>
    <td align="right">297</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 11KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">6226.29064</td>
  </tr>
  <tr>
    <td align="right">298</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 11KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80039</td>
  </tr>
  <tr>
    <td align="right">299</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.33800</td>
  </tr>
  <tr>
    <td align="right">300</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">12359.57582</td>
  </tr>
  <tr>
    <td align="right">301</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.44259</td>
  </tr>
  <tr>
    <td align="right">302</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">4.45409E-002</td>
  </tr>
  <tr>
    <td align="right">303</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.44259</td>
  </tr>
  <tr>
    <td align="right">304</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.44259</td>
  </tr>
  <tr>
    <td align="right">305</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.44259</td>
  </tr>
  <tr>
    <td align="right">306</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">307</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">7905.35813</td>
  </tr>
  <tr>
    <td align="right">308</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">17480.33604</td>
  </tr>
  <tr>
    <td align="right">309</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.82345E-004</td>
  </tr>
  <tr>
    <td align="right">310</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">428.12865</td>
  </tr>
  <tr>
    <td align="right">311</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">17480.33604</td>
  </tr>
  <tr>
    <td align="right">312</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">313</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">80.00000</td>
  </tr>
  <tr>
    <td align="right">314</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">17480.33604</td>
  </tr>
  <tr>
    <td align="right">315</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">316</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 16KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.44259</td>
  </tr>
  <tr>
    <td align="right">317</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 16KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">7905.35813</td>
  </tr>
  <tr>
    <td align="right">318</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 16KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80073</td>
  </tr>
  <tr>
    <td align="right">319</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.44259</td>
  </tr>
  <tr>
    <td align="right">320</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">17480.33604</td>
  </tr>
  <tr>
    <td align="right">321</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.47231</td>
  </tr>
  <tr>
    <td align="right">322</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">4.45409E-002</td>
  </tr>
  <tr>
    <td align="right">323</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.47231</td>
  </tr>
  <tr>
    <td align="right">324</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.47231</td>
  </tr>
  <tr>
    <td align="right">325</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.47231</td>
  </tr>
  <tr>
    <td align="right">326</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">327</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">8362.69157</td>
  </tr>
  <tr>
    <td align="right">328</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP PSZ-AC WATER HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">18540.81492</td>
  </tr>
  <tr>
    <td align="right">329</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP PSZ-AC WATER HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.05540E-004</td>
  </tr>
  <tr>
    <td align="right">330</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP PSZ-AC WATER HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">455.06253</td>
  </tr>
  <tr>
    <td align="right">331</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">18540.81492</td>
  </tr>
  <tr>
    <td align="right">332</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">333</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">80.00000</td>
  </tr>
  <tr>
    <td align="right">334</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">18540.81492</td>
  </tr>
  <tr>
    <td align="right">335</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">336</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 16KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.47231</td>
  </tr>
  <tr>
    <td align="right">337</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 16KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">8362.69157</td>
  </tr>
  <tr>
    <td align="right">338</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 16KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80072</td>
  </tr>
  <tr>
    <td align="right">339</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.47231</td>
  </tr>
  <tr>
    <td align="right">340</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">18540.81492</td>
  </tr>
  <tr>
    <td align="right">341</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.33359</td>
  </tr>
  <tr>
    <td align="right">342</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.36367E-002</td>
  </tr>
  <tr>
    <td align="right">343</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.33359</td>
  </tr>
  <tr>
    <td align="right">344</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.33359</td>
  </tr>
  <tr>
    <td align="right">345</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.33359</td>
  </tr>
  <tr>
    <td align="right">346</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">347</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">6125.89828</td>
  </tr>
  <tr>
    <td align="right">348</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">12382.47774</td>
  </tr>
  <tr>
    <td align="right">349</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.70840E-004</td>
  </tr>
  <tr>
    <td align="right">350</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">310.19060</td>
  </tr>
  <tr>
    <td align="right">351</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">12382.47774</td>
  </tr>
  <tr>
    <td align="right">352</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">353</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">80.00000</td>
  </tr>
  <tr>
    <td align="right">354</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">12382.47774</td>
  </tr>
  <tr>
    <td align="right">355</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">356</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 11KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.33359</td>
  </tr>
  <tr>
    <td align="right">357</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 11KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">6125.89828</td>
  </tr>
  <tr>
    <td align="right">358</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 11KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80042</td>
  </tr>
  <tr>
    <td align="right">359</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.33359</td>
  </tr>
  <tr>
    <td align="right">360</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">12382.47774</td>
  </tr>
  <tr>
    <td align="right">361</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.37844</td>
  </tr>
  <tr>
    <td align="right">362</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.36367E-002</td>
  </tr>
  <tr>
    <td align="right">363</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.37844</td>
  </tr>
  <tr>
    <td align="right">364</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.37844</td>
  </tr>
  <tr>
    <td align="right">365</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.37844</td>
  </tr>
  <tr>
    <td align="right">366</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">367</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">6806.61333</td>
  </tr>
  <tr>
    <td align="right">368</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP PSZ-AC WATER HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">13974.68491</td>
  </tr>
  <tr>
    <td align="right">369</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP PSZ-AC WATER HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.05666E-004</td>
  </tr>
  <tr>
    <td align="right">370</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP PSZ-AC WATER HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">350.66444</td>
  </tr>
  <tr>
    <td align="right">371</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">13974.68491</td>
  </tr>
  <tr>
    <td align="right">372</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">373</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">80.00000</td>
  </tr>
  <tr>
    <td align="right">374</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">13974.68491</td>
  </tr>
  <tr>
    <td align="right">375</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">376</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 14KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.37844</td>
  </tr>
  <tr>
    <td align="right">377</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 14KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">6806.61333</td>
  </tr>
  <tr>
    <td align="right">378</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 14KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80037</td>
  </tr>
  <tr>
    <td align="right">379</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.37844</td>
  </tr>
  <tr>
    <td align="right">380</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">13974.68491</td>
  </tr>
  <tr>
    <td align="right">381</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.34116</td>
  </tr>
  <tr>
    <td align="right">382</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.36367E-002</td>
  </tr>
  <tr>
    <td align="right">383</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.34116</td>
  </tr>
  <tr>
    <td align="right">384</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.34116</td>
  </tr>
  <tr>
    <td align="right">385</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.34116</td>
  </tr>
  <tr>
    <td align="right">386</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">387</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">6296.96763</td>
  </tr>
  <tr>
    <td align="right">388</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">12650.96371</td>
  </tr>
  <tr>
    <td align="right">389</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.76713E-004</td>
  </tr>
  <tr>
    <td align="right">390</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">317.02776</td>
  </tr>
  <tr>
    <td align="right">391</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">12650.96371</td>
  </tr>
  <tr>
    <td align="right">392</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">393</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">80.00000</td>
  </tr>
  <tr>
    <td align="right">394</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">12650.96371</td>
  </tr>
  <tr>
    <td align="right">395</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">396</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 11KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.34116</td>
  </tr>
  <tr>
    <td align="right">397</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 11KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">6296.96763</td>
  </tr>
  <tr>
    <td align="right">398</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 11KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80073</td>
  </tr>
  <tr>
    <td align="right">399</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.34116</td>
  </tr>
  <tr>
    <td align="right">400</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">12650.96371</td>
  </tr>
  <tr>
    <td align="right">401</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.39376</td>
  </tr>
  <tr>
    <td align="right">402</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.36367E-002</td>
  </tr>
  <tr>
    <td align="right">403</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.39376</td>
  </tr>
  <tr>
    <td align="right">404</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.39376</td>
  </tr>
  <tr>
    <td align="right">405</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.39376</td>
  </tr>
  <tr>
    <td align="right">406</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">407</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">7170.44908</td>
  </tr>
  <tr>
    <td align="right">408</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP PSZ-AC WATER HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">14517.92849</td>
  </tr>
  <tr>
    <td align="right">409</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP PSZ-AC WATER HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.17548E-004</td>
  </tr>
  <tr>
    <td align="right">410</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP PSZ-AC WATER HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">364.49029</td>
  </tr>
  <tr>
    <td align="right">411</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">14517.92849</td>
  </tr>
  <tr>
    <td align="right">412</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">413</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">80.00000</td>
  </tr>
  <tr>
    <td align="right">414</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">14517.92849</td>
  </tr>
  <tr>
    <td align="right">415</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">416</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 14KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.39376</td>
  </tr>
  <tr>
    <td align="right">417</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 14KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">7170.44908</td>
  </tr>
  <tr>
    <td align="right">418</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 14KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80021</td>
  </tr>
  <tr>
    <td align="right">419</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.39376</td>
  </tr>
  <tr>
    <td align="right">420</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">14517.92849</td>
  </tr>
  <tr>
    <td align="right">421</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.32325</td>
  </tr>
  <tr>
    <td align="right">422</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.94811E-002</td>
  </tr>
  <tr>
    <td align="right">423</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.32325</td>
  </tr>
  <tr>
    <td align="right">424</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.32325</td>
  </tr>
  <tr>
    <td align="right">425</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.32325</td>
  </tr>
  <tr>
    <td align="right">426</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">427</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">6020.19394</td>
  </tr>
  <tr>
    <td align="right">428</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">12657.34507</td>
  </tr>
  <tr>
    <td align="right">429</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.76852E-004</td>
  </tr>
  <tr>
    <td align="right">430</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">311.32194</td>
  </tr>
  <tr>
    <td align="right">431</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">12657.34507</td>
  </tr>
  <tr>
    <td align="right">432</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">433</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">80.00000</td>
  </tr>
  <tr>
    <td align="right">434</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">12657.34507</td>
  </tr>
  <tr>
    <td align="right">435</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">436</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.32325</td>
  </tr>
  <tr>
    <td align="right">437</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">6020.19394</td>
  </tr>
  <tr>
    <td align="right">438</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80079</td>
  </tr>
  <tr>
    <td align="right">439</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.32325</td>
  </tr>
  <tr>
    <td align="right">440</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">12657.34507</td>
  </tr>
  <tr>
    <td align="right">441</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.36495</td>
  </tr>
  <tr>
    <td align="right">442</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.94811E-002</td>
  </tr>
  <tr>
    <td align="right">443</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.36495</td>
  </tr>
  <tr>
    <td align="right">444</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.36495</td>
  </tr>
  <tr>
    <td align="right">445</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.36495</td>
  </tr>
  <tr>
    <td align="right">446</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">447</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">6625.61782</td>
  </tr>
  <tr>
    <td align="right">448</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP PSZ-AC WATER HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">14137.69141</td>
  </tr>
  <tr>
    <td align="right">449</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP PSZ-AC WATER HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.09231E-004</td>
  </tr>
  <tr>
    <td align="right">450</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP PSZ-AC WATER HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">348.99483</td>
  </tr>
  <tr>
    <td align="right">451</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">14137.69141</td>
  </tr>
  <tr>
    <td align="right">452</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">453</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">80.00000</td>
  </tr>
  <tr>
    <td align="right">454</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">14137.69141</td>
  </tr>
  <tr>
    <td align="right">455</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">456</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.36495</td>
  </tr>
  <tr>
    <td align="right">457</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">6625.61782</td>
  </tr>
  <tr>
    <td align="right">458</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80023</td>
  </tr>
  <tr>
    <td align="right">459</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.36495</td>
  </tr>
  <tr>
    <td align="right">460</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">14137.69141</td>
  </tr>
  <tr>
    <td align="right">461</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.26650</td>
  </tr>
  <tr>
    <td align="right">462</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">9.02599E-003</td>
  </tr>
  <tr>
    <td align="right">463</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.26650</td>
  </tr>
  <tr>
    <td align="right">464</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.26650</td>
  </tr>
  <tr>
    <td align="right">465</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.26650</td>
  </tr>
  <tr>
    <td align="right">466</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">467</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">5131.49477</td>
  </tr>
  <tr>
    <td align="right">468</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">9820.64397</td>
  </tr>
  <tr>
    <td align="right">469</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.14805E-004</td>
  </tr>
  <tr>
    <td align="right">470</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">246.57919</td>
  </tr>
  <tr>
    <td align="right">471</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">9820.64397</td>
  </tr>
  <tr>
    <td align="right">472</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">473</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">80.00000</td>
  </tr>
  <tr>
    <td align="right">474</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">9820.64397</td>
  </tr>
  <tr>
    <td align="right">475</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">476</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 8KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.26650</td>
  </tr>
  <tr>
    <td align="right">477</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 8KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">5131.49477</td>
  </tr>
  <tr>
    <td align="right">478</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 8KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79107</td>
  </tr>
  <tr>
    <td align="right">479</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.26650</td>
  </tr>
  <tr>
    <td align="right">480</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">9820.64397</td>
  </tr>
  <tr>
    <td align="right">481</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.29710</td>
  </tr>
  <tr>
    <td align="right">482</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">9.02599E-003</td>
  </tr>
  <tr>
    <td align="right">483</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.29710</td>
  </tr>
  <tr>
    <td align="right">484</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.29710</td>
  </tr>
  <tr>
    <td align="right">485</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.29710</td>
  </tr>
  <tr>
    <td align="right">486</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">487</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">5638.55835</td>
  </tr>
  <tr>
    <td align="right">488</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP PSZ-AC WATER HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">10908.05259</td>
  </tr>
  <tr>
    <td align="right">489</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP PSZ-AC WATER HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.38590E-004</td>
  </tr>
  <tr>
    <td align="right">490</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP PSZ-AC WATER HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">274.25058</td>
  </tr>
  <tr>
    <td align="right">491</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">10908.05259</td>
  </tr>
  <tr>
    <td align="right">492</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">493</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">80.00000</td>
  </tr>
  <tr>
    <td align="right">494</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">10908.05259</td>
  </tr>
  <tr>
    <td align="right">495</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">496</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 9KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.29710</td>
  </tr>
  <tr>
    <td align="right">497</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 9KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">5638.55835</td>
  </tr>
  <tr>
    <td align="right">498</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 9KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79767</td>
  </tr>
  <tr>
    <td align="right">499</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.29710</td>
  </tr>
  <tr>
    <td align="right">500</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">10908.05259</td>
  </tr>
  <tr>
    <td align="right">501</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.26487</td>
  </tr>
  <tr>
    <td align="right">502</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">9.02599E-003</td>
  </tr>
  <tr>
    <td align="right">503</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.26487</td>
  </tr>
  <tr>
    <td align="right">504</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.26487</td>
  </tr>
  <tr>
    <td align="right">505</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.26487</td>
  </tr>
  <tr>
    <td align="right">506</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">507</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">5118.86995</td>
  </tr>
  <tr>
    <td align="right">508</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">9762.79605</td>
  </tr>
  <tr>
    <td align="right">509</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.13540E-004</td>
  </tr>
  <tr>
    <td align="right">510</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">245.10945</td>
  </tr>
  <tr>
    <td align="right">511</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">9762.79605</td>
  </tr>
  <tr>
    <td align="right">512</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">513</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">80.00000</td>
  </tr>
  <tr>
    <td align="right">514</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">9762.79605</td>
  </tr>
  <tr>
    <td align="right">515</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">516</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 7KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.26487</td>
  </tr>
  <tr>
    <td align="right">517</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 7KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">5118.86995</td>
  </tr>
  <tr>
    <td align="right">518</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 7KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.78992</td>
  </tr>
  <tr>
    <td align="right">519</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.26487</td>
  </tr>
  <tr>
    <td align="right">520</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">9762.79605</td>
  </tr>
  <tr>
    <td align="right">521</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.30547</td>
  </tr>
  <tr>
    <td align="right">522</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">9.02599E-003</td>
  </tr>
  <tr>
    <td align="right">523</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.30547</td>
  </tr>
  <tr>
    <td align="right">524</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.30547</td>
  </tr>
  <tr>
    <td align="right">525</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.30547</td>
  </tr>
  <tr>
    <td align="right">526</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">527</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">5803.99717</td>
  </tr>
  <tr>
    <td align="right">528</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP PSZ-AC WATER HTG COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">11205.30713</td>
  </tr>
  <tr>
    <td align="right">529</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP PSZ-AC WATER HTG COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.45092E-004</td>
  </tr>
  <tr>
    <td align="right">530</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP PSZ-AC WATER HTG COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">281.81356</td>
  </tr>
  <tr>
    <td align="right">531</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">11205.30713</td>
  </tr>
  <tr>
    <td align="right">532</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">533</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">80.00000</td>
  </tr>
  <tr>
    <td align="right">534</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">11205.30713</td>
  </tr>
  <tr>
    <td align="right">535</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP PSZ-AC UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">536</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 9KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.30547</td>
  </tr>
  <tr>
    <td align="right">537</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 9KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">5803.99717</td>
  </tr>
  <tr>
    <td align="right">538</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 9KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79732</td>
  </tr>
  <tr>
    <td align="right">539</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.30547</td>
  </tr>
  <tr>
    <td align="right">540</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">11205.30713</td>
  </tr>
  <tr>
    <td align="right">541</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">5.42616E-003</td>
  </tr>
  <tr>
    <td align="right">542</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">0.65114</td>
  </tr>
  <tr>
    <td align="right">543</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">5.42616E-003</td>
  </tr>
  <tr>
    <td align="right">544</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">1442.34422</td>
  </tr>
  <tr>
    <td align="right">545</td>
    <td align="right">DistrictHeating</td>
    <td align="right">HOT WATER LOOP DISTRICT HEATING</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">253070.26738</td>
  </tr>
  <tr>
    <td align="right">546</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">547</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">548</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">MAIN SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">549</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">MAIN SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">550</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">40GAL ELECTRICITY WATER HEATER - 40KBTU/HR 1.0 THERM EFF 1.0 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">551</td>
    <td align="right">PlantLoop</td>
    <td align="right">OFFICE SHARED SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">8.31979E-006</td>
  </tr>
  <tr>
    <td align="right">552</td>
    <td align="right">PlantLoop</td>
    <td align="right">OFFICE SHARED SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">9.98375E-004</td>
  </tr>
  <tr>
    <td align="right">553</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">OFFICE SHARED SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">8.31979E-006</td>
  </tr>
  <tr>
    <td align="right">554</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">OFFICE SHARED SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">0.45547</td>
  </tr>
  <tr>
    <td align="right">555</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">40GAL NATURALGAS WATER HEATER - 5KBTU/HR 0.82 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">8.31979E-006</td>
  </tr>
</table>
<br><br>
<b>Water Heating Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heating Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">20711.04</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP PSZ-AC WATER HTG COIL</td>
    <td align="right">23720.53</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">11918.07</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP PSZ-AC WATER HTG COIL</td>
    <td align="right">13022.47</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">11723.85</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP PSZ-AC WATER HTG COIL</td>
    <td align="right">13000.92</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">17689.94</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP PSZ-AC WATER HTG COIL</td>
    <td align="right">18820.42</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">12931.10</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP PSZ-AC WATER HTG COIL</td>
    <td align="right">14629.92</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">13217.98</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP PSZ-AC WATER HTG COIL</td>
    <td align="right">15210.12</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">12874.60</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP PSZ-AC WATER HTG COIL</td>
    <td align="right">14456.62</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">10290.91</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP PSZ-AC WATER HTG COIL</td>
    <td align="right">11451.44</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">10229.21</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP PSZ-AC WATER HTG COIL</td>
    <td align="right">11768.80</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {W}</td>
    <td align="right">Standard Rated Net COP {W/W}</td>
    <td align="right">EER {Btu/W-h}</td>
    <td align="right">SEER User {Btu/W-h}</td>
    <td align="right">SEER Standard {Btu/W-h}</td>
    <td align="right">IEER {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 21KBTU/HR 14.0SEER</td>
    <td align="right">8685.8</td>
    <td align="right">3.31</td>
    <td align="right">11.31</td>
    <td align="right">11.19</td>
    <td align="right">11.19</td>
    <td align="right">11.08</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 21KBTU/HR 14.0SEER</td>
    <td align="right">8600.5</td>
    <td align="right">3.18</td>
    <td align="right">10.84</td>
    <td align="right">10.71</td>
    <td align="right">11.01</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 26KBTU/HR 14.0SEER</td>
    <td align="right">9855.7</td>
    <td align="right">3.31</td>
    <td align="right">11.28</td>
    <td align="right">11.16</td>
    <td align="right">11.16</td>
    <td align="right">11.04</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 26KBTU/HR 14.0SEER</td>
    <td align="right">9757.5</td>
    <td align="right">3.17</td>
    <td align="right">10.81</td>
    <td align="right">10.67</td>
    <td align="right">10.98</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 10KBTU/HR 14.0SEER</td>
    <td align="right">5585.9</td>
    <td align="right">3.37</td>
    <td align="right">11.51</td>
    <td align="right">11.40</td>
    <td align="right">11.40</td>
    <td align="right">11.39</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 10KBTU/HR 14.0SEER</td>
    <td align="right">5536.0</td>
    <td align="right">3.25</td>
    <td align="right">11.08</td>
    <td align="right">10.95</td>
    <td align="right">11.26</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 14.0SEER</td>
    <td align="right">5982.5</td>
    <td align="right">3.36</td>
    <td align="right">11.47</td>
    <td align="right">11.36</td>
    <td align="right">11.36</td>
    <td align="right">11.32</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 14.0SEER</td>
    <td align="right">5927.9</td>
    <td align="right">3.23</td>
    <td align="right">11.03</td>
    <td align="right">10.90</td>
    <td align="right">11.21</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 9KBTU/HR 14.0SEER</td>
    <td align="right">5507.8</td>
    <td align="right">3.38</td>
    <td align="right">11.52</td>
    <td align="right">11.41</td>
    <td align="right">11.41</td>
    <td align="right">11.40</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 9KBTU/HR 14.0SEER</td>
    <td align="right">5458.8</td>
    <td align="right">3.25</td>
    <td align="right">11.08</td>
    <td align="right">10.96</td>
    <td align="right">11.27</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 11KBTU/HR 14.0SEER</td>
    <td align="right">5961.0</td>
    <td align="right">3.36</td>
    <td align="right">11.46</td>
    <td align="right">11.35</td>
    <td align="right">11.35</td>
    <td align="right">11.32</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 11KBTU/HR 14.0SEER</td>
    <td align="right">5906.5</td>
    <td align="right">3.23</td>
    <td align="right">11.02</td>
    <td align="right">10.89</td>
    <td align="right">11.20</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 16KBTU/HR 14.0SEER</td>
    <td align="right">7558.1</td>
    <td align="right">3.34</td>
    <td align="right">11.40</td>
    <td align="right">11.28</td>
    <td align="right">11.28</td>
    <td align="right">11.22</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 16KBTU/HR 14.0SEER</td>
    <td align="right">7486.8</td>
    <td align="right">3.21</td>
    <td align="right">10.94</td>
    <td align="right">10.81</td>
    <td align="right">11.12</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 16KBTU/HR 14.0SEER</td>
    <td align="right">7992.2</td>
    <td align="right">3.33</td>
    <td align="right">11.38</td>
    <td align="right">11.26</td>
    <td align="right">11.26</td>
    <td align="right">11.19</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 16KBTU/HR 14.0SEER</td>
    <td align="right">7916.1</td>
    <td align="right">3.20</td>
    <td align="right">10.92</td>
    <td align="right">10.79</td>
    <td align="right">11.10</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 11KBTU/HR 14.0SEER</td>
    <td align="right">5864.1</td>
    <td align="right">3.36</td>
    <td align="right">11.46</td>
    <td align="right">11.35</td>
    <td align="right">11.35</td>
    <td align="right">11.31</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 11KBTU/HR 14.0SEER</td>
    <td align="right">5810.3</td>
    <td align="right">3.23</td>
    <td align="right">11.01</td>
    <td align="right">10.89</td>
    <td align="right">11.20</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 14KBTU/HR 14.0SEER</td>
    <td align="right">6509.7</td>
    <td align="right">3.34</td>
    <td align="right">11.41</td>
    <td align="right">11.30</td>
    <td align="right">11.30</td>
    <td align="right">11.24</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 14KBTU/HR 14.0SEER</td>
    <td align="right">6448.7</td>
    <td align="right">3.21</td>
    <td align="right">10.96</td>
    <td align="right">10.83</td>
    <td align="right">11.14</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 11KBTU/HR 14.0SEER</td>
    <td align="right">6029.2</td>
    <td align="right">3.36</td>
    <td align="right">11.47</td>
    <td align="right">11.36</td>
    <td align="right">11.36</td>
    <td align="right">11.32</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 11KBTU/HR 14.0SEER</td>
    <td align="right">5974.2</td>
    <td align="right">3.23</td>
    <td align="right">11.03</td>
    <td align="right">10.90</td>
    <td align="right">11.21</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 14KBTU/HR 14.0SEER</td>
    <td align="right">6861.4</td>
    <td align="right">3.35</td>
    <td align="right">11.44</td>
    <td align="right">11.33</td>
    <td align="right">11.33</td>
    <td align="right">11.28</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 14KBTU/HR 14.0SEER</td>
    <td align="right">6798.0</td>
    <td align="right">3.22</td>
    <td align="right">10.99</td>
    <td align="right">10.86</td>
    <td align="right">11.17</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 14.0SEER</td>
    <td align="right">5766.4</td>
    <td align="right">3.37</td>
    <td align="right">11.49</td>
    <td align="right">11.38</td>
    <td align="right">11.38</td>
    <td align="right">11.35</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 14.0SEER</td>
    <td align="right">5714.4</td>
    <td align="right">3.24</td>
    <td align="right">11.05</td>
    <td align="right">10.92</td>
    <td align="right">11.23</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 14.0SEER</td>
    <td align="right">6339.2</td>
    <td align="right">3.35</td>
    <td align="right">11.43</td>
    <td align="right">11.32</td>
    <td align="right">11.32</td>
    <td align="right">11.27</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 14.0SEER</td>
    <td align="right">6280.4</td>
    <td align="right">3.22</td>
    <td align="right">10.99</td>
    <td align="right">10.86</td>
    <td align="right">11.17</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 8KBTU/HR 14.0SEER</td>
    <td align="right">4922.2</td>
    <td align="right">3.39</td>
    <td align="right">11.56</td>
    <td align="right">11.45</td>
    <td align="right">11.45</td>
    <td align="right">11.46</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 8KBTU/HR 14.0SEER</td>
    <td align="right">4879.2</td>
    <td align="right">3.26</td>
    <td align="right">11.13</td>
    <td align="right">11.01</td>
    <td align="right">11.32</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 9KBTU/HR 14.0SEER</td>
    <td align="right">5405.3</td>
    <td align="right">3.38</td>
    <td align="right">11.53</td>
    <td align="right">11.42</td>
    <td align="right">11.42</td>
    <td align="right">11.41</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 9KBTU/HR 14.0SEER</td>
    <td align="right">5357.4</td>
    <td align="right">3.25</td>
    <td align="right">11.10</td>
    <td align="right">10.97</td>
    <td align="right">11.28</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 7KBTU/HR 14.0SEER</td>
    <td align="right">4910.8</td>
    <td align="right">3.39</td>
    <td align="right">11.57</td>
    <td align="right">11.46</td>
    <td align="right">11.46</td>
    <td align="right">11.47</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 7KBTU/HR 14.0SEER</td>
    <td align="right">4868.2</td>
    <td align="right">3.26</td>
    <td align="right">11.14</td>
    <td align="right">11.02</td>
    <td align="right">11.33</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 9KBTU/HR 14.0SEER</td>
    <td align="right">5564.1</td>
    <td align="right">3.38</td>
    <td align="right">11.53</td>
    <td align="right">11.42</td>
    <td align="right">11.42</td>
    <td align="right">11.42</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 9KBTU/HR 14.0SEER</td>
    <td align="right">5514.9</td>
    <td align="right">3.25</td>
    <td align="right">11.10</td>
    <td align="right">10.97</td>
    <td align="right">11.29</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
    <td align="right">Sky Temperature Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2006</td>
    <td align="right">12/31/2006</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Clark and Allen</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">InputFile</td>
    <td align="right">03/12</td>
    <td align="right">11/05</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">9</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.5345402745E-004</td>
    <td align="right">2.5766366080E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5233266736</td>
    <td align="right">0.9481314452</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.0803572650E-003</td>
    <td align="right">2.4953274736E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6505267790</td>
    <td align="right">1.4380917011</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.7879424126E-004</td>
    <td align="right">3.0263671017E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1412191712</td>
    <td align="right">9.8854180349E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.0225978702E-004</td>
    <td align="right">2.8374057545E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1646061580</td>
    <td align="right">0.1078131814</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.9834227000E-004</td>
    <td align="right">3.0888905720E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1697634991</td>
    <td align="right">0.1723566993</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.0575571839E-004</td>
    <td align="right">3.0260715835E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1887461887</td>
    <td align="right">0.1697429752</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.7510634981E-002</td>
    <td align="right">4.2104268117E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1605316635</td>
    <td align="right">0.3857313783</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.5498959087E-002</td>
    <td align="right">5.5718209298E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.4873420082E-002</td>
    <td align="right">0.1613047664</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.5412258442E-004</td>
    <td align="right">2.6421136027E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.8359567105E-002</td>
    <td align="right">7.8812901096E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.9261864869E-004</td>
    <td align="right">1.4722235238E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1190502414</td>
    <td align="right">9.4191496674E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.7687816164E-004</td>
    <td align="right">1.6238235045E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1208607755</td>
    <td align="right">9.2529458373E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.7669506652E-004</td>
    <td align="right">3.0692113800E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1373903341</td>
    <td align="right">0.1061972896</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.7254356806E-004</td>
    <td align="right">2.5446969137E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.2325705418E-002</td>
    <td align="right">6.1811476258E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.3360898474E-004</td>
    <td align="right">2.7457196316E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1035072620</td>
    <td align="right">7.6528997009E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.7929940166E-004</td>
    <td align="right">3.9832704453E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.5926636177E-002</td>
    <td align="right">6.2312807358E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.7583642515E-004</td>
    <td align="right">5.1037574922E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1125268108</td>
    <td align="right">7.8345354911E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.3347122452E-004</td>
    <td align="right">2.8682486981E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.6037390951E-002</td>
    <td align="right">6.5437352656E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.1618303997E-004</td>
    <td align="right">3.4501482014E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1085472036</td>
    <td align="right">8.3449420855E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualHeatEmissionsReport::EntireFacility></a>
<p>Report:<b> Annual Heat Emissions Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-06-21
    09:15:53</b></p>
<b>Annual Heat Emissions Summary</b><br><br>
<!-- FullName:Annual Heat Emissions Report_Entire Facility_Annual Heat Emissions Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Envelope Convection</td>
    <td align="right">Zone Exfiltration</td>
    <td align="right">Zone Exhaust Air</td>
    <td align="right">HVAC Relief Air</td>
    <td align="right">HVAC Reject Heat</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Heat Emissions [GJ]</td>
    <td align="right">     1123.37</td>
    <td align="right">      360.50</td>
    <td align="right">        0.00</td>
    <td align="right">       56.52</td>
    <td align="right">        2.24</td>
    <td align="right">     1542.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualThermalResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Thermal Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-06-21
    09:15:53</b></p>
<b>Heat Index Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (â¤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, â¤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, â¤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, â¤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">     6988.00</td>
    <td align="right">      991.00</td>
    <td align="right">      493.00</td>
    <td align="right">      195.00</td>
    <td align="right">       93.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">     7171.00</td>
    <td align="right">      938.00</td>
    <td align="right">      413.00</td>
    <td align="right">      172.00</td>
    <td align="right">       66.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">     6930.00</td>
    <td align="right">      723.00</td>
    <td align="right">      565.00</td>
    <td align="right">      392.00</td>
    <td align="right">      150.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">     6912.00</td>
    <td align="right">      760.00</td>
    <td align="right">      494.00</td>
    <td align="right">      402.00</td>
    <td align="right">      192.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">     6895.00</td>
    <td align="right">      739.00</td>
    <td align="right">      565.00</td>
    <td align="right">      395.00</td>
    <td align="right">      166.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">     6865.00</td>
    <td align="right">      793.00</td>
    <td align="right">      478.00</td>
    <td align="right">      412.00</td>
    <td align="right">      212.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">     6125.00</td>
    <td align="right">      783.00</td>
    <td align="right">     1201.00</td>
    <td align="right">      505.00</td>
    <td align="right">      146.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">     6192.00</td>
    <td align="right">      754.00</td>
    <td align="right">     1005.00</td>
    <td align="right">      599.00</td>
    <td align="right">      210.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">     6703.00</td>
    <td align="right">      792.00</td>
    <td align="right">      741.00</td>
    <td align="right">      398.00</td>
    <td align="right">      126.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">     6790.00</td>
    <td align="right">      737.00</td>
    <td align="right">      593.00</td>
    <td align="right">      475.00</td>
    <td align="right">      165.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">     6627.00</td>
    <td align="right">      862.00</td>
    <td align="right">      701.00</td>
    <td align="right">      425.00</td>
    <td align="right">      145.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">     6730.00</td>
    <td align="right">      768.00</td>
    <td align="right">      613.00</td>
    <td align="right">      476.00</td>
    <td align="right">      173.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">     7584.00</td>
    <td align="right">      760.00</td>
    <td align="right">      300.00</td>
    <td align="right">       91.00</td>
    <td align="right">       25.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">     7616.00</td>
    <td align="right">      749.00</td>
    <td align="right">      290.00</td>
    <td align="right">       85.00</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">     7308.00</td>
    <td align="right">      631.00</td>
    <td align="right">      499.00</td>
    <td align="right">      267.00</td>
    <td align="right">       55.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">     7276.00</td>
    <td align="right">      613.00</td>
    <td align="right">      463.00</td>
    <td align="right">      333.00</td>
    <td align="right">       75.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">     7301.00</td>
    <td align="right">      631.00</td>
    <td align="right">      487.00</td>
    <td align="right">      269.00</td>
    <td align="right">       72.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">     7237.00</td>
    <td align="right">      650.00</td>
    <td align="right">      434.00</td>
    <td align="right">      343.00</td>
    <td align="right">       96.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     6125.00</td>
    <td align="right">      613.00</td>
    <td align="right">      290.00</td>
    <td align="right">       85.00</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     7616.00</td>
    <td align="right">      991.00</td>
    <td align="right">     1201.00</td>
    <td align="right">      599.00</td>
    <td align="right">      212.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     6958.33</td>
    <td align="right">      759.67</td>
    <td align="right">      574.17</td>
    <td align="right">      346.33</td>
    <td align="right">      121.50</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   125250.00</td>
    <td align="right">    13674.00</td>
    <td align="right">    10335.00</td>
    <td align="right">     6234.00</td>
    <td align="right">     2187.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (â¤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, â¤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, â¤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, â¤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">    46922.11</td>
    <td align="right">     7961.37</td>
    <td align="right">     4978.68</td>
    <td align="right">     2435.36</td>
    <td align="right">     1079.60</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">    47850.16</td>
    <td align="right">     8139.51</td>
    <td align="right">     4498.41</td>
    <td align="right">     2098.98</td>
    <td align="right">      790.05</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">    42113.47</td>
    <td align="right">     6209.14</td>
    <td align="right">     7175.87</td>
    <td align="right">     5798.29</td>
    <td align="right">     2080.34</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">    41307.93</td>
    <td align="right">     7127.27</td>
    <td align="right">     6342.90</td>
    <td align="right">     5975.09</td>
    <td align="right">     2623.92</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">    40777.14</td>
    <td align="right">     6393.16</td>
    <td align="right">     7255.21</td>
    <td align="right">     6277.30</td>
    <td align="right">     2674.30</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">    39439.55</td>
    <td align="right">     7519.71</td>
    <td align="right">     6398.68</td>
    <td align="right">     6443.26</td>
    <td align="right">     3575.92</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">    42357.76</td>
    <td align="right">     4334.67</td>
    <td align="right">     9658.72</td>
    <td align="right">     5328.60</td>
    <td align="right">     1697.36</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">    41694.59</td>
    <td align="right">     5201.56</td>
    <td align="right">     8240.86</td>
    <td align="right">     6081.52</td>
    <td align="right">     2158.58</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">    42923.12</td>
    <td align="right">     5351.95</td>
    <td align="right">     8075.02</td>
    <td align="right">     5418.88</td>
    <td align="right">     1608.15</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">    42691.32</td>
    <td align="right">     6041.96</td>
    <td align="right">     6391.23</td>
    <td align="right">     6364.09</td>
    <td align="right">     1888.53</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">    40647.22</td>
    <td align="right">     6613.86</td>
    <td align="right">     7263.64</td>
    <td align="right">     6631.72</td>
    <td align="right">     2220.67</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">    40479.55</td>
    <td align="right">     6409.70</td>
    <td align="right">     6900.93</td>
    <td align="right">     6903.17</td>
    <td align="right">     2683.76</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">    51074.85</td>
    <td align="right">     6912.42</td>
    <td align="right">     3915.29</td>
    <td align="right">     1070.79</td>
    <td align="right">      403.76</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">    51335.72</td>
    <td align="right">     7190.62</td>
    <td align="right">     3519.81</td>
    <td align="right">     1020.64</td>
    <td align="right">      310.34</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">    45651.98</td>
    <td align="right">     5426.66</td>
    <td align="right">     7152.43</td>
    <td align="right">     4283.68</td>
    <td align="right">      862.36</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">    44983.21</td>
    <td align="right">     5851.74</td>
    <td align="right">     6268.87</td>
    <td align="right">     5136.20</td>
    <td align="right">     1137.09</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">    44222.16</td>
    <td align="right">     5827.34</td>
    <td align="right">     7191.80</td>
    <td align="right">     4791.39</td>
    <td align="right">     1344.43</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">    43028.05</td>
    <td align="right">     6603.04</td>
    <td align="right">     5973.30</td>
    <td align="right">     5980.58</td>
    <td align="right">     1792.15</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">    39439.55</td>
    <td align="right">     4334.67</td>
    <td align="right">     3519.81</td>
    <td align="right">     1020.64</td>
    <td align="right">      310.34</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">    51335.72</td>
    <td align="right">     8139.51</td>
    <td align="right">     9658.72</td>
    <td align="right">     6903.17</td>
    <td align="right">     3575.92</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    43861.10</td>
    <td align="right">     6395.32</td>
    <td align="right">     6511.20</td>
    <td align="right">     4891.09</td>
    <td align="right">     1718.41</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   789499.88</td>
    <td align="right">   115115.68</td>
    <td align="right">   117201.66</td>
    <td align="right">    88039.55</td>
    <td align="right">    30931.31</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (â¤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, â¤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, â¤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, â¤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">     6040.00</td>
    <td align="right">      875.00</td>
    <td align="right">      458.00</td>
    <td align="right">      191.00</td>
    <td align="right">       93.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">     6173.00</td>
    <td align="right">      849.00</td>
    <td align="right">      399.00</td>
    <td align="right">      170.00</td>
    <td align="right">       66.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">     5914.00</td>
    <td align="right">      657.00</td>
    <td align="right">      548.00</td>
    <td align="right">      388.00</td>
    <td align="right">      150.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">     5876.00</td>
    <td align="right">      708.00</td>
    <td align="right">      482.00</td>
    <td align="right">      399.00</td>
    <td align="right">      192.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">     5879.00</td>
    <td align="right">      672.00</td>
    <td align="right">      547.00</td>
    <td align="right">      393.00</td>
    <td align="right">      166.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">     5823.00</td>
    <td align="right">      745.00</td>
    <td align="right">      465.00</td>
    <td align="right">      412.00</td>
    <td align="right">      212.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">     5317.00</td>
    <td align="right">      659.00</td>
    <td align="right">     1074.00</td>
    <td align="right">      461.00</td>
    <td align="right">      146.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">     5328.00</td>
    <td align="right">      661.00</td>
    <td align="right">      900.00</td>
    <td align="right">      558.00</td>
    <td align="right">      210.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">     5748.00</td>
    <td align="right">      690.00</td>
    <td align="right">      703.00</td>
    <td align="right">      390.00</td>
    <td align="right">      126.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">     5797.00</td>
    <td align="right">      656.00</td>
    <td align="right">      572.00</td>
    <td align="right">      467.00</td>
    <td align="right">      165.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">     5668.00</td>
    <td align="right">      760.00</td>
    <td align="right">      664.00</td>
    <td align="right">      420.00</td>
    <td align="right">      145.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">     5725.00</td>
    <td align="right">      694.00</td>
    <td align="right">      594.00</td>
    <td align="right">      471.00</td>
    <td align="right">      173.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">     6555.00</td>
    <td align="right">      691.00</td>
    <td align="right">      295.00</td>
    <td align="right">       91.00</td>
    <td align="right">       25.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">     6570.00</td>
    <td align="right">      698.00</td>
    <td align="right">      284.00</td>
    <td align="right">       85.00</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">     6262.00</td>
    <td align="right">      582.00</td>
    <td align="right">      491.00</td>
    <td align="right">      267.00</td>
    <td align="right">       55.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">     6220.00</td>
    <td align="right">      571.00</td>
    <td align="right">      458.00</td>
    <td align="right">      333.00</td>
    <td align="right">       75.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">     6242.00</td>
    <td align="right">      590.00</td>
    <td align="right">      484.00</td>
    <td align="right">      269.00</td>
    <td align="right">       72.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">     6166.00</td>
    <td align="right">      620.00</td>
    <td align="right">      432.00</td>
    <td align="right">      343.00</td>
    <td align="right">       96.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     5317.00</td>
    <td align="right">      571.00</td>
    <td align="right">      284.00</td>
    <td align="right">       85.00</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     6570.00</td>
    <td align="right">      875.00</td>
    <td align="right">     1074.00</td>
    <td align="right">      558.00</td>
    <td align="right">      212.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     5961.28</td>
    <td align="right">      687.67</td>
    <td align="right">      547.22</td>
    <td align="right">      339.33</td>
    <td align="right">      121.50</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   107303.00</td>
    <td align="right">    12378.00</td>
    <td align="right">     9850.00</td>
    <td align="right">     6108.00</td>
    <td align="right">     2187.00</td>
  </tr>
</table>
<br><br>
<b>Humidex Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (â¤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, â¤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, â¤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, â¤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">     6163.00</td>
    <td align="right">     1861.00</td>
    <td align="right">      426.00</td>
    <td align="right">      178.00</td>
    <td align="right">      132.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">     6535.00</td>
    <td align="right">     1665.00</td>
    <td align="right">      330.00</td>
    <td align="right">      136.00</td>
    <td align="right">       94.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">     5455.00</td>
    <td align="right">     2152.00</td>
    <td align="right">      550.00</td>
    <td align="right">      375.00</td>
    <td align="right">      228.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">     5833.00</td>
    <td align="right">     1832.00</td>
    <td align="right">      471.00</td>
    <td align="right">      322.00</td>
    <td align="right">      302.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">     5378.00</td>
    <td align="right">     2220.00</td>
    <td align="right">      541.00</td>
    <td align="right">      362.00</td>
    <td align="right">      259.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">     5785.00</td>
    <td align="right">     1849.00</td>
    <td align="right">      486.00</td>
    <td align="right">      310.00</td>
    <td align="right">      330.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">     2980.00</td>
    <td align="right">     3816.00</td>
    <td align="right">     1214.00</td>
    <td align="right">      535.00</td>
    <td align="right">      215.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">     3118.00</td>
    <td align="right">     3659.00</td>
    <td align="right">     1077.00</td>
    <td align="right">      601.00</td>
    <td align="right">      305.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">     5001.00</td>
    <td align="right">     2438.00</td>
    <td align="right">      718.00</td>
    <td align="right">      403.00</td>
    <td align="right">      200.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">     5417.00</td>
    <td align="right">     2083.00</td>
    <td align="right">      582.00</td>
    <td align="right">      408.00</td>
    <td align="right">      270.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">     4882.00</td>
    <td align="right">     2554.00</td>
    <td align="right">      687.00</td>
    <td align="right">      422.00</td>
    <td align="right">      215.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">     5303.00</td>
    <td align="right">     2186.00</td>
    <td align="right">      578.00</td>
    <td align="right">      401.00</td>
    <td align="right">      292.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">     6586.00</td>
    <td align="right">     1733.00</td>
    <td align="right">      315.00</td>
    <td align="right">       75.00</td>
    <td align="right">       51.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">     6880.00</td>
    <td align="right">     1538.00</td>
    <td align="right">      234.00</td>
    <td align="right">       69.00</td>
    <td align="right">       39.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">     5859.00</td>
    <td align="right">     2004.00</td>
    <td align="right">      534.00</td>
    <td align="right">      256.00</td>
    <td align="right">      107.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">     6152.00</td>
    <td align="right">     1709.00</td>
    <td align="right">      451.00</td>
    <td align="right">      306.00</td>
    <td align="right">      142.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">     5768.00</td>
    <td align="right">     2095.00</td>
    <td align="right">      492.00</td>
    <td align="right">      281.00</td>
    <td align="right">      124.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">     6082.00</td>
    <td align="right">     1781.00</td>
    <td align="right">      422.00</td>
    <td align="right">      307.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     2980.00</td>
    <td align="right">     1538.00</td>
    <td align="right">      234.00</td>
    <td align="right">       69.00</td>
    <td align="right">       39.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     6880.00</td>
    <td align="right">     3816.00</td>
    <td align="right">     1214.00</td>
    <td align="right">      601.00</td>
    <td align="right">      330.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     5509.83</td>
    <td align="right">     2176.39</td>
    <td align="right">      561.56</td>
    <td align="right">      319.28</td>
    <td align="right">      192.94</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    99177.00</td>
    <td align="right">    39175.00</td>
    <td align="right">    10108.00</td>
    <td align="right">     5747.00</td>
    <td align="right">     3473.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (â¤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, â¤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, â¤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, â¤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">    39516.59</td>
    <td align="right">    15608.16</td>
    <td align="right">     4479.24</td>
    <td align="right">     2218.19</td>
    <td align="right">     1554.95</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">    41901.88</td>
    <td align="right">    14988.12</td>
    <td align="right">     3689.18</td>
    <td align="right">     1713.76</td>
    <td align="right">     1084.18</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">    24482.76</td>
    <td align="right">    22673.38</td>
    <td align="right">     7160.93</td>
    <td align="right">     5763.50</td>
    <td align="right">     3296.55</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">    28579.68</td>
    <td align="right">    19135.69</td>
    <td align="right">     6476.48</td>
    <td align="right">     4778.89</td>
    <td align="right">     4406.38</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">    23172.08</td>
    <td align="right">    22828.71</td>
    <td align="right">     7383.64</td>
    <td align="right">     5713.77</td>
    <td align="right">     4278.92</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">    27206.15</td>
    <td align="right">    19120.31</td>
    <td align="right">     6773.42</td>
    <td align="right">     4726.96</td>
    <td align="right">     5550.28</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">     9851.63</td>
    <td align="right">    35601.38</td>
    <td align="right">     9719.88</td>
    <td align="right">     5948.82</td>
    <td align="right">     2255.41</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">    10690.53</td>
    <td align="right">    34430.66</td>
    <td align="right">     8850.03</td>
    <td align="right">     6195.10</td>
    <td align="right">     3210.79</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">    23811.90</td>
    <td align="right">    23624.10</td>
    <td align="right">     7573.77</td>
    <td align="right">     5874.51</td>
    <td align="right">     2492.83</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">    27698.93</td>
    <td align="right">    20336.91</td>
    <td align="right">     6472.95</td>
    <td align="right">     5650.65</td>
    <td align="right">     3217.67</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">    22268.22</td>
    <td align="right">    24036.28</td>
    <td align="right">     7161.85</td>
    <td align="right">     6693.28</td>
    <td align="right">     3217.49</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">    25734.89</td>
    <td align="right">    20625.54</td>
    <td align="right">     6853.10</td>
    <td align="right">     5483.39</td>
    <td align="right">     4680.18</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">    42873.46</td>
    <td align="right">    14888.84</td>
    <td align="right">     3958.81</td>
    <td align="right">      889.32</td>
    <td align="right">      766.69</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">    44754.97</td>
    <td align="right">    14416.34</td>
    <td align="right">     2840.43</td>
    <td align="right">      850.87</td>
    <td align="right">      514.49</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">    28032.20</td>
    <td align="right">    21737.92</td>
    <td align="right">     7683.54</td>
    <td align="right">     4249.41</td>
    <td align="right">     1674.05</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">    31556.77</td>
    <td align="right">    18402.30</td>
    <td align="right">     6358.65</td>
    <td align="right">     4800.04</td>
    <td align="right">     2259.36</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">    26324.13</td>
    <td align="right">    22649.09</td>
    <td align="right">     7071.42</td>
    <td align="right">     5123.40</td>
    <td align="right">     2209.08</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">    29961.34</td>
    <td align="right">    19046.72</td>
    <td align="right">     6059.43</td>
    <td align="right">     5164.72</td>
    <td align="right">     3144.90</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     9851.63</td>
    <td align="right">    14416.34</td>
    <td align="right">     2840.43</td>
    <td align="right">      850.87</td>
    <td align="right">      514.49</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">    44754.97</td>
    <td align="right">    35601.38</td>
    <td align="right">     9719.88</td>
    <td align="right">     6693.28</td>
    <td align="right">     5550.28</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    28245.45</td>
    <td align="right">    21341.69</td>
    <td align="right">     6475.93</td>
    <td align="right">     4546.59</td>
    <td align="right">     2767.46</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   508418.11</td>
    <td align="right">   384150.45</td>
    <td align="right">   116566.76</td>
    <td align="right">    81838.56</td>
    <td align="right">    49814.21</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (â¤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, â¤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, â¤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, â¤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">     5258.00</td>
    <td align="right">     1685.00</td>
    <td align="right">      408.00</td>
    <td align="right">      174.00</td>
    <td align="right">      132.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">     5567.00</td>
    <td align="right">     1540.00</td>
    <td align="right">      322.00</td>
    <td align="right">      134.00</td>
    <td align="right">       94.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">     4495.00</td>
    <td align="right">     2025.00</td>
    <td align="right">      538.00</td>
    <td align="right">      371.00</td>
    <td align="right">      228.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">     4841.00</td>
    <td align="right">     1729.00</td>
    <td align="right">      465.00</td>
    <td align="right">      320.00</td>
    <td align="right">      302.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">     4419.00</td>
    <td align="right">     2089.00</td>
    <td align="right">      530.00</td>
    <td align="right">      360.00</td>
    <td align="right">      259.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">     4787.00</td>
    <td align="right">     1751.00</td>
    <td align="right">      479.00</td>
    <td align="right">      310.00</td>
    <td align="right">      330.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">     2412.00</td>
    <td align="right">     3457.00</td>
    <td align="right">     1085.00</td>
    <td align="right">      498.00</td>
    <td align="right">      205.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">     2493.00</td>
    <td align="right">     3345.00</td>
    <td align="right">      959.00</td>
    <td align="right">      560.00</td>
    <td align="right">      300.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">     4139.00</td>
    <td align="right">     2232.00</td>
    <td align="right">      691.00</td>
    <td align="right">      395.00</td>
    <td align="right">      200.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">     4491.00</td>
    <td align="right">     1926.00</td>
    <td align="right">      570.00</td>
    <td align="right">      400.00</td>
    <td align="right">      270.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">     4017.00</td>
    <td align="right">     2350.00</td>
    <td align="right">      658.00</td>
    <td align="right">      417.00</td>
    <td align="right">      215.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">     4367.00</td>
    <td align="right">     2033.00</td>
    <td align="right">      569.00</td>
    <td align="right">      396.00</td>
    <td align="right">      292.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">     5621.00</td>
    <td align="right">     1599.00</td>
    <td align="right">      311.00</td>
    <td align="right">       75.00</td>
    <td align="right">       51.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">     5871.00</td>
    <td align="right">     1446.00</td>
    <td align="right">      232.00</td>
    <td align="right">       69.00</td>
    <td align="right">       39.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">     4868.00</td>
    <td align="right">     1897.00</td>
    <td align="right">      529.00</td>
    <td align="right">      256.00</td>
    <td align="right">      107.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">     5139.00</td>
    <td align="right">     1623.00</td>
    <td align="right">      447.00</td>
    <td align="right">      306.00</td>
    <td align="right">      142.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">     4770.00</td>
    <td align="right">     1993.00</td>
    <td align="right">      489.00</td>
    <td align="right">      281.00</td>
    <td align="right">      124.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">     5060.00</td>
    <td align="right">     1701.00</td>
    <td align="right">      421.00</td>
    <td align="right">      307.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     2412.00</td>
    <td align="right">     1446.00</td>
    <td align="right">      232.00</td>
    <td align="right">       69.00</td>
    <td align="right">       39.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     5871.00</td>
    <td align="right">     3457.00</td>
    <td align="right">     1085.00</td>
    <td align="right">      560.00</td>
    <td align="right">      330.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     4589.72</td>
    <td align="right">     2023.39</td>
    <td align="right">      539.06</td>
    <td align="right">      312.72</td>
    <td align="right">      192.11</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    82615.00</td>
    <td align="right">    36421.00</td>
    <td align="right">     9703.00</td>
    <td align="right">     5629.00</td>
    <td align="right">     3458.00</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Cold Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Cold Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">     3650.00</td>
    <td align="right">02-JUN-02:00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.01</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">     3648.00</td>
    <td align="right">02-JUN-00:00</td>
    <td align="right">        3.00</td>
    <td align="right">        3.02</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">     3624.00</td>
    <td align="right">01-JUN-00:00</td>
    <td align="right">        4.00</td>
    <td align="right">        4.03</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">     3624.00</td>
    <td align="right">01-JUN-00:00</td>
    <td align="right">        5.00</td>
    <td align="right">        5.03</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">     3624.00</td>
    <td align="right">01-JUN-00:00</td>
    <td align="right">        4.00</td>
    <td align="right">        4.03</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">     3624.00</td>
    <td align="right">01-JUN-00:00</td>
    <td align="right">        5.00</td>
    <td align="right">        5.03</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">     3649.00</td>
    <td align="right">02-JUN-01:00</td>
    <td align="right">        2.00</td>
    <td align="right">        2.01</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">     3648.00</td>
    <td align="right">02-JUN-00:00</td>
    <td align="right">        3.00</td>
    <td align="right">        3.02</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">     3649.00</td>
    <td align="right">02-JUN-01:00</td>
    <td align="right">        2.00</td>
    <td align="right">        2.01</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">     3624.00</td>
    <td align="right">01-JUN-00:00</td>
    <td align="right">        4.00</td>
    <td align="right">        4.03</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">     3649.00</td>
    <td align="right">02-JUN-01:00</td>
    <td align="right">        2.00</td>
    <td align="right">        2.01</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">     3624.00</td>
    <td align="right">01-JUN-00:00</td>
    <td align="right">        4.00</td>
    <td align="right">        4.03</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">     3624.00</td>
    <td align="right">01-JUN-00:00</td>
    <td align="right">        5.00</td>
    <td align="right">        5.03</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">     3624.00</td>
    <td align="right">01-JUN-00:00</td>
    <td align="right">        4.00</td>
    <td align="right">        4.03</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">     3624.00</td>
    <td align="right">01-JUN-00:00</td>
    <td align="right">        5.00</td>
    <td align="right">        5.03</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     3624.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        5.00</td>
    <td align="right">        5.03</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     4488.28</td>
    <td align="right">-</td>
    <td align="right">        2.94</td>
    <td align="right">        2.96</td>
    <td align="right">        2.94</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    80789.00</td>
    <td align="right">-</td>
    <td align="right">       53.00</td>
    <td align="right">       53.35</td>
    <td align="right">       53.00</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Heat Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Heat Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">     3972.00</td>
    <td align="right">15-JUN-12:00</td>
    <td align="right">      358.00</td>
    <td align="right">     3311.50</td>
    <td align="right">      330.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">     2774.00</td>
    <td align="right">26-APR-14:00</td>
    <td align="right">      479.00</td>
    <td align="right">     4745.87</td>
    <td align="right">      452.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">     2821.00</td>
    <td align="right">28-APR-13:00</td>
    <td align="right">      445.00</td>
    <td align="right">     4801.00</td>
    <td align="right">      420.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">     2486.00</td>
    <td align="right">14-APR-14:00</td>
    <td align="right">      588.00</td>
    <td align="right">     6586.37</td>
    <td align="right">      558.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">     2796.00</td>
    <td align="right">27-APR-12:00</td>
    <td align="right">      471.00</td>
    <td align="right">     6298.29</td>
    <td align="right">      452.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">     1599.00</td>
    <td align="right">08-MAR-15:00</td>
    <td align="right">      611.00</td>
    <td align="right">     8356.26</td>
    <td align="right">      594.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">     3991.00</td>
    <td align="right">16-JUN-07:00</td>
    <td align="right">      379.00</td>
    <td align="right">     3136.66</td>
    <td align="right">      337.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">     3969.00</td>
    <td align="right">15-JUN-09:00</td>
    <td align="right">      525.00</td>
    <td align="right">     4592.85</td>
    <td align="right">      486.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">     3972.00</td>
    <td align="right">15-JUN-12:00</td>
    <td align="right">      401.00</td>
    <td align="right">     3845.33</td>
    <td align="right">      374.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">     2800.00</td>
    <td align="right">27-APR-16:00</td>
    <td align="right">      549.00</td>
    <td align="right">     5230.21</td>
    <td align="right">      514.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">     3967.00</td>
    <td align="right">15-JUN-07:00</td>
    <td align="right">      435.00</td>
    <td align="right">     5131.89</td>
    <td align="right">      409.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">     2796.00</td>
    <td align="right">27-APR-12:00</td>
    <td align="right">      557.00</td>
    <td align="right">     7454.06</td>
    <td align="right">      538.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">     5124.00</td>
    <td align="right">02-AUG-12:00</td>
    <td align="right">      146.00</td>
    <td align="right">     1582.39</td>
    <td align="right">      143.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">     3972.00</td>
    <td align="right">15-JUN-12:00</td>
    <td align="right">      194.00</td>
    <td align="right">     2005.83</td>
    <td align="right">      189.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">     3972.00</td>
    <td align="right">15-JUN-12:00</td>
    <td align="right">      229.00</td>
    <td align="right">     2592.67</td>
    <td align="right">      225.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">     3758.00</td>
    <td align="right">06-JUN-14:00</td>
    <td align="right">      332.00</td>
    <td align="right">     3882.17</td>
    <td align="right">      325.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">     3968.00</td>
    <td align="right">15-JUN-08:00</td>
    <td align="right">      228.00</td>
    <td align="right">     3352.56</td>
    <td align="right">      227.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">     2821.00</td>
    <td align="right">28-APR-13:00</td>
    <td align="right">      351.00</td>
    <td align="right">     5520.89</td>
    <td align="right">      350.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     1599.00</td>
    <td align="right">-</td>
    <td align="right">      146.00</td>
    <td align="right">     1582.39</td>
    <td align="right">      143.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     5124.00</td>
    <td align="right">-</td>
    <td align="right">      611.00</td>
    <td align="right">     8356.26</td>
    <td align="right">      594.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     3419.89</td>
    <td align="right">-</td>
    <td align="right">      404.33</td>
    <td align="right">     4579.27</td>
    <td align="right">      384.61</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    61558.00</td>
    <td align="right">-</td>
    <td align="right">     7278.00</td>
    <td align="right">    82426.81</td>
    <td align="right">     6923.00</td>
  </tr>
</table>
<br><br>
<b>Unmet Degree-Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Unmet Degree-Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Setpoint Unmet Degree-Hours [&deg;CÂ·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;CÂ·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupied Degree-Hours [&deg;CÂ·hr]</td>
    <td align="right">Heating Setpoint Unmet Degree-Hours [&deg;CÂ·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;CÂ·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupied Degree-Hours [&deg;CÂ·hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">       33.09</td>
    <td align="right">       33.31</td>
    <td align="right">       33.09</td>
    <td align="right">        0.99</td>
    <td align="right">        2.77</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">       28.68</td>
    <td align="right">       28.87</td>
    <td align="right">       28.68</td>
    <td align="right">        0.79</td>
    <td align="right">        2.02</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">       21.09</td>
    <td align="right">       21.23</td>
    <td align="right">       21.09</td>
    <td align="right">        2.26</td>
    <td align="right">        2.98</td>
    <td align="right">        1.62</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">       21.06</td>
    <td align="right">       21.20</td>
    <td align="right">       21.06</td>
    <td align="right">        2.56</td>
    <td align="right">        4.17</td>
    <td align="right">        1.86</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">       20.85</td>
    <td align="right">       20.99</td>
    <td align="right">       20.85</td>
    <td align="right">        2.21</td>
    <td align="right">        2.92</td>
    <td align="right">        1.59</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">       19.75</td>
    <td align="right">       19.89</td>
    <td align="right">       19.75</td>
    <td align="right">        2.52</td>
    <td align="right">        3.89</td>
    <td align="right">        1.82</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">       50.31</td>
    <td align="right">       50.64</td>
    <td align="right">       50.31</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">       47.23</td>
    <td align="right">       47.54</td>
    <td align="right">       47.23</td>
    <td align="right">        0.07</td>
    <td align="right">        0.04</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">       30.43</td>
    <td align="right">       30.63</td>
    <td align="right">       30.43</td>
    <td align="right">        1.27</td>
    <td align="right">        1.51</td>
    <td align="right">        0.88</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">       26.95</td>
    <td align="right">       27.13</td>
    <td align="right">       26.95</td>
    <td align="right">        1.56</td>
    <td align="right">        2.02</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">       28.98</td>
    <td align="right">       29.17</td>
    <td align="right">       28.98</td>
    <td align="right">        1.18</td>
    <td align="right">        1.29</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">       24.86</td>
    <td align="right">       25.02</td>
    <td align="right">       24.86</td>
    <td align="right">        1.56</td>
    <td align="right">        2.01</td>
    <td align="right">        1.09</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">       36.16</td>
    <td align="right">       36.40</td>
    <td align="right">       36.16</td>
    <td align="right">        1.01</td>
    <td align="right">        2.20</td>
    <td align="right">        0.77</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">       32.89</td>
    <td align="right">       33.11</td>
    <td align="right">       32.89</td>
    <td align="right">        1.01</td>
    <td align="right">        2.74</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">       20.45</td>
    <td align="right">       20.59</td>
    <td align="right">       20.45</td>
    <td align="right">        2.60</td>
    <td align="right">        3.61</td>
    <td align="right">        1.89</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">       20.04</td>
    <td align="right">       20.18</td>
    <td align="right">       20.04</td>
    <td align="right">        2.69</td>
    <td align="right">        4.39</td>
    <td align="right">        1.97</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">       19.90</td>
    <td align="right">       20.03</td>
    <td align="right">       19.90</td>
    <td align="right">        2.54</td>
    <td align="right">        3.48</td>
    <td align="right">        1.84</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">       18.09</td>
    <td align="right">       18.21</td>
    <td align="right">       18.09</td>
    <td align="right">        2.63</td>
    <td align="right">        4.27</td>
    <td align="right">        1.92</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">       18.09</td>
    <td align="right">       18.21</td>
    <td align="right">       18.09</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">       50.31</td>
    <td align="right">       50.64</td>
    <td align="right">       50.31</td>
    <td align="right">        2.69</td>
    <td align="right">        4.39</td>
    <td align="right">        1.97</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">       27.82</td>
    <td align="right">       28.01</td>
    <td align="right">       27.82</td>
    <td align="right">        1.64</td>
    <td align="right">        2.57</td>
    <td align="right">        1.19</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">      500.81</td>
    <td align="right">      504.14</td>
    <td align="right">      500.81</td>
    <td align="right">       29.46</td>
    <td align="right">       46.29</td>
    <td align="right">       21.35</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">        1.71</td>
    <td align="right">     3735.13</td>
    <td align="right">    18151.75</td>
    <td align="right">      548.77</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">       11.29</td>
    <td align="right">     4889.40</td>
    <td align="right">    18652.38</td>
    <td align="right">      676.36</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">        7.92</td>
    <td align="right">     2707.63</td>
    <td align="right">    24022.15</td>
    <td align="right">      610.48</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">       27.48</td>
    <td align="right">     3576.01</td>
    <td align="right">    27232.23</td>
    <td align="right">     1094.32</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">        8.98</td>
    <td align="right">     2503.50</td>
    <td align="right">    27160.42</td>
    <td align="right">      916.07</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">       33.93</td>
    <td align="right">     3328.32</td>
    <td align="right">    31699.20</td>
    <td align="right">     1780.35</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">       84.96</td>
    <td align="right">    24330.95</td>
    <td align="right">      409.36</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">      216.62</td>
    <td align="right">    25895.48</td>
    <td align="right">      503.10</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">        2.35</td>
    <td align="right">     1638.57</td>
    <td align="right">    22823.15</td>
    <td align="right">      301.37</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">       10.85</td>
    <td align="right">     2475.96</td>
    <td align="right">    24553.54</td>
    <td align="right">      440.40</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">        2.87</td>
    <td align="right">     1467.36</td>
    <td align="right">    26252.14</td>
    <td align="right">      586.96</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">       15.60</td>
    <td align="right">     2204.99</td>
    <td align="right">    29387.79</td>
    <td align="right">     1018.26</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">        2.94</td>
    <td align="right">     6406.89</td>
    <td align="right">    11349.73</td>
    <td align="right">        3.75</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">       18.15</td>
    <td align="right">     7212.32</td>
    <td align="right">    11737.90</td>
    <td align="right">       38.30</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">       15.29</td>
    <td align="right">     3677.83</td>
    <td align="right">    17357.98</td>
    <td align="right">       53.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">       35.76</td>
    <td align="right">     4522.20</td>
    <td align="right">    19985.76</td>
    <td align="right">      149.52</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">       17.59</td>
    <td align="right">     3318.97</td>
    <td align="right">    19926.00</td>
    <td align="right">      186.39</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">       43.48</td>
    <td align="right">     4117.49</td>
    <td align="right">    23814.11</td>
    <td align="right">      443.19</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">       84.96</td>
    <td align="right">    11349.73</td>
    <td align="right">        3.75</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">       43.48</td>
    <td align="right">     7212.32</td>
    <td align="right">    31699.20</td>
    <td align="right">     1780.35</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">       14.23</td>
    <td align="right">     3226.90</td>
    <td align="right">    22462.93</td>
    <td align="right">      542.22</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">      256.19</td>
    <td align="right">    58084.16</td>
    <td align="right">   404332.68</td>
    <td align="right">     9759.96</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">        1.70</td>
    <td align="right">      772.68</td>
    <td align="right">     1805.27</td>
    <td align="right">       48.15</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">        6.35</td>
    <td align="right">      963.89</td>
    <td align="right">     1791.11</td>
    <td align="right">       58.06</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">        6.97</td>
    <td align="right">      858.61</td>
    <td align="right">     2064.97</td>
    <td align="right">       58.17</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">       14.98</td>
    <td align="right">     1026.64</td>
    <td align="right">     2308.07</td>
    <td align="right">      114.74</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">        7.58</td>
    <td align="right">      817.33</td>
    <td align="right">     2148.11</td>
    <td align="right">       61.91</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">       17.06</td>
    <td align="right">      986.47</td>
    <td align="right">     2388.77</td>
    <td align="right">      114.24</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">       24.24</td>
    <td align="right">     2629.25</td>
    <td align="right">       37.81</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">       64.97</td>
    <td align="right">     2771.28</td>
    <td align="right">       54.39</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">        2.33</td>
    <td align="right">      574.87</td>
    <td align="right">     2160.74</td>
    <td align="right">       33.33</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">        7.13</td>
    <td align="right">      760.14</td>
    <td align="right">     2332.13</td>
    <td align="right">       68.99</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">        2.85</td>
    <td align="right">      532.26</td>
    <td align="right">     2246.73</td>
    <td align="right">       37.80</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">        9.20</td>
    <td align="right">      708.66</td>
    <td align="right">     2401.44</td>
    <td align="right">       63.74</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">        2.52</td>
    <td align="right">     1139.69</td>
    <td align="right">     1052.97</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">        7.43</td>
    <td align="right">     1278.47</td>
    <td align="right">     1086.91</td>
    <td align="right">        3.47</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">       10.21</td>
    <td align="right">     1071.05</td>
    <td align="right">     1410.24</td>
    <td align="right">        6.21</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">       17.37</td>
    <td align="right">     1224.84</td>
    <td align="right">     1642.72</td>
    <td align="right">       21.63</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">       11.30</td>
    <td align="right">     1015.70</td>
    <td align="right">     1461.43</td>
    <td align="right">        9.55</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">       20.10</td>
    <td align="right">     1170.84</td>
    <td align="right">     1692.62</td>
    <td align="right">       23.59</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">       24.24</td>
    <td align="right">     1052.97</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">       20.10</td>
    <td align="right">     1278.47</td>
    <td align="right">     2771.28</td>
    <td align="right">      114.74</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        8.06</td>
    <td align="right">      832.85</td>
    <td align="right">     1966.37</td>
    <td align="right">       45.33</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">      145.09</td>
    <td align="right">    14991.34</td>
    <td align="right">    35394.73</td>
    <td align="right">      815.95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-06-21
    09:15:53</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">KODIAK ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">      20.30</td>
    <td align="right">       6.30</td>
    <td align="right">      14.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">      18.90</td>
    <td align="right">       6.30</td>
    <td align="right">      15.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">     -12.80</td>
    <td align="right">       0.00</td>
    <td align="right">     -12.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.60</td>
    <td align="right">     290.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK APRIL .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">      12.90</td>
    <td align="right">       5.40</td>
    <td align="right">       7.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK APRIL .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">      11.40</td>
    <td align="right">       5.40</td>
    <td align="right">       8.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">      22.60</td>
    <td align="right">       6.30</td>
    <td align="right">      16.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK AUGUST .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">      21.40</td>
    <td align="right">       6.30</td>
    <td align="right">      16.90</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">       6.90</td>
    <td align="right">       5.10</td>
    <td align="right">       5.60</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">       6.50</td>
    <td align="right">       5.10</td>
    <td align="right">       6.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">       6.90</td>
    <td align="right">       4.90</td>
    <td align="right">       4.60</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">       6.10</td>
    <td align="right">       4.90</td>
    <td align="right">       5.50</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">       6.80</td>
    <td align="right">       4.70</td>
    <td align="right">       4.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">       5.70</td>
    <td align="right">       4.70</td>
    <td align="right">       5.50</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">      24.20</td>
    <td align="right">       5.50</td>
    <td align="right">      16.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK JULY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">      22.80</td>
    <td align="right">       5.50</td>
    <td align="right">      16.60</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">      22.30</td>
    <td align="right">       5.40</td>
    <td align="right">      13.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK JUNE .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">      20.30</td>
    <td align="right">       5.40</td>
    <td align="right">      14.70</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK MARCH .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">       8.30</td>
    <td align="right">       5.50</td>
    <td align="right">       3.90</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK MARCH .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">       6.30</td>
    <td align="right">       5.50</td>
    <td align="right">       5.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK MAY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">      18.80</td>
    <td align="right">       5.90</td>
    <td align="right">      10.50</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK MAY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">      17.00</td>
    <td align="right">       5.90</td>
    <td align="right">      11.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK NOVEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">       9.40</td>
    <td align="right">       5.30</td>
    <td align="right">       7.30</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK NOVEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">       8.70</td>
    <td align="right">       5.30</td>
    <td align="right">       8.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK OCTOBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">      12.60</td>
    <td align="right">       6.20</td>
    <td align="right">       9.40</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK OCTOBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">      11.30</td>
    <td align="right">       6.20</td>
    <td align="right">      10.70</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK SEPTEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">      18.00</td>
    <td align="right">       6.40</td>
    <td align="right">      12.50</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK SEPTEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">      16.20</td>
    <td align="right">       6.40</td>
    <td align="right">      13.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Precipitation Summary</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Monthly Precipitation Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Monthly Total Precipitation from .epw [mm]</td>
    <td align="right">Monthly Total Hours of Rain from .epw</td>
    <td align="right">Monthly Total Precipitation in Site:Precipitation [mm]</td>
    <td align="right">Monthly Total Roof Irrigation Depth [mm]</td>
    <td align="right">Monthly Total Rain Collection Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">Jan</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Feb</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Mar</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Apr</td>
    <td align="right">      43.00</td>
    <td align="right">          38</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jun</td>
    <td align="right">      75.00</td>
    <td align="right">          52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jul</td>
    <td align="right">      44.00</td>
    <td align="right">          27</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Aug</td>
    <td align="right">     109.00</td>
    <td align="right">          50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Sep</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Oct</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Nov</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Dec</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-06-21
    09:15:53</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-20.83</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.284</td>
    <td align="right">     118.34</td>
    <td align="right">     100.59</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 19</td>
    <td align="right">FOUNDATION F 075 PERIM 1493 AREA 6827</td>
    <td align="right">       1.00</td>
    <td align="right">      0.164</td>
    <td align="right">      0.169</td>
    <td align="right">      68.27</td>
    <td align="right">      68.27</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 77</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-20.83</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.284</td>
    <td align="right">     118.34</td>
    <td align="right">     100.59</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 78</td>
    <td align="right">TYPICAL IEAD ROOF R-35.71</td>
    <td align="right">       0.30</td>
    <td align="right">      0.159</td>
    <td align="right">      0.163</td>
    <td align="right">      68.27</td>
    <td align="right">      68.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-20.83</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.284</td>
    <td align="right">      36.23</td>
    <td align="right">      30.80</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-20.83</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.284</td>
    <td align="right">      36.23</td>
    <td align="right">      30.80</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1</td>
    <td align="right">FOUNDATION F 075 PERIM 914 AREA 209</td>
    <td align="right">       1.00</td>
    <td align="right">      0.328</td>
    <td align="right">      0.346</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 56</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-20.83</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.284</td>
    <td align="right">      36.23</td>
    <td align="right">      30.80</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-20.83</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.284</td>
    <td align="right">      36.23</td>
    <td align="right">      30.80</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 60</td>
    <td align="right">TYPICAL IEAD ROOF R-35.71</td>
    <td align="right">       0.30</td>
    <td align="right">      0.159</td>
    <td align="right">      0.163</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 40</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-20.83</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.284</td>
    <td align="right">      36.23</td>
    <td align="right">      30.80</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 41</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-20.83</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.284</td>
    <td align="right">      36.23</td>
    <td align="right">      30.80</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 37</td>
    <td align="right">FOUNDATION F 075 PERIM 914 AREA 209</td>
    <td align="right">       1.00</td>
    <td align="right">      0.328</td>
    <td align="right">      0.346</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 94</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-20.83</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.284</td>
    <td align="right">      36.23</td>
    <td align="right">      30.80</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 95</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-20.83</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.284</td>
    <td align="right">      36.23</td>
    <td align="right">      30.80</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 96</td>
    <td align="right">TYPICAL IEAD ROOF R-35.71</td>
    <td align="right">       0.30</td>
    <td align="right">      0.159</td>
    <td align="right">      0.163</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 25</td>
    <td align="right">FOUNDATION F 075 PERIM 0 AREA 10315</td>
    <td align="right">       1.00</td>
    <td align="right">      0.006</td>
    <td align="right">      0.006</td>
    <td align="right">     103.15</td>
    <td align="right">     103.15</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 84</td>
    <td align="right">TYPICAL IEAD ROOF R-35.71</td>
    <td align="right">       0.30</td>
    <td align="right">      0.159</td>
    <td align="right">      0.163</td>
    <td align="right">     103.15</td>
    <td align="right">     103.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-20.83</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.284</td>
    <td align="right">      54.74</td>
    <td align="right">      46.53</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 7</td>
    <td align="right">FOUNDATION F 075 PERIM 691 AREA 3158</td>
    <td align="right">       1.00</td>
    <td align="right">      0.164</td>
    <td align="right">      0.169</td>
    <td align="right">      31.58</td>
    <td align="right">      31.58</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 62</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-20.83</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.284</td>
    <td align="right">      54.74</td>
    <td align="right">      46.53</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 66</td>
    <td align="right">TYPICAL IEAD ROOF R-35.71</td>
    <td align="right">       0.30</td>
    <td align="right">      0.159</td>
    <td align="right">      0.163</td>
    <td align="right">      31.58</td>
    <td align="right">      31.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 46</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-20.83</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.284</td>
    <td align="right">      54.74</td>
    <td align="right">      46.53</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 43</td>
    <td align="right">FOUNDATION F 075 PERIM 691 AREA 3158</td>
    <td align="right">       1.00</td>
    <td align="right">      0.164</td>
    <td align="right">      0.169</td>
    <td align="right">      31.58</td>
    <td align="right">      31.58</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 100</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-20.83</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.284</td>
    <td align="right">      54.74</td>
    <td align="right">      46.53</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 102</td>
    <td align="right">TYPICAL IEAD ROOF R-35.71</td>
    <td align="right">       0.30</td>
    <td align="right">      0.159</td>
    <td align="right">      0.163</td>
    <td align="right">      31.58</td>
    <td align="right">      31.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-20.83</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.284</td>
    <td align="right">     118.34</td>
    <td align="right">     100.59</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 31</td>
    <td align="right">FOUNDATION F 075 PERIM 1493 AREA 6827</td>
    <td align="right">       1.00</td>
    <td align="right">      0.164</td>
    <td align="right">      0.169</td>
    <td align="right">      68.27</td>
    <td align="right">      68.27</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 87</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-20.83</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.284</td>
    <td align="right">     118.34</td>
    <td align="right">     100.59</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 90</td>
    <td align="right">TYPICAL IEAD ROOF R-35.71</td>
    <td align="right">       0.30</td>
    <td align="right">      0.159</td>
    <td align="right">      0.163</td>
    <td align="right">      68.27</td>
    <td align="right">      68.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-20.83</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.284</td>
    <td align="right">      36.23</td>
    <td align="right">      30.80</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-20.83</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.284</td>
    <td align="right">      36.23</td>
    <td align="right">      30.80</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13</td>
    <td align="right">FOUNDATION F 075 PERIM 914 AREA 209</td>
    <td align="right">       1.00</td>
    <td align="right">      0.328</td>
    <td align="right">      0.346</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 68</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-20.83</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.284</td>
    <td align="right">      36.23</td>
    <td align="right">      30.80</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 69</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-20.83</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.284</td>
    <td align="right">      36.23</td>
    <td align="right">      30.80</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 72</td>
    <td align="right">TYPICAL IEAD ROOF R-35.71</td>
    <td align="right">       0.30</td>
    <td align="right">      0.159</td>
    <td align="right">      0.163</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 51</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-20.83</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.284</td>
    <td align="right">      36.23</td>
    <td align="right">      30.80</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 52</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-20.83</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.284</td>
    <td align="right">      36.23</td>
    <td align="right">      30.80</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 49</td>
    <td align="right">FOUNDATION F 075 PERIM 914 AREA 209</td>
    <td align="right">       1.00</td>
    <td align="right">      0.328</td>
    <td align="right">      0.346</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 105</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-20.83</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.284</td>
    <td align="right">      36.23</td>
    <td align="right">      30.80</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 106</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-20.83</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.284</td>
    <td align="right">      36.23</td>
    <td align="right">      30.80</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 108</td>
    <td align="right">TYPICAL IEAD ROOF R-35.71</td>
    <td align="right">       0.30</td>
    <td align="right">      0.159</td>
    <td align="right">      0.163</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Opaque Interior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Interior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      36.23</td>
    <td align="right">      36.23</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 21</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     118.34</td>
    <td align="right">     118.34</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 22</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      36.23</td>
    <td align="right">      36.23</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 24</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      68.27</td>
    <td align="right">      68.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 74</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      36.23</td>
    <td align="right">      36.23</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 75</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     118.34</td>
    <td align="right">     118.34</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 76</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      36.23</td>
    <td align="right">      36.23</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 73</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      68.27</td>
    <td align="right">      68.27</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      36.23</td>
    <td align="right">      36.23</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      36.23</td>
    <td align="right">      36.23</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 6</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 57</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      36.23</td>
    <td align="right">      36.23</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 58</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      36.23</td>
    <td align="right">      36.23</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 55</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 38</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      36.23</td>
    <td align="right">      36.23</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 39</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      36.23</td>
    <td align="right">      36.23</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 42</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 92</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      36.23</td>
    <td align="right">      36.23</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 93</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      36.23</td>
    <td align="right">      36.23</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 91</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 26</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      54.74</td>
    <td align="right">      54.74</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 27</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     118.34</td>
    <td align="right">     118.34</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 28</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      54.74</td>
    <td align="right">      54.74</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     118.34</td>
    <td align="right">     118.34</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 30</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     103.15</td>
    <td align="right">     103.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 80</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      54.74</td>
    <td align="right">      54.74</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 81</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     118.34</td>
    <td align="right">     118.34</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 82</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      54.74</td>
    <td align="right">      54.74</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 83</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     118.34</td>
    <td align="right">     118.34</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 79</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     103.15</td>
    <td align="right">     103.15</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      54.74</td>
    <td align="right">      54.74</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 11</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      36.23</td>
    <td align="right">      36.23</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      36.23</td>
    <td align="right">      36.23</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 12</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      31.58</td>
    <td align="right">      31.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 63</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      36.23</td>
    <td align="right">      36.23</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 64</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      54.74</td>
    <td align="right">      54.74</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 65</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      36.23</td>
    <td align="right">      36.23</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 61</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      31.58</td>
    <td align="right">      31.58</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 44</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      54.74</td>
    <td align="right">      54.74</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 45</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      36.23</td>
    <td align="right">      36.23</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 47</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      36.23</td>
    <td align="right">      36.23</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 48</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      31.58</td>
    <td align="right">      31.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 101</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      36.23</td>
    <td align="right">      36.23</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 98</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      54.74</td>
    <td align="right">      54.74</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 99</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      36.23</td>
    <td align="right">      36.23</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 97</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      31.58</td>
    <td align="right">      31.58</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 32</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      36.23</td>
    <td align="right">      36.23</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 34</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      36.23</td>
    <td align="right">      36.23</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 35</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     118.34</td>
    <td align="right">     118.34</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      68.27</td>
    <td align="right">      68.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 86</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      36.23</td>
    <td align="right">      36.23</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 88</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      36.23</td>
    <td align="right">      36.23</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 89</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     118.34</td>
    <td align="right">     118.34</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 85</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      68.27</td>
    <td align="right">      68.27</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 16</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      36.23</td>
    <td align="right">      36.23</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      36.23</td>
    <td align="right">      36.23</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 18</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 70</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      36.23</td>
    <td align="right">      36.23</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 71</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      36.23</td>
    <td align="right">      36.23</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 67</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      36.23</td>
    <td align="right">      36.23</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 53</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      36.23</td>
    <td align="right">      36.23</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 54</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 104</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      36.23</td>
    <td align="right">      36.23</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 107</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      36.23</td>
    <td align="right">      36.23</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 103</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS 2</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     136.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP MASS</td>
    <td align="right">INTERIORFURNISHINGS 2</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     136.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS 2</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">      41.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP MASS</td>
    <td align="right">INTERIORFURNISHINGS 2</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">      41.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS 2</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">      41.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP MASS</td>
    <td align="right">INTERIORFURNISHINGS 2</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">      41.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS 2</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     206.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP MASS</td>
    <td align="right">INTERIORFURNISHINGS 2</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     206.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS 2</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">      63.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP MASS</td>
    <td align="right">INTERIORFURNISHINGS 2</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">      63.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS 2</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">      63.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP MASS</td>
    <td align="right">INTERIORFURNISHINGS 2</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">      63.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS 2</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     136.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP MASS</td>
    <td align="right">INTERIORFURNISHINGS 2</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     136.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS 2</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">      41.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP MASS</td>
    <td align="right">INTERIORFURNISHINGS 2</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">      41.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS 2</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">      41.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP MASS</td>
    <td align="right">INTERIORFURNISHINGS 2</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">      41.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">U 0.68 SHGC 0.45 SIMPLE GLAZING WINDOW U-0.68 SHGC 0.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">      17.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      17.75</td>
    <td align="right">      17.75</td>
    <td align="right">      3.865</td>
    <td align="right">      0.453</td>
    <td align="right">      0.332</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 23</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">U 0.68 SHGC 0.45 SIMPLE GLAZING WINDOW U-0.68 SHGC 0.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">      17.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      17.75</td>
    <td align="right">      17.75</td>
    <td align="right">      3.865</td>
    <td align="right">      0.453</td>
    <td align="right">      0.332</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 77</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">U 0.68 SHGC 0.45 SIMPLE GLAZING WINDOW U-0.68 SHGC 0.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.43</td>
    <td align="right">       5.43</td>
    <td align="right">      3.865</td>
    <td align="right">      0.453</td>
    <td align="right">      0.332</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">U 0.68 SHGC 0.45 SIMPLE GLAZING WINDOW U-0.68 SHGC 0.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.43</td>
    <td align="right">       5.43</td>
    <td align="right">      3.865</td>
    <td align="right">      0.453</td>
    <td align="right">      0.332</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">U 0.68 SHGC 0.45 SIMPLE GLAZING WINDOW U-0.68 SHGC 0.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.43</td>
    <td align="right">       5.43</td>
    <td align="right">      3.865</td>
    <td align="right">      0.453</td>
    <td align="right">      0.332</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 56</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 23</td>
    <td align="right">U 0.68 SHGC 0.45 SIMPLE GLAZING WINDOW U-0.68 SHGC 0.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.43</td>
    <td align="right">       5.43</td>
    <td align="right">      3.865</td>
    <td align="right">      0.453</td>
    <td align="right">      0.332</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 59</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">U 0.68 SHGC 0.45 SIMPLE GLAZING WINDOW U-0.68 SHGC 0.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.43</td>
    <td align="right">       5.43</td>
    <td align="right">      3.865</td>
    <td align="right">      0.453</td>
    <td align="right">      0.332</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 40</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">U 0.68 SHGC 0.45 SIMPLE GLAZING WINDOW U-0.68 SHGC 0.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.43</td>
    <td align="right">       5.43</td>
    <td align="right">      3.865</td>
    <td align="right">      0.453</td>
    <td align="right">      0.332</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 41</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">U 0.68 SHGC 0.45 SIMPLE GLAZING WINDOW U-0.68 SHGC 0.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.43</td>
    <td align="right">       5.43</td>
    <td align="right">      3.865</td>
    <td align="right">      0.453</td>
    <td align="right">      0.332</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 94</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">U 0.68 SHGC 0.45 SIMPLE GLAZING WINDOW U-0.68 SHGC 0.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.43</td>
    <td align="right">       5.43</td>
    <td align="right">      3.865</td>
    <td align="right">      0.453</td>
    <td align="right">      0.332</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 95</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">U 0.68 SHGC 0.45 SIMPLE GLAZING WINDOW U-0.68 SHGC 0.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       8.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.21</td>
    <td align="right">       8.21</td>
    <td align="right">      3.865</td>
    <td align="right">      0.453</td>
    <td align="right">      0.332</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 8</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 24</td>
    <td align="right">U 0.68 SHGC 0.45 SIMPLE GLAZING WINDOW U-0.68 SHGC 0.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       8.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.21</td>
    <td align="right">       8.21</td>
    <td align="right">      3.865</td>
    <td align="right">      0.453</td>
    <td align="right">      0.332</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 62</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">U 0.68 SHGC 0.45 SIMPLE GLAZING WINDOW U-0.68 SHGC 0.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       8.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.21</td>
    <td align="right">       8.21</td>
    <td align="right">      3.865</td>
    <td align="right">      0.453</td>
    <td align="right">      0.332</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 46</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">U 0.68 SHGC 0.45 SIMPLE GLAZING WINDOW U-0.68 SHGC 0.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       8.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.21</td>
    <td align="right">       8.21</td>
    <td align="right">      3.865</td>
    <td align="right">      0.453</td>
    <td align="right">      0.332</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 100</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">U 0.68 SHGC 0.45 SIMPLE GLAZING WINDOW U-0.68 SHGC 0.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">      17.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      17.75</td>
    <td align="right">      17.75</td>
    <td align="right">      3.865</td>
    <td align="right">      0.453</td>
    <td align="right">      0.332</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 33</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">U 0.68 SHGC 0.45 SIMPLE GLAZING WINDOW U-0.68 SHGC 0.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">      17.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      17.75</td>
    <td align="right">      17.75</td>
    <td align="right">      3.865</td>
    <td align="right">      0.453</td>
    <td align="right">      0.332</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 87</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">U 0.68 SHGC 0.45 SIMPLE GLAZING WINDOW U-0.68 SHGC 0.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.43</td>
    <td align="right">       5.43</td>
    <td align="right">      3.865</td>
    <td align="right">      0.453</td>
    <td align="right">      0.332</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 14</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">U 0.68 SHGC 0.45 SIMPLE GLAZING WINDOW U-0.68 SHGC 0.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.43</td>
    <td align="right">       5.43</td>
    <td align="right">      3.865</td>
    <td align="right">      0.453</td>
    <td align="right">      0.332</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 15</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">U 0.68 SHGC 0.45 SIMPLE GLAZING WINDOW U-0.68 SHGC 0.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.43</td>
    <td align="right">       5.43</td>
    <td align="right">      3.865</td>
    <td align="right">      0.453</td>
    <td align="right">      0.332</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 68</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 21</td>
    <td align="right">U 0.68 SHGC 0.45 SIMPLE GLAZING WINDOW U-0.68 SHGC 0.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.43</td>
    <td align="right">       5.43</td>
    <td align="right">      3.865</td>
    <td align="right">      0.453</td>
    <td align="right">      0.332</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 69</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">U 0.68 SHGC 0.45 SIMPLE GLAZING WINDOW U-0.68 SHGC 0.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.43</td>
    <td align="right">       5.43</td>
    <td align="right">      3.865</td>
    <td align="right">      0.453</td>
    <td align="right">      0.332</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 51</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">U 0.68 SHGC 0.45 SIMPLE GLAZING WINDOW U-0.68 SHGC 0.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.43</td>
    <td align="right">       5.43</td>
    <td align="right">      3.865</td>
    <td align="right">      0.453</td>
    <td align="right">      0.332</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 52</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">U 0.68 SHGC 0.45 SIMPLE GLAZING WINDOW U-0.68 SHGC 0.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.43</td>
    <td align="right">       5.43</td>
    <td align="right">      3.865</td>
    <td align="right">      0.453</td>
    <td align="right">      0.332</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 105</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">U 0.68 SHGC 0.45 SIMPLE GLAZING WINDOW U-0.68 SHGC 0.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.43</td>
    <td align="right">       5.43</td>
    <td align="right">      3.865</td>
    <td align="right">      0.453</td>
    <td align="right">      0.332</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 106</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     190.81</td>
    <td align="right">      3.865</td>
    <td align="right">      0.453</td>
    <td align="right">      0.332</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      57.24</td>
    <td align="right">      3.865</td>
    <td align="right">      0.453</td>
    <td align="right">      0.332</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     133.57</td>
    <td align="right">      3.865</td>
    <td align="right">      0.453</td>
    <td align="right">      0.332</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration Shaded State</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration Shaded State-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-06-21
    09:15:53</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-06-21
    09:15:53</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Space Name</td>
    <td align="right">Space Type</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE - 90.1-2016</td>
    <td align="right">     9.6700</td>
    <td align="right">      31.58</td>
    <td align="right">     305.39</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">      18.76</td>
    <td align="right">     167.52</td>
    <td align="right">      18.77</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.08</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE - 90.1-2016</td>
    <td align="right">     9.6700</td>
    <td align="right">      68.27</td>
    <td align="right">     660.22</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">      18.76</td>
    <td align="right">     167.52</td>
    <td align="right">      17.04</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.11</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE - 90.1-2016</td>
    <td align="right">     9.6700</td>
    <td align="right">      20.90</td>
    <td align="right">     202.13</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">      18.76</td>
    <td align="right">     167.52</td>
    <td align="right">      18.77</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.71</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE - 90.1-2016</td>
    <td align="right">     9.6700</td>
    <td align="right">     103.15</td>
    <td align="right">     997.48</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">      18.76</td>
    <td align="right">     167.52</td>
    <td align="right">      18.77</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       3.51</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE - 90.1-2016</td>
    <td align="right">     9.6700</td>
    <td align="right">      68.27</td>
    <td align="right">     660.22</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">      18.76</td>
    <td align="right">     167.52</td>
    <td align="right">      17.36</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.15</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE - 90.1-2016</td>
    <td align="right">     9.6700</td>
    <td align="right">      31.58</td>
    <td align="right">     305.39</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">      18.76</td>
    <td align="right">     167.52</td>
    <td align="right">      18.77</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.08</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE - 90.1-2016</td>
    <td align="right">     9.6700</td>
    <td align="right">      20.90</td>
    <td align="right">     202.13</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">      18.76</td>
    <td align="right">     167.52</td>
    <td align="right">      18.77</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.71</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE - 90.1-2016</td>
    <td align="right">     9.6700</td>
    <td align="right">      31.58</td>
    <td align="right">     305.39</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">      18.76</td>
    <td align="right">     167.52</td>
    <td align="right">      18.77</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.08</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE - 90.1-2016</td>
    <td align="right">     9.6700</td>
    <td align="right">      20.90</td>
    <td align="right">     202.13</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">      18.76</td>
    <td align="right">     167.52</td>
    <td align="right">      18.77</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.71</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE - 90.1-2016</td>
    <td align="right">     9.6700</td>
    <td align="right">      68.27</td>
    <td align="right">     660.22</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">      18.76</td>
    <td align="right">     167.52</td>
    <td align="right">      17.05</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.11</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE - 90.1-2016</td>
    <td align="right">     9.6700</td>
    <td align="right">      20.90</td>
    <td align="right">     202.13</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">      18.76</td>
    <td align="right">     167.52</td>
    <td align="right">      18.77</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.71</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE - 90.1-2016</td>
    <td align="right">     9.6700</td>
    <td align="right">      20.90</td>
    <td align="right">     202.13</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">      18.76</td>
    <td align="right">     167.52</td>
    <td align="right">      18.77</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.71</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE - 90.1-2016</td>
    <td align="right">     9.6700</td>
    <td align="right">     103.15</td>
    <td align="right">     997.48</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">      18.76</td>
    <td align="right">     167.52</td>
    <td align="right">      18.77</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       3.51</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE - 90.1-2016</td>
    <td align="right">     9.6700</td>
    <td align="right">      68.27</td>
    <td align="right">     660.22</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">      18.76</td>
    <td align="right">     167.52</td>
    <td align="right">      17.39</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.16</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE - 90.1-2016</td>
    <td align="right">     9.6700</td>
    <td align="right">      20.90</td>
    <td align="right">     202.13</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">      18.76</td>
    <td align="right">     167.52</td>
    <td align="right">      18.77</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.71</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE - 90.1-2016</td>
    <td align="right">     9.6700</td>
    <td align="right">      31.58</td>
    <td align="right">     305.39</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">      18.76</td>
    <td align="right">     167.52</td>
    <td align="right">      18.77</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.08</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE - 90.1-2016</td>
    <td align="right">     9.6700</td>
    <td align="right">      20.90</td>
    <td align="right">     202.13</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">      18.76</td>
    <td align="right">     167.52</td>
    <td align="right">      18.77</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.71</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE - 90.1-2016</td>
    <td align="right">     9.6700</td>
    <td align="right">      20.90</td>
    <td align="right">     202.13</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2013</td>
    <td align="right">      18.76</td>
    <td align="right">     167.52</td>
    <td align="right">      18.77</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.71</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9.6700</td>
    <td align="right">     772.95</td>
    <td align="right">    7474.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      25.56</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND DAYLT SENSOR 1</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">       0.29</td>
    <td align="right">     660.22</td>
    <td align="right">     192.12</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND DAYLT SENSOR 2</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">       0.14</td>
    <td align="right">     660.22</td>
    <td align="right">      90.45</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP DAYLT SENSOR 1</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">       0.29</td>
    <td align="right">     660.22</td>
    <td align="right">     192.12</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP DAYLT SENSOR 2</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">       0.14</td>
    <td align="right">     660.22</td>
    <td align="right">      90.45</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND DAYLT SENSOR 1</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">       0.29</td>
    <td align="right">     660.22</td>
    <td align="right">     192.12</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND DAYLT SENSOR 2</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">       0.14</td>
    <td align="right">     660.22</td>
    <td align="right">      90.45</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP DAYLT SENSOR 1</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">       0.29</td>
    <td align="right">     660.22</td>
    <td align="right">     192.12</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP DAYLT SENSOR 2</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">       0.14</td>
    <td align="right">     660.22</td>
    <td align="right">      90.45</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">NONDIMMING EXTERIOR LIGHTS DEF</td>
    <td align="right">      50.70</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">      42.10</td>
    <td align="right">      42.10</td>
    <td align="right">       0.40</td>
  </tr>
  <tr>
    <td align="right">OCC SENSING EXTERIOR LIGHTS DEF</td>
    <td align="right">     861.30</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">      83.25</td>
    <td align="right">      70.91</td>
    <td align="right">      11.46</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">     912.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.86</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-06-21
    09:15:53</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 21KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    9101.33</td>
    <td align="right">    7284.23</td>
    <td align="right">    1817.10</td>
    <td align="right">       0.80</td>
    <td align="right">       4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 26KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   10333.39</td>
    <td align="right">    8275.78</td>
    <td align="right">    2057.60</td>
    <td align="right">       0.80</td>
    <td align="right">       4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 10KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    5828.85</td>
    <td align="right">    4663.77</td>
    <td align="right">    1165.08</td>
    <td align="right">       0.80</td>
    <td align="right">       4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6248.23</td>
    <td align="right">    5003.48</td>
    <td align="right">    1244.75</td>
    <td align="right">       0.80</td>
    <td align="right">       4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 9KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    5746.76</td>
    <td align="right">    4599.14</td>
    <td align="right">    1147.61</td>
    <td align="right">       0.80</td>
    <td align="right">       4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 11KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6226.29</td>
    <td align="right">    4983.45</td>
    <td align="right">    1242.84</td>
    <td align="right">       0.80</td>
    <td align="right">       4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 16KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    7905.36</td>
    <td align="right">    6330.04</td>
    <td align="right">    1575.31</td>
    <td align="right">       0.80</td>
    <td align="right">       4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 16KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    8362.69</td>
    <td align="right">    6696.20</td>
    <td align="right">    1666.49</td>
    <td align="right">       0.80</td>
    <td align="right">       4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 11KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6125.90</td>
    <td align="right">    4903.27</td>
    <td align="right">    1222.63</td>
    <td align="right">       0.80</td>
    <td align="right">       4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 14KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6806.61</td>
    <td align="right">    5447.84</td>
    <td align="right">    1358.77</td>
    <td align="right">       0.80</td>
    <td align="right">       4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 11KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6296.97</td>
    <td align="right">    5042.18</td>
    <td align="right">    1254.79</td>
    <td align="right">       0.80</td>
    <td align="right">       4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 14KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    7170.45</td>
    <td align="right">    5737.84</td>
    <td align="right">    1432.61</td>
    <td align="right">       0.80</td>
    <td align="right">       4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6020.19</td>
    <td align="right">    4820.90</td>
    <td align="right">    1199.29</td>
    <td align="right">       0.80</td>
    <td align="right">       4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6625.62</td>
    <td align="right">    5302.02</td>
    <td align="right">    1323.60</td>
    <td align="right">       0.80</td>
    <td align="right">       4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 8KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    5131.49</td>
    <td align="right">    4059.39</td>
    <td align="right">    1072.11</td>
    <td align="right">       0.79</td>
    <td align="right">       4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 9KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    5638.56</td>
    <td align="right">    4497.72</td>
    <td align="right">    1140.84</td>
    <td align="right">       0.80</td>
    <td align="right">       4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 7KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    5118.87</td>
    <td align="right">    4043.48</td>
    <td align="right">    1075.39</td>
    <td align="right">       0.79</td>
    <td align="right">       4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 9KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    5804.00</td>
    <td align="right">    4627.63</td>
    <td align="right">    1176.37</td>
    <td align="right">       0.80</td>
    <td align="right">       4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER User [Btu/W-h]</td>
    <td align="right">SEER Standard [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 21KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8685.8</td>
    <td align="right">       3.31</td>
    <td align="right">      11.31</td>
    <td align="right">      11.19</td>
    <td align="right">      11.19</td>
    <td align="right">      11.08</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 26KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9855.7</td>
    <td align="right">       3.31</td>
    <td align="right">      11.28</td>
    <td align="right">      11.16</td>
    <td align="right">      11.16</td>
    <td align="right">      11.04</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 10KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5585.9</td>
    <td align="right">       3.37</td>
    <td align="right">      11.51</td>
    <td align="right">      11.40</td>
    <td align="right">      11.40</td>
    <td align="right">      11.39</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5982.5</td>
    <td align="right">       3.36</td>
    <td align="right">      11.47</td>
    <td align="right">      11.36</td>
    <td align="right">      11.36</td>
    <td align="right">      11.32</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 9KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5507.8</td>
    <td align="right">       3.38</td>
    <td align="right">      11.52</td>
    <td align="right">      11.41</td>
    <td align="right">      11.41</td>
    <td align="right">      11.40</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 11KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5961.0</td>
    <td align="right">       3.36</td>
    <td align="right">      11.46</td>
    <td align="right">      11.35</td>
    <td align="right">      11.35</td>
    <td align="right">      11.32</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 16KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7558.1</td>
    <td align="right">       3.34</td>
    <td align="right">      11.40</td>
    <td align="right">      11.28</td>
    <td align="right">      11.28</td>
    <td align="right">      11.22</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 16KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7992.2</td>
    <td align="right">       3.33</td>
    <td align="right">      11.38</td>
    <td align="right">      11.26</td>
    <td align="right">      11.26</td>
    <td align="right">      11.19</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 11KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
