  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 14,   !- Name
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Occ Sch, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Md Office B end_a - Story Top, !- Zone or ZoneList Name 1
  Office WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Md Office B end_a - Story Top DSOA Space List, !- Name
  Office WholeBuilding - Md Office B end_a - Story Top, !- Space Name 1
  Office WholeBuilding - Md Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Md Office B end_b - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  7.46663540439696,                       !- X Origin {m}
  -3.45375693626464,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Md Office B end_b - Story Ground, !- Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Md Office - 90.1-2016; !- Space Type

BuildingSurface:Detailed,
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 075 Perim 691 Area 3158,   !- Construction Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office B end_b - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 6.90751387252928, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 6.90751387252928, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office B end_b - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 28,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 6.90751387252928, 7.9248, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 6.90751387252928, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 2.22044604925031e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office B end_b - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 53,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 6.90751387252928, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 6.90751387252928, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 6.90751387252928, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 6.90751387252928, 7.9248; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-20.83, !- Construction Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office B end_b - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 2.22044604925031e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 6.90751387252928, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 6.90751387252928, 7.9248; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 2,                          !- Name
  Window,                                 !- Surface Type
  U 0.68 SHGC 0.45 Simple Glazing Window U-0.68 SHGC 0.45, !- Construction Name
  Surface 46,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000004, 0.0254000000000022, 1.95952698496724, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 0.0254000000000022, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 6.88211387252928, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 6.88211387252928, 1.95952698496724; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office B end_b - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 39,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 2.22044604925031e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 2.22044604925031e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 48,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office B end_b - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 97,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 2.22044604925031e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 6.90751387252928, 7.9248, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 6.90751387252928, 7.9248, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 2.22044604925031e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Md Office B end_b - Story Ground Mass, !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground, !- Zone or ZoneList Name
  Office WholeBuilding - Md Office B end_b - Story Ground, !- Space or SpaceList Name
  63.1623068504083;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Md Office B end_b - Story Ground Infiltration, !- Name
  Office WholeBuilding - Md Office B end_b - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Md Office B end_b - Story Ground Thermostat, !- Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Md Office - 90.1-2016 Thermostat 10, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Md Office B end_b - Story Ground Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Md Office B end_b - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Md Office - 90.1-2016 Thermostat 10, !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Md Office B end_b - Story Ground, !- Zone Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Md Office B end_b - Story Ground Inlet Node List, !- Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Md Office B end_b - Story Ground Return Node List, !- Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Diffuser, !- Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Md Office B end_b - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Md Office B end_b - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Md Office B end_b - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Occ Sch Friday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:50,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:10,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:50,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:10,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:20,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:59,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Occ Sch Friday, !- Monday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Occ Sch Friday, !- Tuesday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Occ Sch Friday, !- Wednesday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Occ Sch Friday, !- Friday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Occ Sch Saturday, !- Saturday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 6,    !- Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Occ Sch, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Md Office B end_b - Story Ground, !- Zone or ZoneList Name 1
  Office WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Md Office B end_b - Story Ground DSOA Space List, !- Name
  Office WholeBuilding - Md Office B end_b - Story Ground, !- Space Name 1
  Office WholeBuilding - Md Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Md Office B end_b - Story Top, !- Name
  -0,                                     !- Direction of Relative North {deg}
  7.46663540439696,                       !- X Origin {m}
  -3.45375693626464,                      !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Md Office B end_b - Story Top, !- Name
  Zone Office WholeBuilding - Md Office B end_b - Story Top, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Md Office - 90.1-2016; !- Space Type

BuildingSurface:Detailed,
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-20.83, !- Construction Name
  Zone Office WholeBuilding - Md Office B end_b - Story Top, !- Zone Name
  Office WholeBuilding - Md Office B end_b - Story Top, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 2.22044604925031e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 6.90751387252928, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 6.90751387252928, 7.9248; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 14,                         !- Name
  Window,                                 !- Surface Type
  U 0.68 SHGC 0.45 Simple Glazing Window U-0.68 SHGC 0.45, !- Construction Name
  Surface 100,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000004, 0.0254000000000022, 1.95952698496724, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 0.0254000000000022, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 6.88211387252928, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 6.88211387252928, 1.95952698496724; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Md Office B end_b - Story Top, !- Zone Name
  Office WholeBuilding - Md Office B end_b - Story Top, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 93,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 2.22044604925031e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 2.22044604925031e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 102,                            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-35.71,              !- Construction Name
  Zone Office WholeBuilding - Md Office B end_b - Story Top, !- Zone Name
  Office WholeBuilding - Md Office B end_b - Story Top, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 2.22044604925031e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 6.90751387252928, 7.9248, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 6.90751387252928, 7.9248, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 2.22044604925031e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Md Office B end_b - Story Top, !- Zone Name
  Office WholeBuilding - Md Office B end_b - Story Top, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 48,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 6.90751387252928, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 6.90751387252928, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Md Office B end_b - Story Top, !- Zone Name
  Office WholeBuilding - Md Office B end_b - Story Top, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 82,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 6.90751387252928, 7.9248, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 6.90751387252928, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 2.22044604925031e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Md Office B end_b - Story Top, !- Zone Name
  Office WholeBuilding - Md Office B end_b - Story Top, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 107,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 6.90751387252928, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 6.90751387252928, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 6.90751387252928, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 6.90751387252928, 7.9248; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Md Office B end_b - Story Top Mass, !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Zone Office WholeBuilding - Md Office B end_b - Story Top, !- Zone or ZoneList Name
  Office WholeBuilding - Md Office B end_b - Story Top, !- Space or SpaceList Name
  63.1623068504083;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Md Office B end_b - Story Top Infiltration, !- Name
  Office WholeBuilding - Md Office B end_b - Story Top, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0003611928812,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Md Office B end_b - Story Top Thermostat, !- Name
  Zone Office WholeBuilding - Md Office B end_b - Story Top, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Md Office B end_b - Story Top Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Md Office - 90.1-2016 Thermostat 11, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Md Office B end_b - Story Top Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Md Office B end_b - Story Top Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Md Office B end_b - Story Top Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Md Office - 90.1-2016 Thermostat 11, !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Md Office B end_b - Story Top, !- Zone Name
  Zone Office WholeBuilding - Md Office B end_b - Story Top Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Md Office B end_b - Story Top Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Md Office B end_b - Story Top Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Md Office B end_b - Story Top Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Md Office B end_b - Story Top Inlet Node List, !- Name
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Md Office B end_b - Story Top Return Node List, !- Name
  Zone Office WholeBuilding - Md Office B end_b - Story Top Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Diffuser, !- Name
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Md Office B end_b - Story Top Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Md Office B end_b - Story Top, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Md Office B end_b - Story Top DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Occ Sch Sunday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Occ Sch Friday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:50,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:10,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:50,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:10,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Occ Sch Saturday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:20,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:59,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Occ Sch Friday, !- Monday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Occ Sch Friday, !- Tuesday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Occ Sch Friday, !- Wednesday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Occ Sch Friday, !- Friday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Occ Sch Saturday, !- Saturday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 15,   !- Name
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Occ Sch, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Md Office B end_b - Story Top, !- Zone or ZoneList Name 1
  Office WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Md Office B end_b - Story Top DSOA Space List, !- Name
  Office WholeBuilding - Md Office B end_b - Story Top, !- Space Name 1
  Office WholeBuilding - Md Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Md Office C  - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -7.46663540439696,                      !- X Origin {m}
  3.45375693626464,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Md Office C  - Story Ground, !- Name
  Zone Office WholeBuilding - Md Office C  - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Md Office - 90.1-2016; !- Space Type

BuildingSurface:Detailed,
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 075 Perim 1493 Area 6827,  !- Construction Name
  Zone Office WholeBuilding - Md Office C  - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office C  - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  14.9332708087939, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  14.9332708087939, -2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Md Office C  - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office C  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 16,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.572, 7.9248,    !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -2.22044604925031e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-20.83, !- Construction Name
  Zone Office WholeBuilding - Md Office C  - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office C  - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9332708087939, 4.572, 7.9248,        !- X,Y,Z Vertex 1 {m}
  14.9332708087939, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.572, 7.9248;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 1,                          !- Name
  Window,                                 !- Surface Type
  U 0.68 SHGC 0.45 Simple Glazing Window U-0.68 SHGC 0.45, !- Construction Name
  Surface 33,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.9078708087939, 4.572, 1.95477759075733, !- X,Y,Z Vertex 1 {m}
  14.9078708087939, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.025400000000003, 4.572, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.025400000000003, 4.572, 1.95477759075733; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Md Office C  - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office C  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 50,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9332708087939, -2.22044604925031e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  14.9332708087939, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  14.9332708087939, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  14.9332708087939, 4.572, 7.9248;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Md Office C  - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office C  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 27,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -2.22044604925031e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  14.9332708087939, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  14.9332708087939, -2.22044604925031e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 36,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Md Office C  - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office C  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 85,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9332708087939, -2.22044604925031e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  14.9332708087939, 4.572, 7.9248,        !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.572, 7.9248,    !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -2.22044604925031e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Md Office C  - Story Ground Mass, !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Zone Office WholeBuilding - Md Office C  - Story Ground, !- Zone or ZoneList Name
  Office WholeBuilding - Md Office C  - Story Ground, !- Space or SpaceList Name
  136.549828275611;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Md Office C  - Story Ground Infiltration, !- Name
  Office WholeBuilding - Md Office C  - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Daylighting:Controls,
  Zone Office WholeBuilding - Md Office C  - Story Ground DaylightingControls, !- Name
  Zone Office WholeBuilding - Md Office C  - Story Ground, !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Office WholeBuilding - Md Office C  - Story Ground Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Office WholeBuilding - Md Office C  - Story Ground Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.291,                                  !- Fraction of Lights Controlled by Reference Point 1
  377,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Office WholeBuilding - Md Office C  - Story Ground Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.137,                                  !- Fraction of Lights Controlled by Reference Point 2
  377;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Office WholeBuilding - Md Office C  - Story Ground Daylt Sensor 1, !- Name
  Zone Office WholeBuilding - Md Office C  - Story Ground, !- Zone or Space Name
  7.46663540439695,                       !- X-Coordinate of Reference Point {m}
  3.28184679010016,                       !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Office WholeBuilding - Md Office C  - Story Ground Daylt Sensor 2, !- Name
  Zone Office WholeBuilding - Md Office C  - Story Ground, !- Zone or Space Name
  7.46663540439695,                       !- X-Coordinate of Reference Point {m}
  1.97214580429275,                       !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Md Office C  - Story Ground Thermostat, !- Name
  Zone Office WholeBuilding - Md Office C  - Story Ground, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Md Office C  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Md Office - 90.1-2016 Thermostat 12, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Md Office C  - Story Ground Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Md Office C  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Md Office C  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Md Office - 90.1-2016 Thermostat 12, !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Md Office C  - Story Ground, !- Zone Name
  Zone Office WholeBuilding - Md Office C  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Md Office C  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Md Office C  - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Md Office C  - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Md Office C  - Story Ground Inlet Node List, !- Name
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Md Office C  - Story Ground Return Node List, !- Name
  Zone Office WholeBuilding - Md Office C  - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Diffuser, !- Name
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Md Office C  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Md Office C  - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Md Office C  - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Occ Sch Friday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:50,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:10,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:50,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:10,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:20,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:59,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Occ Sch Friday, !- Monday Schedule:Day Name
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Occ Sch Friday, !- Tuesday Schedule:Day Name
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Occ Sch Friday, !- Wednesday Schedule:Day Name
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Occ Sch Friday, !- Friday Schedule:Day Name
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Occ Sch Saturday, !- Saturday Schedule:Day Name
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 7,    !- Name
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Occ Sch, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Md Office C  - Story Ground, !- Zone or ZoneList Name 1
  Office WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Md Office C  - Story Ground DSOA Space List, !- Name
  Office WholeBuilding - Md Office C  - Story Ground, !- Space Name 1
  Office WholeBuilding - Md Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Md Office C  - Story Top, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -7.46663540439696,                      !- X Origin {m}
  3.45375693626464,                       !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Md Office C  - Story Top, !- Name
  Zone Office WholeBuilding - Md Office C  - Story Top, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Md Office - 90.1-2016; !- Space Type

BuildingSurface:Detailed,
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Md Office C  - Story Top, !- Zone Name
  Office WholeBuilding - Md Office C  - Story Top, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 36,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  14.9332708087939, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  14.9332708087939, -2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Md Office C  - Story Top, !- Zone Name
  Office WholeBuilding - Md Office C  - Story Top, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 70,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.572, 7.9248,    !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -2.22044604925031e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-20.83, !- Construction Name
  Zone Office WholeBuilding - Md Office C  - Story Top, !- Zone Name
  Office WholeBuilding - Md Office C  - Story Top, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9332708087939, 4.572, 7.9248,        !- X,Y,Z Vertex 1 {m}
  14.9332708087939, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.572, 7.9248;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 13,                         !- Name
  Window,                                 !- Surface Type
  U 0.68 SHGC 0.45 Simple Glazing Window U-0.68 SHGC 0.45, !- Construction Name
  Surface 87,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.9078708087939, 4.572, 1.95477759075733, !- X,Y,Z Vertex 1 {m}
  14.9078708087939, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.025400000000003, 4.572, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.025400000000003, 4.572, 1.95477759075733; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Md Office C  - Story Top, !- Zone Name
  Office WholeBuilding - Md Office C  - Story Top, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 104,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9332708087939, -2.22044604925031e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  14.9332708087939, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  14.9332708087939, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  14.9332708087939, 4.572, 7.9248;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Md Office C  - Story Top, !- Zone Name
  Office WholeBuilding - Md Office C  - Story Top, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 81,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -2.22044604925031e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  14.9332708087939, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  14.9332708087939, -2.22044604925031e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 90,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-35.71,              !- Construction Name
  Zone Office WholeBuilding - Md Office C  - Story Top, !- Zone Name
  Office WholeBuilding - Md Office C  - Story Top, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9332708087939, -2.22044604925031e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  14.9332708087939, 4.572, 7.9248,        !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.572, 7.9248,    !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -2.22044604925031e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Md Office C  - Story Top Mass, !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Zone Office WholeBuilding - Md Office C  - Story Top, !- Zone or ZoneList Name
  Office WholeBuilding - Md Office C  - Story Top, !- Space or SpaceList Name
  136.549828275611;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Md Office C  - Story Top Infiltration, !- Name
  Office WholeBuilding - Md Office C  - Story Top, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0003611928812,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Daylighting:Controls,
  Zone Office WholeBuilding - Md Office C  - Story Top DaylightingControls, !- Name
  Zone Office WholeBuilding - Md Office C  - Story Top, !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Office WholeBuilding - Md Office C  - Story Top Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Office WholeBuilding - Md Office C  - Story Top Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.291,                                  !- Fraction of Lights Controlled by Reference Point 1
  377,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Office WholeBuilding - Md Office C  - Story Top Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.137,                                  !- Fraction of Lights Controlled by Reference Point 2
  377;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Office WholeBuilding - Md Office C  - Story Top Daylt Sensor 1, !- Name
  Zone Office WholeBuilding - Md Office C  - Story Top, !- Zone or Space Name
  7.46663540439695,                       !- X-Coordinate of Reference Point {m}
  3.28184679010016,                       !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Office WholeBuilding - Md Office C  - Story Top Daylt Sensor 2, !- Name
  Zone Office WholeBuilding - Md Office C  - Story Top, !- Zone or Space Name
  7.46663540439695,                       !- X-Coordinate of Reference Point {m}
  1.97214580429275,                       !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Md Office C  - Story Top Thermostat, !- Name
  Zone Office WholeBuilding - Md Office C  - Story Top, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Md Office C  - Story Top Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Md Office - 90.1-2016 Thermostat 13, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Md Office C  - Story Top Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Md Office C  - Story Top Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Md Office C  - Story Top Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Md Office - 90.1-2016 Thermostat 13, !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Md Office C  - Story Top, !- Zone Name
  Zone Office WholeBuilding - Md Office C  - Story Top Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Md Office C  - Story Top Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Md Office C  - Story Top Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Md Office C  - Story Top Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Md Office C  - Story Top Inlet Node List, !- Name
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Md Office C  - Story Top Return Node List, !- Name
  Zone Office WholeBuilding - Md Office C  - Story Top Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Diffuser, !- Name
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Md Office C  - Story Top Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Md Office C  - Story Top, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Md Office C  - Story Top DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Occ Sch Sunday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Occ Sch Friday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:50,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:10,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:50,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:10,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Occ Sch Saturday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:20,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:59,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Occ Sch Friday, !- Monday Schedule:Day Name
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Occ Sch Friday, !- Tuesday Schedule:Day Name
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Occ Sch Friday, !- Wednesday Schedule:Day Name
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Occ Sch Friday, !- Friday Schedule:Day Name
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Occ Sch Saturday, !- Saturday Schedule:Day Name
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 16,   !- Name
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Occ Sch, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Md Office C  - Story Top, !- Zone or ZoneList Name 1
  Office WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Md Office C  - Story Top DSOA Space List, !- Name
  Office WholeBuilding - Md Office C  - Story Top, !- Space Name 1
  Office WholeBuilding - Md Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Md Office C end_a - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -12.038635404397,                       !- X Origin {m}
  3.45375693626464,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Md Office C end_a - Story Ground, !- Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Md Office - 90.1-2016; !- Space Type

BuildingSurface:Detailed,
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 075 Perim 914 Area 209,    !- Construction Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office C end_a - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, -2.22044604925031e-15, 0;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-20.83, !- Construction Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office C end_a - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 4.572, 7.9248,   !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, -2.22044604925031e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 6,                          !- Name
  Window,                                 !- Surface Type
  U 0.68 SHGC 0.45 Simple Glazing Window U-0.68 SHGC 0.45, !- Construction Name
  Surface 14,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 4.5466, 1.96407640449438, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 4.5466, 0.762,   !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 0.0253999999999976, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 0.0253999999999976, 1.96407640449438; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-20.83, !- Construction Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office C end_a - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 7.9248,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 4.572, 7.9248;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 5,                          !- Name
  Window,                                 !- Surface Type
  U 0.68 SHGC 0.45 Simple Glazing Window U-0.68 SHGC 0.45, !- Construction Name
  Surface 15,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.572, 1.96407640449438,        !- X,Y,Z Vertex 1 {m}
  4.5466, 4.572, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0.0253999999999603, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999603, 4.572, 1.96407640449438; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office C end_a - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 32,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -2.22044604925031e-15, 7.9248,   !- X,Y,Z Vertex 1 {m}
  4.572, -2.22044604925031e-15, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 7.9248;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office C end_a - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 9,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, -2.22044604925031e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, -2.22044604925031e-15, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, -2.22044604925031e-15, 7.9248;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 18,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office C end_a - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 67,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -2.22044604925031e-15, 7.9248,   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 7.9248,                   !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 4.572, 7.9248,   !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, -2.22044604925031e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Md Office C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground, !- Zone or ZoneList Name
  Office WholeBuilding - Md Office C end_a - Story Ground, !- Space or SpaceList Name
  41.8063680000004;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Md Office C end_a - Story Ground Infiltration, !- Name
  Office WholeBuilding - Md Office C end_a - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Md Office C end_a - Story Ground Thermostat, !- Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Md Office - 90.1-2016 Thermostat 14, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Md Office C end_a - Story Ground Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Md Office C end_a - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Md Office - 90.1-2016 Thermostat 14, !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Md Office C end_a - Story Ground, !- Zone Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Md Office C end_a - Story Ground Inlet Node List, !- Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Md Office C end_a - Story Ground Return Node List, !- Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Diffuser, !- Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Md Office C end_a - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Md Office C end_a - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Md Office C end_a - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Occ Sch Friday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:50,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:10,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:50,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:10,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:20,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:59,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Occ Sch Friday, !- Monday Schedule:Day Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Occ Sch Friday, !- Tuesday Schedule:Day Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Occ Sch Friday, !- Wednesday Schedule:Day Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Occ Sch Friday, !- Friday Schedule:Day Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Occ Sch Saturday, !- Saturday Schedule:Day Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 8,    !- Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Occ Sch, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Md Office C end_a - Story Ground, !- Zone or ZoneList Name 1
  Office WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Md Office C end_a - Story Ground DSOA Space List, !- Name
  Office WholeBuilding - Md Office C end_a - Story Ground, !- Space Name 1
  Office WholeBuilding - Md Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Md Office C end_a - Story Top, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -12.038635404397,                       !- X Origin {m}
  3.45375693626464,                       !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Md Office C end_a - Story Top, !- Name
  Zone Office WholeBuilding - Md Office C end_a - Story Top, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Md Office - 90.1-2016; !- Space Type

BuildingSurface:Detailed,
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Md Office C end_a - Story Top, !- Zone Name
  Office WholeBuilding - Md Office C end_a - Story Top, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 18,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, -2.22044604925031e-15, 0;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-20.83, !- Construction Name
  Zone Office WholeBuilding - Md Office C end_a - Story Top, !- Zone Name
  Office WholeBuilding - Md Office C end_a - Story Top, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 4.572, 7.9248,   !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, -2.22044604925031e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 22,                         !- Name
  Window,                                 !- Surface Type
  U 0.68 SHGC 0.45 Simple Glazing Window U-0.68 SHGC 0.45, !- Construction Name
  Surface 68,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 4.5466, 1.96407640449438, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 4.5466, 0.762,   !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 0.0253999999999976, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 0.0253999999999976, 1.96407640449438; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-20.83, !- Construction Name
  Zone Office WholeBuilding - Md Office C end_a - Story Top, !- Zone Name
  Office WholeBuilding - Md Office C end_a - Story Top, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 7.9248,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 4.572, 7.9248;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 23,                         !- Name
  Window,                                 !- Surface Type
  U 0.68 SHGC 0.45 Simple Glazing Window U-0.68 SHGC 0.45, !- Construction Name
  Surface 69,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.572, 1.96407640449438,        !- X,Y,Z Vertex 1 {m}
  4.5466, 4.572, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0.0253999999999603, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999603, 4.572, 1.96407640449438; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Md Office C end_a - Story Top, !- Zone Name
  Office WholeBuilding - Md Office C end_a - Story Top, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 86,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -2.22044604925031e-15, 7.9248,   !- X,Y,Z Vertex 1 {m}
  4.572, -2.22044604925031e-15, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 7.9248;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Md Office C end_a - Story Top, !- Zone Name
  Office WholeBuilding - Md Office C end_a - Story Top, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 63,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, -2.22044604925031e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, -2.22044604925031e-15, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, -2.22044604925031e-15, 7.9248;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 72,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-35.71,              !- Construction Name
  Zone Office WholeBuilding - Md Office C end_a - Story Top, !- Zone Name
  Office WholeBuilding - Md Office C end_a - Story Top, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -2.22044604925031e-15, 7.9248,   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 7.9248,                   !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 4.572, 7.9248,   !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, -2.22044604925031e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Md Office C end_a - Story Top Mass, !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Zone Office WholeBuilding - Md Office C end_a - Story Top, !- Zone or ZoneList Name
  Office WholeBuilding - Md Office C end_a - Story Top, !- Space or SpaceList Name
  41.8063680000004;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Md Office C end_a - Story Top Infiltration, !- Name
  Office WholeBuilding - Md Office C end_a - Story Top, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0004420569591,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Md Office C end_a - Story Top Thermostat, !- Name
  Zone Office WholeBuilding - Md Office C end_a - Story Top, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Md Office C end_a - Story Top Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Md Office - 90.1-2016 Thermostat 15, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Md Office C end_a - Story Top Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Md Office C end_a - Story Top Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Md Office C end_a - Story Top Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Md Office - 90.1-2016 Thermostat 15, !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Md Office C end_a - Story Top, !- Zone Name
  Zone Office WholeBuilding - Md Office C end_a - Story Top Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Md Office C end_a - Story Top Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Md Office C end_a - Story Top Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Md Office C end_a - Story Top Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Md Office C end_a - Story Top Inlet Node List, !- Name
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Md Office C end_a - Story Top Return Node List, !- Name
  Zone Office WholeBuilding - Md Office C end_a - Story Top Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Diffuser, !- Name
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Md Office C end_a - Story Top Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Md Office C end_a - Story Top, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Md Office C end_a - Story Top DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Occ Sch Sunday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Occ Sch Friday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:50,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:10,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:50,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:10,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Occ Sch Saturday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:20,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:59,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Occ Sch Friday, !- Monday Schedule:Day Name
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Occ Sch Friday, !- Tuesday Schedule:Day Name
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Occ Sch Friday, !- Wednesday Schedule:Day Name
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Occ Sch Friday, !- Friday Schedule:Day Name
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Occ Sch Saturday, !- Saturday Schedule:Day Name
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 17,   !- Name
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Occ Sch, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Md Office C end_a - Story Top, !- Zone or ZoneList Name 1
  Office WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Md Office C end_a - Story Top DSOA Space List, !- Name
  Office WholeBuilding - Md Office C end_a - Story Top, !- Space Name 1
  Office WholeBuilding - Md Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Md Office C end_b - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  7.46663540439696,                       !- X Origin {m}
  3.45375693626464,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Md Office C end_b - Story Ground, !- Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Md Office - 90.1-2016; !- Space Type

BuildingSurface:Detailed,
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 075 Perim 914 Area 209,    !- Construction Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office C end_b - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000004, -2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office C end_b - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 34,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.572, 7.9248,    !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -2.22044604925031e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-20.83, !- Construction Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office C end_b - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 4.572, 7.9248,        !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.572, 7.9248;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 3,                          !- Name
  Window,                                 !- Surface Type
  U 0.68 SHGC 0.45 Simple Glazing Window U-0.68 SHGC 0.45, !- Construction Name
  Surface 51,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000004, 4.572, 1.96407640449438, !- X,Y,Z Vertex 1 {m}
  4.54660000000004, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999959, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999959, 4.572, 1.96407640449438; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-20.83, !- Construction Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office C end_b - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, -2.22044604925031e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 4.572, 7.9248;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 4,                          !- Name
  Window,                                 !- Surface Type
  U 0.68 SHGC 0.45 Simple Glazing Window U-0.68 SHGC 0.45, !- Construction Name
  Surface 52,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000004, 0.0253999999999978, 1.96407640449438, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 0.0253999999999978, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 4.5466, 1.96407640449438; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office C end_b - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 45,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -2.22044604925031e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, -2.22044604925031e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 54,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office C end_b - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 103,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, -2.22044604925031e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.572, 7.9248,        !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.572, 7.9248,    !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -2.22044604925031e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Md Office C end_b - Story Ground Mass, !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground, !- Zone or ZoneList Name
  Office WholeBuilding - Md Office C end_b - Story Ground, !- Space or SpaceList Name
  41.8063680000004;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Md Office C end_b - Story Ground Infiltration, !- Name
  Office WholeBuilding - Md Office C end_b - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Md Office C end_b - Story Ground Thermostat, !- Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Md Office - 90.1-2016 Thermostat 16, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Md Office C end_b - Story Ground Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Md Office C end_b - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Md Office - 90.1-2016 Thermostat 16, !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Md Office C end_b - Story Ground, !- Zone Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Md Office C end_b - Story Ground Inlet Node List, !- Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Md Office C end_b - Story Ground Return Node List, !- Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Diffuser, !- Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Md Office C end_b - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Md Office C end_b - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Md Office C end_b - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Occ Sch Friday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:50,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:10,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:50,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:10,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:20,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:59,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Occ Sch Friday, !- Monday Schedule:Day Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Occ Sch Friday, !- Tuesday Schedule:Day Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Occ Sch Friday, !- Wednesday Schedule:Day Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Occ Sch Friday, !- Friday Schedule:Day Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Occ Sch Saturday, !- Saturday Schedule:Day Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 9,    !- Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Occ Sch, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Md Office C end_b - Story Ground, !- Zone or ZoneList Name 1
  Office WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Md Office C end_b - Story Ground DSOA Space List, !- Name
  Office WholeBuilding - Md Office C end_b - Story Ground, !- Space Name 1
  Office WholeBuilding - Md Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Md Office C end_b - Story Top, !- Name
  -0,                                     !- Direction of Relative North {deg}
  7.46663540439696,                       !- X Origin {m}
  3.45375693626464,                       !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Md Office C end_b - Story Top, !- Name
  Zone Office WholeBuilding - Md Office C end_b - Story Top, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Md Office - 90.1-2016; !- Space Type

BuildingSurface:Detailed,
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Md Office C end_b - Story Top, !- Zone Name
  Office WholeBuilding - Md Office C end_b - Story Top, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 54,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000004, -2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Md Office C end_b - Story Top, !- Zone Name
  Office WholeBuilding - Md Office C end_b - Story Top, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 88,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.572, 7.9248,    !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -2.22044604925031e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-20.83, !- Construction Name
  Zone Office WholeBuilding - Md Office C end_b - Story Top, !- Zone Name
  Office WholeBuilding - Md Office C end_b - Story Top, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 4.572, 7.9248,        !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.572, 7.9248;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 17,                         !- Name
  Window,                                 !- Surface Type
  U 0.68 SHGC 0.45 Simple Glazing Window U-0.68 SHGC 0.45, !- Construction Name
  Surface 105,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000004, 4.572, 1.96407640449438, !- X,Y,Z Vertex 1 {m}
  4.54660000000004, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999959, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999959, 4.572, 1.96407640449438; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-20.83, !- Construction Name
  Zone Office WholeBuilding - Md Office C end_b - Story Top, !- Zone Name
  Office WholeBuilding - Md Office C end_b - Story Top, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, -2.22044604925031e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 4.572, 7.9248;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 18,                         !- Name
  Window,                                 !- Surface Type
  U 0.68 SHGC 0.45 Simple Glazing Window U-0.68 SHGC 0.45, !- Construction Name
  Surface 106,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000004, 0.0253999999999978, 1.96407640449438, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 0.0253999999999978, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 4.5466, 1.96407640449438; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Md Office C end_b - Story Top, !- Zone Name
  Office WholeBuilding - Md Office C end_b - Story Top, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 99,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -2.22044604925031e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, -2.22044604925031e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 108,                            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-35.71,              !- Construction Name
  Zone Office WholeBuilding - Md Office C end_b - Story Top, !- Zone Name
  Office WholeBuilding - Md Office C end_b - Story Top, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, -2.22044604925031e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.572, 7.9248,        !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.572, 7.9248,    !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -2.22044604925031e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Md Office C end_b - Story Top Mass, !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Zone Office WholeBuilding - Md Office C end_b - Story Top, !- Zone or ZoneList Name
  Office WholeBuilding - Md Office C end_b - Story Top, !- Space or SpaceList Name
  41.8063680000004;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Md Office C end_b - Story Top Infiltration, !- Name
  Office WholeBuilding - Md Office C end_b - Story Top, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0004420569591,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Md Office C end_b - Story Top Thermostat, !- Name
  Zone Office WholeBuilding - Md Office C end_b - Story Top, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Md Office C end_b - Story Top Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Md Office - 90.1-2016 Thermostat 17, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Md Office C end_b - Story Top Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Md Office C end_b - Story Top Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Md Office C end_b - Story Top Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Md Office - 90.1-2016 Thermostat 17, !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Md Office C end_b - Story Top, !- Zone Name
  Zone Office WholeBuilding - Md Office C end_b - Story Top Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Md Office C end_b - Story Top Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Md Office C end_b - Story Top Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Md Office C end_b - Story Top Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Md Office C end_b - Story Top Inlet Node List, !- Name
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Md Office C end_b - Story Top Return Node List, !- Name
  Zone Office WholeBuilding - Md Office C end_b - Story Top Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Diffuser, !- Name
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Md Office C end_b - Story Top Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Md Office C end_b - Story Top, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Md Office C end_b - Story Top DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Occ Sch Sunday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Occ Sch Friday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:50,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:10,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:50,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:10,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Occ Sch Saturday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:20,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:59,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Occ Sch Friday, !- Monday Schedule:Day Name
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Occ Sch Friday, !- Tuesday Schedule:Day Name
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Occ Sch Friday, !- Wednesday Schedule:Day Name
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Occ Sch Friday, !- Friday Schedule:Day Name
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Occ Sch Saturday, !- Saturday Schedule:Day Name
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 18,   !- Name
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Occ Sch, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Md Office C end_b - Story Top, !- Zone or ZoneList Name 1
  Office WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Md Office C end_b - Story Top DSOA Space List, !- Name
  Office WholeBuilding - Md Office C end_b - Story Top, !- Space Name 1
  Office WholeBuilding - Md Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

ConvergenceLimits,
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2006,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2006,                                   !- End Year
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  30,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  TARP;                                   !- Algorithm

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15,                                   !- Cooling Sizing Factor
  1;                                      !- Timesteps in Averaging Window

ZoneAirContaminantBalance,
  No;                                     !- Carbon Dioxide Concentration

ZoneAirHeatBalanceAlgorithm,
  ThirdOrderBackwardDifference,           !- Algorithm
  No,                                     !- Do Space Heat Balance for Sizing
  No;                                     !- Do Space Heat Balance for Simulation

ZoneCapacitanceMultiplier:ResearchSpecial,
  Zone Capacitance Multiplier Research Special, !- Name
  ,                                       !- Zone or ZoneList Name
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ,                                       !- Carbon Dioxide Capacity Multiplier
  ;                                       !- Generic Contaminant Capacity Multiplier

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Fiberglass batt 0.5in,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06634482887757,                       !- Conductivity {W/m-K}
  11.2129243617721,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Std Wood 6inch 2,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-1.85,              !- Name
  Smooth,                                 !- Roughness
  0.326262145437155,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-18.44,             !- Name
  Smooth,                                 !- Roughness
  3.24832605442969,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-2.38,              !- Name
  Smooth,                                 !- Roughness
  0.418403710587156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-23.75 1,           !- Name
  Smooth,                                 !- Roughness
  4.18205574676374,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-34.6,              !- Name
  Smooth,                                 !- Roughness
  6.09289080610849,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Gas,
  AIR 6MM,                                !- Name
  Air,                                    !- Gas Type
  0.0063;                                 !- Thickness {m}

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  LoE SPEC SEL CLEAR 3MM,                 !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.45,                                   !- Solar Transmittance at Normal Incidence
  0.34,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.37,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.78,                                   !- Visible Transmittance at Normal Incidence
  0.07,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.06,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.03,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:SimpleGlazingSystem,
  U 0.41 SHGC 0.55 Simple Glazing U-0.41 SHGC 0.0, !- Name
  2.32808796985653,                       !- U-Factor {W/m2-K}
  0.55;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  U 0.68 SHGC 0.45 Simple Glazing U-0.68 SHGC 0.45, !- Name
  3.86121907195717,                       !- U-Factor {W/m2-K}
  0.45;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  U 0.68 SHGC 0.45 Simple Glazing U-0.68 SHGC 0.45 1, !- Name
  3.86121907195717,                       !- U-Factor {W/m2-K}
  0.45;                                   !- Solar Heat Gain Coefficient

Construction,
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Name
  Fiberglass batt 0.5in,                  !- Layer 1
  Copper pipe 0.75in type L;              !- Layer 2

Construction,
  InteriorFurnishings 2,                  !- Name
  Std Wood 6inch 2;                       !- Layer 1

Construction,
  Typical IEAD Roof R-35.71,              !- Name
  Roof Membrane,                          !- Layer 1
  Typical Insulation R-34.6,              !- Layer 2
  Metal Roof Surface;                     !- Layer 3

Construction,
  Typical Insulated Basement Mass Wall,   !- Name
  8 in. Concrete Block Basement Wall;     !- Layer 1

Construction,
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  8 in. Normalweight Concrete Floor,      !- Layer 1
  Typical Carpet Pad;                     !- Layer 2

Construction,
  Typical Insulated Exterior Mass Floor R-26.32 1, !- Name
  Typical Insulation R-23.75 1,           !- Layer 1
  4 in. Normalweight Concrete Floor,      !- Layer 2
  Typical Carpet Pad;                     !- Layer 3

Construction,
  Typical Insulated Exterior Mass Wall R-20.83, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Typical Insulation R-18.44,             !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  Typical Insulated Metal Door R-2.7,     !- Name
  F08 Metal surface,                      !- Layer 1
  Typical Insulation R-1.85;              !- Layer 2

Construction,
  Typical Interior Ceiling,               !- Name
  CP02 CARPET PAD,                        !- Layer 1
  100mm Normalweight concrete floor;      !- Layer 2

Construction,
  Typical Interior Door,                  !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Floor,                 !- Name
  100mm Normalweight concrete floor,      !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Typical Interior Partition,             !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Wall,                  !- Name
  G01 13mm gypsum board,                  !- Layer 1
  G01 13mm gypsum board;                  !- Layer 2

Construction,
  Typical Interior Window,                !- Name
  Clear 3mm;                              !- Layer 1

Construction,
  Typical Overhead Door R-3.23,           !- Name
  Typical Insulation R-2.38;              !- Layer 1

Construction,
  U 0.40 SHGC 0.43 Dbl LoE Spec Sel Clr 3mm/6mm/6mm Air, !- Name
  LoE SPEC SEL CLEAR 3MM,                 !- Layer 1
  AIR 6MM,                                !- Layer 2
  CLEAR 6MM;                              !- Layer 3

Construction,
  U 0.41 SHGC 0.55 Simple Glazing Skylight U-0.41 SHGC 0.0, !- Name
  U 0.41 SHGC 0.55 Simple Glazing U-0.41 SHGC 0.0; !- Layer 1

Construction,
  U 0.68 SHGC 0.45 Simple Glazing Window U-0.68 SHGC 0.45, !- Name
  U 0.68 SHGC 0.45 Simple Glazing U-0.68 SHGC 0.45; !- Layer 1

Construction,
  U 0.68 SHGC 0.45 Simple Glazing Window U-0.68 SHGC 0.45 1, !- Name
  U 0.68 SHGC 0.45 Simple Glazing U-0.68 SHGC 0.45 1; !- Layer 1

Construction:AirBoundary,
  Construction Air Boundary 1,            !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Construction:AirBoundary,
  Construction Air Boundary 2,            !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Construction:AirBoundary,
  Construction Air Boundary 3,            !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Construction:AirBoundary,
  Construction Air Boundary 4,            !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Construction:FfactorGroundFloor,
  Foundation F 075 Perim 0 Area 10315,    !- Name
  0.751138845205184,                      !- F-Factor {W/m-K}
  103.15177527398,                        !- Area {m2}
  0;                                      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 075 Perim 1493 Area 6827,  !- Name
  0.751138845205184,                      !- F-Factor {W/m-K}
  68.2749141378057,                       !- Area {m2}
  14.9332708087939;                       !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 075 Perim 691 Area 3158,   !- Name
  0.751138845205184,                      !- F-Factor {W/m-K}
  31.5811534252042,                       !- Area {m2}
  6.90751387252928;                       !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 075 Perim 914 Area 209,    !- Name
  0.751138845205184,                      !- F-Factor {W/m-K}
  20.9031840000002,                       !- Area {m2}
  9.14400000000004;                       !- PerimeterExposed {m}

ScheduleTypeLimits,
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  capacity;                               !- Unit Type

ScheduleTypeLimits,
  DeltaTemperature,                       !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  deltatemperature;                       !- Unit Type

ScheduleTypeLimits,
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 1,                        !- Name
  -1,                                     !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 2,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 3,                        !- Name
  0.1,                                    !- Lower Limit Value {BasedOnField A3}
  1000,                                   !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 4,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

ScheduleTypeLimits,
  Integer,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete;                               !- Numeric Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Percent,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  percent;                                !- Unit Type

ScheduleTypeLimits,
  Temperature 1,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  0,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 2,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 3,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Constant,
  Always Off Discrete,                    !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete,                     !- Name
  Always On Discrete Limits,              !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 1,                   !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Temporary Pipe Indoor Ambient Temp 67.3F, !- Name
  ,                                       !- Schedule Type Limits Name
  19.6;                                   !- Hourly Value

Schedule:Day:Interval,
  autogen OfficeMedium ACTIVITY_SCH 0_day_sch, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  autogen OfficeMedium ACTIVITY_SCH 1_day_sch, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  autogen OfficeMedium ACTIVITY_SCH 2_day_sch, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  autogen OfficeSmall ACTIVITY_SCH 0_day_sch, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  autogen OfficeSmall ACTIVITY_SCH 1_day_sch, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  autogen OfficeSmall ACTIVITY_SCH 2_day_sch, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  autogen OfficeSmall BLDG_EQUIP_SCH_2013 2_day_sch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0.327582045000001,                      !- Value Until Time 1
  00:20,                                  !- Time 2 {hh:mm}
  0.368529800750001,                      !- Value Until Time 2
  00:30,                                  !- Time 3 {hh:mm}
  0.4094775565,                           !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.4094775565,                           !- Value Until Time 4
  05:10,                                  !- Time 5 {hh:mm}
  0.415333812916667,                      !- Value Until Time 5
  05:20,                                  !- Time 6 {hh:mm}
  0.421190069333333,                      !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  0.42704632575,                          !- Value Until Time 7
  05:40,                                  !- Time 8 {hh:mm}
  0.432902582166667,                      !- Value Until Time 8
  05:50,                                  !- Time 9 {hh:mm}
  0.438758838583333,                      !- Value Until Time 9
  06:00,                                  !- Time 10 {hh:mm}
  0.444615095,                            !- Value Until Time 10
  06:10,                                  !- Time 11 {hh:mm}
  0.450471351416667,                      !- Value Until Time 11
  06:20,                                  !- Time 12 {hh:mm}
  0.456327607833333,                      !- Value Until Time 12
  06:30,                                  !- Time 13 {hh:mm}
  0.46218386425,                          !- Value Until Time 13
  06:40,                                  !- Time 14 {hh:mm}
  0.468040120666667,                      !- Value Until Time 14
  06:50,                                  !- Time 15 {hh:mm}
  0.473896377083333,                      !- Value Until Time 15
  07:00,                                  !- Time 16 {hh:mm}
  0.4797526335,                           !- Value Until Time 16
  07:10,                                  !- Time 17 {hh:mm}
  0.519732019625,                         !- Value Until Time 17
  07:20,                                  !- Time 18 {hh:mm}
  0.55971140575,                          !- Value Until Time 18
  07:30,                                  !- Time 19 {hh:mm}
  0.599690791875,                         !- Value Until Time 19
  07:40,                                  !- Time 20 {hh:mm}
  0.639670178,                            !- Value Until Time 20
  07:50,                                  !- Time 21 {hh:mm}
  0.679649564125,                         !- Value Until Time 21
  08:00,                                  !- Time 22 {hh:mm}
  0.719628950250001,                      !- Value Until Time 22
  08:10,                                  !- Time 23 {hh:mm}
  0.759608336375,                         !- Value Until Time 23
  08:20,                                  !- Time 24 {hh:mm}
  0.7995877225,                           !- Value Until Time 24
  08:30,                                  !- Time 25 {hh:mm}
  0.839567108625,                         !- Value Until Time 25
  08:39,                                  !- Time 26 {hh:mm}
  0.87954649475,                          !- Value Until Time 26
  08:49,                                  !- Time 27 {hh:mm}
  0.919525880875,                         !- Value Until Time 27
  08:59,                                  !- Time 28 {hh:mm}
  0.959505267,                            !- Value Until Time 28
  09:00,                                  !- Time 29 {hh:mm}
  0.959505267,                            !- Value Until Time 29
  11:30,                                  !- Time 30 {hh:mm}
  0.959505267,                            !- Value Until Time 30
  11:39,                                  !- Time 31 {hh:mm}
  0.94991021433,                          !- Value Until Time 31
  11:49,                                  !- Time 32 {hh:mm}
  0.94031516166,                          !- Value Until Time 32
  11:59,                                  !- Time 33 {hh:mm}
  0.93072010899,                          !- Value Until Time 33
  12:09,                                  !- Time 34 {hh:mm}
  0.92112505632,                          !- Value Until Time 34
  12:19,                                  !- Time 35 {hh:mm}
  0.91153000365,                          !- Value Until Time 35
  12:29,                                  !- Time 36 {hh:mm}
  0.90193495098,                          !- Value Until Time 36
  12:30,                                  !- Time 37 {hh:mm}
  0.90193495098,                          !- Value Until Time 37
  12:39,                                  !- Time 38 {hh:mm}
  0.91153000365,                          !- Value Until Time 38
  12:49,                                  !- Time 39 {hh:mm}
  0.92112505632,                          !- Value Until Time 39
  12:59,                                  !- Time 40 {hh:mm}
  0.93072010899,                          !- Value Until Time 40
  13:09,                                  !- Time 41 {hh:mm}
  0.94031516166,                          !- Value Until Time 41
  13:19,                                  !- Time 42 {hh:mm}
  0.94991021433,                          !- Value Until Time 42
  13:29,                                  !- Time 43 {hh:mm}
  0.959505267,                            !- Value Until Time 43
  13:30,                                  !- Time 44 {hh:mm}
  0.959505267,                            !- Value Until Time 44
  16:30,                                  !- Time 45 {hh:mm}
  0.959505267,                            !- Value Until Time 45
  16:40,                                  !- Time 46 {hh:mm}
  0.879546494749999,                      !- Value Until Time 46
  16:50,                                  !- Time 47 {hh:mm}
  0.799587722499999,                      !- Value Until Time 47
  17:00,                                  !- Time 48 {hh:mm}
  0.719628950249998,                      !- Value Until Time 48
  17:10,                                  !- Time 49 {hh:mm}
  0.639670177999998,                      !- Value Until Time 49
  17:20,                                  !- Time 50 {hh:mm}
  0.559711405749997,                      !- Value Until Time 50
  17:30,                                  !- Time 51 {hh:mm}
  0.4797526335,                           !- Value Until Time 51
  17:40,                                  !- Time 52 {hh:mm}
  0.43177737015,                          !- Value Until Time 52
  17:50,                                  !- Time 53 {hh:mm}
  0.383802106799999,                      !- Value Until Time 53
  18:00,                                  !- Time 54 {hh:mm}
  0.335826843449999,                      !- Value Until Time 54
  18:10,                                  !- Time 55 {hh:mm}
  0.287851580099999,                      !- Value Until Time 55
  18:20,                                  !- Time 56 {hh:mm}
  0.239876316749998,                      !- Value Until Time 56
  18:30,                                  !- Time 57 {hh:mm}
  0.1919010534,                           !- Value Until Time 57
  22:30,                                  !- Time 58 {hh:mm}
  0.1919010534,                           !- Value Until Time 58
  22:40,                                  !- Time 59 {hh:mm}
  0.187216048166667,                      !- Value Until Time 59
  22:50,                                  !- Time 60 {hh:mm}
  0.182531042933333,                      !- Value Until Time 60
  23:00,                                  !- Time 61 {hh:mm}
  0.1778460377,                           !- Value Until Time 61
  23:10,                                  !- Time 62 {hh:mm}
  0.173161032466667,                      !- Value Until Time 62
  23:20,                                  !- Time 63 {hh:mm}
  0.168476027233333,                      !- Value Until Time 63
  23:30,                                  !- Time 64 {hh:mm}
  0.163791022,                            !- Value Until Time 64
  23:40,                                  !- Time 65 {hh:mm}
  0.20473877775,                          !- Value Until Time 65
  23:50,                                  !- Time 66 {hh:mm}
  0.245686533500001,                      !- Value Until Time 66
  24:00,                                  !- Time 67 {hh:mm}
  0.286634289250001;                      !- Value Until Time 67

Schedule:Day:Interval,
  autogen OfficeSmall BLDG_LIGHT_SCH_2013 2_day_sch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  04:30,                                  !- Time 1 {hh:mm}
  0.18,                                   !- Value Until Time 1
  04:40,                                  !- Time 2 {hh:mm}
  0.188333333333333,                      !- Value Until Time 2
  04:50,                                  !- Time 3 {hh:mm}
  0.196666666666667,                      !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.205,                                  !- Value Until Time 4
  05:10,                                  !- Time 5 {hh:mm}
  0.213333333333333,                      !- Value Until Time 5
  05:20,                                  !- Time 6 {hh:mm}
  0.221666666666667,                      !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  0.23,                                   !- Value Until Time 7
  05:40,                                  !- Time 8 {hh:mm}
  0.221440224166667,                      !- Value Until Time 8
  05:50,                                  !- Time 9 {hh:mm}
  0.212880448333333,                      !- Value Until Time 9
  06:00,                                  !- Time 10 {hh:mm}
  0.2043206725,                           !- Value Until Time 10
  06:10,                                  !- Time 11 {hh:mm}
  0.195760896666667,                      !- Value Until Time 11
  06:20,                                  !- Time 12 {hh:mm}
  0.187201120833333,                      !- Value Until Time 12
  06:30,                                  !- Time 13 {hh:mm}
  0.178641345,                            !- Value Until Time 13
  06:40,                                  !- Time 14 {hh:mm}
  0.2032368925,                           !- Value Until Time 14
  06:50,                                  !- Time 15 {hh:mm}
  0.22783244,                             !- Value Until Time 15
  07:00,                                  !- Time 16 {hh:mm}
  0.2524279875,                           !- Value Until Time 16
  07:10,                                  !- Time 17 {hh:mm}
  0.277023535,                            !- Value Until Time 17
  07:20,                                  !- Time 18 {hh:mm}
  0.3016190825,                           !- Value Until Time 18
  07:30,                                  !- Time 19 {hh:mm}
  0.32621463,                             !- Value Until Time 19
  07:40,                                  !- Time 20 {hh:mm}
  0.38835075,                             !- Value Until Time 20
  07:50,                                  !- Time 21 {hh:mm}
  0.45048687,                             !- Value Until Time 21
  08:00,                                  !- Time 22 {hh:mm}
  0.51262299,                             !- Value Until Time 22
  08:09,                                  !- Time 23 {hh:mm}
  0.57475911,                             !- Value Until Time 23
  08:19,                                  !- Time 24 {hh:mm}
  0.63689523,                             !- Value Until Time 24
  08:29,                                  !- Time 25 {hh:mm}
  0.699031349999999,                      !- Value Until Time 25
  08:30,                                  !- Time 26 {hh:mm}
  0.69903135,                             !- Value Until Time 26
  11:30,                                  !- Time 27 {hh:mm}
  0.69903135,                             !- Value Until Time 27
  11:39,                                  !- Time 28 {hh:mm}
  0.686086325,                            !- Value Until Time 28
  11:49,                                  !- Time 29 {hh:mm}
  0.6731413,                              !- Value Until Time 29
  11:59,                                  !- Time 30 {hh:mm}
  0.660196275,                            !- Value Until Time 30
  12:09,                                  !- Time 31 {hh:mm}
  0.64725125,                             !- Value Until Time 31
  12:19,                                  !- Time 32 {hh:mm}
  0.634306225,                            !- Value Until Time 32
  12:29,                                  !- Time 33 {hh:mm}
  0.6213612,                              !- Value Until Time 33
  12:30,                                  !- Time 34 {hh:mm}
  0.6213612,                              !- Value Until Time 34
  12:39,                                  !- Time 35 {hh:mm}
  0.634306225,                            !- Value Until Time 35
  12:49,                                  !- Time 36 {hh:mm}
  0.64725125,                             !- Value Until Time 36
  12:59,                                  !- Time 37 {hh:mm}
  0.660196275,                            !- Value Until Time 37
  13:09,                                  !- Time 38 {hh:mm}
  0.6731413,                              !- Value Until Time 38
  13:19,                                  !- Time 39 {hh:mm}
  0.686086325,                            !- Value Until Time 39
  13:29,                                  !- Time 40 {hh:mm}
  0.69903135,                             !- Value Until Time 40
  13:30,                                  !- Time 41 {hh:mm}
  0.69903135,                             !- Value Until Time 41
  16:30,                                  !- Time 42 {hh:mm}
  0.69903135,                             !- Value Until Time 42
  16:40,                                  !- Time 43 {hh:mm}
  0.6614907775,                           !- Value Until Time 43
  16:50,                                  !- Time 44 {hh:mm}
  0.623950205,                            !- Value Until Time 44
  17:00,                                  !- Time 45 {hh:mm}
  0.586409632499999,                      !- Value Until Time 45
  17:10,                                  !- Time 46 {hh:mm}
  0.548869059999999,                      !- Value Until Time 46
  17:20,                                  !- Time 47 {hh:mm}
  0.511328487499999,                      !- Value Until Time 47
  17:30,                                  !- Time 48 {hh:mm}
  0.473787915,                            !- Value Until Time 48
  17:40,                                  !- Time 49 {hh:mm}
  0.4491923675,                           !- Value Until Time 49
  17:50,                                  !- Time 50 {hh:mm}
  0.42459682,                             !- Value Until Time 50
  18:00,                                  !- Time 51 {hh:mm}
  0.4000012725,                           !- Value Until Time 51
  18:10,                                  !- Time 52 {hh:mm}
  0.375405724999999,                      !- Value Until Time 52
  18:20,                                  !- Time 53 {hh:mm}
  0.350810177499999,                      !- Value Until Time 53
  18:30,                                  !- Time 54 {hh:mm}
  0.32621463,                             !- Value Until Time 54
  19:00,                                  !- Time 55 {hh:mm}
  0.32621463,                             !- Value Until Time 55
  19:10,                                  !- Time 56 {hh:mm}
  0.3197421175,                           !- Value Until Time 56
  19:20,                                  !- Time 57 {hh:mm}
  0.313269605,                            !- Value Until Time 57
  19:30,                                  !- Time 58 {hh:mm}
  0.3067970925,                           !- Value Until Time 58
  19:40,                                  !- Time 59 {hh:mm}
  0.30032458,                             !- Value Until Time 59
  19:50,                                  !- Time 60 {hh:mm}
  0.2938520675,                           !- Value Until Time 60
  20:00,                                  !- Time 61 {hh:mm}
  0.287379555,                            !- Value Until Time 61
  20:10,                                  !- Time 62 {hh:mm}
  0.2809070425,                           !- Value Until Time 62
  20:20,                                  !- Time 63 {hh:mm}
  0.27443453,                             !- Value Until Time 63
  20:30,                                  !- Time 64 {hh:mm}
  0.2679620175,                           !- Value Until Time 64
  20:40,                                  !- Time 65 {hh:mm}
  0.261489505,                            !- Value Until Time 65
  20:50,                                  !- Time 66 {hh:mm}
  0.255016992499999,                      !- Value Until Time 66
  21:00,                                  !- Time 67 {hh:mm}
  0.24854448,                             !- Value Until Time 67
  21:30,                                  !- Time 68 {hh:mm}
  0.24854448,                             !- Value Until Time 68
  21:40,                                  !- Time 69 {hh:mm}
  0.2368939575,                           !- Value Until Time 69
  21:50,                                  !- Time 70 {hh:mm}
  0.225243435,                            !- Value Until Time 70
  22:00,                                  !- Time 71 {hh:mm}
  0.2135929125,                           !- Value Until Time 71
  22:10,                                  !- Time 72 {hh:mm}
  0.20194239,                             !- Value Until Time 72
  22:20,                                  !- Time 73 {hh:mm}
  0.1902918675,                           !- Value Until Time 73
  22:30,                                  !- Time 74 {hh:mm}
  0.178641345,                            !- Value Until Time 74
  22:40,                                  !- Time 75 {hh:mm}
  0.1788677875,                           !- Value Until Time 75
  22:50,                                  !- Time 76 {hh:mm}
  0.17909423,                             !- Value Until Time 76
  23:00,                                  !- Time 77 {hh:mm}
  0.1793206725,                           !- Value Until Time 77
  23:10,                                  !- Time 78 {hh:mm}
  0.179547115,                            !- Value Until Time 78
  23:20,                                  !- Time 79 {hh:mm}
  0.1797735575,                           !- Value Until Time 79
  23:30,                                  !- Time 80 {hh:mm}
  0.18,                                   !- Value Until Time 80
  24:00,                                  !- Time 81 {hh:mm}
  0.18;                                   !- Value Until Time 81

Schedule:Day:Interval,
  autogen OfficeSmall BLDG_OCC_SCH 0_day_sch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  0.570791362568684,                      !- Value Until Time 1
  05:40,                                  !- Time 2 {hh:mm}
  0.570602616466032,                      !- Value Until Time 2
  05:50,                                  !- Time 3 {hh:mm}
  0.570413870363379,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.570225124260727,                      !- Value Until Time 4
  06:10,                                  !- Time 5 {hh:mm}
  0.570036378158075,                      !- Value Until Time 5
  06:20,                                  !- Time 6 {hh:mm}
  0.569847632055422,                      !- Value Until Time 6
  06:30,                                  !- Time 7 {hh:mm}
  0.56965888595277,                       !- Value Until Time 7
  06:40,                                  !- Time 8 {hh:mm}
  0.569281393747465,                      !- Value Until Time 8
  06:50,                                  !- Time 9 {hh:mm}
  0.568903901542161,                      !- Value Until Time 9
  07:00,                                  !- Time 10 {hh:mm}
  0.568526409336856,                      !- Value Until Time 10
  07:10,                                  !- Time 11 {hh:mm}
  0.568148917131552,                      !- Value Until Time 11
  07:20,                                  !- Time 12 {hh:mm}
  0.567771424926247,                      !- Value Until Time 12
  07:30,                                  !- Time 13 {hh:mm}
  0.567393932720943,                      !- Value Until Time 13
  07:40,                                  !- Time 14 {hh:mm}
  0.567582678823595,                      !- Value Until Time 14
  07:50,                                  !- Time 15 {hh:mm}
  0.567771424926248,                      !- Value Until Time 15
  08:00,                                  !- Time 16 {hh:mm}
  0.5679601710289,                        !- Value Until Time 16
  08:09,                                  !- Time 17 {hh:mm}
  0.568148917131552,                      !- Value Until Time 17
  08:19,                                  !- Time 18 {hh:mm}
  0.568337663234205,                      !- Value Until Time 18
  08:29,                                  !- Time 19 {hh:mm}
  0.568526409336857,                      !- Value Until Time 19
  08:30,                                  !- Time 20 {hh:mm}
  0.568526409336857,                      !- Value Until Time 20
  11:30,                                  !- Time 21 {hh:mm}
  0.568526409336857,                      !- Value Until Time 21
  11:39,                                  !- Time 22 {hh:mm}
  0.568715155439509,                      !- Value Until Time 22
  11:49,                                  !- Time 23 {hh:mm}
  0.568903901542161,                      !- Value Until Time 23
  11:59,                                  !- Time 24 {hh:mm}
  0.569092647644813,                      !- Value Until Time 24
  12:09,                                  !- Time 25 {hh:mm}
  0.569281393747466,                      !- Value Until Time 25
  12:19,                                  !- Time 26 {hh:mm}
  0.569470139850118,                      !- Value Until Time 26
  12:29,                                  !- Time 27 {hh:mm}
  0.56965888595277,                       !- Value Until Time 27
  12:30,                                  !- Time 28 {hh:mm}
  0.56965888595277,                       !- Value Until Time 28
  13:30,                                  !- Time 29 {hh:mm}
  0.56965888595277,                       !- Value Until Time 29
  16:30,                                  !- Time 30 {hh:mm}
  0.56965888595277,                       !- Value Until Time 30
  16:40,                                  !- Time 31 {hh:mm}
  0.569847632055422,                      !- Value Until Time 31
  16:50,                                  !- Time 32 {hh:mm}
  0.570036378158075,                      !- Value Until Time 32
  17:00,                                  !- Time 33 {hh:mm}
  0.570225124260727,                      !- Value Until Time 33
  17:10,                                  !- Time 34 {hh:mm}
  0.570413870363379,                      !- Value Until Time 34
  17:20,                                  !- Time 35 {hh:mm}
  0.570602616466032,                      !- Value Until Time 35
  17:30,                                  !- Time 36 {hh:mm}
  0.570791362568684,                      !- Value Until Time 36
  18:30,                                  !- Time 37 {hh:mm}
  0.570791362568684,                      !- Value Until Time 37
  21:30,                                  !- Time 38 {hh:mm}
  0.570791362568684,                      !- Value Until Time 38
  22:30,                                  !- Time 39 {hh:mm}
  0.570791362568684,                      !- Value Until Time 39
  23:30,                                  !- Time 40 {hh:mm}
  0.570791362568684,                      !- Value Until Time 40
  24:00,                                  !- Time 41 {hh:mm}
  0.570791362568684;                      !- Value Until Time 41

Schedule:Day:Interval,
  autogen OfficeSmall BLDG_OCC_SCH 1_day_sch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  0.570791362568684,                      !- Value Until Time 1
  05:40,                                  !- Time 2 {hh:mm}
  0.570602616466032,                      !- Value Until Time 2
  05:50,                                  !- Time 3 {hh:mm}
  0.570413870363379,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.570225124260727,                      !- Value Until Time 4
  06:10,                                  !- Time 5 {hh:mm}
  0.570036378158075,                      !- Value Until Time 5
  06:20,                                  !- Time 6 {hh:mm}
  0.569847632055422,                      !- Value Until Time 6
  06:30,                                  !- Time 7 {hh:mm}
  0.56965888595277,                       !- Value Until Time 7
  06:40,                                  !- Time 8 {hh:mm}
  0.569281393747465,                      !- Value Until Time 8
  06:50,                                  !- Time 9 {hh:mm}
  0.568903901542161,                      !- Value Until Time 9
  07:00,                                  !- Time 10 {hh:mm}
  0.568526409336856,                      !- Value Until Time 10
  07:10,                                  !- Time 11 {hh:mm}
  0.568148917131552,                      !- Value Until Time 11
  07:20,                                  !- Time 12 {hh:mm}
  0.567771424926247,                      !- Value Until Time 12
  07:30,                                  !- Time 13 {hh:mm}
  0.567393932720943,                      !- Value Until Time 13
  07:40,                                  !- Time 14 {hh:mm}
  0.567582678823595,                      !- Value Until Time 14
  07:50,                                  !- Time 15 {hh:mm}
  0.567771424926248,                      !- Value Until Time 15
  08:00,                                  !- Time 16 {hh:mm}
  0.5679601710289,                        !- Value Until Time 16
  08:09,                                  !- Time 17 {hh:mm}
  0.568148917131552,                      !- Value Until Time 17
  08:19,                                  !- Time 18 {hh:mm}
  0.568337663234205,                      !- Value Until Time 18
  08:29,                                  !- Time 19 {hh:mm}
  0.568526409336857,                      !- Value Until Time 19
  08:30,                                  !- Time 20 {hh:mm}
  0.568526409336857,                      !- Value Until Time 20
  11:30,                                  !- Time 21 {hh:mm}
  0.568526409336857,                      !- Value Until Time 21
  11:39,                                  !- Time 22 {hh:mm}
  0.568715155439509,                      !- Value Until Time 22
  11:49,                                  !- Time 23 {hh:mm}
  0.568903901542161,                      !- Value Until Time 23
  11:59,                                  !- Time 24 {hh:mm}
  0.569092647644813,                      !- Value Until Time 24
  12:09,                                  !- Time 25 {hh:mm}
  0.569281393747466,                      !- Value Until Time 25
  12:19,                                  !- Time 26 {hh:mm}
  0.569470139850118,                      !- Value Until Time 26
  12:29,                                  !- Time 27 {hh:mm}
  0.56965888595277,                       !- Value Until Time 27
  12:30,                                  !- Time 28 {hh:mm}
  0.56965888595277,                       !- Value Until Time 28
  13:30,                                  !- Time 29 {hh:mm}
  0.56965888595277,                       !- Value Until Time 29
  16:30,                                  !- Time 30 {hh:mm}
  0.56965888595277,                       !- Value Until Time 30
  16:40,                                  !- Time 31 {hh:mm}
  0.569847632055422,                      !- Value Until Time 31
  16:50,                                  !- Time 32 {hh:mm}
  0.570036378158075,                      !- Value Until Time 32
  17:00,                                  !- Time 33 {hh:mm}
  0.570225124260727,                      !- Value Until Time 33
  17:10,                                  !- Time 34 {hh:mm}
  0.570413870363379,                      !- Value Until Time 34
  17:20,                                  !- Time 35 {hh:mm}
  0.570602616466032,                      !- Value Until Time 35
  17:30,                                  !- Time 36 {hh:mm}
  0.570791362568684,                      !- Value Until Time 36
  18:30,                                  !- Time 37 {hh:mm}
  0.570791362568684,                      !- Value Until Time 37
  21:30,                                  !- Time 38 {hh:mm}
  0.570791362568684,                      !- Value Until Time 38
  22:30,                                  !- Time 39 {hh:mm}
  0.570791362568684,                      !- Value Until Time 39
  23:30,                                  !- Time 40 {hh:mm}
  0.570791362568684,                      !- Value Until Time 40
  24:00,                                  !- Time 41 {hh:mm}
  0.570791362568684;                      !- Value Until Time 41

Schedule:Day:Interval,
  autogen OfficeSmall BLDG_OCC_SCH 2_day_sch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  0.570791362568684,                      !- Value Until Time 1
  05:40,                                  !- Time 2 {hh:mm}
  0.570602616466032,                      !- Value Until Time 2
  05:50,                                  !- Time 3 {hh:mm}
  0.570413870363379,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.570225124260727,                      !- Value Until Time 4
  06:10,                                  !- Time 5 {hh:mm}
  0.570036378158075,                      !- Value Until Time 5
  06:20,                                  !- Time 6 {hh:mm}
  0.569847632055422,                      !- Value Until Time 6
  06:30,                                  !- Time 7 {hh:mm}
  0.56965888595277,                       !- Value Until Time 7
  06:40,                                  !- Time 8 {hh:mm}
  0.569281393747465,                      !- Value Until Time 8
  06:50,                                  !- Time 9 {hh:mm}
  0.568903901542161,                      !- Value Until Time 9
  07:00,                                  !- Time 10 {hh:mm}
  0.568526409336856,                      !- Value Until Time 10
  07:10,                                  !- Time 11 {hh:mm}
  0.568148917131552,                      !- Value Until Time 11
  07:20,                                  !- Time 12 {hh:mm}
  0.567771424926247,                      !- Value Until Time 12
  07:30,                                  !- Time 13 {hh:mm}
  0.567393932720943,                      !- Value Until Time 13
  07:40,                                  !- Time 14 {hh:mm}
  0.567582678823595,                      !- Value Until Time 14
  07:50,                                  !- Time 15 {hh:mm}
  0.567771424926248,                      !- Value Until Time 15
  08:00,                                  !- Time 16 {hh:mm}
  0.5679601710289,                        !- Value Until Time 16
  08:09,                                  !- Time 17 {hh:mm}
  0.568148917131552,                      !- Value Until Time 17
  08:19,                                  !- Time 18 {hh:mm}
  0.568337663234205,                      !- Value Until Time 18
  08:29,                                  !- Time 19 {hh:mm}
  0.568526409336857,                      !- Value Until Time 19
  08:30,                                  !- Time 20 {hh:mm}
  0.568526409336857,                      !- Value Until Time 20
  11:30,                                  !- Time 21 {hh:mm}
  0.568526409336857,                      !- Value Until Time 21
  11:39,                                  !- Time 22 {hh:mm}
  0.568715155439509,                      !- Value Until Time 22
  11:49,                                  !- Time 23 {hh:mm}
  0.568903901542161,                      !- Value Until Time 23
  11:59,                                  !- Time 24 {hh:mm}
  0.569092647644813,                      !- Value Until Time 24
  12:09,                                  !- Time 25 {hh:mm}
  0.569281393747466,                      !- Value Until Time 25
  12:19,                                  !- Time 26 {hh:mm}
  0.569470139850118,                      !- Value Until Time 26
  12:29,                                  !- Time 27 {hh:mm}
  0.56965888595277,                       !- Value Until Time 27
  12:30,                                  !- Time 28 {hh:mm}
  0.56965888595277,                       !- Value Until Time 28
  13:30,                                  !- Time 29 {hh:mm}
  0.56965888595277,                       !- Value Until Time 29
  16:30,                                  !- Time 30 {hh:mm}
  0.56965888595277,                       !- Value Until Time 30
  16:40,                                  !- Time 31 {hh:mm}
  0.569847632055422,                      !- Value Until Time 31
  16:50,                                  !- Time 32 {hh:mm}
  0.570036378158075,                      !- Value Until Time 32
  17:00,                                  !- Time 33 {hh:mm}
  0.570225124260727,                      !- Value Until Time 33
  17:10,                                  !- Time 34 {hh:mm}
  0.570413870363379,                      !- Value Until Time 34
  17:20,                                  !- Time 35 {hh:mm}
  0.570602616466032,                      !- Value Until Time 35
  17:30,                                  !- Time 36 {hh:mm}
  0.570791362568684,                      !- Value Until Time 36
  18:30,                                  !- Time 37 {hh:mm}
  0.570791362568684,                      !- Value Until Time 37
  21:30,                                  !- Time 38 {hh:mm}
  0.570791362568684,                      !- Value Until Time 38
  22:30,                                  !- Time 39 {hh:mm}
  0.570791362568684,                      !- Value Until Time 39
  23:30,                                  !- Time 40 {hh:mm}
  0.570791362568684,                      !- Value Until Time 40
  24:00,                                  !- Time 41 {hh:mm}
  0.570791362568684;                      !- Value Until Time 41

Schedule:Day:Interval,
  autogen Schedule Rule 27 2_day_sch,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0.0208333333333331,                     !- Value Until Time 1
  00:20,                                  !- Time 2 {hh:mm}
  0.0166666666666664,                     !- Value Until Time 2
  00:30,                                  !- Time 3 {hh:mm}
  0.0124999999999997,                     !- Value Until Time 3
  00:40,                                  !- Time 4 {hh:mm}
  0.00833333333333304,                    !- Value Until Time 4
  00:50,                                  !- Time 5 {hh:mm}
  0.00416666666666634,                    !- Value Until Time 5
  01:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  05:40,                                  !- Time 8 {hh:mm}
  0.0116666666666667,                     !- Value Until Time 8
  05:50,                                  !- Time 9 {hh:mm}
  0.0233333333333334,                     !- Value Until Time 9
  06:00,                                  !- Time 10 {hh:mm}
  0.0350000000000001,                     !- Value Until Time 10
  06:10,                                  !- Time 11 {hh:mm}
  0.0466666666666667,                     !- Value Until Time 11
  06:20,                                  !- Time 12 {hh:mm}
  0.0583333333333334,                     !- Value Until Time 12
  06:30,                                  !- Time 13 {hh:mm}
  0.07,                                   !- Value Until Time 13
  06:40,                                  !- Time 14 {hh:mm}
  0.0900000000000001,                     !- Value Until Time 14
  06:50,                                  !- Time 15 {hh:mm}
  0.11,                                   !- Value Until Time 15
  07:00,                                  !- Time 16 {hh:mm}
  0.13,                                   !- Value Until Time 16
  07:10,                                  !- Time 17 {hh:mm}
  0.15,                                   !- Value Until Time 17
  07:20,                                  !- Time 18 {hh:mm}
  0.17,                                   !- Value Until Time 18
  07:30,                                  !- Time 19 {hh:mm}
  0.19,                                   !- Value Until Time 19
  07:40,                                  !- Time 20 {hh:mm}
  0.216666666666667,                      !- Value Until Time 20
  07:50,                                  !- Time 21 {hh:mm}
  0.243333333333333,                      !- Value Until Time 21
  08:00,                                  !- Time 22 {hh:mm}
  0.27,                                   !- Value Until Time 22
  08:09,                                  !- Time 23 {hh:mm}
  0.296666666666667,                      !- Value Until Time 23
  08:19,                                  !- Time 24 {hh:mm}
  0.323333333333333,                      !- Value Until Time 24
  08:29,                                  !- Time 25 {hh:mm}
  0.35,                                   !- Value Until Time 25
  08:30,                                  !- Time 26 {hh:mm}
  0.35,                                   !- Value Until Time 26
  08:39,                                  !- Time 27 {hh:mm}
  0.355,                                  !- Value Until Time 27
  08:49,                                  !- Time 28 {hh:mm}
  0.36,                                   !- Value Until Time 28
  08:59,                                  !- Time 29 {hh:mm}
  0.365,                                  !- Value Until Time 29
  09:09,                                  !- Time 30 {hh:mm}
  0.37,                                   !- Value Until Time 30
  09:19,                                  !- Time 31 {hh:mm}
  0.375,                                  !- Value Until Time 31
  09:29,                                  !- Time 32 {hh:mm}
  0.38,                                   !- Value Until Time 32
  09:30,                                  !- Time 33 {hh:mm}
  0.38,                                   !- Value Until Time 33
  09:39,                                  !- Time 34 {hh:mm}
  0.381666666666667,                      !- Value Until Time 34
  09:49,                                  !- Time 35 {hh:mm}
  0.383333333333333,                      !- Value Until Time 35
  09:59,                                  !- Time 36 {hh:mm}
  0.385,                                  !- Value Until Time 36
  10:09,                                  !- Time 37 {hh:mm}
  0.386666666666667,                      !- Value Until Time 37
  10:19,                                  !- Time 38 {hh:mm}
  0.388333333333333,                      !- Value Until Time 38
  10:29,                                  !- Time 39 {hh:mm}
  0.39,                                   !- Value Until Time 39
  10:30,                                  !- Time 40 {hh:mm}
  0.39,                                   !- Value Until Time 40
  10:39,                                  !- Time 41 {hh:mm}
  0.403333333333333,                      !- Value Until Time 41
  10:49,                                  !- Time 42 {hh:mm}
  0.416666666666667,                      !- Value Until Time 42
  10:59,                                  !- Time 43 {hh:mm}
  0.43,                                   !- Value Until Time 43
  11:09,                                  !- Time 44 {hh:mm}
  0.443333333333333,                      !- Value Until Time 44
  11:19,                                  !- Time 45 {hh:mm}
  0.456666666666666,                      !- Value Until Time 45
  11:29,                                  !- Time 46 {hh:mm}
  0.47,                                   !- Value Until Time 46
  11:30,                                  !- Time 47 {hh:mm}
  0.47,                                   !- Value Until Time 47
  11:39,                                  !- Time 48 {hh:mm}
  0.486666666666667,                      !- Value Until Time 48
  11:49,                                  !- Time 49 {hh:mm}
  0.503333333333333,                      !- Value Until Time 49
  11:59,                                  !- Time 50 {hh:mm}
  0.52,                                   !- Value Until Time 50
  12:09,                                  !- Time 51 {hh:mm}
  0.536666666666666,                      !- Value Until Time 51
  12:19,                                  !- Time 52 {hh:mm}
  0.553333333333333,                      !- Value Until Time 52
  12:29,                                  !- Time 53 {hh:mm}
  0.57,                                   !- Value Until Time 53
  12:30,                                  !- Time 54 {hh:mm}
  0.57,                                   !- Value Until Time 54
  12:39,                                  !- Time 55 {hh:mm}
  0.565,                                  !- Value Until Time 55
  12:49,                                  !- Time 56 {hh:mm}
  0.56,                                   !- Value Until Time 56
  12:59,                                  !- Time 57 {hh:mm}
  0.555,                                  !- Value Until Time 57
  13:09,                                  !- Time 58 {hh:mm}
  0.55,                                   !- Value Until Time 58
  13:19,                                  !- Time 59 {hh:mm}
  0.545,                                  !- Value Until Time 59
  13:29,                                  !- Time 60 {hh:mm}
  0.54,                                   !- Value Until Time 60
  13:30,                                  !- Time 61 {hh:mm}
  0.54,                                   !- Value Until Time 61
  13:39,                                  !- Time 62 {hh:mm}
  0.506666666666667,                      !- Value Until Time 62
  13:49,                                  !- Time 63 {hh:mm}
  0.473333333333334,                      !- Value Until Time 63
  13:59,                                  !- Time 64 {hh:mm}
  0.44,                                   !- Value Until Time 64
  14:09,                                  !- Time 65 {hh:mm}
  0.406666666666667,                      !- Value Until Time 65
  14:19,                                  !- Time 66 {hh:mm}
  0.373333333333334,                      !- Value Until Time 66
  14:29,                                  !- Time 67 {hh:mm}
  0.340000000000001,                      !- Value Until Time 67
  14:30,                                  !- Time 68 {hh:mm}
  0.34,                                   !- Value Until Time 68
  14:39,                                  !- Time 69 {hh:mm}
  0.338333333333333,                      !- Value Until Time 69
  14:49,                                  !- Time 70 {hh:mm}
  0.336666666666667,                      !- Value Until Time 70
  14:59,                                  !- Time 71 {hh:mm}
  0.335,                                  !- Value Until Time 71
  15:09,                                  !- Time 72 {hh:mm}
  0.333333333333333,                      !- Value Until Time 72
  15:19,                                  !- Time 73 {hh:mm}
  0.331666666666667,                      !- Value Until Time 73
  15:29,                                  !- Time 74 {hh:mm}
  0.33,                                   !- Value Until Time 74
  15:30,                                  !- Time 75 {hh:mm}
  0.33,                                   !- Value Until Time 75
  15:39,                                  !- Time 76 {hh:mm}
  0.348333333333333,                      !- Value Until Time 76
  15:49,                                  !- Time 77 {hh:mm}
  0.366666666666667,                      !- Value Until Time 77
  15:59,                                  !- Time 78 {hh:mm}
  0.385,                                  !- Value Until Time 78
  16:09,                                  !- Time 79 {hh:mm}
  0.403333333333333,                      !- Value Until Time 79
  16:19,                                  !- Time 80 {hh:mm}
  0.421666666666667,                      !- Value Until Time 80
  16:30,                                  !- Time 81 {hh:mm}
  0.44,                                   !- Value Until Time 81
  16:40,                                  !- Time 82 {hh:mm}
  0.41,                                   !- Value Until Time 82
  16:50,                                  !- Time 83 {hh:mm}
  0.38,                                   !- Value Until Time 83
  17:00,                                  !- Time 84 {hh:mm}
  0.349999999999999,                      !- Value Until Time 84
  17:10,                                  !- Time 85 {hh:mm}
  0.319999999999999,                      !- Value Until Time 85
  17:20,                                  !- Time 86 {hh:mm}
  0.289999999999999,                      !- Value Until Time 86
  17:30,                                  !- Time 87 {hh:mm}
  0.26,                                   !- Value Until Time 87
  17:40,                                  !- Time 88 {hh:mm}
  0.251666666666667,                      !- Value Until Time 88
  17:50,                                  !- Time 89 {hh:mm}
  0.243333333333333,                      !- Value Until Time 89
  18:00,                                  !- Time 90 {hh:mm}
  0.235,                                  !- Value Until Time 90
  18:10,                                  !- Time 91 {hh:mm}
  0.226666666666666,                      !- Value Until Time 91
  18:20,                                  !- Time 92 {hh:mm}
  0.218333333333333,                      !- Value Until Time 92
  18:30,                                  !- Time 93 {hh:mm}
  0.21,                                   !- Value Until Time 93
  18:40,                                  !- Time 94 {hh:mm}
  0.2,                                    !- Value Until Time 94
  18:50,                                  !- Time 95 {hh:mm}
  0.19,                                   !- Value Until Time 95
  19:00,                                  !- Time 96 {hh:mm}
  0.18,                                   !- Value Until Time 96
  19:10,                                  !- Time 97 {hh:mm}
  0.17,                                   !- Value Until Time 97
  19:20,                                  !- Time 98 {hh:mm}
  0.16,                                   !- Value Until Time 98
  19:30,                                  !- Time 99 {hh:mm}
  0.15,                                   !- Value Until Time 99
  19:40,                                  !- Time 100 {hh:mm}
  0.153333333333333,                      !- Value Until Time 100
  19:50,                                  !- Time 101 {hh:mm}
  0.156666666666667,                      !- Value Until Time 101
  20:00,                                  !- Time 102 {hh:mm}
  0.16,                                   !- Value Until Time 102
  20:10,                                  !- Time 103 {hh:mm}
  0.163333333333333,                      !- Value Until Time 103
  20:20,                                  !- Time 104 {hh:mm}
  0.166666666666667,                      !- Value Until Time 104
  20:30,                                  !- Time 105 {hh:mm}
  0.17,                                   !- Value Until Time 105
  20:40,                                  !- Time 106 {hh:mm}
  0.155,                                  !- Value Until Time 106
  20:50,                                  !- Time 107 {hh:mm}
  0.14,                                   !- Value Until Time 107
  21:00,                                  !- Time 108 {hh:mm}
  0.125,                                  !- Value Until Time 108
  21:10,                                  !- Time 109 {hh:mm}
  0.11,                                   !- Value Until Time 109
  21:20,                                  !- Time 110 {hh:mm}
  0.0949999999999995,                     !- Value Until Time 110
  21:30,                                  !- Time 111 {hh:mm}
  0.08,                                   !- Value Until Time 111
  21:40,                                  !- Time 112 {hh:mm}
  0.075,                                  !- Value Until Time 112
  21:50,                                  !- Time 113 {hh:mm}
  0.0699999999999999,                     !- Value Until Time 113
  22:00,                                  !- Time 114 {hh:mm}
  0.0649999999999999,                     !- Value Until Time 114
  22:10,                                  !- Time 115 {hh:mm}
  0.0599999999999999,                     !- Value Until Time 115
  22:20,                                  !- Time 116 {hh:mm}
  0.0549999999999998,                     !- Value Until Time 116
  22:30,                                  !- Time 117 {hh:mm}
  0.05,                                   !- Value Until Time 117
  23:00,                                  !- Time 118 {hh:mm}
  0.05,                                   !- Value Until Time 118
  23:10,                                  !- Time 119 {hh:mm}
  0.0458333333333333,                     !- Value Until Time 119
  23:20,                                  !- Time 120 {hh:mm}
  0.0416666666666666,                     !- Value Until Time 120
  23:30,                                  !- Time 121 {hh:mm}
  0.0374999999999999,                     !- Value Until Time 121
  23:40,                                  !- Time 122 {hh:mm}
  0.0333333333333332,                     !- Value Until Time 122
  23:50,                                  !- Time 123 {hh:mm}
  0.0291666666666665,                     !- Value Until Time 123
  24:00,                                  !- Time 124 {hh:mm}
  0.0249999999999998;                     !- Value Until Time 124

Schedule:Day:Interval,
  autogen Schedule Rule 6 1_day_sch,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.18;                                   !- Value Until Time 1

Schedule:Day:Interval,
  autogen Schedule Rule 8 1_day_sch,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1637910226;                           !- Value Until Time 1

Schedule:Day:Interval,
  Building Hours of Operation NonResidential Default, !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Building Hours of Operation NonResidential Friday, !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Building Hours of Operation NonResidential Saturday, !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Building Hours of Operation NonResidential Sunday, !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Fraction Latent - 0.05 Default,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Fraction Sensible - 0.2 Default,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Mixed Water At Faucet Temp - 140F Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium ACTIVITY_SCH Default,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium ACTIVITY_SCH Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium ACTIVITY_SCH Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium BLDG_SWH_SCH Default,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  04:10,                                  !- Time 2 {hh:mm}
  0.00166666666666667,                    !- Value Until Time 2
  04:20,                                  !- Time 3 {hh:mm}
  0.00333333333333334,                    !- Value Until Time 3
  04:30,                                  !- Time 4 {hh:mm}
  0.00500000000000001,                    !- Value Until Time 4
  04:40,                                  !- Time 5 {hh:mm}
  0.00666666666666668,                    !- Value Until Time 5
  04:50,                                  !- Time 6 {hh:mm}
  0.00833333333333335,                    !- Value Until Time 6
  05:00,                                  !- Time 7 {hh:mm}
  0.01,                                   !- Value Until Time 7
  05:10,                                  !- Time 8 {hh:mm}
  0.0116666666666667,                     !- Value Until Time 8
  05:20,                                  !- Time 9 {hh:mm}
  0.0133333333333334,                     !- Value Until Time 9
  05:30,                                  !- Time 10 {hh:mm}
  0.015,                                  !- Value Until Time 10
  05:40,                                  !- Time 11 {hh:mm}
  0.0166666666666667,                     !- Value Until Time 11
  05:50,                                  !- Time 12 {hh:mm}
  0.0183333333333334,                     !- Value Until Time 12
  06:00,                                  !- Time 13 {hh:mm}
  0.02,                                   !- Value Until Time 13
  06:10,                                  !- Time 14 {hh:mm}
  0.0216666666666667,                     !- Value Until Time 14
  06:20,                                  !- Time 15 {hh:mm}
  0.0233333333333334,                     !- Value Until Time 15
  06:30,                                  !- Time 16 {hh:mm}
  0.025,                                  !- Value Until Time 16
  06:40,                                  !- Time 17 {hh:mm}
  0.0266666666666667,                     !- Value Until Time 17
  06:50,                                  !- Time 18 {hh:mm}
  0.0283333333333334,                     !- Value Until Time 18
  07:00,                                  !- Time 19 {hh:mm}
  0.03,                                   !- Value Until Time 19
  07:10,                                  !- Time 20 {hh:mm}
  0.0316666666666667,                     !- Value Until Time 20
  07:20,                                  !- Time 21 {hh:mm}
  0.0333333333333334,                     !- Value Until Time 21
  07:30,                                  !- Time 22 {hh:mm}
  0.0350000000000001,                     !- Value Until Time 22
  07:40,                                  !- Time 23 {hh:mm}
  0.0366666666666667,                     !- Value Until Time 23
  07:50,                                  !- Time 24 {hh:mm}
  0.0383333333333334,                     !- Value Until Time 24
  08:00,                                  !- Time 25 {hh:mm}
  0.04,                                   !- Value Until Time 25
  10:00,                                  !- Time 26 {hh:mm}
  0.04,                                   !- Value Until Time 26
  10:09,                                  !- Time 27 {hh:mm}
  0.0416666666666667,                     !- Value Until Time 27
  10:19,                                  !- Time 28 {hh:mm}
  0.0433333333333333,                     !- Value Until Time 28
  10:29,                                  !- Time 29 {hh:mm}
  0.045,                                  !- Value Until Time 29
  10:39,                                  !- Time 30 {hh:mm}
  0.0466666666666666,                     !- Value Until Time 30
  10:49,                                  !- Time 31 {hh:mm}
  0.0483333333333333,                     !- Value Until Time 31
  10:59,                                  !- Time 32 {hh:mm}
  0.05,                                   !- Value Until Time 32
  11:09,                                  !- Time 33 {hh:mm}
  0.0516666666666666,                     !- Value Until Time 33
  11:19,                                  !- Time 34 {hh:mm}
  0.0533333333333333,                     !- Value Until Time 34
  11:29,                                  !- Time 35 {hh:mm}
  0.055,                                  !- Value Until Time 35
  11:39,                                  !- Time 36 {hh:mm}
  0.0566666666666666,                     !- Value Until Time 36
  11:49,                                  !- Time 37 {hh:mm}
  0.0583333333333333,                     !- Value Until Time 37
  11:59,                                  !- Time 38 {hh:mm}
  0.0599999999999999,                     !- Value Until Time 38
  12:00,                                  !- Time 39 {hh:mm}
  0.06,                                   !- Value Until Time 39
  12:30,                                  !- Time 40 {hh:mm}
  0.06,                                   !- Value Until Time 40
  12:39,                                  !- Time 41 {hh:mm}
  0.065,                                  !- Value Until Time 41
  12:49,                                  !- Time 42 {hh:mm}
  0.07,                                   !- Value Until Time 42
  12:59,                                  !- Time 43 {hh:mm}
  0.0749999999999999,                     !- Value Until Time 43
  13:09,                                  !- Time 44 {hh:mm}
  0.0799999999999999,                     !- Value Until Time 44
  13:19,                                  !- Time 45 {hh:mm}
  0.0849999999999999,                     !- Value Until Time 45
  13:29,                                  !- Time 46 {hh:mm}
  0.0899999999999999,                     !- Value Until Time 46
  13:30,                                  !- Time 47 {hh:mm}
  0.09,                                   !- Value Until Time 47
  13:39,                                  !- Time 48 {hh:mm}
  0.085,                                  !- Value Until Time 48
  13:49,                                  !- Time 49 {hh:mm}
  0.08,                                   !- Value Until Time 49
  13:59,                                  !- Time 50 {hh:mm}
  0.0750000000000001,                     !- Value Until Time 50
  14:09,                                  !- Time 51 {hh:mm}
  0.0700000000000001,                     !- Value Until Time 51
  14:19,                                  !- Time 52 {hh:mm}
  0.0650000000000001,                     !- Value Until Time 52
  14:29,                                  !- Time 53 {hh:mm}
  0.0600000000000001,                     !- Value Until Time 53
  14:30,                                  !- Time 54 {hh:mm}
  0.06,                                   !- Value Until Time 54
  14:39,                                  !- Time 55 {hh:mm}
  0.0566666666666667,                     !- Value Until Time 55
  14:49,                                  !- Time 56 {hh:mm}
  0.0533333333333334,                     !- Value Until Time 56
  14:59,                                  !- Time 57 {hh:mm}
  0.05,                                   !- Value Until Time 57
  15:09,                                  !- Time 58 {hh:mm}
  0.0466666666666667,                     !- Value Until Time 58
  15:19,                                  !- Time 59 {hh:mm}
  0.0433333333333334,                     !- Value Until Time 59
  15:29,                                  !- Time 60 {hh:mm}
  0.0400000000000001,                     !- Value Until Time 60
  15:30,                                  !- Time 61 {hh:mm}
  0.04,                                   !- Value Until Time 61
  16:30,                                  !- Time 62 {hh:mm}
  0.04,                                   !- Value Until Time 62
  16:40,                                  !- Time 63 {hh:mm}
  0.0377777777777778,                     !- Value Until Time 63
  16:50,                                  !- Time 64 {hh:mm}
  0.0355555555555555,                     !- Value Until Time 64
  17:00,                                  !- Time 65 {hh:mm}
  0.0333333333333333,                     !- Value Until Time 65
  17:10,                                  !- Time 66 {hh:mm}
  0.0311111111111111,                     !- Value Until Time 66
  17:20,                                  !- Time 67 {hh:mm}
  0.0288888888888888,                     !- Value Until Time 67
  17:30,                                  !- Time 68 {hh:mm}
  0.0266666666666666,                     !- Value Until Time 68
  17:40,                                  !- Time 69 {hh:mm}
  0.0244444444444443,                     !- Value Until Time 69
  17:50,                                  !- Time 70 {hh:mm}
  0.0222222222222221,                     !- Value Until Time 70
  18:00,                                  !- Time 71 {hh:mm}
  0.0199999999999999,                     !- Value Until Time 71
  18:10,                                  !- Time 72 {hh:mm}
  0.0177777777777776,                     !- Value Until Time 72
  18:20,                                  !- Time 73 {hh:mm}
  0.0155555555555554,                     !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.0133333333333331,                     !- Value Until Time 74
  18:40,                                  !- Time 75 {hh:mm}
  0.0111111111111109,                     !- Value Until Time 75
  18:50,                                  !- Time 76 {hh:mm}
  0.00888888888888867,                    !- Value Until Time 76
  19:00,                                  !- Time 77 {hh:mm}
  0.00666666666666643,                    !- Value Until Time 77
  19:10,                                  !- Time 78 {hh:mm}
  0.00444444444444419,                    !- Value Until Time 78
  19:20,                                  !- Time 79 {hh:mm}
  0.00222222222222195,                    !- Value Until Time 79
  19:30,                                  !- Time 80 {hh:mm}
  0,                                      !- Value Until Time 80
  24:00,                                  !- Time 81 {hh:mm}
  0;                                      !- Value Until Time 81

Schedule:Day:Interval,
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0.0208333333333331,                     !- Value Until Time 1
  00:20,                                  !- Time 2 {hh:mm}
  0.0166666666666664,                     !- Value Until Time 2
  00:30,                                  !- Time 3 {hh:mm}
  0.0124999999999997,                     !- Value Until Time 3
  00:40,                                  !- Time 4 {hh:mm}
  0.00833333333333304,                    !- Value Until Time 4
  00:50,                                  !- Time 5 {hh:mm}
  0.00416666666666634,                    !- Value Until Time 5
  01:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  05:40,                                  !- Time 8 {hh:mm}
  0.0116666666666667,                     !- Value Until Time 8
  05:50,                                  !- Time 9 {hh:mm}
  0.0233333333333334,                     !- Value Until Time 9
  06:00,                                  !- Time 10 {hh:mm}
  0.0350000000000001,                     !- Value Until Time 10
  06:10,                                  !- Time 11 {hh:mm}
  0.0466666666666667,                     !- Value Until Time 11
  06:20,                                  !- Time 12 {hh:mm}
  0.0583333333333334,                     !- Value Until Time 12
  06:30,                                  !- Time 13 {hh:mm}
  0.07,                                   !- Value Until Time 13
  06:40,                                  !- Time 14 {hh:mm}
  0.0900000000000001,                     !- Value Until Time 14
  06:50,                                  !- Time 15 {hh:mm}
  0.11,                                   !- Value Until Time 15
  07:00,                                  !- Time 16 {hh:mm}
  0.13,                                   !- Value Until Time 16
  07:10,                                  !- Time 17 {hh:mm}
  0.15,                                   !- Value Until Time 17
  07:20,                                  !- Time 18 {hh:mm}
  0.17,                                   !- Value Until Time 18
  07:30,                                  !- Time 19 {hh:mm}
  0.19,                                   !- Value Until Time 19
  07:40,                                  !- Time 20 {hh:mm}
  0.216666666666667,                      !- Value Until Time 20
  07:50,                                  !- Time 21 {hh:mm}
  0.243333333333333,                      !- Value Until Time 21
  08:00,                                  !- Time 22 {hh:mm}
  0.27,                                   !- Value Until Time 22
  08:09,                                  !- Time 23 {hh:mm}
  0.296666666666667,                      !- Value Until Time 23
  08:19,                                  !- Time 24 {hh:mm}
  0.323333333333333,                      !- Value Until Time 24
  08:29,                                  !- Time 25 {hh:mm}
  0.35,                                   !- Value Until Time 25
  08:30,                                  !- Time 26 {hh:mm}
  0.35,                                   !- Value Until Time 26
  08:39,                                  !- Time 27 {hh:mm}
  0.355,                                  !- Value Until Time 27
  08:49,                                  !- Time 28 {hh:mm}
  0.36,                                   !- Value Until Time 28
  08:59,                                  !- Time 29 {hh:mm}
  0.365,                                  !- Value Until Time 29
  09:09,                                  !- Time 30 {hh:mm}
  0.37,                                   !- Value Until Time 30
  09:19,                                  !- Time 31 {hh:mm}
  0.375,                                  !- Value Until Time 31
  09:29,                                  !- Time 32 {hh:mm}
  0.38,                                   !- Value Until Time 32
  09:30,                                  !- Time 33 {hh:mm}
  0.38,                                   !- Value Until Time 33
  09:39,                                  !- Time 34 {hh:mm}
  0.381666666666667,                      !- Value Until Time 34
  09:49,                                  !- Time 35 {hh:mm}
  0.383333333333333,                      !- Value Until Time 35
  09:59,                                  !- Time 36 {hh:mm}
  0.385,                                  !- Value Until Time 36
  10:09,                                  !- Time 37 {hh:mm}
  0.386666666666667,                      !- Value Until Time 37
  10:19,                                  !- Time 38 {hh:mm}
  0.388333333333333,                      !- Value Until Time 38
  10:29,                                  !- Time 39 {hh:mm}
  0.39,                                   !- Value Until Time 39
  10:30,                                  !- Time 40 {hh:mm}
  0.39,                                   !- Value Until Time 40
  10:39,                                  !- Time 41 {hh:mm}
  0.403333333333333,                      !- Value Until Time 41
  10:49,                                  !- Time 42 {hh:mm}
  0.416666666666667,                      !- Value Until Time 42
  10:59,                                  !- Time 43 {hh:mm}
  0.43,                                   !- Value Until Time 43
  11:09,                                  !- Time 44 {hh:mm}
  0.443333333333333,                      !- Value Until Time 44
  11:19,                                  !- Time 45 {hh:mm}
  0.456666666666666,                      !- Value Until Time 45
  11:29,                                  !- Time 46 {hh:mm}
  0.47,                                   !- Value Until Time 46
  11:30,                                  !- Time 47 {hh:mm}
  0.47,                                   !- Value Until Time 47
  11:39,                                  !- Time 48 {hh:mm}
  0.486666666666667,                      !- Value Until Time 48
  11:49,                                  !- Time 49 {hh:mm}
  0.503333333333333,                      !- Value Until Time 49
  11:59,                                  !- Time 50 {hh:mm}
  0.52,                                   !- Value Until Time 50
  12:09,                                  !- Time 51 {hh:mm}
  0.536666666666666,                      !- Value Until Time 51
  12:19,                                  !- Time 52 {hh:mm}
  0.553333333333333,                      !- Value Until Time 52
  12:29,                                  !- Time 53 {hh:mm}
  0.57,                                   !- Value Until Time 53
  12:30,                                  !- Time 54 {hh:mm}
  0.57,                                   !- Value Until Time 54
  12:39,                                  !- Time 55 {hh:mm}
  0.565,                                  !- Value Until Time 55
  12:49,                                  !- Time 56 {hh:mm}
  0.56,                                   !- Value Until Time 56
  12:59,                                  !- Time 57 {hh:mm}
  0.555,                                  !- Value Until Time 57
  13:09,                                  !- Time 58 {hh:mm}
  0.55,                                   !- Value Until Time 58
  13:19,                                  !- Time 59 {hh:mm}
  0.545,                                  !- Value Until Time 59
  13:29,                                  !- Time 60 {hh:mm}
  0.54,                                   !- Value Until Time 60
  13:30,                                  !- Time 61 {hh:mm}
  0.54,                                   !- Value Until Time 61
  13:39,                                  !- Time 62 {hh:mm}
  0.506666666666667,                      !- Value Until Time 62
  13:49,                                  !- Time 63 {hh:mm}
  0.473333333333334,                      !- Value Until Time 63
  13:59,                                  !- Time 64 {hh:mm}
  0.44,                                   !- Value Until Time 64
  14:09,                                  !- Time 65 {hh:mm}
  0.406666666666667,                      !- Value Until Time 65
  14:19,                                  !- Time 66 {hh:mm}
  0.373333333333334,                      !- Value Until Time 66
  14:29,                                  !- Time 67 {hh:mm}
  0.340000000000001,                      !- Value Until Time 67
  14:30,                                  !- Time 68 {hh:mm}
  0.34,                                   !- Value Until Time 68
  14:39,                                  !- Time 69 {hh:mm}
  0.338333333333333,                      !- Value Until Time 69
  14:49,                                  !- Time 70 {hh:mm}
  0.336666666666667,                      !- Value Until Time 70
  14:59,                                  !- Time 71 {hh:mm}
  0.335,                                  !- Value Until Time 71
  15:09,                                  !- Time 72 {hh:mm}
  0.333333333333333,                      !- Value Until Time 72
  15:19,                                  !- Time 73 {hh:mm}
  0.331666666666667,                      !- Value Until Time 73
  15:29,                                  !- Time 74 {hh:mm}
  0.33,                                   !- Value Until Time 74
  15:30,                                  !- Time 75 {hh:mm}
  0.33,                                   !- Value Until Time 75
  15:39,                                  !- Time 76 {hh:mm}
  0.348333333333333,                      !- Value Until Time 76
  15:49,                                  !- Time 77 {hh:mm}
  0.366666666666667,                      !- Value Until Time 77
  15:59,                                  !- Time 78 {hh:mm}
  0.385,                                  !- Value Until Time 78
  16:09,                                  !- Time 79 {hh:mm}
  0.403333333333333,                      !- Value Until Time 79
  16:19,                                  !- Time 80 {hh:mm}
  0.421666666666667,                      !- Value Until Time 80
  16:30,                                  !- Time 81 {hh:mm}
  0.44,                                   !- Value Until Time 81
  16:40,                                  !- Time 82 {hh:mm}
  0.41,                                   !- Value Until Time 82
  16:50,                                  !- Time 83 {hh:mm}
  0.38,                                   !- Value Until Time 83
  17:00,                                  !- Time 84 {hh:mm}
  0.349999999999999,                      !- Value Until Time 84
  17:10,                                  !- Time 85 {hh:mm}
  0.319999999999999,                      !- Value Until Time 85
  17:20,                                  !- Time 86 {hh:mm}
  0.289999999999999,                      !- Value Until Time 86
  17:30,                                  !- Time 87 {hh:mm}
  0.26,                                   !- Value Until Time 87
  17:40,                                  !- Time 88 {hh:mm}
  0.251666666666667,                      !- Value Until Time 88
  17:50,                                  !- Time 89 {hh:mm}
  0.243333333333333,                      !- Value Until Time 89
  18:00,                                  !- Time 90 {hh:mm}
  0.235,                                  !- Value Until Time 90
  18:10,                                  !- Time 91 {hh:mm}
  0.226666666666666,                      !- Value Until Time 91
  18:20,                                  !- Time 92 {hh:mm}
  0.218333333333333,                      !- Value Until Time 92
  18:30,                                  !- Time 93 {hh:mm}
  0.21,                                   !- Value Until Time 93
  18:40,                                  !- Time 94 {hh:mm}
  0.2,                                    !- Value Until Time 94
  18:50,                                  !- Time 95 {hh:mm}
  0.19,                                   !- Value Until Time 95
  19:00,                                  !- Time 96 {hh:mm}
  0.18,                                   !- Value Until Time 96
  19:10,                                  !- Time 97 {hh:mm}
  0.17,                                   !- Value Until Time 97
  19:20,                                  !- Time 98 {hh:mm}
  0.16,                                   !- Value Until Time 98
  19:30,                                  !- Time 99 {hh:mm}
  0.15,                                   !- Value Until Time 99
  19:40,                                  !- Time 100 {hh:mm}
  0.153333333333333,                      !- Value Until Time 100
  19:50,                                  !- Time 101 {hh:mm}
  0.156666666666667,                      !- Value Until Time 101
  20:00,                                  !- Time 102 {hh:mm}
  0.16,                                   !- Value Until Time 102
  20:10,                                  !- Time 103 {hh:mm}
  0.163333333333333,                      !- Value Until Time 103
  20:20,                                  !- Time 104 {hh:mm}
  0.166666666666667,                      !- Value Until Time 104
  20:30,                                  !- Time 105 {hh:mm}
  0.17,                                   !- Value Until Time 105
  20:40,                                  !- Time 106 {hh:mm}
  0.155,                                  !- Value Until Time 106
  20:50,                                  !- Time 107 {hh:mm}
  0.14,                                   !- Value Until Time 107
  21:00,                                  !- Time 108 {hh:mm}
  0.125,                                  !- Value Until Time 108
  21:10,                                  !- Time 109 {hh:mm}
  0.11,                                   !- Value Until Time 109
  21:20,                                  !- Time 110 {hh:mm}
  0.0949999999999995,                     !- Value Until Time 110
  21:30,                                  !- Time 111 {hh:mm}
  0.08,                                   !- Value Until Time 111
  21:40,                                  !- Time 112 {hh:mm}
  0.075,                                  !- Value Until Time 112
  21:50,                                  !- Time 113 {hh:mm}
  0.0699999999999999,                     !- Value Until Time 113
  22:00,                                  !- Time 114 {hh:mm}
  0.0649999999999999,                     !- Value Until Time 114
  22:10,                                  !- Time 115 {hh:mm}
  0.0599999999999999,                     !- Value Until Time 115
  22:20,                                  !- Time 116 {hh:mm}
  0.0549999999999998,                     !- Value Until Time 116
  22:30,                                  !- Time 117 {hh:mm}
  0.05,                                   !- Value Until Time 117
  23:00,                                  !- Time 118 {hh:mm}
  0.05,                                   !- Value Until Time 118
  23:10,                                  !- Time 119 {hh:mm}
  0.0458333333333333,                     !- Value Until Time 119
  23:20,                                  !- Time 120 {hh:mm}
  0.0416666666666666,                     !- Value Until Time 120
  23:30,                                  !- Time 121 {hh:mm}
  0.0374999999999999,                     !- Value Until Time 121
  23:40,                                  !- Time 122 {hh:mm}
  0.0333333333333332,                     !- Value Until Time 122
  23:50,                                  !- Time 123 {hh:mm}
  0.0291666666666665,                     !- Value Until Time 123
  24:00,                                  !- Time 124 {hh:mm}
  0.0249999999999998;                     !- Value Until Time 124

Schedule:Day:Interval,
  OfficeMedium BLDG_SWH_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.19,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.38,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.39,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.47,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.57,                                   !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.54,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.34,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.33,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.44,                                   !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.26,                                   !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.21,                                   !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.17,                                   !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.08,                                   !- Value Until Time 17
  24:00,                                  !- Time 18 {hh:mm}
  0.05;                                   !- Value Until Time 18

Schedule:Day:Interval,
  OfficeMedium BLDG_SWH_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.11,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.21,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.19,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.23,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.19,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.15,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.13,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.14,                                   !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0.07,                                   !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0;                                      !- Value Until Time 14

Schedule:Day:Interval,
  OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  05:40,                                  !- Time 2 {hh:mm}
  0.0116666666666667,                     !- Value Until Time 2
  05:50,                                  !- Time 3 {hh:mm}
  0.0233333333333334,                     !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.0350000000000001,                     !- Value Until Time 4
  06:10,                                  !- Time 5 {hh:mm}
  0.0466666666666667,                     !- Value Until Time 5
  06:20,                                  !- Time 6 {hh:mm}
  0.0583333333333334,                     !- Value Until Time 6
  06:30,                                  !- Time 7 {hh:mm}
  0.07,                                   !- Value Until Time 7
  06:40,                                  !- Time 8 {hh:mm}
  0.0766666666666667,                     !- Value Until Time 8
  06:50,                                  !- Time 9 {hh:mm}
  0.0833333333333334,                     !- Value Until Time 9
  07:00,                                  !- Time 10 {hh:mm}
  0.09,                                   !- Value Until Time 10
  07:10,                                  !- Time 11 {hh:mm}
  0.0966666666666667,                     !- Value Until Time 11
  07:20,                                  !- Time 12 {hh:mm}
  0.103333333333333,                      !- Value Until Time 12
  07:30,                                  !- Time 13 {hh:mm}
  0.11,                                   !- Value Until Time 13
  07:40,                                  !- Time 14 {hh:mm}
  0.116666666666667,                      !- Value Until Time 14
  07:50,                                  !- Time 15 {hh:mm}
  0.123333333333333,                      !- Value Until Time 15
  08:00,                                  !- Time 16 {hh:mm}
  0.13,                                   !- Value Until Time 16
  08:09,                                  !- Time 17 {hh:mm}
  0.136666666666667,                      !- Value Until Time 17
  08:19,                                  !- Time 18 {hh:mm}
  0.143333333333333,                      !- Value Until Time 18
  08:29,                                  !- Time 19 {hh:mm}
  0.15,                                   !- Value Until Time 19
  08:30,                                  !- Time 20 {hh:mm}
  0.15,                                   !- Value Until Time 20
  08:39,                                  !- Time 21 {hh:mm}
  0.16,                                   !- Value Until Time 21
  08:49,                                  !- Time 22 {hh:mm}
  0.17,                                   !- Value Until Time 22
  08:59,                                  !- Time 23 {hh:mm}
  0.18,                                   !- Value Until Time 23
  09:09,                                  !- Time 24 {hh:mm}
  0.19,                                   !- Value Until Time 24
  09:19,                                  !- Time 25 {hh:mm}
  0.2,                                    !- Value Until Time 25
  09:29,                                  !- Time 26 {hh:mm}
  0.21,                                   !- Value Until Time 26
  09:30,                                  !- Time 27 {hh:mm}
  0.21,                                   !- Value Until Time 27
  09:39,                                  !- Time 28 {hh:mm}
  0.206666666666667,                      !- Value Until Time 28
  09:49,                                  !- Time 29 {hh:mm}
  0.203333333333333,                      !- Value Until Time 29
  09:59,                                  !- Time 30 {hh:mm}
  0.2,                                    !- Value Until Time 30
  10:09,                                  !- Time 31 {hh:mm}
  0.196666666666667,                      !- Value Until Time 31
  10:19,                                  !- Time 32 {hh:mm}
  0.193333333333333,                      !- Value Until Time 32
  10:29,                                  !- Time 33 {hh:mm}
  0.19,                                   !- Value Until Time 33
  10:30,                                  !- Time 34 {hh:mm}
  0.19,                                   !- Value Until Time 34
  10:39,                                  !- Time 35 {hh:mm}
  0.196666666666667,                      !- Value Until Time 35
  10:49,                                  !- Time 36 {hh:mm}
  0.203333333333333,                      !- Value Until Time 36
  10:59,                                  !- Time 37 {hh:mm}
  0.21,                                   !- Value Until Time 37
  11:09,                                  !- Time 38 {hh:mm}
  0.216666666666667,                      !- Value Until Time 38
  11:19,                                  !- Time 39 {hh:mm}
  0.223333333333333,                      !- Value Until Time 39
  11:29,                                  !- Time 40 {hh:mm}
  0.23,                                   !- Value Until Time 40
  11:30,                                  !- Time 41 {hh:mm}
  0.23,                                   !- Value Until Time 41
  11:39,                                  !- Time 42 {hh:mm}
  0.225,                                  !- Value Until Time 42
  11:49,                                  !- Time 43 {hh:mm}
  0.22,                                   !- Value Until Time 43
  11:59,                                  !- Time 44 {hh:mm}
  0.215,                                  !- Value Until Time 44
  12:09,                                  !- Time 45 {hh:mm}
  0.21,                                   !- Value Until Time 45
  12:19,                                  !- Time 46 {hh:mm}
  0.205,                                  !- Value Until Time 46
  12:29,                                  !- Time 47 {hh:mm}
  0.2,                                    !- Value Until Time 47
  12:30,                                  !- Time 48 {hh:mm}
  0.2,                                    !- Value Until Time 48
  12:39,                                  !- Time 49 {hh:mm}
  0.198333333333333,                      !- Value Until Time 49
  12:49,                                  !- Time 50 {hh:mm}
  0.196666666666667,                      !- Value Until Time 50
  12:59,                                  !- Time 51 {hh:mm}
  0.195,                                  !- Value Until Time 51
  13:09,                                  !- Time 52 {hh:mm}
  0.193333333333333,                      !- Value Until Time 52
  13:19,                                  !- Time 53 {hh:mm}
  0.191666666666667,                      !- Value Until Time 53
  13:29,                                  !- Time 54 {hh:mm}
  0.19,                                   !- Value Until Time 54
  13:30,                                  !- Time 55 {hh:mm}
  0.19,                                   !- Value Until Time 55
  13:39,                                  !- Time 56 {hh:mm}
  0.183333333333333,                      !- Value Until Time 56
  13:49,                                  !- Time 57 {hh:mm}
  0.176666666666667,                      !- Value Until Time 57
  13:59,                                  !- Time 58 {hh:mm}
  0.17,                                   !- Value Until Time 58
  14:09,                                  !- Time 59 {hh:mm}
  0.163333333333333,                      !- Value Until Time 59
  14:19,                                  !- Time 60 {hh:mm}
  0.156666666666667,                      !- Value Until Time 60
  14:29,                                  !- Time 61 {hh:mm}
  0.15,                                   !- Value Until Time 61
  14:30,                                  !- Time 62 {hh:mm}
  0.15,                                   !- Value Until Time 62
  14:39,                                  !- Time 63 {hh:mm}
  0.146666666666667,                      !- Value Until Time 63
  14:49,                                  !- Time 64 {hh:mm}
  0.143333333333333,                      !- Value Until Time 64
  14:59,                                  !- Time 65 {hh:mm}
  0.14,                                   !- Value Until Time 65
  15:09,                                  !- Time 66 {hh:mm}
  0.136666666666667,                      !- Value Until Time 66
  15:19,                                  !- Time 67 {hh:mm}
  0.133333333333333,                      !- Value Until Time 67
  15:29,                                  !- Time 68 {hh:mm}
  0.13,                                   !- Value Until Time 68
  15:30,                                  !- Time 69 {hh:mm}
  0.13,                                   !- Value Until Time 69
  15:39,                                  !- Time 70 {hh:mm}
  0.131666666666667,                      !- Value Until Time 70
  15:49,                                  !- Time 71 {hh:mm}
  0.133333333333333,                      !- Value Until Time 71
  15:59,                                  !- Time 72 {hh:mm}
  0.135,                                  !- Value Until Time 72
  16:09,                                  !- Time 73 {hh:mm}
  0.136666666666667,                      !- Value Until Time 73
  16:19,                                  !- Time 74 {hh:mm}
  0.138333333333333,                      !- Value Until Time 74
  16:30,                                  !- Time 75 {hh:mm}
  0.14,                                   !- Value Until Time 75
  16:40,                                  !- Time 76 {hh:mm}
  0.128333333333333,                      !- Value Until Time 76
  16:50,                                  !- Time 77 {hh:mm}
  0.116666666666667,                      !- Value Until Time 77
  17:00,                                  !- Time 78 {hh:mm}
  0.105,                                  !- Value Until Time 78
  17:10,                                  !- Time 79 {hh:mm}
  0.093333333333333,                      !- Value Until Time 79
  17:20,                                  !- Time 80 {hh:mm}
  0.0816666666666662,                     !- Value Until Time 80
  17:30,                                  !- Time 81 {hh:mm}
  0.07,                                   !- Value Until Time 81
  18:00,                                  !- Time 82 {hh:mm}
  0.07,                                   !- Value Until Time 82
  18:10,                                  !- Time 83 {hh:mm}
  0.0641666666666666,                     !- Value Until Time 83
  18:20,                                  !- Time 84 {hh:mm}
  0.0583333333333333,                     !- Value Until Time 84
  18:30,                                  !- Time 85 {hh:mm}
  0.0524999999999999,                     !- Value Until Time 85
  18:40,                                  !- Time 86 {hh:mm}
  0.0466666666666665,                     !- Value Until Time 86
  18:50,                                  !- Time 87 {hh:mm}
  0.0408333333333331,                     !- Value Until Time 87
  19:00,                                  !- Time 88 {hh:mm}
  0.0349999999999998,                     !- Value Until Time 88
  19:10,                                  !- Time 89 {hh:mm}
  0.0291666666666664,                     !- Value Until Time 89
  19:20,                                  !- Time 90 {hh:mm}
  0.023333333333333,                      !- Value Until Time 90
  19:30,                                  !- Time 91 {hh:mm}
  0.0174999999999996,                     !- Value Until Time 91
  19:40,                                  !- Time 92 {hh:mm}
  0.0116666666666663,                     !- Value Until Time 92
  19:50,                                  !- Time 93 {hh:mm}
  0.00583333333333288,                    !- Value Until Time 93
  20:00,                                  !- Time 94 {hh:mm}
  0,                                      !- Value Until Time 94
  24:00,                                  !- Time 95 {hh:mm}
  0;                                      !- Value Until Time 95

Schedule:Day:Interval,
  OfficeMedium INFIL_SCH_PNNL Default,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium INFIL_SCH_PNNL Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium INFIL_SCH_PNNL Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium INFIL_SCH_PNNL WntrDsn|Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeSmall ACTIVITY_SCH Default,       !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall ACTIVITY_SCH Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall ACTIVITY_SCH Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0.327582045000001,                      !- Value Until Time 1
  00:20,                                  !- Time 2 {hh:mm}
  0.368529800750001,                      !- Value Until Time 2
  00:30,                                  !- Time 3 {hh:mm}
  0.4094775565,                           !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.4094775565,                           !- Value Until Time 4
  05:10,                                  !- Time 5 {hh:mm}
  0.415333812916667,                      !- Value Until Time 5
  05:20,                                  !- Time 6 {hh:mm}
  0.421190069333333,                      !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  0.42704632575,                          !- Value Until Time 7
  05:40,                                  !- Time 8 {hh:mm}
  0.432902582166667,                      !- Value Until Time 8
  05:50,                                  !- Time 9 {hh:mm}
  0.438758838583333,                      !- Value Until Time 9
  06:00,                                  !- Time 10 {hh:mm}
  0.444615095,                            !- Value Until Time 10
  06:10,                                  !- Time 11 {hh:mm}
  0.450471351416667,                      !- Value Until Time 11
  06:20,                                  !- Time 12 {hh:mm}
  0.456327607833333,                      !- Value Until Time 12
  06:30,                                  !- Time 13 {hh:mm}
  0.46218386425,                          !- Value Until Time 13
  06:40,                                  !- Time 14 {hh:mm}
  0.468040120666667,                      !- Value Until Time 14
  06:50,                                  !- Time 15 {hh:mm}
  0.473896377083333,                      !- Value Until Time 15
  07:00,                                  !- Time 16 {hh:mm}
  0.4797526335,                           !- Value Until Time 16
  07:10,                                  !- Time 17 {hh:mm}
  0.519732019625,                         !- Value Until Time 17
  07:20,                                  !- Time 18 {hh:mm}
  0.55971140575,                          !- Value Until Time 18
  07:30,                                  !- Time 19 {hh:mm}
  0.599690791875,                         !- Value Until Time 19
  07:40,                                  !- Time 20 {hh:mm}
  0.639670178,                            !- Value Until Time 20
  07:50,                                  !- Time 21 {hh:mm}
  0.679649564125,                         !- Value Until Time 21
  08:00,                                  !- Time 22 {hh:mm}
  0.719628950250001,                      !- Value Until Time 22
  08:10,                                  !- Time 23 {hh:mm}
  0.759608336375,                         !- Value Until Time 23
  08:20,                                  !- Time 24 {hh:mm}
  0.7995877225,                           !- Value Until Time 24
  08:30,                                  !- Time 25 {hh:mm}
  0.839567108625,                         !- Value Until Time 25
  08:39,                                  !- Time 26 {hh:mm}
  0.87954649475,                          !- Value Until Time 26
  08:49,                                  !- Time 27 {hh:mm}
  0.919525880875,                         !- Value Until Time 27
  08:59,                                  !- Time 28 {hh:mm}
  0.959505267,                            !- Value Until Time 28
  09:00,                                  !- Time 29 {hh:mm}
  0.959505267,                            !- Value Until Time 29
  11:30,                                  !- Time 30 {hh:mm}
  0.959505267,                            !- Value Until Time 30
  11:39,                                  !- Time 31 {hh:mm}
  0.94991021433,                          !- Value Until Time 31
  11:49,                                  !- Time 32 {hh:mm}
  0.94031516166,                          !- Value Until Time 32
  11:59,                                  !- Time 33 {hh:mm}
  0.93072010899,                          !- Value Until Time 33
  12:09,                                  !- Time 34 {hh:mm}
  0.92112505632,                          !- Value Until Time 34
  12:19,                                  !- Time 35 {hh:mm}
  0.91153000365,                          !- Value Until Time 35
  12:29,                                  !- Time 36 {hh:mm}
  0.90193495098,                          !- Value Until Time 36
  12:30,                                  !- Time 37 {hh:mm}
  0.90193495098,                          !- Value Until Time 37
  12:39,                                  !- Time 38 {hh:mm}
  0.91153000365,                          !- Value Until Time 38
  12:49,                                  !- Time 39 {hh:mm}
  0.92112505632,                          !- Value Until Time 39
  12:59,                                  !- Time 40 {hh:mm}
  0.93072010899,                          !- Value Until Time 40
  13:09,                                  !- Time 41 {hh:mm}
  0.94031516166,                          !- Value Until Time 41
  13:19,                                  !- Time 42 {hh:mm}
  0.94991021433,                          !- Value Until Time 42
  13:29,                                  !- Time 43 {hh:mm}
  0.959505267,                            !- Value Until Time 43
  13:30,                                  !- Time 44 {hh:mm}
  0.959505267,                            !- Value Until Time 44
  16:30,                                  !- Time 45 {hh:mm}
  0.959505267,                            !- Value Until Time 45
  16:40,                                  !- Time 46 {hh:mm}
  0.879546494749999,                      !- Value Until Time 46
  16:50,                                  !- Time 47 {hh:mm}
  0.799587722499999,                      !- Value Until Time 47
  17:00,                                  !- Time 48 {hh:mm}
  0.719628950249998,                      !- Value Until Time 48
  17:10,                                  !- Time 49 {hh:mm}
  0.639670177999998,                      !- Value Until Time 49
  17:20,                                  !- Time 50 {hh:mm}
  0.559711405749997,                      !- Value Until Time 50
  17:30,                                  !- Time 51 {hh:mm}
  0.4797526335,                           !- Value Until Time 51
  17:40,                                  !- Time 52 {hh:mm}
  0.43177737015,                          !- Value Until Time 52
  17:50,                                  !- Time 53 {hh:mm}
  0.383802106799999,                      !- Value Until Time 53
  18:00,                                  !- Time 54 {hh:mm}
  0.335826843449999,                      !- Value Until Time 54
  18:10,                                  !- Time 55 {hh:mm}
  0.287851580099999,                      !- Value Until Time 55
  18:20,                                  !- Time 56 {hh:mm}
  0.239876316749998,                      !- Value Until Time 56
  18:30,                                  !- Time 57 {hh:mm}
  0.1919010534,                           !- Value Until Time 57
  22:30,                                  !- Time 58 {hh:mm}
  0.1919010534,                           !- Value Until Time 58
  22:40,                                  !- Time 59 {hh:mm}
  0.187216048166667,                      !- Value Until Time 59
  22:50,                                  !- Time 60 {hh:mm}
  0.182531042933333,                      !- Value Until Time 60
  23:00,                                  !- Time 61 {hh:mm}
  0.1778460377,                           !- Value Until Time 61
  23:10,                                  !- Time 62 {hh:mm}
  0.173161032466667,                      !- Value Until Time 62
  23:20,                                  !- Time 63 {hh:mm}
  0.168476027233333,                      !- Value Until Time 63
  23:30,                                  !- Time 64 {hh:mm}
  0.163791022,                            !- Value Until Time 64
  23:40,                                  !- Time 65 {hh:mm}
  0.20473877775,                          !- Value Until Time 65
  23:50,                                  !- Time 66 {hh:mm}
  0.245686533500001,                      !- Value Until Time 66
  24:00,                                  !- Time 67 {hh:mm}
  0.286634289250001;                      !- Value Until Time 67

Schedule:Day:Interval,
  OfficeSmall BLDG_EQUIP_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall BLDG_EQUIP_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall BLDG_EQUIP_SCH_2013 Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1637910226;                           !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall BLDG_LIGHT_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  04:30,                                  !- Time 1 {hh:mm}
  0.18,                                   !- Value Until Time 1
  04:40,                                  !- Time 2 {hh:mm}
  0.188333333333333,                      !- Value Until Time 2
  04:50,                                  !- Time 3 {hh:mm}
  0.196666666666667,                      !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.205,                                  !- Value Until Time 4
  05:10,                                  !- Time 5 {hh:mm}
  0.213333333333333,                      !- Value Until Time 5
  05:20,                                  !- Time 6 {hh:mm}
  0.221666666666667,                      !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  0.23,                                   !- Value Until Time 7
  05:40,                                  !- Time 8 {hh:mm}
  0.221440224166667,                      !- Value Until Time 8
  05:50,                                  !- Time 9 {hh:mm}
  0.212880448333333,                      !- Value Until Time 9
  06:00,                                  !- Time 10 {hh:mm}
  0.2043206725,                           !- Value Until Time 10
  06:10,                                  !- Time 11 {hh:mm}
  0.195760896666667,                      !- Value Until Time 11
  06:20,                                  !- Time 12 {hh:mm}
  0.187201120833333,                      !- Value Until Time 12
  06:30,                                  !- Time 13 {hh:mm}
  0.178641345,                            !- Value Until Time 13
  06:40,                                  !- Time 14 {hh:mm}
  0.2032368925,                           !- Value Until Time 14
  06:50,                                  !- Time 15 {hh:mm}
  0.22783244,                             !- Value Until Time 15
  07:00,                                  !- Time 16 {hh:mm}
  0.2524279875,                           !- Value Until Time 16
  07:10,                                  !- Time 17 {hh:mm}
  0.277023535,                            !- Value Until Time 17
  07:20,                                  !- Time 18 {hh:mm}
  0.3016190825,                           !- Value Until Time 18
  07:30,                                  !- Time 19 {hh:mm}
  0.32621463,                             !- Value Until Time 19
  07:40,                                  !- Time 20 {hh:mm}
  0.38835075,                             !- Value Until Time 20
  07:50,                                  !- Time 21 {hh:mm}
  0.45048687,                             !- Value Until Time 21
  08:00,                                  !- Time 22 {hh:mm}
  0.51262299,                             !- Value Until Time 22
  08:09,                                  !- Time 23 {hh:mm}
  0.57475911,                             !- Value Until Time 23
  08:19,                                  !- Time 24 {hh:mm}
  0.63689523,                             !- Value Until Time 24
  08:29,                                  !- Time 25 {hh:mm}
  0.699031349999999,                      !- Value Until Time 25
  08:30,                                  !- Time 26 {hh:mm}
  0.69903135,                             !- Value Until Time 26
  11:30,                                  !- Time 27 {hh:mm}
  0.69903135,                             !- Value Until Time 27
  11:39,                                  !- Time 28 {hh:mm}
  0.686086325,                            !- Value Until Time 28
  11:49,                                  !- Time 29 {hh:mm}
  0.6731413,                              !- Value Until Time 29
  11:59,                                  !- Time 30 {hh:mm}
  0.660196275,                            !- Value Until Time 30
  12:09,                                  !- Time 31 {hh:mm}
  0.64725125,                             !- Value Until Time 31
  12:19,                                  !- Time 32 {hh:mm}
  0.634306225,                            !- Value Until Time 32
  12:29,                                  !- Time 33 {hh:mm}
  0.6213612,                              !- Value Until Time 33
  12:30,                                  !- Time 34 {hh:mm}
  0.6213612,                              !- Value Until Time 34
  12:39,                                  !- Time 35 {hh:mm}
  0.634306225,                            !- Value Until Time 35
  12:49,                                  !- Time 36 {hh:mm}
  0.64725125,                             !- Value Until Time 36
  12:59,                                  !- Time 37 {hh:mm}
  0.660196275,                            !- Value Until Time 37
  13:09,                                  !- Time 38 {hh:mm}
  0.6731413,                              !- Value Until Time 38
  13:19,                                  !- Time 39 {hh:mm}
  0.686086325,                            !- Value Until Time 39
  13:29,                                  !- Time 40 {hh:mm}
  0.69903135,                             !- Value Until Time 40
  13:30,                                  !- Time 41 {hh:mm}
  0.69903135,                             !- Value Until Time 41
  16:30,                                  !- Time 42 {hh:mm}
  0.69903135,                             !- Value Until Time 42
  16:40,                                  !- Time 43 {hh:mm}
  0.6614907775,                           !- Value Until Time 43
  16:50,                                  !- Time 44 {hh:mm}
  0.623950205,                            !- Value Until Time 44
  17:00,                                  !- Time 45 {hh:mm}
  0.586409632499999,                      !- Value Until Time 45
  17:10,                                  !- Time 46 {hh:mm}
  0.548869059999999,                      !- Value Until Time 46
  17:20,                                  !- Time 47 {hh:mm}
  0.511328487499999,                      !- Value Until Time 47
  17:30,                                  !- Time 48 {hh:mm}
  0.473787915,                            !- Value Until Time 48
  17:40,                                  !- Time 49 {hh:mm}
  0.4491923675,                           !- Value Until Time 49
  17:50,                                  !- Time 50 {hh:mm}
  0.42459682,                             !- Value Until Time 50
  18:00,                                  !- Time 51 {hh:mm}
  0.4000012725,                           !- Value Until Time 51
  18:10,                                  !- Time 52 {hh:mm}
  0.375405724999999,                      !- Value Until Time 52
  18:20,                                  !- Time 53 {hh:mm}
  0.350810177499999,                      !- Value Until Time 53
  18:30,                                  !- Time 54 {hh:mm}
  0.32621463,                             !- Value Until Time 54
  19:00,                                  !- Time 55 {hh:mm}
  0.32621463,                             !- Value Until Time 55
  19:10,                                  !- Time 56 {hh:mm}
  0.3197421175,                           !- Value Until Time 56
  19:20,                                  !- Time 57 {hh:mm}
  0.313269605,                            !- Value Until Time 57
  19:30,                                  !- Time 58 {hh:mm}
  0.3067970925,                           !- Value Until Time 58
  19:40,                                  !- Time 59 {hh:mm}
  0.30032458,                             !- Value Until Time 59
  19:50,                                  !- Time 60 {hh:mm}
  0.2938520675,                           !- Value Until Time 60
  20:00,                                  !- Time 61 {hh:mm}
  0.287379555,                            !- Value Until Time 61
  20:10,                                  !- Time 62 {hh:mm}
  0.2809070425,                           !- Value Until Time 62
  20:20,                                  !- Time 63 {hh:mm}
  0.27443453,                             !- Value Until Time 63
  20:30,                                  !- Time 64 {hh:mm}
  0.2679620175,                           !- Value Until Time 64
  20:40,                                  !- Time 65 {hh:mm}
  0.261489505,                            !- Value Until Time 65
  20:50,                                  !- Time 66 {hh:mm}
  0.255016992499999,                      !- Value Until Time 66
  21:00,                                  !- Time 67 {hh:mm}
  0.24854448,                             !- Value Until Time 67
  21:30,                                  !- Time 68 {hh:mm}
  0.24854448,                             !- Value Until Time 68
  21:40,                                  !- Time 69 {hh:mm}
  0.2368939575,                           !- Value Until Time 69
  21:50,                                  !- Time 70 {hh:mm}
  0.225243435,                            !- Value Until Time 70
  22:00,                                  !- Time 71 {hh:mm}
  0.2135929125,                           !- Value Until Time 71
  22:10,                                  !- Time 72 {hh:mm}
  0.20194239,                             !- Value Until Time 72
  22:20,                                  !- Time 73 {hh:mm}
  0.1902918675,                           !- Value Until Time 73
  22:30,                                  !- Time 74 {hh:mm}
  0.178641345,                            !- Value Until Time 74
  22:40,                                  !- Time 75 {hh:mm}
  0.1788677875,                           !- Value Until Time 75
  22:50,                                  !- Time 76 {hh:mm}
  0.17909423,                             !- Value Until Time 76
  23:00,                                  !- Time 77 {hh:mm}
  0.1793206725,                           !- Value Until Time 77
  23:10,                                  !- Time 78 {hh:mm}
  0.179547115,                            !- Value Until Time 78
  23:20,                                  !- Time 79 {hh:mm}
  0.1797735575,                           !- Value Until Time 79
  23:30,                                  !- Time 80 {hh:mm}
  0.18,                                   !- Value Until Time 80
  24:00,                                  !- Time 81 {hh:mm}
  0.18;                                   !- Value Until Time 81

Schedule:Day:Interval,
  OfficeSmall BLDG_LIGHT_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall BLDG_LIGHT_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall BLDG_LIGHT_SCH_2013 Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.18;                                   !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall BLDG_OCC_SCH Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  0.570791362568684,                      !- Value Until Time 1
  05:40,                                  !- Time 2 {hh:mm}
  0.570602616466032,                      !- Value Until Time 2
  05:50,                                  !- Time 3 {hh:mm}
  0.570413870363379,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.570225124260727,                      !- Value Until Time 4
  06:10,                                  !- Time 5 {hh:mm}
  0.570036378158075,                      !- Value Until Time 5
  06:20,                                  !- Time 6 {hh:mm}
  0.569847632055422,                      !- Value Until Time 6
  06:30,                                  !- Time 7 {hh:mm}
  0.56965888595277,                       !- Value Until Time 7
  06:40,                                  !- Time 8 {hh:mm}
  0.569281393747465,                      !- Value Until Time 8
  06:50,                                  !- Time 9 {hh:mm}
  0.568903901542161,                      !- Value Until Time 9
  07:00,                                  !- Time 10 {hh:mm}
  0.568526409336856,                      !- Value Until Time 10
  07:10,                                  !- Time 11 {hh:mm}
  0.568148917131552,                      !- Value Until Time 11
  07:20,                                  !- Time 12 {hh:mm}
  0.567771424926247,                      !- Value Until Time 12
  07:30,                                  !- Time 13 {hh:mm}
  0.567393932720943,                      !- Value Until Time 13
  07:40,                                  !- Time 14 {hh:mm}
  0.567582678823595,                      !- Value Until Time 14
  07:50,                                  !- Time 15 {hh:mm}
  0.567771424926248,                      !- Value Until Time 15
  08:00,                                  !- Time 16 {hh:mm}
  0.5679601710289,                        !- Value Until Time 16
  08:09,                                  !- Time 17 {hh:mm}
  0.568148917131552,                      !- Value Until Time 17
  08:19,                                  !- Time 18 {hh:mm}
  0.568337663234205,                      !- Value Until Time 18
  08:29,                                  !- Time 19 {hh:mm}
  0.568526409336857,                      !- Value Until Time 19
  08:30,                                  !- Time 20 {hh:mm}
  0.568526409336857,                      !- Value Until Time 20
  11:30,                                  !- Time 21 {hh:mm}
  0.568526409336857,                      !- Value Until Time 21
  11:39,                                  !- Time 22 {hh:mm}
  0.568715155439509,                      !- Value Until Time 22
  11:49,                                  !- Time 23 {hh:mm}
  0.568903901542161,                      !- Value Until Time 23
  11:59,                                  !- Time 24 {hh:mm}
  0.569092647644813,                      !- Value Until Time 24
  12:09,                                  !- Time 25 {hh:mm}
  0.569281393747466,                      !- Value Until Time 25
  12:19,                                  !- Time 26 {hh:mm}
  0.569470139850118,                      !- Value Until Time 26
  12:29,                                  !- Time 27 {hh:mm}
  0.56965888595277,                       !- Value Until Time 27
  12:30,                                  !- Time 28 {hh:mm}
  0.56965888595277,                       !- Value Until Time 28
  13:30,                                  !- Time 29 {hh:mm}
  0.56965888595277,                       !- Value Until Time 29
  16:30,                                  !- Time 30 {hh:mm}
  0.56965888595277,                       !- Value Until Time 30
  16:40,                                  !- Time 31 {hh:mm}
  0.569847632055422,                      !- Value Until Time 31
  16:50,                                  !- Time 32 {hh:mm}
  0.570036378158075,                      !- Value Until Time 32
  17:00,                                  !- Time 33 {hh:mm}
  0.570225124260727,                      !- Value Until Time 33
  17:10,                                  !- Time 34 {hh:mm}
  0.570413870363379,                      !- Value Until Time 34
  17:20,                                  !- Time 35 {hh:mm}
  0.570602616466032,                      !- Value Until Time 35
  17:30,                                  !- Time 36 {hh:mm}
  0.570791362568684,                      !- Value Until Time 36
  18:30,                                  !- Time 37 {hh:mm}
  0.570791362568684,                      !- Value Until Time 37
  21:30,                                  !- Time 38 {hh:mm}
  0.570791362568684,                      !- Value Until Time 38
  22:30,                                  !- Time 39 {hh:mm}
  0.570791362568684,                      !- Value Until Time 39
  23:30,                                  !- Time 40 {hh:mm}
  0.570791362568684,                      !- Value Until Time 40
  24:00,                                  !- Time 41 {hh:mm}
  0.570791362568684;                      !- Value Until Time 41

Schedule:Day:Interval,
  OfficeSmall BLDG_OCC_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall BLDG_OCC_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  29.44;                                  !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.89;                                  !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  29.44;                                  !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  29.44,                                  !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  23.89,                                  !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  29.44;                                  !- Value Until Time 3

Schedule:Day:Interval,
  OfficeSmall Exterior_lighting_schedule_a Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  OfficeSmall Exterior_lighting_schedule_a Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  OfficeSmall Exterior_lighting_schedule_a Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  OfficeSmall Exterior_lighting_schedule_b Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  OfficeSmall Exterior_lighting_schedule_b Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  OfficeSmall Exterior_lighting_schedule_b Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.56;                                  !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.56;                                  !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.11;                                  !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  18.336836562015,                        !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  18.336836562015,                        !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  18.336836562015;                        !- Value Until Time 3

Schedule:Day:Interval,
  Service Water Loop Temp - 140F Default, !- Name
  Temperature Schedule Type Limits 1,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Name
  Temperature Schedule Type Limits 2,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  ZoneOfficeWholeBuildingMdOfficeAendaStoryGroundPSZACmaxOASchDefault, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  ZoneOfficeWholeBuildingMdOfficeAendaStoryTopPSZACmaxOASchDefault, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  ZoneOfficeWholeBuildingMdOfficeAendbStoryGroundPSZACmaxOASchDefault, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  ZoneOfficeWholeBuildingMdOfficeAendbStoryTopPSZACmaxOASchDefault, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  ZoneOfficeWholeBuildingMdOfficeAStoryGroundPSZACmaxOASchDefault, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  ZoneOfficeWholeBuildingMdOfficeAStoryTopPSZACmaxOASchDefault, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  ZoneOfficeWholeBuildingMdOfficeBendaStoryGroundPSZACmaxOASchDefault, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  ZoneOfficeWholeBuildingMdOfficeBendaStoryTopPSZACmaxOASchDefault, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  ZoneOfficeWholeBuildingMdOfficeBendbStoryGroundPSZACmaxOASchDefault, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  ZoneOfficeWholeBuildingMdOfficeBendbStoryTopPSZACmaxOASchDefault, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  ZoneOfficeWholeBuildingMdOfficeBStoryGroundPSZACmaxOASchDefault, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  ZoneOfficeWholeBuildingMdOfficeBStoryTopPSZACmaxOASchDefault, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  ZoneOfficeWholeBuildingMdOfficeCendaStoryGroundPSZACmaxOASchDefault, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  ZoneOfficeWholeBuildingMdOfficeCendaStoryTopPSZACmaxOASchDefault, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  ZoneOfficeWholeBuildingMdOfficeCendbStoryGroundPSZACmaxOASchDefault, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  ZoneOfficeWholeBuildingMdOfficeCendbStoryTopPSZACmaxOASchDefault, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASchDefault, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASchDefault, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Week:Daily,
  Building Hours of Operation NonResidential Week Rule - Jan1-Dec31, !- Name
  Building Hours of Operation NonResidential Sunday, !- Sunday Schedule:Day Name
  Building Hours of Operation NonResidential Friday, !- Monday Schedule:Day Name
  Building Hours of Operation NonResidential Friday, !- Tuesday Schedule:Day Name
  Building Hours of Operation NonResidential Friday, !- Wednesday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Thursday Schedule:Day Name
  Building Hours of Operation NonResidential Friday, !- Friday Schedule:Day Name
  Building Hours of Operation NonResidential Saturday, !- Saturday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Holiday Schedule:Day Name
  Building Hours of Operation NonResidential Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Building Hours of Operation NonResidential Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- CustomDay1 Schedule:Day Name
  Building Hours of Operation NonResidential Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Building Hours of Operation NonResidential, !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  Building Hours of Operation NonResidential Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Fraction Latent - 0.05 Week Rule - Jan1-Dec31, !- Name
  Fraction Latent - 0.05 Default,         !- Sunday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Monday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Tuesday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Wednesday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Thursday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Friday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Saturday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Holiday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- SummerDesignDay Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- WinterDesignDay Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- CustomDay1 Schedule:Day Name
  Fraction Latent - 0.05 Default;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Latent - 0.05,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  Fraction Latent - 0.05 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Fraction Sensible - 0.2 Week Rule - Jan1-Dec31, !- Name
  Fraction Sensible - 0.2 Default,        !- Sunday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Monday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Tuesday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Wednesday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Thursday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Friday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Saturday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Holiday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- SummerDesignDay Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- WinterDesignDay Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- CustomDay1 Schedule:Day Name
  Fraction Sensible - 0.2 Default;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Sensible - 0.2,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  Fraction Sensible - 0.2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31, !- Name
  Mixed Water At Faucet Temp - 140F Default, !- Sunday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Monday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Tuesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Wednesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Thursday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Friday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Saturday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Holiday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- SummerDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- WinterDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- CustomDay1 Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mixed Water At Faucet Temp - 140F,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31, !- Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Sunday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Monday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Tuesday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Wednesday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Thursday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Friday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Saturday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Holiday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- SummerDesignDay Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- WinterDesignDay Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- CustomDay1 Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeMedium BLDG_SWH_SCH Week Rule - Jan1-Mar4, !- Name
  OfficeMedium BLDG_SWH_SCH Default,      !- Sunday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH Default,      !- Holiday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH Default,      !- CustomDay1 Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH Default;      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeMedium BLDG_SWH_SCH Week Rule - Mar5-Dec31, !- Name
  autogen Schedule Rule 27 2_day_sch,     !- Sunday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH Default,      !- Holiday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH Default,      !- CustomDay1 Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium BLDG_SWH_SCH,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeMedium BLDG_SWH_SCH Week Rule - Jan1-Mar4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  3,                                      !- End Month 1
  4,                                      !- End Day 1
  OfficeMedium BLDG_SWH_SCH Week Rule - Mar5-Dec31, !- Schedule:Week Name 2
  3,                                      !- Start Month 2
  5,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  OfficeMedium INFIL_SCH_PNNL Week Rule - Jan1-Dec31, !- Name
  OfficeMedium INFIL_SCH_PNNL Default,    !- Sunday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL Default,    !- Holiday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL Default,    !- CustomDay1 Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL Default;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium INFIL_SCH_PNNL,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeMedium INFIL_SCH_PNNL Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeSmall BLDG_EQUIP_SCH_2013 Week Rule - Jan1-Feb25, !- Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  autogen OfficeSmall BLDG_EQUIP_SCH_2013 2_day_sch, !- Monday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- Tuesday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- Wednesday Schedule:Day Name
  autogen Schedule Rule 8 1_day_sch,      !- Thursday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- Friday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- Holiday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeSmall BLDG_EQUIP_SCH_2013 Week Rule - Feb26-Mar4, !- Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  autogen OfficeSmall BLDG_EQUIP_SCH_2013 2_day_sch, !- Monday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- Tuesday Schedule:Day Name
  autogen Schedule Rule 8 1_day_sch,      !- Wednesday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- Thursday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- Friday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- Holiday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeSmall BLDG_EQUIP_SCH_2013 Week Rule - Mar5-Dec31, !- Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- Monday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- Tuesday Schedule:Day Name
  autogen Schedule Rule 8 1_day_sch,      !- Wednesday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- Thursday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- Friday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- Holiday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeSmall BLDG_EQUIP_SCH_2013,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Week Rule - Jan1-Feb25, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  2,                                      !- End Month 1
  25,                                     !- End Day 1
  OfficeSmall BLDG_EQUIP_SCH_2013 Week Rule - Feb26-Mar4, !- Schedule:Week Name 2
  2,                                      !- Start Month 2
  26,                                     !- Start Day 2
  3,                                      !- End Month 2
  4,                                      !- End Day 2
  OfficeSmall BLDG_EQUIP_SCH_2013 Week Rule - Mar5-Dec31, !- Schedule:Week Name 3
  3,                                      !- Start Month 3
  5,                                      !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  OfficeSmall BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Feb25, !- Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  autogen OfficeSmall BLDG_LIGHT_SCH_2013 2_day_sch, !- Monday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Default, !- Tuesday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Default, !- Wednesday Schedule:Day Name
  autogen Schedule Rule 6 1_day_sch,      !- Thursday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Default, !- Friday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Default, !- Holiday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeSmall BLDG_LIGHT_SCH_2013 Week Rule - Feb26-Mar4, !- Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  autogen OfficeSmall BLDG_LIGHT_SCH_2013 2_day_sch, !- Monday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Default, !- Tuesday Schedule:Day Name
  autogen Schedule Rule 6 1_day_sch,      !- Wednesday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Default, !- Thursday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Default, !- Friday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Default, !- Holiday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeSmall BLDG_LIGHT_SCH_2013 Week Rule - Mar5-Dec31, !- Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Default, !- Monday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Default, !- Tuesday Schedule:Day Name
  autogen Schedule Rule 6 1_day_sch,      !- Wednesday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Default, !- Thursday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Default, !- Friday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Default, !- Holiday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeSmall BLDG_LIGHT_SCH_2013,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Feb25, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  2,                                      !- End Month 1
  25,                                     !- End Day 1
  OfficeSmall BLDG_LIGHT_SCH_2013 Week Rule - Feb26-Mar4, !- Schedule:Week Name 2
  2,                                      !- Start Month 2
  26,                                     !- Start Day 2
  3,                                      !- End Month 2
  4,                                      !- End Day 2
  OfficeSmall BLDG_LIGHT_SCH_2013 Week Rule - Mar5-Dec31, !- Schedule:Week Name 3
  3,                                      !- Start Month 3
  5,                                      !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Dec31, !- Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Sunday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Monday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Thursday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Friday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Saturday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Holiday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeSmall Exterior_lighting_schedule_a Week Rule - Jan1-Dec31, !- Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Sunday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Monday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Tuesday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Wednesday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Thursday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Friday Schedule:Day Name
