
OS:Version,
  {ffe2580a-d678-4068-92db-4c1e96539fd8}, !- Handle
  3.6.0;                                  !- Version Identifier

OS:Schedule:Constant,
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Handle
  Always On Discrete,                     !- Name
  {802d38de-a6ef-4180-b01f-0c0acf082f27}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {802d38de-a6ef-4180-b01f-0c0acf082f27}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site,
  {e4e0cf83-aa67-462b-ac86-dd69d24de0d1}, !- Handle
  Kodiak Airport,                         !- Name
  57.75,                                  !- Latitude {deg}
  -152.5,                                 !- Longitude {deg}
  -9,                                     !- Time Zone {hr}
  5,                                      !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {fe5b5f3c-f637-4fd1-a2b3-f4d09456dccb}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6,                                      !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Connection,
  {d367abd9-ef96-4df2-a4a5-60b4b9f5779f}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b76c9257-2ba1-41ca-b928-7e4cece1fb38}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e98f27d-1e5c-47bf-b1dd-320cc71dc280}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d957a31-f699-4eae-93e7-35cb0402bdc3}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99cfc414-45c1-4be7-8757-3ae36bc2af42}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Output:Meter,
  {abc5d571-df7f-47b1-bf8b-892a6dadede3}, !- Handle
  NaturalGas:Facility,                    !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Connection,
  {3cc89c32-b209-45a8-aee8-40997f52820c}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:ConvergenceLimits,
  {257bad81-3887-44d2-9561-57968d0ebe2d}, !- Handle
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

OS:HeatBalanceAlgorithm,
  {30aa4e32-ecc1-41fa-8e20-75c7b3a9c558}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:Timestep,
  {eb583d9a-28e0-49c6-8519-cae0088b5073}, !- Handle
  1;                                      !- Number of Timesteps per Hour

OS:Sizing:Parameters,
  {11b5cbd0-c450-4b2c-aa14-62edeaca5d67}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15,                                   !- Cooling Sizing Factor
  1;                                      !- Timesteps in Averaging Window

OS:Output:Meter,
  {15699204-c979-4451-b40c-3b532d8c0da9}, !- Handle
  ElectricityNet:Facility,                !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {d446ed18-52cc-487c-bf58-c78a8edaa642}, !- Handle
  Electricity:Facility,                   !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:RunPeriod,
  {94267dee-950c-4c53-aa76-7a4b668d0573}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {c909b14d-25f4-4587-81ac-13c1e4bb0508}, !- Handle
  ,                                       !- Calendar Year
  Sunday,                                 !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:ShadowCalculation,
  {208066fd-3337-431a-92af-1b641ddb4c8e}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  30,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:Facility,
  {8b48fb85-9058-4291-a948-6088f0592bb3}; !- Handle

OS:ScheduleTypeLimits,
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {6d4b02a4-9b00-41ad-9b2b-98232275e1ac}, !- Handle
  Clothing Schedule,                      !- Name
  {4b5cb6f5-3ae7-4996-8233-4c9c730ed80e}, !- Schedule Type Limits Name
  {9c78e19b-5ec3-46c6-8936-93a0a2ac5811}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9c78e19b-5ec3-46c6-8936-93a0a2ac5811}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {4b5cb6f5-3ae7-4996-8233-4c9c730ed80e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e4095fe8-b4b1-4136-98b2-923514c27eba}, !- Handle
  Schedule Rule 3,                        !- Name
  {6d4b02a4-9b00-41ad-9b2b-98232275e1ac}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {54018041-00c1-4810-ba77-330b9cc691b5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {54018041-00c1-4810-ba77-330b9cc691b5}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {4b5cb6f5-3ae7-4996-8233-4c9c730ed80e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {4b5cb6f5-3ae7-4996-8233-4c9c730ed80e}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {62657ac8-4edb-494b-8f60-c4ae80ae93ed}, !- Handle
  Air Velocity Schedule,                  !- Name
  {b8dd26ac-7979-4544-b6d6-bad9df0e939d}, !- Schedule Type Limits Name
  {b88e5d43-b7b5-4de3-adf2-1d09134f056e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b88e5d43-b7b5-4de3-adf2-1d09134f056e}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {b8dd26ac-7979-4544-b6d6-bad9df0e939d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b8dd26ac-7979-4544-b6d6-bad9df0e939d}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {b10bea0c-327f-4471-a2a8-eabd117121f6}, !- Handle
  Work Efficiency Schedule,               !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {15d74a8b-e0e7-42c0-bacb-61326ff769ac}; !- Default Day Schedule Name

OS:Schedule:Day,
  {15d74a8b-e0e7-42c0-bacb-61326ff769ac}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {be48d715-a549-4d31-ad65-5e71897ae424}, !- Handle
  Office WholeBuilding - Sm Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.67,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {1ef98389-838d-4578-a84d-c2f86dc9bcba}, !- Handle
  {be48d715-a549-4d31-ad65-5e71897ae424}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ClimateZones,
  {b6ed20fb-d597-4253-8852-4cccb51b4ce7}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  8,                                      !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Schedule:Ruleset,
  {115d48c4-9577-4fac-a6c1-fd616aea0592}, !- Handle
  OfficeSmall BLDG_OCC_SCH,               !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {ec112d03-f3f2-43eb-9be0-9c81707308e7}, !- Default Day Schedule Name
  {6856163c-3e28-4b6d-96df-2a53ca621bb2}, !- Summer Design Day Schedule Name
  {6350e150-0b0a-41a5-aefc-db15d331d4fb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ec112d03-f3f2-43eb-9be0-9c81707308e7}, !- Handle
  OfficeSmall BLDG_OCC_SCH Default,       !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0.570791362568684,                      !- Value Until Time 1
  5,                                      !- Hour 2
  40,                                     !- Minute 2
  0.570602616466032,                      !- Value Until Time 2
  5,                                      !- Hour 3
  50,                                     !- Minute 3
  0.570413870363379,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.570225124260727,                      !- Value Until Time 4
  6,                                      !- Hour 5
  10,                                     !- Minute 5
  0.570036378158075,                      !- Value Until Time 5
  6,                                      !- Hour 6
  20,                                     !- Minute 6
  0.569847632055422,                      !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.56965888595277,                       !- Value Until Time 7
  6,                                      !- Hour 8
  40,                                     !- Minute 8
  0.569281393747465,                      !- Value Until Time 8
  6,                                      !- Hour 9
  50,                                     !- Minute 9
  0.568903901542161,                      !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.568526409336856,                      !- Value Until Time 10
  7,                                      !- Hour 11
  10,                                     !- Minute 11
  0.568148917131552,                      !- Value Until Time 11
  7,                                      !- Hour 12
  20,                                     !- Minute 12
  0.567771424926247,                      !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.567393932720943,                      !- Value Until Time 13
  7,                                      !- Hour 14
  40,                                     !- Minute 14
  0.567582678823595,                      !- Value Until Time 14
  7,                                      !- Hour 15
  50,                                     !- Minute 15
  0.567771424926248,                      !- Value Until Time 15
  8,                                      !- Hour 16
  0,                                      !- Minute 16
  0.5679601710289,                        !- Value Until Time 16
  8,                                      !- Hour 17
  9,                                      !- Minute 17
  0.568148917131552,                      !- Value Until Time 17
  8,                                      !- Hour 18
  19,                                     !- Minute 18
  0.568337663234205,                      !- Value Until Time 18
  8,                                      !- Hour 19
  29,                                     !- Minute 19
  0.568526409336857,                      !- Value Until Time 19
  8,                                      !- Hour 20
  30,                                     !- Minute 20
  0.568526409336857,                      !- Value Until Time 20
  11,                                     !- Hour 21
  30,                                     !- Minute 21
  0.568526409336857,                      !- Value Until Time 21
  11,                                     !- Hour 22
  39,                                     !- Minute 22
  0.568715155439509,                      !- Value Until Time 22
  11,                                     !- Hour 23
  49,                                     !- Minute 23
  0.568903901542161,                      !- Value Until Time 23
  11,                                     !- Hour 24
  59,                                     !- Minute 24
  0.569092647644813,                      !- Value Until Time 24
  12,                                     !- Hour 25
  9,                                      !- Minute 25
  0.569281393747466,                      !- Value Until Time 25
  12,                                     !- Hour 26
  19,                                     !- Minute 26
  0.569470139850118,                      !- Value Until Time 26
  12,                                     !- Hour 27
  29,                                     !- Minute 27
  0.56965888595277,                       !- Value Until Time 27
  12,                                     !- Hour 28
  30,                                     !- Minute 28
  0.56965888595277,                       !- Value Until Time 28
  13,                                     !- Hour 29
  30,                                     !- Minute 29
  0.56965888595277,                       !- Value Until Time 29
  16,                                     !- Hour 30
  30,                                     !- Minute 30
  0.56965888595277,                       !- Value Until Time 30
  16,                                     !- Hour 31
  40,                                     !- Minute 31
  0.569847632055422,                      !- Value Until Time 31
  16,                                     !- Hour 32
  50,                                     !- Minute 32
  0.570036378158075,                      !- Value Until Time 32
  17,                                     !- Hour 33
  0,                                      !- Minute 33
  0.570225124260727,                      !- Value Until Time 33
  17,                                     !- Hour 34
  10,                                     !- Minute 34
  0.570413870363379,                      !- Value Until Time 34
  17,                                     !- Hour 35
  20,                                     !- Minute 35
  0.570602616466032,                      !- Value Until Time 35
  17,                                     !- Hour 36
  30,                                     !- Minute 36
  0.570791362568684,                      !- Value Until Time 36
  18,                                     !- Hour 37
  30,                                     !- Minute 37
  0.570791362568684,                      !- Value Until Time 37
  21,                                     !- Hour 38
  30,                                     !- Minute 38
  0.570791362568684,                      !- Value Until Time 38
  22,                                     !- Hour 39
  30,                                     !- Minute 39
  0.570791362568684,                      !- Value Until Time 39
  23,                                     !- Hour 40
  30,                                     !- Minute 40
  0.570791362568684,                      !- Value Until Time 40
  24,                                     !- Hour 41
  0,                                      !- Minute 41
  0.570791362568684;                      !- Value Until Time 41

OS:Schedule:Day,
  {6350e150-0b0a-41a5-aefc-db15d331d4fb}, !- Handle
  OfficeSmall BLDG_OCC_SCH Winter Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6856163c-3e28-4b6d-96df-2a53ca621bb2}, !- Handle
  OfficeSmall BLDG_OCC_SCH Summer Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {7a603b87-81ba-42cc-a695-cc100258599e}, !- Handle
  OfficeSmall ACTIVITY_SCH,               !- Name
  {0dff6463-e2c7-4c75-b57a-08b8f2b1d7d6}, !- Schedule Type Limits Name
  {f5772ef3-4f19-40c7-8c94-f855997570fa}, !- Default Day Schedule Name
  {ab889806-e5ed-41f8-a51f-0eda54deb0ab}, !- Summer Design Day Schedule Name
  {4d254daa-d036-479a-9cbc-e09e477eef0b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f5772ef3-4f19-40c7-8c94-f855997570fa}, !- Handle
  OfficeSmall ACTIVITY_SCH Default,       !- Name
  {0dff6463-e2c7-4c75-b57a-08b8f2b1d7d6}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {4d254daa-d036-479a-9cbc-e09e477eef0b}, !- Handle
  OfficeSmall ACTIVITY_SCH Winter Design Day, !- Name
  {0dff6463-e2c7-4c75-b57a-08b8f2b1d7d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {ab889806-e5ed-41f8-a51f-0eda54deb0ab}, !- Handle
  OfficeSmall ACTIVITY_SCH Summer Design Day, !- Name
  {0dff6463-e2c7-4c75-b57a-08b8f2b1d7d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {0dff6463-e2c7-4c75-b57a-08b8f2b1d7d6}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {6be67cc2-8d25-495c-a44f-180e9692f09d}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH_2013,        !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {7b00b298-bee5-46b9-99a6-3ce400f42b98}, !- Default Day Schedule Name
  {fdf8983f-de36-475c-b16f-4d056e9ca2b7}, !- Summer Design Day Schedule Name
  {024c59a6-f031-4379-b5f6-13fc727d378c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7b00b298-bee5-46b9-99a6-3ce400f42b98}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH_2013 Default, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  0.18,                                   !- Value Until Time 1
  4,                                      !- Hour 2
  40,                                     !- Minute 2
  0.188333333333333,                      !- Value Until Time 2
  4,                                      !- Hour 3
  50,                                     !- Minute 3
  0.196666666666667,                      !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.205,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  10,                                     !- Minute 5
  0.213333333333333,                      !- Value Until Time 5
  5,                                      !- Hour 6
  20,                                     !- Minute 6
  0.221666666666667,                      !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0.23,                                   !- Value Until Time 7
  5,                                      !- Hour 8
  40,                                     !- Minute 8
  0.221440224166667,                      !- Value Until Time 8
  5,                                      !- Hour 9
  50,                                     !- Minute 9
  0.212880448333333,                      !- Value Until Time 9
  6,                                      !- Hour 10
  0,                                      !- Minute 10
  0.2043206725,                           !- Value Until Time 10
  6,                                      !- Hour 11
  10,                                     !- Minute 11
  0.195760896666667,                      !- Value Until Time 11
  6,                                      !- Hour 12
  20,                                     !- Minute 12
  0.187201120833333,                      !- Value Until Time 12
  6,                                      !- Hour 13
  30,                                     !- Minute 13
  0.178641345,                            !- Value Until Time 13
  6,                                      !- Hour 14
  40,                                     !- Minute 14
  0.2032368925,                           !- Value Until Time 14
  6,                                      !- Hour 15
  50,                                     !- Minute 15
  0.22783244,                             !- Value Until Time 15
  7,                                      !- Hour 16
  0,                                      !- Minute 16
  0.2524279875,                           !- Value Until Time 16
  7,                                      !- Hour 17
  10,                                     !- Minute 17
  0.277023535,                            !- Value Until Time 17
  7,                                      !- Hour 18
  20,                                     !- Minute 18
  0.3016190825,                           !- Value Until Time 18
  7,                                      !- Hour 19
  30,                                     !- Minute 19
  0.32621463,                             !- Value Until Time 19
  7,                                      !- Hour 20
  40,                                     !- Minute 20
  0.38835075,                             !- Value Until Time 20
  7,                                      !- Hour 21
  50,                                     !- Minute 21
  0.45048687,                             !- Value Until Time 21
  8,                                      !- Hour 22
  0,                                      !- Minute 22
  0.51262299,                             !- Value Until Time 22
  8,                                      !- Hour 23
  9,                                      !- Minute 23
  0.57475911,                             !- Value Until Time 23
  8,                                      !- Hour 24
  19,                                     !- Minute 24
  0.63689523,                             !- Value Until Time 24
  8,                                      !- Hour 25
  29,                                     !- Minute 25
  0.699031349999999,                      !- Value Until Time 25
  8,                                      !- Hour 26
  30,                                     !- Minute 26
  0.69903135,                             !- Value Until Time 26
  11,                                     !- Hour 27
  30,                                     !- Minute 27
  0.69903135,                             !- Value Until Time 27
  11,                                     !- Hour 28
  39,                                     !- Minute 28
  0.686086325,                            !- Value Until Time 28
  11,                                     !- Hour 29
  49,                                     !- Minute 29
  0.6731413,                              !- Value Until Time 29
  11,                                     !- Hour 30
  59,                                     !- Minute 30
  0.660196275,                            !- Value Until Time 30
  12,                                     !- Hour 31
  9,                                      !- Minute 31
  0.64725125,                             !- Value Until Time 31
  12,                                     !- Hour 32
  19,                                     !- Minute 32
  0.634306225,                            !- Value Until Time 32
  12,                                     !- Hour 33
  29,                                     !- Minute 33
  0.6213612,                              !- Value Until Time 33
  12,                                     !- Hour 34
  30,                                     !- Minute 34
  0.6213612,                              !- Value Until Time 34
  12,                                     !- Hour 35
  39,                                     !- Minute 35
  0.634306225,                            !- Value Until Time 35
  12,                                     !- Hour 36
  49,                                     !- Minute 36
  0.64725125,                             !- Value Until Time 36
  12,                                     !- Hour 37
  59,                                     !- Minute 37
  0.660196275,                            !- Value Until Time 37
  13,                                     !- Hour 38
  9,                                      !- Minute 38
  0.6731413,                              !- Value Until Time 38
  13,                                     !- Hour 39
  19,                                     !- Minute 39
  0.686086325,                            !- Value Until Time 39
  13,                                     !- Hour 40
  29,                                     !- Minute 40
  0.69903135,                             !- Value Until Time 40
  13,                                     !- Hour 41
  30,                                     !- Minute 41
  0.69903135,                             !- Value Until Time 41
  16,                                     !- Hour 42
  30,                                     !- Minute 42
  0.69903135,                             !- Value Until Time 42
  16,                                     !- Hour 43
  40,                                     !- Minute 43
  0.6614907775,                           !- Value Until Time 43
  16,                                     !- Hour 44
  50,                                     !- Minute 44
  0.623950205,                            !- Value Until Time 44
  17,                                     !- Hour 45
  0,                                      !- Minute 45
  0.586409632499999,                      !- Value Until Time 45
  17,                                     !- Hour 46
  10,                                     !- Minute 46
  0.548869059999999,                      !- Value Until Time 46
  17,                                     !- Hour 47
  20,                                     !- Minute 47
  0.511328487499999,                      !- Value Until Time 47
  17,                                     !- Hour 48
  30,                                     !- Minute 48
  0.473787915,                            !- Value Until Time 48
  17,                                     !- Hour 49
  40,                                     !- Minute 49
  0.4491923675,                           !- Value Until Time 49
  17,                                     !- Hour 50
  50,                                     !- Minute 50
  0.42459682,                             !- Value Until Time 50
  18,                                     !- Hour 51
  0,                                      !- Minute 51
  0.4000012725,                           !- Value Until Time 51
  18,                                     !- Hour 52
  10,                                     !- Minute 52
  0.375405724999999,                      !- Value Until Time 52
  18,                                     !- Hour 53
  20,                                     !- Minute 53
  0.350810177499999,                      !- Value Until Time 53
  18,                                     !- Hour 54
  30,                                     !- Minute 54
  0.32621463,                             !- Value Until Time 54
  19,                                     !- Hour 55
  0,                                      !- Minute 55
  0.32621463,                             !- Value Until Time 55
  19,                                     !- Hour 56
  10,                                     !- Minute 56
  0.3197421175,                           !- Value Until Time 56
  19,                                     !- Hour 57
  20,                                     !- Minute 57
  0.313269605,                            !- Value Until Time 57
  19,                                     !- Hour 58
  30,                                     !- Minute 58
  0.3067970925,                           !- Value Until Time 58
  19,                                     !- Hour 59
  40,                                     !- Minute 59
  0.30032458,                             !- Value Until Time 59
  19,                                     !- Hour 60
  50,                                     !- Minute 60
  0.2938520675,                           !- Value Until Time 60
  20,                                     !- Hour 61
  0,                                      !- Minute 61
  0.287379555,                            !- Value Until Time 61
  20,                                     !- Hour 62
  10,                                     !- Minute 62
  0.2809070425,                           !- Value Until Time 62
  20,                                     !- Hour 63
  20,                                     !- Minute 63
  0.27443453,                             !- Value Until Time 63
  20,                                     !- Hour 64
  30,                                     !- Minute 64
  0.2679620175,                           !- Value Until Time 64
  20,                                     !- Hour 65
  40,                                     !- Minute 65
  0.261489505,                            !- Value Until Time 65
  20,                                     !- Hour 66
  50,                                     !- Minute 66
  0.255016992499999,                      !- Value Until Time 66
  21,                                     !- Hour 67
  0,                                      !- Minute 67
  0.24854448,                             !- Value Until Time 67
  21,                                     !- Hour 68
  30,                                     !- Minute 68
  0.24854448,                             !- Value Until Time 68
  21,                                     !- Hour 69
  40,                                     !- Minute 69
  0.2368939575,                           !- Value Until Time 69
  21,                                     !- Hour 70
  50,                                     !- Minute 70
  0.225243435,                            !- Value Until Time 70
  22,                                     !- Hour 71
  0,                                      !- Minute 71
  0.2135929125,                           !- Value Until Time 71
  22,                                     !- Hour 72
  10,                                     !- Minute 72
  0.20194239,                             !- Value Until Time 72
  22,                                     !- Hour 73
  20,                                     !- Minute 73
  0.1902918675,                           !- Value Until Time 73
  22,                                     !- Hour 74
  30,                                     !- Minute 74
  0.178641345,                            !- Value Until Time 74
  22,                                     !- Hour 75
  40,                                     !- Minute 75
  0.1788677875,                           !- Value Until Time 75
  22,                                     !- Hour 76
  50,                                     !- Minute 76
  0.17909423,                             !- Value Until Time 76
  23,                                     !- Hour 77
  0,                                      !- Minute 77
  0.1793206725,                           !- Value Until Time 77
  23,                                     !- Hour 78
  10,                                     !- Minute 78
  0.179547115,                            !- Value Until Time 78
  23,                                     !- Hour 79
  20,                                     !- Minute 79
  0.1797735575,                           !- Value Until Time 79
  23,                                     !- Hour 80
  30,                                     !- Minute 80
  0.18,                                   !- Value Until Time 80
  24,                                     !- Hour 81
  0,                                      !- Minute 81
  0.18;                                   !- Value Until Time 81

OS:Schedule:Day,
  {fdf8983f-de36-475c-b16f-4d056e9ca2b7}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH_2013 Summer Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f5a8df4c-f9a5-4dc8-a0a0-0e81505ff43a}, !- Handle
  Schedule Rule 6,                        !- Name
  {6be67cc2-8d25-495c-a44f-180e9692f09d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1c592a27-5ae7-4a58-8e38-c8b1bcf02338}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1c592a27-5ae7-4a58-8e38-c8b1bcf02338}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH_2013 Wknd Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.18;                                   !- Value Until Time 1

OS:Schedule:Day,
  {024c59a6-f031-4379-b5f6-13fc727d378c}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH_2013 Winter Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {164e887f-b856-4f9e-a592-1debd506ea45}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH_2013,        !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {69a04f5b-6b1a-492f-a589-cd124638aee7}, !- Default Day Schedule Name
  {110f08e5-d665-43b5-8909-2bdc74e5a680}, !- Summer Design Day Schedule Name
  {9723a136-5a8b-455d-a18f-5038b80b940a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {69a04f5b-6b1a-492f-a589-cd124638aee7}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.327582045000001,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.368529800750001,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.4094775565,                           !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4094775565,                           !- Value Until Time 4
  5,                                      !- Hour 5
  10,                                     !- Minute 5
  0.415333812916667,                      !- Value Until Time 5
  5,                                      !- Hour 6
  20,                                     !- Minute 6
  0.421190069333333,                      !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0.42704632575,                          !- Value Until Time 7
  5,                                      !- Hour 8
  40,                                     !- Minute 8
  0.432902582166667,                      !- Value Until Time 8
  5,                                      !- Hour 9
  50,                                     !- Minute 9
  0.438758838583333,                      !- Value Until Time 9
  6,                                      !- Hour 10
  0,                                      !- Minute 10
  0.444615095,                            !- Value Until Time 10
  6,                                      !- Hour 11
  10,                                     !- Minute 11
  0.450471351416667,                      !- Value Until Time 11
  6,                                      !- Hour 12
  20,                                     !- Minute 12
  0.456327607833333,                      !- Value Until Time 12
  6,                                      !- Hour 13
  30,                                     !- Minute 13
  0.46218386425,                          !- Value Until Time 13
  6,                                      !- Hour 14
  40,                                     !- Minute 14
  0.468040120666667,                      !- Value Until Time 14
  6,                                      !- Hour 15
  50,                                     !- Minute 15
  0.473896377083333,                      !- Value Until Time 15
  7,                                      !- Hour 16
  0,                                      !- Minute 16
  0.4797526335,                           !- Value Until Time 16
  7,                                      !- Hour 17
  10,                                     !- Minute 17
  0.519732019625,                         !- Value Until Time 17
  7,                                      !- Hour 18
  20,                                     !- Minute 18
  0.55971140575,                          !- Value Until Time 18
  7,                                      !- Hour 19
  30,                                     !- Minute 19
  0.599690791875,                         !- Value Until Time 19
  7,                                      !- Hour 20
  40,                                     !- Minute 20
  0.639670178,                            !- Value Until Time 20
  7,                                      !- Hour 21
  50,                                     !- Minute 21
  0.679649564125,                         !- Value Until Time 21
  8,                                      !- Hour 22
  0,                                      !- Minute 22
  0.719628950250001,                      !- Value Until Time 22
  8,                                      !- Hour 23
  10,                                     !- Minute 23
  0.759608336375,                         !- Value Until Time 23
  8,                                      !- Hour 24
  20,                                     !- Minute 24
  0.7995877225,                           !- Value Until Time 24
  8,                                      !- Hour 25
  30,                                     !- Minute 25
  0.839567108625,                         !- Value Until Time 25
  8,                                      !- Hour 26
  39,                                     !- Minute 26
  0.87954649475,                          !- Value Until Time 26
  8,                                      !- Hour 27
  49,                                     !- Minute 27
  0.919525880875,                         !- Value Until Time 27
  8,                                      !- Hour 28
  59,                                     !- Minute 28
  0.959505267,                            !- Value Until Time 28
  9,                                      !- Hour 29
  0,                                      !- Minute 29
  0.959505267,                            !- Value Until Time 29
  11,                                     !- Hour 30
  30,                                     !- Minute 30
  0.959505267,                            !- Value Until Time 30
  11,                                     !- Hour 31
  39,                                     !- Minute 31
  0.94991021433,                          !- Value Until Time 31
  11,                                     !- Hour 32
  49,                                     !- Minute 32
  0.94031516166,                          !- Value Until Time 32
  11,                                     !- Hour 33
  59,                                     !- Minute 33
  0.93072010899,                          !- Value Until Time 33
  12,                                     !- Hour 34
  9,                                      !- Minute 34
  0.92112505632,                          !- Value Until Time 34
  12,                                     !- Hour 35
  19,                                     !- Minute 35
  0.91153000365,                          !- Value Until Time 35
  12,                                     !- Hour 36
  29,                                     !- Minute 36
  0.90193495098,                          !- Value Until Time 36
  12,                                     !- Hour 37
  30,                                     !- Minute 37
  0.90193495098,                          !- Value Until Time 37
  12,                                     !- Hour 38
  39,                                     !- Minute 38
  0.91153000365,                          !- Value Until Time 38
  12,                                     !- Hour 39
  49,                                     !- Minute 39
  0.92112505632,                          !- Value Until Time 39
  12,                                     !- Hour 40
  59,                                     !- Minute 40
  0.93072010899,                          !- Value Until Time 40
  13,                                     !- Hour 41
  9,                                      !- Minute 41
  0.94031516166,                          !- Value Until Time 41
  13,                                     !- Hour 42
  19,                                     !- Minute 42
  0.94991021433,                          !- Value Until Time 42
  13,                                     !- Hour 43
  29,                                     !- Minute 43
  0.959505267,                            !- Value Until Time 43
  13,                                     !- Hour 44
  30,                                     !- Minute 44
  0.959505267,                            !- Value Until Time 44
  16,                                     !- Hour 45
  30,                                     !- Minute 45
  0.959505267,                            !- Value Until Time 45
  16,                                     !- Hour 46
  40,                                     !- Minute 46
  0.879546494749999,                      !- Value Until Time 46
  16,                                     !- Hour 47
  50,                                     !- Minute 47
  0.799587722499999,                      !- Value Until Time 47
  17,                                     !- Hour 48
  0,                                      !- Minute 48
  0.719628950249998,                      !- Value Until Time 48
  17,                                     !- Hour 49
  10,                                     !- Minute 49
  0.639670177999998,                      !- Value Until Time 49
  17,                                     !- Hour 50
  20,                                     !- Minute 50
  0.559711405749997,                      !- Value Until Time 50
  17,                                     !- Hour 51
  30,                                     !- Minute 51
  0.4797526335,                           !- Value Until Time 51
  17,                                     !- Hour 52
  40,                                     !- Minute 52
  0.43177737015,                          !- Value Until Time 52
  17,                                     !- Hour 53
  50,                                     !- Minute 53
  0.383802106799999,                      !- Value Until Time 53
  18,                                     !- Hour 54
  0,                                      !- Minute 54
  0.335826843449999,                      !- Value Until Time 54
  18,                                     !- Hour 55
  10,                                     !- Minute 55
  0.287851580099999,                      !- Value Until Time 55
  18,                                     !- Hour 56
  20,                                     !- Minute 56
  0.239876316749998,                      !- Value Until Time 56
  18,                                     !- Hour 57
  30,                                     !- Minute 57
  0.1919010534,                           !- Value Until Time 57
  22,                                     !- Hour 58
  30,                                     !- Minute 58
  0.1919010534,                           !- Value Until Time 58
  22,                                     !- Hour 59
  40,                                     !- Minute 59
  0.187216048166667,                      !- Value Until Time 59
  22,                                     !- Hour 60
  50,                                     !- Minute 60
  0.182531042933333,                      !- Value Until Time 60
  23,                                     !- Hour 61
  0,                                      !- Minute 61
  0.1778460377,                           !- Value Until Time 61
  23,                                     !- Hour 62
  10,                                     !- Minute 62
  0.173161032466667,                      !- Value Until Time 62
  23,                                     !- Hour 63
  20,                                     !- Minute 63
  0.168476027233333,                      !- Value Until Time 63
  23,                                     !- Hour 64
  30,                                     !- Minute 64
  0.163791022,                            !- Value Until Time 64
  23,                                     !- Hour 65
  40,                                     !- Minute 65
  0.20473877775,                          !- Value Until Time 65
  23,                                     !- Hour 66
  50,                                     !- Minute 66
  0.245686533500001,                      !- Value Until Time 66
  24,                                     !- Hour 67
  0,                                      !- Minute 67
  0.286634289250001;                      !- Value Until Time 67

OS:Schedule:Day,
  {110f08e5-d665-43b5-8909-2bdc74e5a680}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH_2013 Summer Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f45092aa-7606-42ba-a10d-6ebeebbc7a9a}, !- Handle
  Schedule Rule 8,                        !- Name
  {164e887f-b856-4f9e-a592-1debd506ea45}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {562e7324-175b-4977-9f07-00c062771fe5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {562e7324-175b-4977-9f07-00c062771fe5}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH_2013 Wknd Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1637910226;                           !- Value Until Time 1

OS:Schedule:Day,
  {9723a136-5a8b-455d-a18f-5038b80b940a}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH_2013 Winter Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {b78f49d8-30bc-41cc-ad31-e1a24bf5b1b8}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM,     !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  {89b5e594-5dec-43b8-bb05-325a4a9a2ae3}, !- Default Day Schedule Name
  {cf0b6b19-d1bd-48e9-adde-252ad14b5bc4}, !- Summer Design Day Schedule Name
  {bff5394c-c13f-43aa-a0c8-e254eebade08}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {89b5e594-5dec-43b8-bb05-325a4a9a2ae3}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Day,
  {cf0b6b19-d1bd-48e9-adde-252ad14b5bc4}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {3fd604e5-0a9e-435b-b436-b15ed18d8bdf}, !- Handle
  Schedule Rule 11,                       !- Name
  {b78f49d8-30bc-41cc-ad31-e1a24bf5b1b8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {86d454b8-1751-4dbe-8945-cdbf9bb59c02}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {86d454b8-1751-4dbe-8945-cdbf9bb59c02}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18.336836562015,                        !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  18.336836562015,                        !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.336836562015;                        !- Value Until Time 3

OS:Schedule:Day,
  {bff5394c-c13f-43aa-a0c8-e254eebade08}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:ScheduleTypeLimits,
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {cb58adf1-d3a6-4782-9d81-c6fc597a3e46}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM,     !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  {2c8b6c24-fd03-4da4-89b5-129260e4cdc3}, !- Default Day Schedule Name
  {0ec38dd6-2bd3-49b2-9237-fa62fb8374b9}, !- Summer Design Day Schedule Name
  {5f4a9864-04a3-4fba-8c68-5c5dfeca2c27}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2c8b6c24-fd03-4da4-89b5-129260e4cdc3}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:Schedule:Day,
  {0ec38dd6-2bd3-49b2-9237-fa62fb8374b9}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.89;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {91cb2c33-6057-4c31-9b0b-63a915c8756d}, !- Handle
  Schedule Rule 12,                       !- Name
  {cb58adf1-d3a6-4782-9d81-c6fc597a3e46}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bc935b8a-c7c6-4bd0-8658-27a9425e880d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bc935b8a-c7c6-4bd0-8658-27a9425e880d}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  23.89,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  29.44;                                  !- Value Until Time 3

OS:Schedule:Day,
  {5f4a9864-04a3-4fba-8c68-5c5dfeca2c27}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:SurfaceConvectionAlgorithm:Inside,
  {e1aadf8e-9cff-4283-bb74-f1fa31a01ef0}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {87127af1-9590-4b2e-9620-90937534994d}, !- Handle
  TARP;                                   !- Algorithm

OS:Site:WaterMainsTemperature,
  {0780c102-fb11-44fb-84df-386bc20298ab}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  -1.525,                                 !- Annual Average Outdoor Air Temperature {C}
  36.2;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:ScheduleTypeLimits,
  {3b8f51ef-a01f-41c5-8bc0-bda1f9856b99}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AvailabilityManager:NightCycle,
  {ef069d9f-a860-4d47-90f0-e20466987aee}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {0a812646-9c97-45de-9be5-d814b54f8d22}, !- Control Zone or Zone List Name
  {3d1a18b9-de09-45e2-8661-92c79cf6166e}, !- Cooling Control Zone or Zone List Name
  {4d401079-0596-4ce1-ad57-505150daaa91}, !- Heating Control Zone or Zone List Name
  {c4fd2b77-ffad-41df-be88-869e80ed02bc}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0a812646-9c97-45de-9be5-d814b54f8d22}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {3d1a18b9-de09-45e2-8661-92c79cf6166e}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4d401079-0596-4ce1-ad57-505150daaa91}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c4fd2b77-ffad-41df-be88-869e80ed02bc}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {7dcd66ae-cda1-40b6-b023-c3d4ff41b4a2}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b823304-7cde-4228-a5b4-185764642d8e}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {6acd02e3-1d08-4eae-9b20-f8f4f9b80931}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {147c2697-a506-43e4-8b03-bb5d2a6f83e4}, !- Control Zone or Zone List Name
  {197b4d7d-900a-402d-b75d-3d3054c7bb53}, !- Cooling Control Zone or Zone List Name
  {b6a8e1e7-2860-4c8c-8ea7-fb2d4156ba66}, !- Heating Control Zone or Zone List Name
  {29c0f7c2-6381-4500-9702-48f169c95f64}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {147c2697-a506-43e4-8b03-bb5d2a6f83e4}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {197b4d7d-900a-402d-b75d-3d3054c7bb53}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b6a8e1e7-2860-4c8c-8ea7-fb2d4156ba66}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {29c0f7c2-6381-4500-9702-48f169c95f64}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {f7f9b2bd-ad08-4b3f-9623-545b16f0fbaa}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2f7683c-0705-4118-ad96-dac30f13ab06}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {a07adbc4-bfd6-475a-9846-c8b179a93bee}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {5e8fffba-e65e-4d33-8c5f-7e3463de3862}, !- Control Zone or Zone List Name
  {7d802a81-0628-4433-a425-c80508abcd8c}, !- Cooling Control Zone or Zone List Name
  {85a2b3f9-070e-4ec2-8751-badecdc1dbbe}, !- Heating Control Zone or Zone List Name
  {12c1083c-e90d-4713-b097-bc6fc3f468ae}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5e8fffba-e65e-4d33-8c5f-7e3463de3862}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {7d802a81-0628-4433-a425-c80508abcd8c}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {85a2b3f9-070e-4ec2-8751-badecdc1dbbe}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {12c1083c-e90d-4713-b097-bc6fc3f468ae}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {bcca9734-e379-4660-aed5-08c520a9fd90}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13ac1673-cfb0-4aa2-a76d-335aeaa701fe}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {547ca268-238f-4164-8dfd-306beaf8c889}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {bc36272e-faa1-42e3-b81d-77c1b280a6e4}, !- Control Zone or Zone List Name
  {a1a05ef3-9a79-4c8a-98a5-a5c6420021f9}, !- Cooling Control Zone or Zone List Name
  {44b72280-ec6b-41ba-9170-79633fb0362e}, !- Heating Control Zone or Zone List Name
  {ce51a78c-f765-418c-9420-bd96a455f845}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bc36272e-faa1-42e3-b81d-77c1b280a6e4}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {a1a05ef3-9a79-4c8a-98a5-a5c6420021f9}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {44b72280-ec6b-41ba-9170-79633fb0362e}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ce51a78c-f765-418c-9420-bd96a455f845}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {cb26a062-dede-4dbd-83a7-cfdfa30596b8}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f115528a-a294-4384-8be3-3b1f3cbd27b6}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {7a81649b-7b00-4260-8a70-e35d832a4985}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {93e103ea-471d-41cb-ba56-e145c8ada60b}, !- Control Zone or Zone List Name
  {1b311b5a-41ec-463c-a1f2-970896f5ee51}, !- Cooling Control Zone or Zone List Name
  {491d9317-bad5-4778-a721-3aff0fa108c0}, !- Heating Control Zone or Zone List Name
  {249c6bb7-18d0-4a24-bdd0-cee141364cb9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {93e103ea-471d-41cb-ba56-e145c8ada60b}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {1b311b5a-41ec-463c-a1f2-970896f5ee51}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {491d9317-bad5-4778-a721-3aff0fa108c0}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {249c6bb7-18d0-4a24-bdd0-cee141364cb9}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {b7d5c7ff-041c-4160-83ef-45de2d3ebc98}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e0307d2-45ac-4ea6-8aef-240458f41ce9}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Material:NoMass,
  {7a5f1f9e-b8ca-4338-b29d-727a239eb5ee}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {583243e8-6dcb-4bef-ade8-83c5478cf847}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {a65e9eb9-ce50-4b60-bf6d-794ddcb587a9}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {64807240-8e8d-4808-a9f5-71af268141bc}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {d94f657f-40b8-48a9-a7a5-2e4165ae14d3}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {641ec048-fcf7-412b-868f-c59e0dbf7717}, !- Handle
  Typical Interior Floor,                 !- Name
  {65c4d386-c110-4c6b-acec-815ea9733e51}, !- Surface Rendering Name
  {583243e8-6dcb-4bef-ade8-83c5478cf847}, !- Layer 1
  {7a5f1f9e-b8ca-4338-b29d-727a239eb5ee}; !- Layer 2

OS:StandardsInformation:Construction,
  {3a5f08c5-c38c-4c03-9601-12154183d6c2}, !- Handle
  {641ec048-fcf7-412b-868f-c59e0dbf7717}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {9b18da5a-64bc-4a3a-a823-d64f2c6f40a7}, !- Handle
  Typical Interior Wall,                  !- Name
  {7ca7f200-27e0-464f-a1d2-3e11c21c9a64}, !- Surface Rendering Name
  {a65e9eb9-ce50-4b60-bf6d-794ddcb587a9}, !- Layer 1
  {a65e9eb9-ce50-4b60-bf6d-794ddcb587a9}; !- Layer 2

OS:StandardsInformation:Construction,
  {3eb86823-c52b-4be4-936b-70898ff3e6d1}, !- Handle
  {9b18da5a-64bc-4a3a-a823-d64f2c6f40a7}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {27ce3ce2-fe4b-4a01-9364-dd6f42aff90a}, !- Handle
  Typical Interior Ceiling,               !- Name
  {21a8bca6-1ab7-4ede-905c-6bb4be5a4993}, !- Surface Rendering Name
  {7a5f1f9e-b8ca-4338-b29d-727a239eb5ee}, !- Layer 1
  {583243e8-6dcb-4bef-ade8-83c5478cf847}; !- Layer 2

OS:StandardsInformation:Construction,
  {ed33d535-0354-41e2-b33c-1b5360e911d7}, !- Handle
  {27ce3ce2-fe4b-4a01-9364-dd6f42aff90a}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {ef64e59d-033c-4d0d-92e8-36fd41e4a0e9}, !- Handle
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  {bce1547e-e256-4f44-bec3-ba23968c7b45}, !- Surface Rendering Name
  {494a34f3-93e2-4901-a459-cc4f1737bc6a}, !- Layer 1
  {d94f657f-40b8-48a9-a7a5-2e4165ae14d3}; !- Layer 2

OS:Material,
  {494a34f3-93e2-4901-a459-cc4f1737bc6a}, !- Handle
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {89192aff-8bcb-4e52-9967-e3137aa45aa9}, !- Handle
  {ef64e59d-033c-4d0d-92e8-36fd41e4a0e9}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {f0792bd6-d74f-474f-81db-9acf0401cbc9}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  {2d9be576-4587-4ade-9ce4-ec1c8cd3faa9}, !- Surface Rendering Name
  {48962171-b7e3-47f3-abfc-f9c0faa6d10c}; !- Layer 1

OS:Material,
  {48962171-b7e3-47f3-abfc-f9c0faa6d10c}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {46ab202f-88b8-4ebd-8671-95ce36bafd94}, !- Handle
  {f0792bd6-d74f-474f-81db-9acf0401cbc9}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:WindowMaterial:Gas,
  {d48accdf-f4b0-471e-b6ac-58f78d30365d}, !- Handle
  AIR 6MM,                                !- Name
  Air,                                    !- Gas Type
  0.0063;                                 !- Thickness {m}

OS:Material,
  {a0178f07-82aa-4c3b-8b5a-e25f9572c7c2}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f4c9a624-0e9e-4ab6-a1cf-c581cc69a711}, !- Handle
  U 0.40 SHGC 0.43 Dbl LoE Spec Sel Clr 3mm/6mm/6mm Air, !- Name
  {fbd5b9f8-d3a3-4560-bd89-6a4419209603}, !- Surface Rendering Name
  {8b027239-eaec-40bb-b5b6-d072d217ad1e}, !- Layer 1
  {d48accdf-f4b0-471e-b6ac-58f78d30365d}, !- Layer 2
  {63aadb6b-c4eb-4bea-baf4-922ed0ccc642}; !- Layer 3

OS:WindowMaterial:Glazing,
  {8b027239-eaec-40bb-b5b6-d072d217ad1e}, !- Handle
  LoE SPEC SEL CLEAR 3MM,                 !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.45,                                   !- Solar Transmittance at Normal Incidence
  0.34,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.37,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.78,                                   !- Visible Transmittance at Normal Incidence
  0.07,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.06,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.03,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Glazing,
  {63aadb6b-c4eb-4bea-baf4-922ed0ccc642}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {fda71418-2387-41d3-893d-77450a425555}, !- Handle
  {f4c9a624-0e9e-4ab6-a1cf-c581cc69a711}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {77ac0dbf-826a-4ee6-a287-0c95b9f98a93}, !- Handle
  Typical Interior Window,                !- Name
  {a2304eb9-1b97-4066-9c5b-ae3f8498e25a}, !- Surface Rendering Name
  {5f834546-9b57-40bf-adc7-9a6fe7468e7c}; !- Layer 1

OS:WindowMaterial:Glazing,
  {5f834546-9b57-40bf-adc7-9a6fe7468e7c}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {d2dc2ed1-8eaa-439b-add3-662fd3a5d5f9}, !- Handle
  {77ac0dbf-826a-4ee6-a287-0c95b9f98a93}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {37adca44-62f0-4eae-ab86-92ff97b67d7a}, !- Handle
  Typical Interior Door,                  !- Name
  {9ea3553f-1593-4c84-94c7-3f743c4f5ad8}, !- Surface Rendering Name
  {0b0627ec-68ae-46e4-9bf8-3ade308aeeaa}; !- Layer 1

OS:Material,
  {0b0627ec-68ae-46e4-9bf8-3ade308aeeaa}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ab086e58-c8b4-4809-868e-84ee4208a361}, !- Handle
  {37adca44-62f0-4eae-ab86-92ff97b67d7a}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {982af14b-cff2-47f0-828e-ae109f6044b5}, !- Handle
  Typical Interior Partition,             !- Name
  {21fb989e-1bd5-44ae-9ee0-f5b5c73ae1a8}, !- Surface Rendering Name
  {0b0627ec-68ae-46e4-9bf8-3ade308aeeaa}; !- Layer 1

OS:StandardsInformation:Construction,
  {0423c87d-44a5-4e84-b5de-f7893231ff1e}, !- Handle
  {982af14b-cff2-47f0-828e-ae109f6044b5}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:PlantLoop,
  {2f2710eb-335d-49e7-97ba-90c9bfb85d4a}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {3a227374-501c-45aa-92db-78b8e01cde1a}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {9f1efaa4-4438-4376-b436-0f9ca6307d06}, !- Plant Side Inlet Node Name
  {9aec882a-6065-43ff-923d-6886ef037edf}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {88a1ce67-0170-410c-ae11-9987be3d6a9d}, !- Demand Side Inlet Node Name
  {d87e130d-78f5-4b3a-89cd-e8e2452d83e0}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {d5af5665-f88a-4da5-a038-34809efe761b}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {d74e5bf3-ab3d-46c9-a898-f12ea953e5e0}, !- Demand Mixer Name
  {209d4925-54d3-49f3-8d41-b9729352da4c}, !- Demand Splitter Name
  {5ce0026c-886f-41c0-8a7d-7d923b4a7296}, !- Supply Mixer Name
  {495ddfd6-6d0f-4020-b935-0a9fdeac1b50}; !- Supply Splitter Name

OS:Node,
  {7ca01397-c14b-434a-b43f-8ab22f0cac9a}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {9f1efaa4-4438-4376-b436-0f9ca6307d06}, !- Inlet Port
  {4e95e073-0d3c-4ceb-8a32-6d1531f3fe9a}; !- Outlet Port

OS:Node,
  {3a227374-501c-45aa-92db-78b8e01cde1a}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {e2047d20-ec66-4a7f-941f-ee5f8d1d6fb9}, !- Inlet Port
  {9aec882a-6065-43ff-923d-6886ef037edf}; !- Outlet Port

OS:Node,
  {2beaf411-aa2c-48cf-8960-3685bff27c68}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff Supply Inlet Water Node, !- Name
  {d427c74a-f990-4282-9f65-93a80e0ccbb9}, !- Inlet Port
  {05213a70-4d1e-4cba-ad3a-81c8a631de1b}; !- Outlet Port

OS:Connector:Mixer,
  {5ce0026c-886f-41c0-8a7d-7d923b4a7296}, !- Handle
  Connector Mixer 1,                      !- Name
  {30e86f7d-2c8e-46e1-a1f6-d8d6df498557}, !- Outlet Branch Name
  {61dea1f6-5384-4442-af1a-29ec1b7529ae}, !- Inlet Branch Name 1
  {ac0b4077-d029-4a49-99f7-304bd305553f}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {495ddfd6-6d0f-4020-b935-0a9fdeac1b50}, !- Handle
  Connector Splitter 1,                   !- Name
  {02eaea1f-0403-4e4f-b130-69e7adedaaf3}, !- Inlet Branch Name
  {d427c74a-f990-4282-9f65-93a80e0ccbb9}, !- Outlet Branch Name 1
  {af7a7c57-efca-4d39-8b96-f978d2663de3}; !- Outlet Branch Name 2

OS:Connection,
  {9f1efaa4-4438-4376-b436-0f9ca6307d06}, !- Handle
  {2f2710eb-335d-49e7-97ba-90c9bfb85d4a}, !- Source Object
  14,                                     !- Outlet Port
  {7ca01397-c14b-434a-b43f-8ab22f0cac9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d427c74a-f990-4282-9f65-93a80e0ccbb9}, !- Handle
  {495ddfd6-6d0f-4020-b935-0a9fdeac1b50}, !- Source Object
  3,                                      !- Outlet Port
  {2beaf411-aa2c-48cf-8960-3685bff27c68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9aec882a-6065-43ff-923d-6886ef037edf}, !- Handle
  {3a227374-501c-45aa-92db-78b8e01cde1a}, !- Source Object
  3,                                      !- Outlet Port
  {2f2710eb-335d-49e7-97ba-90c9bfb85d4a}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {f4ae68cd-9aa4-494c-9e5d-724e312760d6}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {88a1ce67-0170-410c-ae11-9987be3d6a9d}, !- Inlet Port
  {51fb7764-9fd9-4b6f-bc4c-b233afa4850a}; !- Outlet Port

OS:Node,
  {8c08af57-3942-4af7-b60e-3734269546af}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {6d35cf33-18e6-476c-887a-55276e5075ce}, !- Inlet Port
  {d87e130d-78f5-4b3a-89cd-e8e2452d83e0}; !- Outlet Port

OS:Node,
  {28f63570-9574-4e3b-911d-bcba1d6e0d87}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {bc11952f-6c59-4785-b659-dccad8ea6a7c}, !- Inlet Port
  {c948d53a-ede7-46fd-ba22-343fc95b2d7a}; !- Outlet Port

OS:Connector:Mixer,
  {d74e5bf3-ab3d-46c9-a898-f12ea953e5e0}, !- Handle
  Connector Mixer 2,                      !- Name
  {43a8595e-cacb-4d10-a53c-617da2799f7f}, !- Outlet Branch Name
  {a727470e-56e6-4229-93d9-2e17e4f206d4}, !- Inlet Branch Name 1
  ;                                       !- Inlet Branch Name 2

OS:Connector:Splitter,
  {209d4925-54d3-49f3-8d41-b9729352da4c}, !- Handle
  Connector Splitter 2,                   !- Name
  {51fb7764-9fd9-4b6f-bc4c-b233afa4850a}, !- Inlet Branch Name
  {bc11952f-6c59-4785-b659-dccad8ea6a7c}, !- Outlet Branch Name 1
  ;                                       !- Outlet Branch Name 2

OS:Connection,
  {88a1ce67-0170-410c-ae11-9987be3d6a9d}, !- Handle
  {2f2710eb-335d-49e7-97ba-90c9bfb85d4a}, !- Source Object
  17,                                     !- Outlet Port
  {f4ae68cd-9aa4-494c-9e5d-724e312760d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51fb7764-9fd9-4b6f-bc4c-b233afa4850a}, !- Handle
  {f4ae68cd-9aa4-494c-9e5d-724e312760d6}, !- Source Object
  3,                                      !- Outlet Port
  {209d4925-54d3-49f3-8d41-b9729352da4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc11952f-6c59-4785-b659-dccad8ea6a7c}, !- Handle
  {209d4925-54d3-49f3-8d41-b9729352da4c}, !- Source Object
  3,                                      !- Outlet Port
  {28f63570-9574-4e3b-911d-bcba1d6e0d87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d87e130d-78f5-4b3a-89cd-e8e2452d83e0}, !- Handle
  {8c08af57-3942-4af7-b60e-3734269546af}, !- Source Object
  3,                                      !- Outlet Port
  {2f2710eb-335d-49e7-97ba-90c9bfb85d4a}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {54266f6b-b311-4f2f-82ba-f8eda337da01}, !- Handle
  {2f2710eb-335d-49e7-97ba-90c9bfb85d4a}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {d5af5665-f88a-4da5-a038-34809efe761b}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {4b82eaad-a4f1-4979-82d9-58c8e927fe7e}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {c4ea3040-b851-4cad-91e6-0b3aee47cc60}, !- Schedule Type Limits Name
  {c61c1129-e629-4879-ab6e-563fb41ed347}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c61c1129-e629-4879-ab6e-563fb41ed347}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {c4ea3040-b851-4cad-91e6-0b3aee47cc60}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {41aa645a-7bdd-4648-be9a-80337df721be}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {4b82eaad-a4f1-4979-82d9-58c8e927fe7e}, !- Schedule Name
  {3a227374-501c-45aa-92db-78b8e01cde1a}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {c3fe411f-afc1-40dd-bce8-b9690c81be8b}, !- Handle
  Main Service Water Loop Water Mains Pressure Driven, !- Name
  {4e95e073-0d3c-4ceb-8a32-6d1531f3fe9a}, !- Inlet Node Name
  {28afcab7-2fed-4ebb-a90d-647b0de34316}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {98c5e5d8-bd62-436b-9089-7d07b4baabe6}, !- Handle
  Main Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {28afcab7-2fed-4ebb-a90d-647b0de34316}, !- Inlet Port
  {02eaea1f-0403-4e4f-b130-69e7adedaaf3}; !- Outlet Port

OS:Connection,
  {4e95e073-0d3c-4ceb-8a32-6d1531f3fe9a}, !- Handle
  {7ca01397-c14b-434a-b43f-8ab22f0cac9a}, !- Source Object
  3,                                      !- Outlet Port
  {c3fe411f-afc1-40dd-bce8-b9690c81be8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28afcab7-2fed-4ebb-a90d-647b0de34316}, !- Handle
  {c3fe411f-afc1-40dd-bce8-b9690c81be8b}, !- Source Object
  3,                                      !- Outlet Port
  {98c5e5d8-bd62-436b-9089-7d07b4baabe6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02eaea1f-0403-4e4f-b130-69e7adedaaf3}, !- Handle
  {98c5e5d8-bd62-436b-9089-7d07b4baabe6}, !- Source Object
  3,                                      !- Outlet Port
  {495ddfd6-6d0f-4020-b935-0a9fdeac1b50}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {61c5c84b-46db-453d-a51c-59ee6ab0b5f8}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {4b82eaad-a4f1-4979-82d9-58c8e927fe7e}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  571.000061393684,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  571.000061393684,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.734013189168049,                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  0.734013189168049,                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {05213a70-4d1e-4cba-ad3a-81c8a631de1b}, !- Use Side Inlet Node Name
  {dafd6875-71b9-415a-ab46-f2c42dd86312}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {a94c8a4f-264a-4aa7-9555-ecd4ea0ee746}, !- Handle
  {61c5c84b-46db-453d-a51c-59ee6ab0b5f8}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {b0942391-a12a-4d31-a6b7-e6e11f91f12f}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff Supply Outlet Water Node, !- Name
  {dafd6875-71b9-415a-ab46-f2c42dd86312}, !- Inlet Port
  {61dea1f6-5384-4442-af1a-29ec1b7529ae}; !- Outlet Port

OS:Connection,
  {05213a70-4d1e-4cba-ad3a-81c8a631de1b}, !- Handle
  {2beaf411-aa2c-48cf-8960-3685bff27c68}, !- Source Object
  3,                                      !- Outlet Port
  {61c5c84b-46db-453d-a51c-59ee6ab0b5f8}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {dafd6875-71b9-415a-ab46-f2c42dd86312}, !- Handle
  {61c5c84b-46db-453d-a51c-59ee6ab0b5f8}, !- Source Object
  32,                                     !- Outlet Port
  {b0942391-a12a-4d31-a6b7-e6e11f91f12f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61dea1f6-5384-4442-af1a-29ec1b7529ae}, !- Handle
  {b0942391-a12a-4d31-a6b7-e6e11f91f12f}, !- Source Object
  3,                                      !- Outlet Port
  {5ce0026c-886f-41c0-8a7d-7d923b4a7296}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d2b5549b-4a0e-44f8-9a85-f1877bd6e23d}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {4247c5b4-a3cf-40e3-a21e-deedc79a8576}, !- Inlet Node Name
  {4ec62613-beb1-406c-af7a-fe1d3455376c}; !- Outlet Node Name

OS:Node,
  {255e2104-6694-47b4-aa4c-d97c5908d6a5}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {af7a7c57-efca-4d39-8b96-f978d2663de3}, !- Inlet Port
  {4247c5b4-a3cf-40e3-a21e-deedc79a8576}; !- Outlet Port

OS:Connection,
  {af7a7c57-efca-4d39-8b96-f978d2663de3}, !- Handle
  {495ddfd6-6d0f-4020-b935-0a9fdeac1b50}, !- Source Object
  4,                                      !- Outlet Port
  {255e2104-6694-47b4-aa4c-d97c5908d6a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {71b998f5-7f78-4eaa-971a-8dc84b6fbf64}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {4ec62613-beb1-406c-af7a-fe1d3455376c}, !- Inlet Port
  {ac0b4077-d029-4a49-99f7-304bd305553f}; !- Outlet Port

OS:Connection,
  {4247c5b4-a3cf-40e3-a21e-deedc79a8576}, !- Handle
  {255e2104-6694-47b4-aa4c-d97c5908d6a5}, !- Source Object
  3,                                      !- Outlet Port
  {d2b5549b-4a0e-44f8-9a85-f1877bd6e23d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ec62613-beb1-406c-af7a-fe1d3455376c}, !- Handle
  {d2b5549b-4a0e-44f8-9a85-f1877bd6e23d}, !- Source Object
  3,                                      !- Outlet Port
  {71b998f5-7f78-4eaa-971a-8dc84b6fbf64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac0b4077-d029-4a49-99f7-304bd305553f}, !- Handle
  {71b998f5-7f78-4eaa-971a-8dc84b6fbf64}, !- Source Object
  3,                                      !- Outlet Port
  {5ce0026c-886f-41c0-8a7d-7d923b4a7296}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f6cc02b7-6c7f-4699-84e5-430c3886f41b}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {c948d53a-ede7-46fd-ba22-343fc95b2d7a}, !- Inlet Node Name
  {0b2b7270-c28b-44ff-bdef-a77250b92368}; !- Outlet Node Name

OS:Node,
  {62dc6952-63db-4b3f-ad0c-d43402e885ad}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {0b2b7270-c28b-44ff-bdef-a77250b92368}, !- Inlet Port
  {a727470e-56e6-4229-93d9-2e17e4f206d4}; !- Outlet Port

OS:Connection,
  {c948d53a-ede7-46fd-ba22-343fc95b2d7a}, !- Handle
  {28f63570-9574-4e3b-911d-bcba1d6e0d87}, !- Source Object
  3,                                      !- Outlet Port
  {f6cc02b7-6c7f-4699-84e5-430c3886f41b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b2b7270-c28b-44ff-bdef-a77250b92368}, !- Handle
  {f6cc02b7-6c7f-4699-84e5-430c3886f41b}, !- Source Object
  3,                                      !- Outlet Port
  {62dc6952-63db-4b3f-ad0c-d43402e885ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a727470e-56e6-4229-93d9-2e17e4f206d4}, !- Handle
  {62dc6952-63db-4b3f-ad0c-d43402e885ad}, !- Source Object
  3,                                      !- Outlet Port
  {d74e5bf3-ab3d-46c9-a898-f12ea953e5e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1567121d-9de7-46b0-8520-802e526e6ff9}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {d21821e2-7345-49b8-b207-0def0d27f0df}, !- Inlet Node Name
  {e2047d20-ec66-4a7f-941f-ee5f8d1d6fb9}; !- Outlet Node Name

OS:Node,
  {f8537bb2-75e7-4a8e-8e23-de809229aba0}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {30e86f7d-2c8e-46e1-a1f6-d8d6df498557}, !- Inlet Port
  {d21821e2-7345-49b8-b207-0def0d27f0df}; !- Outlet Port

OS:Connection,
  {30e86f7d-2c8e-46e1-a1f6-d8d6df498557}, !- Handle
  {5ce0026c-886f-41c0-8a7d-7d923b4a7296}, !- Source Object
  2,                                      !- Outlet Port
  {f8537bb2-75e7-4a8e-8e23-de809229aba0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d21821e2-7345-49b8-b207-0def0d27f0df}, !- Handle
  {f8537bb2-75e7-4a8e-8e23-de809229aba0}, !- Source Object
  3,                                      !- Outlet Port
  {1567121d-9de7-46b0-8520-802e526e6ff9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2047d20-ec66-4a7f-941f-ee5f8d1d6fb9}, !- Handle
  {1567121d-9de7-46b0-8520-802e526e6ff9}, !- Source Object
  3,                                      !- Outlet Port
  {3a227374-501c-45aa-92db-78b8e01cde1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8871f49b-8c6c-4c2d-aea5-cd793b15a145}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {7df36cd0-3faa-433a-81ba-c547970dd905}, !- Inlet Node Name
  {6d35cf33-18e6-476c-887a-55276e5075ce}; !- Outlet Node Name

OS:Node,
  {fe83a05c-78b2-40f9-a789-d5fbf0376223}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {43a8595e-cacb-4d10-a53c-617da2799f7f}, !- Inlet Port
  {7df36cd0-3faa-433a-81ba-c547970dd905}; !- Outlet Port

OS:Connection,
  {43a8595e-cacb-4d10-a53c-617da2799f7f}, !- Handle
  {d74e5bf3-ab3d-46c9-a898-f12ea953e5e0}, !- Source Object
  2,                                      !- Outlet Port
  {fe83a05c-78b2-40f9-a789-d5fbf0376223}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7df36cd0-3faa-433a-81ba-c547970dd905}, !- Handle
  {fe83a05c-78b2-40f9-a789-d5fbf0376223}, !- Source Object
  3,                                      !- Outlet Port
  {8871f49b-8c6c-4c2d-aea5-cd793b15a145}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d35cf33-18e6-476c-887a-55276e5075ce}, !- Handle
  {8871f49b-8c6c-4c2d-aea5-cd793b15a145}, !- Source Object
  3,                                      !- Outlet Port
  {8c08af57-3942-4af7-b60e-3734269546af}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {413d8364-81c7-4b60-b738-f492770ba072}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {30e6bf78-bc88-4b34-8f0a-0d6f3bed3bbb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {30e6bf78-bc88-4b34-8f0a-0d6f3bed3bbb}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7362d9b9-d836-48bb-b6e4-544ec96304cc}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {51bd96fd-9745-450f-b6b3-7fffabfdc6d5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {51bd96fd-9745-450f-b6b3-7fffabfdc6d5}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e72ac39e-e0b8-48e3-9299-1b7d2ec347ee}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  {9b5a1a45-0c61-4448-b682-578180c4a572}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9b5a1a45-0c61-4448-b682-578180c4a572}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:Exterior:Lights:Definition,
  {fac36fba-6c7b-4b7e-a19b-a24480336047}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  861.3;                                  !- Design Level {W}

OS:Schedule:Ruleset,
  {6a2e6c76-6bd7-4713-a608-b9fd032c84dd}, !- Handle
  OfficeSmall Exterior_lighting_schedule_b, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {a54b953d-ac39-4f3e-831c-9eb0507ed4d9}, !- Default Day Schedule Name
  {911c0f17-7858-4712-9c20-42e46de489a9}, !- Summer Design Day Schedule Name
  {669ed33d-f621-4b07-a449-28f410b1e571}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a54b953d-ac39-4f3e-831c-9eb0507ed4d9}, !- Handle
  OfficeSmall Exterior_lighting_schedule_b Default, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {669ed33d-f621-4b07-a449-28f410b1e571}, !- Handle
  OfficeSmall Exterior_lighting_schedule_b Winter Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {911c0f17-7858-4712-9c20-42e46de489a9}, !- Handle
  OfficeSmall Exterior_lighting_schedule_b Summer Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {a01ba764-158f-412b-bf3c-46fd85205744}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  {fac36fba-6c7b-4b7e-a19b-a24480336047}, !- Exterior Lights Definition Name
  {6a2e6c76-6bd7-4713-a608-b9fd032c84dd}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {8f6c928b-0886-466b-ac03-91686b7203af}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  50.7;                                   !- Design Level {W}

OS:Schedule:Ruleset,
  {ea0ae8f1-754c-4674-bd6f-657c789fb59a}, !- Handle
  OfficeSmall Exterior_lighting_schedule_a, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {caa0bdc4-6d80-4f9d-9226-4a7c99f0a381}, !- Default Day Schedule Name
  {9f97efcb-85d1-43ef-9b41-5527ac7679b5}, !- Summer Design Day Schedule Name
  {c40abff1-44e4-4bcf-b8eb-ff4cf34890a7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {caa0bdc4-6d80-4f9d-9226-4a7c99f0a381}, !- Handle
  OfficeSmall Exterior_lighting_schedule_a Default, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {c40abff1-44e4-4bcf-b8eb-ff4cf34890a7}, !- Handle
  OfficeSmall Exterior_lighting_schedule_a Winter Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {9f97efcb-85d1-43ef-9b41-5527ac7679b5}, !- Handle
  OfficeSmall Exterior_lighting_schedule_a Summer Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {27c8758e-82fa-4309-9f3e-a200fa77de92}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {8f6c928b-0886-466b-ac03-91686b7203af}, !- Exterior Lights Definition Name
  {ea0ae8f1-754c-4674-bd6f-657c789fb59a}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Site:GroundTemperature:FCfactorMethod,
  {d6c59ef0-3676-44e6-83cd-c9cb09618dd1}, !- Handle
  -3.1,                                   !- January Ground Temperature {C}
  -17.7,                                  !- February Ground Temperature {C}
  -19.3,                                  !- March Ground Temperature {C}
  -17.6,                                  !- April Ground Temperature {C}
  -15.4,                                  !- May Ground Temperature {C}
  -10.3,                                  !- June Ground Temperature {C}
  0.7,                                    !- July Ground Temperature {C}
  10.6,                                   !- August Ground Temperature {C}
  16,                                     !- September Ground Temperature {C}
  16.9,                                   !- October Ground Temperature {C}
  14.2,                                   !- November Ground Temperature {C}
  6.7;                                    !- December Ground Temperature {C}

OS:AdditionalProperties,
  {33931484-07c3-44d9-a314-b2d1745f7cfe}, !- Handle
  {61c5c84b-46db-453d-a51c-59ee6ab0b5f8}; !- Object Name

OS:LifeCycleCost:Parameters,
  {4f2b12b3-98f5-4bc6-98c8-deefdf703c8c}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:StandardsInformation:Material,
  {9856b26c-11b7-4804-8fc8-b9031420af89}, !- Handle
  {0b0627ec-68ae-46e4-9bf8-3ade308aeeaa}; !- Material Name

OS:StandardsInformation:Material,
  {9d16e0c3-6c4e-4d39-bf01-b11ca154e8b0}, !- Handle
  {5f834546-9b57-40bf-adc7-9a6fe7468e7c}; !- Material Name

OS:StandardsInformation:Material,
  {81ad0bff-dead-4ddf-a513-9ebe0f9e5fc7}, !- Handle
  {63aadb6b-c4eb-4bea-baf4-922ed0ccc642}; !- Material Name

OS:StandardsInformation:Material,
  {24d0a33b-a024-4af8-b98a-90eb7042f25d}, !- Handle
  {8b027239-eaec-40bb-b5b6-d072d217ad1e}; !- Material Name

OS:StandardsInformation:Material,
  {62633d30-7827-4501-9be4-16d3ca083d72}, !- Handle
  {a0178f07-82aa-4c3b-8b5a-e25f9572c7c2}; !- Material Name

OS:StandardsInformation:Material,
  {647106a6-6917-4210-a621-7b5f054a2b9a}, !- Handle
  {d48accdf-f4b0-471e-b6ac-58f78d30365d}; !- Material Name

OS:StandardsInformation:Material,
  {da591894-f1e2-4dc0-8718-b1cb03b66117}, !- Handle
  {48962171-b7e3-47f3-abfc-f9c0faa6d10c}; !- Material Name

OS:StandardsInformation:Material,
  {599246fa-46ac-4d51-8f54-a9217a8192c0}, !- Handle
  {494a34f3-93e2-4901-a459-cc4f1737bc6a}; !- Material Name

OS:StandardsInformation:Material,
  {69b02901-dbf6-46df-8444-a80c00ebbb82}, !- Handle
  {d94f657f-40b8-48a9-a7a5-2e4165ae14d3}; !- Material Name

OS:StandardsInformation:Material,
  {1038a070-33d6-46ae-bf99-ab78a85db299}, !- Handle
  {64807240-8e8d-4808-a9f5-71af268141bc}; !- Material Name

OS:StandardsInformation:Material,
  {b4a4a04c-c8c4-407f-ba57-1db3dab28bfa}, !- Handle
  {a65e9eb9-ce50-4b60-bf6d-794ddcb587a9}; !- Material Name

OS:StandardsInformation:Material,
  {80ea5071-c4a4-4925-8ef7-03e0a67231c4}, !- Handle
  {583243e8-6dcb-4bef-ade8-83c5478cf847}; !- Material Name

OS:StandardsInformation:Material,
  {d30e9cc8-e718-435a-8efb-f63b9c19d81f}, !- Handle
  {7a5f1f9e-b8ca-4338-b29d-727a239eb5ee}; !- Material Name

OS:SizingPeriod:DesignDay,
  {d1aec6bc-6cb1-4807-8f09-d1934ed3ae36}, !- Handle
  Kodiak December .4% Condns WB=>MCDB,    !- Name
  6.5,                                    !- Maximum Dry-Bulb Temperature {C}
  5.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  6.2,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.359,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.403;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {28bf5e54-1016-4fae-8089-a4d5ad73854a}, !- Handle
  Kodiak November .4% Condns WB=>MCDB,    !- Name
  8.7,                                    !- Maximum Dry-Bulb Temperature {C}
  5.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  8.2,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.358,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.388;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {84e0543f-adc4-48ee-8660-d11382c22ef8}, !- Handle
  Kodiak October .4% Condns WB=>MCDB,     !- Name
  11.3,                                   !- Maximum Dry-Bulb Temperature {C}
  6.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  10.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.34,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.431;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f58ebf15-4c5b-4a3e-be2e-31d9f78b6d65}, !- Handle
  Kodiak September .4% Condns WB=>MCDB,   !- Name
  16.2,                                   !- Maximum Dry-Bulb Temperature {C}
  6.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  13.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.333,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.489;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {2c2f9273-893c-48fd-aedf-c34afe35f3f7}, !- Handle
  Kodiak August .4% Condns WB=>MCDB,      !- Name
  21.4,                                   !- Maximum Dry-Bulb Temperature {C}
  6.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.322,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.497;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {8dc59f48-f482-49b3-afb0-c51663491d2d}, !- Handle
  Kodiak July .4% Condns WB=>MCDB,        !- Name
  22.8,                                   !- Maximum Dry-Bulb Temperature {C}
  5.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.316,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.499;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {43aeb0d7-0f49-4efc-8add-0148cd21c96c}, !- Handle
  Kodiak June .4% Condns WB=>MCDB,        !- Name
  20.3,                                   !- Maximum Dry-Bulb Temperature {C}
  5.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  14.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.317,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.453;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {e6f3092a-e37a-4972-96fa-e212b448578e}, !- Handle
  Kodiak May .4% Condns WB=>MCDB,         !- Name
  17,                                     !- Maximum Dry-Bulb Temperature {C}
  5.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  11.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.314,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.447;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {7313b42b-5907-4fbc-a79c-e32d2eafadc4}, !- Handle
  Kodiak April .4% Condns WB=>MCDB,       !- Name
  11.4,                                   !- Maximum Dry-Bulb Temperature {C}
  5.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  8,                                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.323,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.439;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {2261a8bb-c030-4c65-ac59-d8d711e410e6}, !- Handle
  Kodiak March .4% Condns WB=>MCDB,       !- Name
  6.3,                                    !- Maximum Dry-Bulb Temperature {C}
  5.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  5.2,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.337,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.384;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {5c08a468-6ba0-4d14-b50b-a23f8fa7e82c}, !- Handle
  Kodiak February .4% Condns WB=>MCDB,    !- Name
  6.1,                                    !- Maximum Dry-Bulb Temperature {C}
  4.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  5.5,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.336,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.429;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f0fabae2-dbd9-4358-b0aa-526165ca49f2}, !- Handle
  Kodiak January .4% Condns WB=>MCDB,     !- Name
  5.7,                                    !- Maximum Dry-Bulb Temperature {C}
  4.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  5.5,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.326,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.48;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {d8e607f0-6383-4845-8074-28cf0f5395d4}, !- Handle
  Kodiak December .4% Condns DB=>MCWB,    !- Name
  6.9,                                    !- Maximum Dry-Bulb Temperature {C}
  5.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  5.6,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.359,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.403;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {1efee964-b94d-4b60-98c5-5eab2a4e56c4}, !- Handle
  Kodiak November .4% Condns DB=>MCWB,    !- Name
  9.4,                                    !- Maximum Dry-Bulb Temperature {C}
  5.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  7.3,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.358,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.388;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {9db5543d-b74c-4430-a63f-2dd01a0d91e9}, !- Handle
  Kodiak October .4% Condns DB=>MCWB,     !- Name
  12.6,                                   !- Maximum Dry-Bulb Temperature {C}
  6.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  9.4,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.34,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.431;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {463b5530-83ec-4922-a467-2cb8c1e72ccc}, !- Handle
  Kodiak September .4% Condns DB=>MCWB,   !- Name
  18,                                     !- Maximum Dry-Bulb Temperature {C}
  6.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  12.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.333,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.489;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {2e02b106-9433-4214-a89f-fad5f7e6ea1e}, !- Handle
  Kodiak August .4% Condns DB=>MCWB,      !- Name
  22.6,                                   !- Maximum Dry-Bulb Temperature {C}
  6.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.322,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.497;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {623cf309-0b05-45da-ae57-f0c7e1805ccc}, !- Handle
  Kodiak July .4% Condns DB=>MCWB,        !- Name
  24.2,                                   !- Maximum Dry-Bulb Temperature {C}
  5.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.316,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.499;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {fe66ba02-9e76-4458-8273-6611ec770878}, !- Handle
  Kodiak June .4% Condns DB=>MCWB,        !- Name
  22.3,                                   !- Maximum Dry-Bulb Temperature {C}
  5.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  13.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.317,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.453;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f086ca54-0c59-47db-a389-bf8e3a94cf0b}, !- Handle
  Kodiak May .4% Condns DB=>MCWB,         !- Name
  18.8,                                   !- Maximum Dry-Bulb Temperature {C}
  5.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  10.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.314,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.447;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {d44bda39-592d-45b8-afe9-645e2f97c00a}, !- Handle
  Kodiak April .4% Condns DB=>MCWB,       !- Name
  12.9,                                   !- Maximum Dry-Bulb Temperature {C}
  5.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  7,                                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.323,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.439;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {cd152520-97bc-4d77-9b9d-3b6f74a1992d}, !- Handle
  Kodiak March .4% Condns DB=>MCWB,       !- Name
  8.3,                                    !- Maximum Dry-Bulb Temperature {C}
  5.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  3.9,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.337,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.384;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {93f02b3c-5616-413b-ae4b-46c259220b8e}, !- Handle
  Kodiak February .4% Condns DB=>MCWB,    !- Name
  6.9,                                    !- Maximum Dry-Bulb Temperature {C}
  4.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  4.6,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.336,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.429;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {1bc73960-a4f0-4cb6-ad7c-3e0e4b90ffc3}, !- Handle
  Kodiak January .4% Condns DB=>MCWB,     !- Name
  6.8,                                    !- Maximum Dry-Bulb Temperature {C}
  4.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  4,                                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.326,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.48;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {33040bea-3d6d-4666-800d-4f5378c66ddb}, !- Handle
  Kodiak Ann Clg .4% Condns WB=>MDB,      !- Name
  18.9,                                   !- Maximum Dry-Bulb Temperature {C}
  6.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.322,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.497;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {142b4548-0940-43c3-afc4-e6a8fa6ce8d9}, !- Handle
  Kodiak Ann Clg .4% Condns DB=>MWB,      !- Name
  20.3,                                   !- Maximum Dry-Bulb Temperature {C}
  6.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  14.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.322,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.497;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {22430541-72f1-467f-aafd-80e384091e94}, !- Handle
  Kodiak Ann Htg 99.6% Condns DB,         !- Name
  -12.8,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5.6,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -12.8,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Rendering:Color,
  {21fb989e-1bd5-44ae-9ee0-f5b5c73ae1a8}, !- Handle
  Rendering Color 5,                      !- Name
  106,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  90;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9ea3553f-1593-4c84-94c7-3f743c4f5ad8}, !- Handle
  Rendering Color 6,                      !- Name
  0,                                      !- Rendering Red Value
  205,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a2304eb9-1b97-4066-9c5b-ae3f8498e25a}, !- Handle
  Rendering Color 7,                      !- Name
  205,                                    !- Rendering Red Value
  63,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fbd5b9f8-d3a3-4560-bd89-6a4419209603}, !- Handle
  Rendering Color 10,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2d9be576-4587-4ade-9ce4-ec1c8cd3faa9}, !- Handle
  Rendering Color 13,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  100;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bce1547e-e256-4f44-bec3-ba23968c7b45}, !- Handle
  Rendering Color 14,                     !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {21a8bca6-1ab7-4ede-905c-6bb4be5a4993}, !- Handle
  Rendering Color 15,                     !- Name
  253,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7ca7f200-27e0-464f-a1d2-3e11c21c9a64}, !- Handle
  Rendering Color 16,                     !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {65c4d386-c110-4c6b-acec-815ea9733e51}, !- Handle
  Rendering Color 17,                     !- Name
  199,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  21;                                     !- Rendering Blue Value

OS:RadianceParameters,
  {d95ba8f8-0575-4b55-85c6-271ad12dc400}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {40df8265-0906-4be8-bf6c-b06c6d103425}; !- Handle

OS:OutputControl:ReportingTolerances,
  {e24f3dbe-2035-48d9-9c03-26b3fb029bcf}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:ZoneAirHeatBalanceAlgorithm,
  {16979cf4-cd6e-46d4-a792-a994391a7cbd}, !- Handle
  ThirdOrderBackwardDifference,           !- Algorithm
  ,                                       !- Do Space Heat Balance for Sizing
  ;                                       !- Do Space Heat Balance for Simulation

OS:ZoneAirContaminantBalance,
  {610e01d7-070b-44b1-9733-30441855ef73}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {0235c29c-ce5b-4d76-ab68-a4c108f67369}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:Output:JSON,
  {97875709-c750-40f1-a0dc-a2e7aee2cf44}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

OS:Output:Table:SummaryReports,
  {0d2f6ce0-71dc-46f6-97e6-256999897caa}, !- Handle
  AllSummary;                             !- Report Name 1

OS:Output:Diagnostics,
  {e69f6df4-55b6-4696-8f6e-dd494baa68a7}; !- Handle

OS:ScheduleTypeLimits,
  {850c145d-bad4-4b18-863a-364249f39316}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:Building,
  {c2df6bc8-57cb-488d-828b-5a70c8f25a7c}, !- Handle
  90.1-2016|MediumOffice,                 !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {ebbfcda5-1468-4f4c-844b-336b58e402df}, !- Default Construction Set Name
  {88636ad2-1b9c-4712-8ad2-8f3a92a71f62}, !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Office;                                 !- Standards Building Type

OS:SpaceType,
  {f2c90eb6-aae3-4589-8cd0-3bf240366f16}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2016, !- Name
  ,                                       !- Default Construction Set Name
  {125ec134-ba8f-417e-8988-1d84d76db8a7}, !- Default Schedule Set Name
  {e1317c30-af39-46da-8987-fb58f6f5a61a}, !- Group Rendering Name
  {03f81e78-80d6-4498-bd0f-c27ecbdebd14}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Md Office;              !- Standards Space Type

OS:Rendering:Color,
  {e1317c30-af39-46da-8987-fb58f6f5a61a}, !- Handle
  Office WholeBuilding - Md Office,       !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:BuildingStory,
  {05a65f18-161f-4d6e-97ae-65de256ebbde}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  7.9248,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {e031b90f-4ccb-4872-b792-84ca69999bae}; !- Group Rendering Name

OS:Space,
  {7c1b51ef-aab9-4fb5-912d-f4e56e025cab}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story Ground, !- Name
  {f2c90eb6-aae3-4589-8cd0-3bf240366f16}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -12.038635404397,                       !- X Origin {m}
  -8.02575693626464,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {05a65f18-161f-4d6e-97ae-65de256ebbde}, !- Building Story Name
  {ce301d6b-0e6c-4d39-898d-b7dcff151922}; !- Thermal Zone Name

OS:Surface,
  {6a906324-d69d-49b7-b428-638513acca6f}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {78ca04c9-a2bc-4b95-aacb-a7e975e0d47f}, !- Construction Name
  {7c1b51ef-aab9-4fb5-912d-f4e56e025cab}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 1.77635683940025e-15, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13383a46-c41b-4269-9da2-3bf5ed10a8f7}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c1b51ef-aab9-4fb5-912d-f4e56e025cab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 4.572, 7.9248,   !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 1.77635683940025e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {089b4141-cd0c-45bd-ad66-0382bc395e2a}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c1b51ef-aab9-4fb5-912d-f4e56e025cab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb48bcf5-7139-42ad-8ba9-09e621834082}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 7.9248,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 4.572, 7.9248;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f85be1b-b48c-4f13-bf21-6da2e29f9623}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c1b51ef-aab9-4fb5-912d-f4e56e025cab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11940560-3aa7-4419-9721-09e41dd6ed9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.77635683940025e-15, 7.9248,    !- X,Y,Z Vertex 1 {m}
  4.572, 1.77635683940025e-15, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 7.9248;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3cc61756-d3ef-4aa2-9ddb-2378f03ceda2}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c1b51ef-aab9-4fb5-912d-f4e56e025cab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 1.77635683940025e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 1.77635683940025e-15, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 1.77635683940025e-15, 7.9248;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {371e01ef-0118-44fd-a6c8-38c895682d30}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7c1b51ef-aab9-4fb5-912d-f4e56e025cab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {781364c1-7135-4850-92df-c975e7ae7a4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.77635683940025e-15, 7.9248,    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 7.9248,                   !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 4.572, 7.9248,   !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 1.77635683940025e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ce301d6b-0e6c-4d39-898d-b7dcff151922}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {865d2f50-09a6-4d04-8f79-f9206a9f9821}, !- Zone Air Inlet Port List
  {ccbae68f-2ea8-4d23-9d2c-99023163bd9f}, !- Zone Air Exhaust Port List
  {112d632f-f180-454e-aa9e-7f720cd157a3}, !- Zone Air Node Name
  {f0479e24-ef48-40b2-b841-0649a5c19971}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f3edd8d2-e414-4ac9-a8ed-16d714ab254d}, !- Group Rendering Name
  {64ede464-b2fc-410c-b329-1d828fcc3fa7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {52bf7ae7-f8d9-4873-b516-b1329a96fad1}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground Zone Air Node, !- Name
  {112d632f-f180-454e-aa9e-7f720cd157a3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {112d632f-f180-454e-aa9e-7f720cd157a3}, !- Handle
  {ce301d6b-0e6c-4d39-898d-b7dcff151922}, !- Source Object
  11,                                     !- Outlet Port
  {52bf7ae7-f8d9-4873-b516-b1329a96fad1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {865d2f50-09a6-4d04-8f79-f9206a9f9821}, !- Handle
  {ce301d6b-0e6c-4d39-898d-b7dcff151922}, !- HVAC Component
  {c12fb3f1-10ed-4080-8ab4-2ec5dd85ce7b}; !- Port 1

OS:PortList,
  {ccbae68f-2ea8-4d23-9d2c-99023163bd9f}, !- Handle
  {ce301d6b-0e6c-4d39-898d-b7dcff151922}; !- HVAC Component

OS:PortList,
  {f0479e24-ef48-40b2-b841-0649a5c19971}, !- Handle
  {ce301d6b-0e6c-4d39-898d-b7dcff151922}, !- HVAC Component
  {de573b4e-8ac1-4c41-8e91-52a3529b278a}; !- Port 1

OS:Sizing:Zone,
  {c51de191-1cb0-4c4e-93d7-0bf08ef90f2f}, !- Handle
  {ce301d6b-0e6c-4d39-898d-b7dcff151922}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4f0949da-58d4-4969-bf61-0af21f6f827b}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {ce301d6b-0e6c-4d39-898d-b7dcff151922}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cc1a555f-7174-4c71-95a5-1035bbac14be}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3d99fb0a-891c-44fd-b0b3-0847d5f226aa}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story Ground, !- Name
  {f2c90eb6-aae3-4589-8cd0-3bf240366f16}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -12.038635404397,                       !- X Origin {m}
  -3.45375693626464,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {05a65f18-161f-4d6e-97ae-65de256ebbde}, !- Building Story Name
  {9cab8601-7a50-479f-bd5e-d19d36f82cd5}; !- Thermal Zone Name

OS:Surface,
  {c529bf65-4e22-4538-8492-6cc98aefbf77}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {2292b876-b7e7-4b42-9898-d807888836bd}, !- Construction Name
  {3d99fb0a-891c-44fd-b0b3-0847d5f226aa}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 6.90751387252928, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 6.90751387252928, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 2.22044604925031e-15, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {597eea95-aa27-4027-b1f2-049250c9ccac}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d99fb0a-891c-44fd-b0b3-0847d5f226aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 6.90751387252928, 7.9248, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 6.90751387252928, 0, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 2.22044604925031e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3ac40c1-23bb-4cd4-9605-a6aa79c92153}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d99fb0a-891c-44fd-b0b3-0847d5f226aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a358e59-a42b-4dda-89f2-91e0955a7338}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 6.90751387252928, 7.9248,        !- X,Y,Z Vertex 1 {m}
  4.572, 6.90751387252928, 0,             !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 6.90751387252928, 0, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 6.90751387252928, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45a94257-9e6a-4964-a14c-9888d09ee0a2}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d99fb0a-891c-44fd-b0b3-0847d5f226aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5650a9a-845d-474f-82f3-b7928409c79c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 2.22044604925031e-15, 7.9248,    !- X,Y,Z Vertex 1 {m}
  4.572, 2.22044604925031e-15, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 6.90751387252928, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 6.90751387252928, 7.9248;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb48bcf5-7139-42ad-8ba9-09e621834082}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d99fb0a-891c-44fd-b0b3-0847d5f226aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {089b4141-cd0c-45bd-ad66-0382bc395e2a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 2.22044604925031e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 2.22044604925031e-15, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 2.22044604925031e-15, 7.9248;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {996a0137-710e-4a3c-b683-321ba28bf432}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3d99fb0a-891c-44fd-b0b3-0847d5f226aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15c57bf2-5329-45de-a93b-e0442f2923ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 2.22044604925031e-15, 7.9248,    !- X,Y,Z Vertex 1 {m}
  4.572, 6.90751387252928, 7.9248,        !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 6.90751387252928, 7.9248, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 2.22044604925031e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9cab8601-7a50-479f-bd5e-d19d36f82cd5}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {abd4b08f-35a1-41e0-964b-afd6995e05a6}, !- Zone Air Inlet Port List
  {da7e2160-66a3-49a4-abb5-d105e4a604aa}, !- Zone Air Exhaust Port List
  {99a8b980-2448-4077-b4ac-35ed2e7c15d6}, !- Zone Air Node Name
  {f956656b-1930-48c0-8854-b4c7d684d64f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2e94eaed-49d2-4cd1-9251-570f0d73a82f}, !- Group Rendering Name
  {b7b66dcf-2b19-4886-aadc-61699f4993fc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {11232a92-c1a5-45fa-a7a2-3f316b95163b}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground Zone Air Node, !- Name
  {99a8b980-2448-4077-b4ac-35ed2e7c15d6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {99a8b980-2448-4077-b4ac-35ed2e7c15d6}, !- Handle
  {9cab8601-7a50-479f-bd5e-d19d36f82cd5}, !- Source Object
  11,                                     !- Outlet Port
  {11232a92-c1a5-45fa-a7a2-3f316b95163b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {abd4b08f-35a1-41e0-964b-afd6995e05a6}, !- Handle
  {9cab8601-7a50-479f-bd5e-d19d36f82cd5}, !- HVAC Component
  {51d83266-e905-419d-bafe-d84dbd5970ac}; !- Port 1

OS:PortList,
  {da7e2160-66a3-49a4-abb5-d105e4a604aa}, !- Handle
  {9cab8601-7a50-479f-bd5e-d19d36f82cd5}; !- HVAC Component

OS:PortList,
  {f956656b-1930-48c0-8854-b4c7d684d64f}, !- Handle
  {9cab8601-7a50-479f-bd5e-d19d36f82cd5}, !- HVAC Component
  {ec4a87f9-cce2-4be2-97ad-e756cd52fc40}; !- Port 1

OS:Sizing:Zone,
  {73f6ca47-9569-4af7-98ca-50e29155ff63}, !- Handle
  {9cab8601-7a50-479f-bd5e-d19d36f82cd5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {331ae99a-7a3c-442e-a789-35e1e126f537}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {9cab8601-7a50-479f-bd5e-d19d36f82cd5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b40898f8-382b-439c-9159-66c6cd4627e0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {19346a9a-720a-4e62-8444-2179d8716871}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story Ground, !- Name
  {f2c90eb6-aae3-4589-8cd0-3bf240366f16}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -12.038635404397,                       !- X Origin {m}
  3.45375693626464,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {05a65f18-161f-4d6e-97ae-65de256ebbde}, !- Building Story Name
  {35e08a3c-072e-4e05-b6e0-48619a0fd5b4}; !- Thermal Zone Name

OS:Surface,
  {8f4e86a9-3030-4c12-8b53-10bb863d33ef}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {78ca04c9-a2bc-4b95-aacb-a7e975e0d47f}, !- Construction Name
  {19346a9a-720a-4e62-8444-2179d8716871}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, -2.22044604925031e-15, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22f089d9-6d95-4dfc-9a8d-229f274a830f}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19346a9a-720a-4e62-8444-2179d8716871}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 4.572, 7.9248,   !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, -2.22044604925031e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbbe3231-8c86-4a36-a5f5-d2771b4aa3f2}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19346a9a-720a-4e62-8444-2179d8716871}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 7.9248,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 4.572, 7.9248;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9eb0d7c-9cba-4244-b160-9b30a069ef10}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19346a9a-720a-4e62-8444-2179d8716871}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3cf5b6dd-d1d0-4c2e-b30a-4fe177f7f093}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -2.22044604925031e-15, 7.9248,   !- X,Y,Z Vertex 1 {m}
  4.572, -2.22044604925031e-15, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 7.9248;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a358e59-a42b-4dda-89f2-91e0955a7338}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19346a9a-720a-4e62-8444-2179d8716871}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3ac40c1-23bb-4cd4-9605-a6aa79c92153}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, -2.22044604925031e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, -2.22044604925031e-15, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, -2.22044604925031e-15, 7.9248;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {646f5483-8d6a-4ffc-ac17-78a03a96a2a2}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {19346a9a-720a-4e62-8444-2179d8716871}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb1c2331-71ef-4a8b-8f05-fa8a6c361d08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -2.22044604925031e-15, 7.9248,   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 7.9248,                   !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 4.572, 7.9248,   !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, -2.22044604925031e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {35e08a3c-072e-4e05-b6e0-48619a0fd5b4}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bec8579a-5cfa-48be-b52c-7a5ce65c23e4}, !- Zone Air Inlet Port List
  {6d5ff87e-ad82-457e-937e-68e5abf01231}, !- Zone Air Exhaust Port List
  {4e9c9041-35db-4da7-8d54-b0b3c8e356d1}, !- Zone Air Node Name
  {957d02b1-bf2c-4c87-b4a4-f2a529f49f2d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d62d49a7-7067-4b8b-9b58-c3cb58d84e58}, !- Group Rendering Name
  {9ffcd852-05f5-4e7e-861f-f89603c4bed8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b94ca123-6102-4132-be3f-32246c57fc44}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground Zone Air Node, !- Name
  {4e9c9041-35db-4da7-8d54-b0b3c8e356d1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4e9c9041-35db-4da7-8d54-b0b3c8e356d1}, !- Handle
  {35e08a3c-072e-4e05-b6e0-48619a0fd5b4}, !- Source Object
  11,                                     !- Outlet Port
  {b94ca123-6102-4132-be3f-32246c57fc44}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bec8579a-5cfa-48be-b52c-7a5ce65c23e4}, !- Handle
  {35e08a3c-072e-4e05-b6e0-48619a0fd5b4}, !- HVAC Component
  {aa637449-712e-4447-9d83-c1d7f3862748}; !- Port 1

OS:PortList,
  {6d5ff87e-ad82-457e-937e-68e5abf01231}, !- Handle
  {35e08a3c-072e-4e05-b6e0-48619a0fd5b4}; !- HVAC Component

OS:PortList,
  {957d02b1-bf2c-4c87-b4a4-f2a529f49f2d}, !- Handle
  {35e08a3c-072e-4e05-b6e0-48619a0fd5b4}, !- HVAC Component
  {d7b90dff-3059-4d48-bb77-b2593b329ade}; !- Port 1

OS:Sizing:Zone,
  {83a36ce9-40d5-4c27-b0ff-200f286b83bb}, !- Handle
  {35e08a3c-072e-4e05-b6e0-48619a0fd5b4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {fd3d8fec-537b-4286-a808-635ca217d09e}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {35e08a3c-072e-4e05-b6e0-48619a0fd5b4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9c9b3d43-7cfc-4dbf-b74d-75afdfbbb7f0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a2c00b68-f55e-4185-ac0c-d4a3d2c5158e}, !- Handle
  Office WholeBuilding - Md Office A  - Story Ground, !- Name
  {f2c90eb6-aae3-4589-8cd0-3bf240366f16}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.46663540439696,                      !- X Origin {m}
  -8.02575693626464,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {05a65f18-161f-4d6e-97ae-65de256ebbde}, !- Building Story Name
  {4e578e2b-2328-4410-a510-7ffc66948c71}; !- Thermal Zone Name

OS:Surface,
  {db20de5a-3ee7-4e36-9414-86e734b5c0b9}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {81561202-39df-455c-8ae8-0aff21b70bd7}, !- Construction Name
  {a2c00b68-f55e-4185-ac0c-d4a3d2c5158e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  14.9332708087939, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  14.9332708087939, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11940560-3aa7-4419-9721-09e41dd6ed9a}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2c00b68-f55e-4185-ac0c-d4a3d2c5158e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f85be1b-b48c-4f13-bf21-6da2e29f9623}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.572, 7.9248,    !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 1.77635683940025e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {258e463b-d04a-47e5-b31c-2b6321833056}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2c00b68-f55e-4185-ac0c-d4a3d2c5158e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f74985c5-ff37-49b9-8c55-716cc4c999ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9332708087939, 4.572, 7.9248,        !- X,Y,Z Vertex 1 {m}
  14.9332708087939, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.572, 7.9248;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21eb1a56-51be-487e-ae1a-ec5a72f7096c}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2c00b68-f55e-4185-ac0c-d4a3d2c5158e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {652aaa92-87c2-4993-bb69-9e2e9807bc7c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9332708087939, 1.77635683940025e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  14.9332708087939, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  14.9332708087939, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  14.9332708087939, 4.572, 7.9248;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8464995-5140-4680-9277-619ad9f5bea5}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2c00b68-f55e-4185-ac0c-d4a3d2c5158e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 1.77635683940025e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  14.9332708087939, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  14.9332708087939, 1.77635683940025e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {998b71ea-1ce6-4465-8816-fd84444db6ef}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a2c00b68-f55e-4185-ac0c-d4a3d2c5158e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3f4907d-4883-4e21-bf92-a61539a08eee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9332708087939, 1.77635683940025e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  14.9332708087939, 4.572, 7.9248,        !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.572, 7.9248,    !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 1.77635683940025e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4e578e2b-2328-4410-a510-7ffc66948c71}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b6412bfe-7318-455a-abe4-781c50a9c95a}, !- Zone Air Inlet Port List
  {ea13f23e-182b-4fe5-a650-9117e71cc5aa}, !- Zone Air Exhaust Port List
  {64b1a1ad-db7c-4b8b-9ee6-c815d298145c}, !- Zone Air Node Name
  {583efdd3-0040-4b46-9538-696716963611}, !- Zone Return Air Port List
  {88f7a83f-b31a-4a69-afd0-b741ad315925}, !- Primary Daylighting Control Name
  0.291,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {0785fd72-2121-4857-90d6-cb513401be21}, !- Secondary Daylighting Control Name
  0.137,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a830a9b4-a6fd-41ca-a579-5fcf75009832}, !- Group Rendering Name
  {1c9367ab-49ee-4b86-b815-0309a6e8a885}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {87f6d033-ff28-4396-ae68-b2ed99794f2e}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground Zone Air Node, !- Name
  {64b1a1ad-db7c-4b8b-9ee6-c815d298145c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {64b1a1ad-db7c-4b8b-9ee6-c815d298145c}, !- Handle
  {4e578e2b-2328-4410-a510-7ffc66948c71}, !- Source Object
  11,                                     !- Outlet Port
  {87f6d033-ff28-4396-ae68-b2ed99794f2e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b6412bfe-7318-455a-abe4-781c50a9c95a}, !- Handle
  {4e578e2b-2328-4410-a510-7ffc66948c71}, !- HVAC Component
  {2ed52c71-02e2-4de0-af94-3c229bcd2ce2}; !- Port 1

OS:PortList,
  {ea13f23e-182b-4fe5-a650-9117e71cc5aa}, !- Handle
  {4e578e2b-2328-4410-a510-7ffc66948c71}; !- HVAC Component

OS:PortList,
  {583efdd3-0040-4b46-9538-696716963611}, !- Handle
  {4e578e2b-2328-4410-a510-7ffc66948c71}, !- HVAC Component
  {3c08a796-e624-45ed-94c6-482bc4b95abf}; !- Port 1

OS:Sizing:Zone,
  {527aed8f-52e5-40e8-b1b3-1867d881d3f2}, !- Handle
  {4e578e2b-2328-4410-a510-7ffc66948c71}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {35a65ba1-ff49-42e1-9920-7a25132799ea}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground Zone HVAC Equipment List, !- Name
  {4e578e2b-2328-4410-a510-7ffc66948c71}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2836bea8-0a42-43e8-a212-dd677dbb6b87}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {46e3e6b0-fffb-43cc-974c-535871ce6d51}, !- Handle
  Office WholeBuilding - Md Office B  - Story Ground, !- Name
  {f2c90eb6-aae3-4589-8cd0-3bf240366f16}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.46663540439696,                      !- X Origin {m}
  -3.45375693626464,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {05a65f18-161f-4d6e-97ae-65de256ebbde}, !- Building Story Name
  {00e95593-2ce1-47bc-8581-a2c855451dc7}; !- Thermal Zone Name

OS:Surface,
  {085136f6-caad-4e96-8302-3d0ece5e41af}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {0346ddba-1739-4c8d-aab3-d3506d057963}, !- Construction Name
  {46e3e6b0-fffb-43cc-974c-535871ce6d51}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 6.90751387252928, 0, !- X,Y,Z Vertex 2 {m}
  14.9332708087939, 6.90751387252928, 0,  !- X,Y,Z Vertex 3 {m}
  14.9332708087939, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5650a9a-845d-474f-82f3-b7928409c79c}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46e3e6b0-fffb-43cc-974c-535871ce6d51}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45a94257-9e6a-4964-a14c-9888d09ee0a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 6.90751387252928, 7.9248, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 6.90751387252928, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 2.22044604925031e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {727e5c9e-a52b-4bfe-b097-f54876b7e723}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46e3e6b0-fffb-43cc-974c-535871ce6d51}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cdf9b12f-f9af-455f-8923-79373059a723}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9332708087939, 6.90751387252928, 7.9248, !- X,Y,Z Vertex 1 {m}
  14.9332708087939, 6.90751387252928, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 6.90751387252928, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 6.90751387252928, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c79e3cc-2716-4434-ae22-7cb69940737e}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46e3e6b0-fffb-43cc-974c-535871ce6d51}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1eae9c6-ba11-4854-b51c-201a03a2da58}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9332708087939, 2.22044604925031e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  14.9332708087939, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  14.9332708087939, 6.90751387252928, 0,  !- X,Y,Z Vertex 3 {m}
  14.9332708087939, 6.90751387252928, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f74985c5-ff37-49b9-8c55-716cc4c999ac}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46e3e6b0-fffb-43cc-974c-535871ce6d51}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {258e463b-d04a-47e5-b31c-2b6321833056}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 2.22044604925031e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  14.9332708087939, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  14.9332708087939, 2.22044604925031e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8c57ee1-fbea-40b3-bbaf-46660543cfe4}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {46e3e6b0-fffb-43cc-974c-535871ce6d51}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f5345ac-8e55-4d61-8edf-17688a21d05f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9332708087939, 2.22044604925031e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  14.9332708087939, 6.90751387252928, 7.9248, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 6.90751387252928, 7.9248, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 2.22044604925031e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {00e95593-2ce1-47bc-8581-a2c855451dc7}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bb406a2d-854e-45c5-ae67-751089157e50}, !- Zone Air Inlet Port List
  {55838de3-f31a-471e-a49f-e755bf519668}, !- Zone Air Exhaust Port List
  {a675aaa0-61e6-4857-a31f-7f93e2656abe}, !- Zone Air Node Name
  {4713af2f-3366-4a30-8d67-6103b07ad540}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d77bcd06-8bc0-4802-9624-ac8ebd1d167e}, !- Group Rendering Name
  {e21189ba-a469-4393-9d43-1ed348196ffa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c5d94281-863d-4b01-8562-7391900be2e5}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground Zone Air Node, !- Name
  {a675aaa0-61e6-4857-a31f-7f93e2656abe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a675aaa0-61e6-4857-a31f-7f93e2656abe}, !- Handle
  {00e95593-2ce1-47bc-8581-a2c855451dc7}, !- Source Object
  11,                                     !- Outlet Port
  {c5d94281-863d-4b01-8562-7391900be2e5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bb406a2d-854e-45c5-ae67-751089157e50}, !- Handle
  {00e95593-2ce1-47bc-8581-a2c855451dc7}, !- HVAC Component
  {e3be7bc6-db23-4151-a3d5-252deab66105}; !- Port 1

OS:PortList,
  {55838de3-f31a-471e-a49f-e755bf519668}, !- Handle
  {00e95593-2ce1-47bc-8581-a2c855451dc7}; !- HVAC Component

OS:PortList,
  {4713af2f-3366-4a30-8d67-6103b07ad540}, !- Handle
  {00e95593-2ce1-47bc-8581-a2c855451dc7}, !- HVAC Component
  {8d8c8ece-7d6f-43dd-b066-117ea91aaf55}; !- Port 1

OS:Sizing:Zone,
  {2f3b535c-d03b-4dcc-b8cd-32ac3e67e532}, !- Handle
  {00e95593-2ce1-47bc-8581-a2c855451dc7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a6499de5-6feb-49c6-b1a3-0b07305847a8}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground Zone HVAC Equipment List, !- Name
  {00e95593-2ce1-47bc-8581-a2c855451dc7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7b586fd5-cfcc-420d-a5e4-3bf8e9cd5f46}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3363729c-e6f6-4521-992c-18e1c985ec66}, !- Handle
  Office WholeBuilding - Md Office C  - Story Ground, !- Name
  {f2c90eb6-aae3-4589-8cd0-3bf240366f16}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.46663540439696,                      !- X Origin {m}
  3.45375693626464,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {05a65f18-161f-4d6e-97ae-65de256ebbde}, !- Building Story Name
  {3eb2d338-913f-4128-b750-78ddf9df95b5}; !- Thermal Zone Name

OS:Surface,
  {6a57dcb3-f1ea-4fc0-9a04-d9d6e5dc90a5}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {81561202-39df-455c-8ae8-0aff21b70bd7}, !- Construction Name
  {3363729c-e6f6-4521-992c-18e1c985ec66}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  14.9332708087939, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  14.9332708087939, -2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3cf5b6dd-d1d0-4c2e-b30a-4fe177f7f093}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3363729c-e6f6-4521-992c-18e1c985ec66}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9eb0d7c-9cba-4244-b160-9b30a069ef10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.572, 7.9248,    !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -2.22044604925031e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0e50259-2430-4962-80ef-a893c0439614}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3363729c-e6f6-4521-992c-18e1c985ec66}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9332708087939, 4.572, 7.9248,        !- X,Y,Z Vertex 1 {m}
  14.9332708087939, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.572, 7.9248;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c30b4036-47c8-49c6-bbf6-bbd154cec53d}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3363729c-e6f6-4521-992c-18e1c985ec66}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c518856d-1b6a-410e-bf10-08e323f0a798}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9332708087939, -2.22044604925031e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  14.9332708087939, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  14.9332708087939, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  14.9332708087939, 4.572, 7.9248;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdf9b12f-f9af-455f-8923-79373059a723}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3363729c-e6f6-4521-992c-18e1c985ec66}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {727e5c9e-a52b-4bfe-b097-f54876b7e723}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -2.22044604925031e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  14.9332708087939, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  14.9332708087939, -2.22044604925031e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7eb7df8-daea-49ec-8838-ccc5b765fa2f}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3363729c-e6f6-4521-992c-18e1c985ec66}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {618bb9e2-f706-4a26-a193-e9db867a74e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9332708087939, -2.22044604925031e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  14.9332708087939, 4.572, 7.9248,        !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.572, 7.9248,    !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -2.22044604925031e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3eb2d338-913f-4128-b750-78ddf9df95b5}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2e679fa5-9a80-4366-b6b9-97aa491a1c53}, !- Zone Air Inlet Port List
  {4ef35136-742f-4ba3-9e11-9854e980c030}, !- Zone Air Exhaust Port List
  {6e2875b3-0016-4a2d-9f30-db8d1ac73d1b}, !- Zone Air Node Name
  {1a1ad358-b38a-4984-8e7b-f4a9b00bd9cf}, !- Zone Return Air Port List
  {3b030abb-d086-42af-86e3-58318b11c365}, !- Primary Daylighting Control Name
  0.291,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {7b3743f4-26ae-4666-9d5e-eca4e4a522e8}, !- Secondary Daylighting Control Name
  0.137,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ba695810-a9ac-4927-82ad-e8a914bdd39b}, !- Group Rendering Name
  {89e68a9c-b457-4e0e-9e2c-97d1c20ddaee}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4ddc205a-e335-4e82-b47a-ae6a3166afc4}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground Zone Air Node, !- Name
  {6e2875b3-0016-4a2d-9f30-db8d1ac73d1b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6e2875b3-0016-4a2d-9f30-db8d1ac73d1b}, !- Handle
  {3eb2d338-913f-4128-b750-78ddf9df95b5}, !- Source Object
  11,                                     !- Outlet Port
  {4ddc205a-e335-4e82-b47a-ae6a3166afc4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2e679fa5-9a80-4366-b6b9-97aa491a1c53}, !- Handle
  {3eb2d338-913f-4128-b750-78ddf9df95b5}, !- HVAC Component
  {f8fc5074-35a1-42ba-9374-2a02446cb3e4}; !- Port 1

OS:PortList,
  {4ef35136-742f-4ba3-9e11-9854e980c030}, !- Handle
  {3eb2d338-913f-4128-b750-78ddf9df95b5}; !- HVAC Component

OS:PortList,
  {1a1ad358-b38a-4984-8e7b-f4a9b00bd9cf}, !- Handle
  {3eb2d338-913f-4128-b750-78ddf9df95b5}, !- HVAC Component
  {0e630ae1-00ef-413c-8f28-f7928f5f04ae}; !- Port 1

OS:Sizing:Zone,
  {621c0f0f-3bf7-4449-9522-845b25a63f31}, !- Handle
  {3eb2d338-913f-4128-b750-78ddf9df95b5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9a427a94-261c-4366-b893-3354bb425ede}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground Zone HVAC Equipment List, !- Name
  {3eb2d338-913f-4128-b750-78ddf9df95b5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d716fe13-afd2-472a-8728-6669bd3b93b4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {6076b7c7-df13-42cf-8022-3aac3bdde9b2}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story Ground, !- Name
  {f2c90eb6-aae3-4589-8cd0-3bf240366f16}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.46663540439696,                       !- X Origin {m}
  -8.02575693626464,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {05a65f18-161f-4d6e-97ae-65de256ebbde}, !- Building Story Name
  {4c73bd5f-e41f-4149-9c08-f71708cf4d15}; !- Thermal Zone Name

OS:Surface,
  {17f2f34b-f9d8-408c-9b51-554f6613304f}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {78ca04c9-a2bc-4b95-aacb-a7e975e0d47f}, !- Construction Name
  {6076b7c7-df13-42cf-8022-3aac3bdde9b2}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {652aaa92-87c2-4993-bb69-9e2e9807bc7c}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6076b7c7-df13-42cf-8022-3aac3bdde9b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21eb1a56-51be-487e-ae1a-ec5a72f7096c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.572, 7.9248,    !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 1.77635683940025e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8117ca13-86cf-4724-a2fe-f04888c191cd}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6076b7c7-df13-42cf-8022-3aac3bdde9b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0afb4452-7ffd-44bc-aac7-87080163acfc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 4.572, 7.9248,        !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.572, 7.9248;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40e61df5-2f02-4455-ba2c-fbd3c3a5b415}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6076b7c7-df13-42cf-8022-3aac3bdde9b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 1.77635683940025e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 4.572, 7.9248;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c002030-21dc-45de-812d-f0994b0399d9}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6076b7c7-df13-42cf-8022-3aac3bdde9b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 1.77635683940025e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 1.77635683940025e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40ad6c93-7eba-41e3-a35d-f5815bea6f9f}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6076b7c7-df13-42cf-8022-3aac3bdde9b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ddb2da7d-9612-4f7e-b396-aa5201c4e0b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 1.77635683940025e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.572, 7.9248,        !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.572, 7.9248,    !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 1.77635683940025e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4c73bd5f-e41f-4149-9c08-f71708cf4d15}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3407b335-3578-430b-a8bb-ca597c3fa56c}, !- Zone Air Inlet Port List
  {1b1036fe-73b4-44c3-bf37-37e1d9066ddc}, !- Zone Air Exhaust Port List
  {dd23fde9-85ca-4505-a923-27f27b4e45a1}, !- Zone Air Node Name
  {c8ee3716-8654-44ef-b4cc-43105e8337c2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f377d5f7-920b-4928-8ad0-cec17974816e}, !- Group Rendering Name
  {6cf7cf42-a782-463d-81f9-3ef2ef73b5b6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dea93fd9-d9dc-4ac8-82d0-48458472d8b9}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground Zone Air Node, !- Name
  {dd23fde9-85ca-4505-a923-27f27b4e45a1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dd23fde9-85ca-4505-a923-27f27b4e45a1}, !- Handle
  {4c73bd5f-e41f-4149-9c08-f71708cf4d15}, !- Source Object
  11,                                     !- Outlet Port
  {dea93fd9-d9dc-4ac8-82d0-48458472d8b9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3407b335-3578-430b-a8bb-ca597c3fa56c}, !- Handle
  {4c73bd5f-e41f-4149-9c08-f71708cf4d15}, !- HVAC Component
  {8bccd732-4caf-4eb0-8b24-db449a64ae7d}; !- Port 1

OS:PortList,
  {1b1036fe-73b4-44c3-bf37-37e1d9066ddc}, !- Handle
  {4c73bd5f-e41f-4149-9c08-f71708cf4d15}; !- HVAC Component

OS:PortList,
  {c8ee3716-8654-44ef-b4cc-43105e8337c2}, !- Handle
  {4c73bd5f-e41f-4149-9c08-f71708cf4d15}, !- HVAC Component
  {3a8dcf7b-9dfa-4554-95de-66022b680d63}; !- Port 1

OS:Sizing:Zone,
  {64eb92dc-a4f5-4b15-8783-4c77cb515bc4}, !- Handle
  {4c73bd5f-e41f-4149-9c08-f71708cf4d15}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {bc3fd727-6d8b-4b63-b3ad-539f9c365165}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {4c73bd5f-e41f-4149-9c08-f71708cf4d15}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6885c431-d334-44cb-bb0c-2d9534fa2711}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f595d9c6-406e-4bc5-86f1-ab467ed56a42}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story Ground, !- Name
  {f2c90eb6-aae3-4589-8cd0-3bf240366f16}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.46663540439696,                       !- X Origin {m}
  -3.45375693626464,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {05a65f18-161f-4d6e-97ae-65de256ebbde}, !- Building Story Name
  {bd0d94a2-eae8-4bb2-a37a-3fcb90aaad17}; !- Thermal Zone Name

OS:Surface,
  {d90b6995-dcd8-4263-8f26-696e7f6505b5}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {2292b876-b7e7-4b42-9898-d807888836bd}, !- Construction Name
  {f595d9c6-406e-4bc5-86f1-ab467ed56a42}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 6.90751387252928, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 6.90751387252928, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1eae9c6-ba11-4854-b51c-201a03a2da58}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f595d9c6-406e-4bc5-86f1-ab467ed56a42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c79e3cc-2716-4434-ae22-7cb69940737e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 6.90751387252928, 7.9248, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 6.90751387252928, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 2.22044604925031e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86572196-45db-4cab-b535-c85bf4bb3b30}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f595d9c6-406e-4bc5-86f1-ab467ed56a42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf01badb-d992-423d-8682-6356f4dc25c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 6.90751387252928, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 6.90751387252928, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 6.90751387252928, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 6.90751387252928, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba31345f-862d-4d22-b65d-53ba1dd910ab}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f595d9c6-406e-4bc5-86f1-ab467ed56a42}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 2.22044604925031e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 6.90751387252928, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 6.90751387252928, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0afb4452-7ffd-44bc-aac7-87080163acfc}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f595d9c6-406e-4bc5-86f1-ab467ed56a42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8117ca13-86cf-4724-a2fe-f04888c191cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 2.22044604925031e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 2.22044604925031e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28889e7c-7a30-4e20-9868-3856746d62b4}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f595d9c6-406e-4bc5-86f1-ab467ed56a42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fcaca2bb-bf2f-4704-8f3d-9de863af73db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 2.22044604925031e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 6.90751387252928, 7.9248, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 6.90751387252928, 7.9248, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 2.22044604925031e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bd0d94a2-eae8-4bb2-a37a-3fcb90aaad17}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {54b57d69-ae7c-42fa-a268-bcbfc49b9a4a}, !- Zone Air Inlet Port List
  {9c330fc9-67dc-4fd7-8629-b5aac530d223}, !- Zone Air Exhaust Port List
  {0fcaa8cc-9c7c-40da-a76a-4e1d87ed4b00}, !- Zone Air Node Name
  {0aedb1bc-95ab-43e5-a7a1-c5920b62e6a6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9e0f9862-ecd8-49a4-b609-e313f7838f7a}, !- Group Rendering Name
  {c3592774-8e48-461a-8155-f66c69862ee4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ff86ee24-c150-49d3-b543-02bbde365b5a}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground Zone Air Node, !- Name
  {0fcaa8cc-9c7c-40da-a76a-4e1d87ed4b00}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0fcaa8cc-9c7c-40da-a76a-4e1d87ed4b00}, !- Handle
  {bd0d94a2-eae8-4bb2-a37a-3fcb90aaad17}, !- Source Object
  11,                                     !- Outlet Port
  {ff86ee24-c150-49d3-b543-02bbde365b5a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {54b57d69-ae7c-42fa-a268-bcbfc49b9a4a}, !- Handle
  {bd0d94a2-eae8-4bb2-a37a-3fcb90aaad17}, !- HVAC Component
  {9c2119ed-66e4-44bd-877b-bd114312b9cc}; !- Port 1

OS:PortList,
  {9c330fc9-67dc-4fd7-8629-b5aac530d223}, !- Handle
  {bd0d94a2-eae8-4bb2-a37a-3fcb90aaad17}; !- HVAC Component

OS:PortList,
  {0aedb1bc-95ab-43e5-a7a1-c5920b62e6a6}, !- Handle
  {bd0d94a2-eae8-4bb2-a37a-3fcb90aaad17}, !- HVAC Component
  {fc0cbcfc-09a6-4896-938c-ae6ac0e5d245}; !- Port 1

OS:Sizing:Zone,
  {969b45b8-6cdc-491e-b7be-72db08f2c86f}, !- Handle
  {bd0d94a2-eae8-4bb2-a37a-3fcb90aaad17}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8d604790-0e41-4935-b395-62cd7fb217b9}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {bd0d94a2-eae8-4bb2-a37a-3fcb90aaad17}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c4ee0e2a-ff46-495d-bbf1-cacd0a991791}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {20e9a397-b7a0-4823-a513-fed0bce63403}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story Ground, !- Name
  {f2c90eb6-aae3-4589-8cd0-3bf240366f16}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.46663540439696,                       !- X Origin {m}
  3.45375693626464,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {05a65f18-161f-4d6e-97ae-65de256ebbde}, !- Building Story Name
  {5f1148b7-1fe8-42f4-b3e9-cc5a1ea92f7e}; !- Thermal Zone Name

OS:Surface,
  {b72bb25e-bc26-4dd2-bdf6-3261cff4080f}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {78ca04c9-a2bc-4b95-aacb-a7e975e0d47f}, !- Construction Name
  {20e9a397-b7a0-4823-a513-fed0bce63403}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000004, -2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c518856d-1b6a-410e-bf10-08e323f0a798}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20e9a397-b7a0-4823-a513-fed0bce63403}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c30b4036-47c8-49c6-bbf6-bbd154cec53d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.572, 7.9248,    !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -2.22044604925031e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02101857-e5d4-4be0-bb50-4efd02d55e51}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20e9a397-b7a0-4823-a513-fed0bce63403}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 4.572, 7.9248,        !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.572, 7.9248;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c89cc49b-d817-4f25-9c59-8d5be75e92a7}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20e9a397-b7a0-4823-a513-fed0bce63403}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, -2.22044604925031e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 4.572, 7.9248;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf01badb-d992-423d-8682-6356f4dc25c8}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20e9a397-b7a0-4823-a513-fed0bce63403}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86572196-45db-4cab-b535-c85bf4bb3b30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -2.22044604925031e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, -2.22044604925031e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bb67427-cae2-494f-82fe-18ecacc63397}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {20e9a397-b7a0-4823-a513-fed0bce63403}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a876dd9-9fdd-46ed-b995-bca46ac26c1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, -2.22044604925031e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.572, 7.9248,        !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.572, 7.9248,    !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -2.22044604925031e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5f1148b7-1fe8-42f4-b3e9-cc5a1ea92f7e}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {87a2a621-1514-4ddf-b664-12bc1f58e045}, !- Zone Air Inlet Port List
  {0caece35-f9ed-4357-bf3a-020020d7dfd6}, !- Zone Air Exhaust Port List
  {5bccd63c-e09d-40f6-8124-455e6f69b394}, !- Zone Air Node Name
  {b02bee0f-6aad-471b-9bd1-f2c765fcabaa}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {66d6c589-b614-4266-90f6-a4b0146d4948}, !- Group Rendering Name
  {8e4e241f-cce8-40bd-bd5c-3c6fe52629b4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4c1adcdd-1920-486b-b4b1-838be3940798}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground Zone Air Node, !- Name
  {5bccd63c-e09d-40f6-8124-455e6f69b394}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5bccd63c-e09d-40f6-8124-455e6f69b394}, !- Handle
  {5f1148b7-1fe8-42f4-b3e9-cc5a1ea92f7e}, !- Source Object
  11,                                     !- Outlet Port
  {4c1adcdd-1920-486b-b4b1-838be3940798}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {87a2a621-1514-4ddf-b664-12bc1f58e045}, !- Handle
  {5f1148b7-1fe8-42f4-b3e9-cc5a1ea92f7e}, !- HVAC Component
  {0c6a8c36-ab7b-48bf-b40c-0981aa741a9a}; !- Port 1

OS:PortList,
  {0caece35-f9ed-4357-bf3a-020020d7dfd6}, !- Handle
  {5f1148b7-1fe8-42f4-b3e9-cc5a1ea92f7e}; !- HVAC Component

OS:PortList,
  {b02bee0f-6aad-471b-9bd1-f2c765fcabaa}, !- Handle
  {5f1148b7-1fe8-42f4-b3e9-cc5a1ea92f7e}, !- HVAC Component
  {a187a458-a5a1-4b4c-b1ab-65230cbbb7c6}; !- Port 1

OS:Sizing:Zone,
  {e8cc087e-d5e7-45a5-b546-9def56bfd2a0}, !- Handle
  {5f1148b7-1fe8-42f4-b3e9-cc5a1ea92f7e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {053bb070-3646-4987-a35d-66027f09c600}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {5f1148b7-1fe8-42f4-b3e9-cc5a1ea92f7e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {241b3e5d-08ce-44fa-b06a-fd8a02d72180}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {b96885b0-64d1-43bf-b0ca-90965fa3cd09}, !- Handle
  Story Top,                              !- Name
  7.9248,                                 !- Nominal Z Coordinate {m}
  7.9248,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {808f23b4-4434-4e60-a857-c1592c5ef125}; !- Group Rendering Name

OS:Space,
  {3b3b7027-baaa-4b2d-84bd-4a482b5893e0}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story Top, !- Name
  {f2c90eb6-aae3-4589-8cd0-3bf240366f16}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -12.038635404397,                       !- X Origin {m}
  -8.02575693626464,                      !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {b96885b0-64d1-43bf-b0ca-90965fa3cd09}, !- Building Story Name
  {0ceac214-b4b1-4d0f-a897-da8ab6dc35b9}; !- Thermal Zone Name

OS:Surface,
  {781364c1-7135-4850-92df-c975e7ae7a4e}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3b3b7027-baaa-4b2d-84bd-4a482b5893e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {371e01ef-0118-44fd-a6c8-38c895682d30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 1.77635683940025e-15, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ab3c832-1e30-4588-a90d-baa431123fc5}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b3b7027-baaa-4b2d-84bd-4a482b5893e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 4.572, 7.9248,   !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 1.77635683940025e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f465a4d3-85ff-43bf-9ac2-6a6b6f185fe0}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b3b7027-baaa-4b2d-84bd-4a482b5893e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7de2c435-ba39-451c-91e1-cadd9ee7f797}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 7.9248,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 4.572, 7.9248;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9692093-db36-40eb-905d-dead922a581d}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b3b7027-baaa-4b2d-84bd-4a482b5893e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b3b0857-0c11-4803-9892-9b64d76da735}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.77635683940025e-15, 7.9248,    !- X,Y,Z Vertex 1 {m}
  4.572, 1.77635683940025e-15, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 7.9248;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {437af937-7d84-4cd1-b2bf-86397b356479}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b3b7027-baaa-4b2d-84bd-4a482b5893e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 1.77635683940025e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 1.77635683940025e-15, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 1.77635683940025e-15, 7.9248;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2204a9d2-f25f-4d2f-9212-30808ac9977d}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3b3b7027-baaa-4b2d-84bd-4a482b5893e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.77635683940025e-15, 7.9248,    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 7.9248,                   !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 4.572, 7.9248,   !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 1.77635683940025e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0ceac214-b4b1-4d0f-a897-da8ab6dc35b9}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {caec719c-de10-499c-b61b-11d807bd0bbd}, !- Zone Air Inlet Port List
  {505d0dbc-270e-4a1c-adf5-6fc450c35ed8}, !- Zone Air Exhaust Port List
  {583f6a97-f92d-4f5a-9200-8444d922f708}, !- Zone Air Node Name
  {c920012c-b59a-455c-9fd6-57f65271e414}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {afa2791d-c22c-4b5a-b6a7-7782a49b5e4e}, !- Group Rendering Name
  {d9369eed-e152-422a-9ac0-00980dd7430f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f2b44705-7bc9-45ad-a526-e59d3d477bd9}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Top Zone Air Node, !- Name
  {583f6a97-f92d-4f5a-9200-8444d922f708}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {583f6a97-f92d-4f5a-9200-8444d922f708}, !- Handle
  {0ceac214-b4b1-4d0f-a897-da8ab6dc35b9}, !- Source Object
  11,                                     !- Outlet Port
  {f2b44705-7bc9-45ad-a526-e59d3d477bd9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {caec719c-de10-499c-b61b-11d807bd0bbd}, !- Handle
  {0ceac214-b4b1-4d0f-a897-da8ab6dc35b9}, !- HVAC Component
  {bc0a9642-0da2-4f5f-b344-39f626a311c6}; !- Port 1

OS:PortList,
  {505d0dbc-270e-4a1c-adf5-6fc450c35ed8}, !- Handle
  {0ceac214-b4b1-4d0f-a897-da8ab6dc35b9}; !- HVAC Component

OS:PortList,
  {c920012c-b59a-455c-9fd6-57f65271e414}, !- Handle
  {0ceac214-b4b1-4d0f-a897-da8ab6dc35b9}, !- HVAC Component
  {9b0a00ed-abf1-4279-9519-498e6d2a70a7}; !- Port 1

OS:Sizing:Zone,
  {ba63b644-f4b5-43f1-b2b2-d8261ce9f669}, !- Handle
  {0ceac214-b4b1-4d0f-a897-da8ab6dc35b9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b8700ac4-2cdb-41b2-a334-e0dc23fe3f3f}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Top Zone HVAC Equipment List, !- Name
  {0ceac214-b4b1-4d0f-a897-da8ab6dc35b9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c3e4477f-94e2-47e9-96bd-7555951c0ff3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5d5fb22f-c777-489a-ac00-fed485af35a9}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story Top, !- Name
  {f2c90eb6-aae3-4589-8cd0-3bf240366f16}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -12.038635404397,                       !- X Origin {m}
  -3.45375693626464,                      !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {b96885b0-64d1-43bf-b0ca-90965fa3cd09}, !- Building Story Name
  {4b449497-a4e3-4b18-b39b-99c517f41df0}; !- Thermal Zone Name

OS:Surface,
  {15c57bf2-5329-45de-a93b-e0442f2923ba}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5d5fb22f-c777-489a-ac00-fed485af35a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {996a0137-710e-4a3c-b683-321ba28bf432}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 6.90751387252928, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 6.90751387252928, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 2.22044604925031e-15, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ff2a4f3-1fcd-4b56-80b1-7659e4ddc0a7}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d5fb22f-c777-489a-ac00-fed485af35a9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 6.90751387252928, 7.9248, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 6.90751387252928, 0, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 2.22044604925031e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13646550-2f8c-492b-82b8-1e81e5df7721}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d5fb22f-c777-489a-ac00-fed485af35a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {896e456c-34e4-4f32-945c-2a346c769796}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 6.90751387252928, 7.9248,        !- X,Y,Z Vertex 1 {m}
  4.572, 6.90751387252928, 0,             !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 6.90751387252928, 0, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 6.90751387252928, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a64b46aa-b8b0-43e8-a739-24d36a125ca9}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d5fb22f-c777-489a-ac00-fed485af35a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2bcaf1b-e80b-4f85-b408-add48442bc18}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 2.22044604925031e-15, 7.9248,    !- X,Y,Z Vertex 1 {m}
  4.572, 2.22044604925031e-15, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 6.90751387252928, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 6.90751387252928, 7.9248;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7de2c435-ba39-451c-91e1-cadd9ee7f797}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d5fb22f-c777-489a-ac00-fed485af35a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f465a4d3-85ff-43bf-9ac2-6a6b6f185fe0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 2.22044604925031e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 2.22044604925031e-15, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 2.22044604925031e-15, 7.9248;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {253612c2-5d13-46a2-aae9-10d8d6a3703f}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5d5fb22f-c777-489a-ac00-fed485af35a9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 2.22044604925031e-15, 7.9248,    !- X,Y,Z Vertex 1 {m}
  4.572, 6.90751387252928, 7.9248,        !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 6.90751387252928, 7.9248, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 2.22044604925031e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4b449497-a4e3-4b18-b39b-99c517f41df0}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b024e201-9cca-4a02-bae0-c764d1950e71}, !- Zone Air Inlet Port List
  {0cd94767-3181-4c13-8711-d1312dea4cdf}, !- Zone Air Exhaust Port List
  {cff6be1b-736b-48a2-8774-ccd937f7453c}, !- Zone Air Node Name
  {cc821ea1-4c4e-40bc-80ed-25af4ef95542}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7284b70b-29ea-4083-8554-c9c790d95fa4}, !- Group Rendering Name
  {d1dd6133-cc18-4ddf-8b70-6f41d7e2f277}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {985133b6-06f4-4902-84ed-404db231d506}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Top Zone Air Node, !- Name
  {cff6be1b-736b-48a2-8774-ccd937f7453c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cff6be1b-736b-48a2-8774-ccd937f7453c}, !- Handle
  {4b449497-a4e3-4b18-b39b-99c517f41df0}, !- Source Object
  11,                                     !- Outlet Port
  {985133b6-06f4-4902-84ed-404db231d506}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b024e201-9cca-4a02-bae0-c764d1950e71}, !- Handle
  {4b449497-a4e3-4b18-b39b-99c517f41df0}, !- HVAC Component
  {180d498c-d588-4378-b113-f775a8edaa34}; !- Port 1

OS:PortList,
  {0cd94767-3181-4c13-8711-d1312dea4cdf}, !- Handle
  {4b449497-a4e3-4b18-b39b-99c517f41df0}; !- HVAC Component

OS:PortList,
  {cc821ea1-4c4e-40bc-80ed-25af4ef95542}, !- Handle
  {4b449497-a4e3-4b18-b39b-99c517f41df0}, !- HVAC Component
  {2fd97878-2eef-45c9-af0c-b5d43093430f}; !- Port 1

OS:Sizing:Zone,
  {511d1d9f-a0d7-4b0f-96d5-7db4913e5d57}, !- Handle
  {4b449497-a4e3-4b18-b39b-99c517f41df0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {638b4641-5974-4dbd-877b-4435c03649fa}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Top Zone HVAC Equipment List, !- Name
  {4b449497-a4e3-4b18-b39b-99c517f41df0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fadf0d69-1834-46ce-9275-562cb34d0bcd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {1b014aaf-ceda-4dee-aa93-2ea98be123f8}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story Top, !- Name
  {f2c90eb6-aae3-4589-8cd0-3bf240366f16}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -12.038635404397,                       !- X Origin {m}
  3.45375693626464,                       !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {b96885b0-64d1-43bf-b0ca-90965fa3cd09}, !- Building Story Name
  {c5986ccf-18df-42c3-8223-1eff40a10e3d}; !- Thermal Zone Name

OS:Surface,
  {eb1c2331-71ef-4a8b-8f05-fa8a6c361d08}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1b014aaf-ceda-4dee-aa93-2ea98be123f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {646f5483-8d6a-4ffc-ac17-78a03a96a2a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, -2.22044604925031e-15, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f715610a-8791-478d-9372-d3f465ea8c94}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b014aaf-ceda-4dee-aa93-2ea98be123f8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 4.572, 7.9248,   !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, -2.22044604925031e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08606915-cae0-4d51-86a2-eccbda52826a}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b014aaf-ceda-4dee-aa93-2ea98be123f8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 7.9248,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 4.572, 7.9248;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a01c541e-cb18-4754-8706-a9f3fa378f8c}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b014aaf-ceda-4dee-aa93-2ea98be123f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99a366f6-5021-442b-abbe-b0b868431424}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -2.22044604925031e-15, 7.9248,   !- X,Y,Z Vertex 1 {m}
  4.572, -2.22044604925031e-15, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 7.9248;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {896e456c-34e4-4f32-945c-2a346c769796}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b014aaf-ceda-4dee-aa93-2ea98be123f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13646550-2f8c-492b-82b8-1e81e5df7721}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, -2.22044604925031e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, -2.22044604925031e-15, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, -2.22044604925031e-15, 7.9248;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {899dfb38-d0e8-4173-955e-ea55738f2688}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1b014aaf-ceda-4dee-aa93-2ea98be123f8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -2.22044604925031e-15, 7.9248,   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 7.9248,                   !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 4.572, 7.9248,   !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, -2.22044604925031e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c5986ccf-18df-42c3-8223-1eff40a10e3d}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0037dd86-b789-4ec9-9381-0c4ac2f2d615}, !- Zone Air Inlet Port List
  {39061795-0dc4-476d-82e1-64a819e2cb93}, !- Zone Air Exhaust Port List
  {170b962c-b291-4914-955d-4464e2e29454}, !- Zone Air Node Name
  {154b48b8-682f-4f15-ad42-501a54b659da}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {89c07c87-5509-46e9-a462-b92132128958}, !- Group Rendering Name
  {b4973637-b92d-480b-8ddb-6c696dd51e3c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0b205688-1acb-4d80-864f-4d37630b36dd}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top Zone Air Node, !- Name
  {170b962c-b291-4914-955d-4464e2e29454}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {170b962c-b291-4914-955d-4464e2e29454}, !- Handle
  {c5986ccf-18df-42c3-8223-1eff40a10e3d}, !- Source Object
  11,                                     !- Outlet Port
  {0b205688-1acb-4d80-864f-4d37630b36dd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0037dd86-b789-4ec9-9381-0c4ac2f2d615}, !- Handle
  {c5986ccf-18df-42c3-8223-1eff40a10e3d}, !- HVAC Component
  {7ed02305-e125-465f-a26e-3f280ae46517}; !- Port 1

OS:PortList,
  {39061795-0dc4-476d-82e1-64a819e2cb93}, !- Handle
  {c5986ccf-18df-42c3-8223-1eff40a10e3d}; !- HVAC Component

OS:PortList,
  {154b48b8-682f-4f15-ad42-501a54b659da}, !- Handle
  {c5986ccf-18df-42c3-8223-1eff40a10e3d}, !- HVAC Component
  {090b4a49-ca81-4130-8860-e3a82bc7182e}; !- Port 1

OS:Sizing:Zone,
  {3e26a711-7927-428b-91ce-d59d08fd004f}, !- Handle
  {c5986ccf-18df-42c3-8223-1eff40a10e3d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4d899e01-4282-4979-a600-d05337a35f68}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top Zone HVAC Equipment List, !- Name
  {c5986ccf-18df-42c3-8223-1eff40a10e3d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {047a91db-20d6-46b9-9c46-243a3070e860}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f59ec0bc-f9e0-4343-965f-e8b1bea52e72}, !- Handle
  Office WholeBuilding - Md Office A  - Story Top, !- Name
  {f2c90eb6-aae3-4589-8cd0-3bf240366f16}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.46663540439696,                      !- X Origin {m}
  -8.02575693626464,                      !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {b96885b0-64d1-43bf-b0ca-90965fa3cd09}, !- Building Story Name
  {f6b56e03-c489-4617-9dff-4084a0a1535f}; !- Thermal Zone Name

OS:Surface,
  {a3f4907d-4883-4e21-bf92-a61539a08eee}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f59ec0bc-f9e0-4343-965f-e8b1bea52e72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {998b71ea-1ce6-4465-8816-fd84444db6ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  14.9332708087939, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  14.9332708087939, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b3b0857-0c11-4803-9892-9b64d76da735}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f59ec0bc-f9e0-4343-965f-e8b1bea52e72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9692093-db36-40eb-905d-dead922a581d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.572, 7.9248,    !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 1.77635683940025e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2974b635-8f6a-4c96-b7a7-f1c41841312f}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f59ec0bc-f9e0-4343-965f-e8b1bea52e72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9683fb8-36a4-475b-8c09-5102ede2401d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9332708087939, 4.572, 7.9248,        !- X,Y,Z Vertex 1 {m}
  14.9332708087939, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.572, 7.9248;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {230bbe70-152b-432f-b088-dbff46dae832}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f59ec0bc-f9e0-4343-965f-e8b1bea52e72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {777016bc-e283-4e92-b32b-466dee14c768}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9332708087939, 1.77635683940025e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  14.9332708087939, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  14.9332708087939, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  14.9332708087939, 4.572, 7.9248;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e27914c3-fea8-4c73-8998-8b3c484a68a8}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f59ec0bc-f9e0-4343-965f-e8b1bea52e72}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 1.77635683940025e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  14.9332708087939, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  14.9332708087939, 1.77635683940025e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee624ded-0deb-4c98-ad2d-d065f1bdbfce}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f59ec0bc-f9e0-4343-965f-e8b1bea52e72}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9332708087939, 1.77635683940025e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  14.9332708087939, 4.572, 7.9248,        !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.572, 7.9248,    !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 1.77635683940025e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f6b56e03-c489-4617-9dff-4084a0a1535f}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9188b24a-34ef-4446-8cc1-632f5b5024f8}, !- Zone Air Inlet Port List
  {cb7ca0dc-d67e-4f13-a2d6-60b646f06efa}, !- Zone Air Exhaust Port List
  {07f702ae-2087-42fd-9b8e-0d2b902dfb64}, !- Zone Air Node Name
  {7806b0ff-2a18-4013-891e-77b20318d4e6}, !- Zone Return Air Port List
  {d59b2f18-0ea9-4ca0-a41b-533da338e18b}, !- Primary Daylighting Control Name
  0.291,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {80845f79-f1de-4111-8042-5aa02b6405ba}, !- Secondary Daylighting Control Name
  0.137,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {41b169c8-ac56-4823-a1a4-5e73661e2175}, !- Group Rendering Name
  {a4f1cb29-31c9-4f56-9bb8-8680c2334288}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5a71537e-c1a4-42d5-8ee0-726a095f4a45}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top Zone Air Node, !- Name
  {07f702ae-2087-42fd-9b8e-0d2b902dfb64}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {07f702ae-2087-42fd-9b8e-0d2b902dfb64}, !- Handle
  {f6b56e03-c489-4617-9dff-4084a0a1535f}, !- Source Object
  11,                                     !- Outlet Port
  {5a71537e-c1a4-42d5-8ee0-726a095f4a45}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9188b24a-34ef-4446-8cc1-632f5b5024f8}, !- Handle
  {f6b56e03-c489-4617-9dff-4084a0a1535f}, !- HVAC Component
  {df3d58bd-2733-4faf-9bea-96aaf29073a7}; !- Port 1

OS:PortList,
  {cb7ca0dc-d67e-4f13-a2d6-60b646f06efa}, !- Handle
  {f6b56e03-c489-4617-9dff-4084a0a1535f}; !- HVAC Component

OS:PortList,
  {7806b0ff-2a18-4013-891e-77b20318d4e6}, !- Handle
  {f6b56e03-c489-4617-9dff-4084a0a1535f}, !- HVAC Component
  {a58bea2c-9bcb-441f-bdba-1288e257e387}; !- Port 1

OS:Sizing:Zone,
  {d04ad9d8-d49a-47d6-acdd-f57c05c36180}, !- Handle
  {f6b56e03-c489-4617-9dff-4084a0a1535f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {dfcf2a38-068a-4198-9ae2-9aaae0d61e39}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top Zone HVAC Equipment List, !- Name
  {f6b56e03-c489-4617-9dff-4084a0a1535f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2ae941db-eab8-4dbe-95cb-0e97e0948e69}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0b5d807a-05d4-460b-a08b-d2604ae4fc22}, !- Handle
  Office WholeBuilding - Md Office B  - Story Top, !- Name
  {f2c90eb6-aae3-4589-8cd0-3bf240366f16}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.46663540439696,                      !- X Origin {m}
  -3.45375693626464,                      !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {b96885b0-64d1-43bf-b0ca-90965fa3cd09}, !- Building Story Name
  {69313244-0cf2-4e18-8817-3f98c4ba5740}; !- Thermal Zone Name

OS:Surface,
  {4f5345ac-8e55-4d61-8edf-17688a21d05f}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0b5d807a-05d4-460b-a08b-d2604ae4fc22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8c57ee1-fbea-40b3-bbaf-46660543cfe4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 6.90751387252928, 0, !- X,Y,Z Vertex 2 {m}
  14.9332708087939, 6.90751387252928, 0,  !- X,Y,Z Vertex 3 {m}
  14.9332708087939, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2bcaf1b-e80b-4f85-b408-add48442bc18}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b5d807a-05d4-460b-a08b-d2604ae4fc22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a64b46aa-b8b0-43e8-a739-24d36a125ca9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 6.90751387252928, 7.9248, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 6.90751387252928, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 2.22044604925031e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c05b8e1b-c1da-487d-a35f-47946ed6a9c4}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b5d807a-05d4-460b-a08b-d2604ae4fc22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0940df56-14bc-4178-9b8d-0fbb049b3df1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9332708087939, 6.90751387252928, 7.9248, !- X,Y,Z Vertex 1 {m}
  14.9332708087939, 6.90751387252928, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 6.90751387252928, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 6.90751387252928, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff10ad72-66a9-42c2-a4df-6fd0be82edb7}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b5d807a-05d4-460b-a08b-d2604ae4fc22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d32745af-34fb-459a-9a4b-884d643178ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9332708087939, 2.22044604925031e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  14.9332708087939, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  14.9332708087939, 6.90751387252928, 0,  !- X,Y,Z Vertex 3 {m}
  14.9332708087939, 6.90751387252928, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9683fb8-36a4-475b-8c09-5102ede2401d}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b5d807a-05d4-460b-a08b-d2604ae4fc22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2974b635-8f6a-4c96-b7a7-f1c41841312f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 2.22044604925031e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  14.9332708087939, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  14.9332708087939, 2.22044604925031e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f90b7a0-807c-4b90-bc31-b0a6a4b4f18c}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0b5d807a-05d4-460b-a08b-d2604ae4fc22}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9332708087939, 2.22044604925031e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  14.9332708087939, 6.90751387252928, 7.9248, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 6.90751387252928, 7.9248, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 2.22044604925031e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {69313244-0cf2-4e18-8817-3f98c4ba5740}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a533b500-8450-49b8-af80-b2096b047b8c}, !- Zone Air Inlet Port List
  {e583eae7-00e7-407e-84ff-0053586fc295}, !- Zone Air Exhaust Port List
  {dcc6163b-84ca-4043-9a73-a985a6046e2f}, !- Zone Air Node Name
  {f80ec64a-432b-4ebb-bbf7-52badab52f48}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f6a02d82-2981-49e4-ac3a-e6260c88010e}, !- Group Rendering Name
  {ec9815e4-ee90-409a-a20a-0bf53abaf49b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {93226dae-bec0-43db-90eb-a134106b231b}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Top Zone Air Node, !- Name
  {dcc6163b-84ca-4043-9a73-a985a6046e2f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dcc6163b-84ca-4043-9a73-a985a6046e2f}, !- Handle
  {69313244-0cf2-4e18-8817-3f98c4ba5740}, !- Source Object
  11,                                     !- Outlet Port
  {93226dae-bec0-43db-90eb-a134106b231b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a533b500-8450-49b8-af80-b2096b047b8c}, !- Handle
  {69313244-0cf2-4e18-8817-3f98c4ba5740}, !- HVAC Component
  {c8219887-f135-4b35-ad6b-dd5ab5be3330}; !- Port 1

OS:PortList,
  {e583eae7-00e7-407e-84ff-0053586fc295}, !- Handle
  {69313244-0cf2-4e18-8817-3f98c4ba5740}; !- HVAC Component

OS:PortList,
  {f80ec64a-432b-4ebb-bbf7-52badab52f48}, !- Handle
  {69313244-0cf2-4e18-8817-3f98c4ba5740}, !- HVAC Component
  {5ff2fdc6-1c56-4d40-b656-8b4b1d548ab3}; !- Port 1

OS:Sizing:Zone,
  {0fc1046d-ee09-4ec2-aac5-ad7d81f41815}, !- Handle
  {69313244-0cf2-4e18-8817-3f98c4ba5740}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7e6ca0a2-3454-44ba-81a8-c1e64e87c0a5}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Top Zone HVAC Equipment List, !- Name
  {69313244-0cf2-4e18-8817-3f98c4ba5740}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7eb17e1e-1562-4cc7-b721-554d0627f441}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {52f678b7-5571-4599-82e7-9da935a72f4f}, !- Handle
  Office WholeBuilding - Md Office C  - Story Top, !- Name
  {f2c90eb6-aae3-4589-8cd0-3bf240366f16}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.46663540439696,                      !- X Origin {m}
  3.45375693626464,                       !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {b96885b0-64d1-43bf-b0ca-90965fa3cd09}, !- Building Story Name
  {3a803e07-b376-434e-818c-865187eb0850}; !- Thermal Zone Name

OS:Surface,
  {618bb9e2-f706-4a26-a193-e9db867a74e5}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {52f678b7-5571-4599-82e7-9da935a72f4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7eb7df8-daea-49ec-8838-ccc5b765fa2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  14.9332708087939, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  14.9332708087939, -2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99a366f6-5021-442b-abbe-b0b868431424}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52f678b7-5571-4599-82e7-9da935a72f4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a01c541e-cb18-4754-8706-a9f3fa378f8c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.572, 7.9248,    !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -2.22044604925031e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ae3b834-e09e-485f-85e8-c16f4a513de7}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52f678b7-5571-4599-82e7-9da935a72f4f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9332708087939, 4.572, 7.9248,        !- X,Y,Z Vertex 1 {m}
  14.9332708087939, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.572, 7.9248;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {355d1033-fe8b-44f0-840e-a31d59759b00}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52f678b7-5571-4599-82e7-9da935a72f4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf1823dd-0ca4-4b43-a666-62509759596b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9332708087939, -2.22044604925031e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  14.9332708087939, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  14.9332708087939, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  14.9332708087939, 4.572, 7.9248;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0940df56-14bc-4178-9b8d-0fbb049b3df1}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52f678b7-5571-4599-82e7-9da935a72f4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c05b8e1b-c1da-487d-a35f-47946ed6a9c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -2.22044604925031e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  14.9332708087939, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  14.9332708087939, -2.22044604925031e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73e346b5-0d27-4a31-bb82-ff1a9f382eed}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {52f678b7-5571-4599-82e7-9da935a72f4f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9332708087939, -2.22044604925031e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  14.9332708087939, 4.572, 7.9248,        !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.572, 7.9248,    !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -2.22044604925031e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3a803e07-b376-434e-818c-865187eb0850}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2e3caa45-1fbc-4ab5-bd8f-55f7acb74fe4}, !- Zone Air Inlet Port List
  {bf912f42-22ad-4c82-a7ae-b578ede50398}, !- Zone Air Exhaust Port List
  {92f80b2c-9541-4ee3-b7a5-c4b40c08669a}, !- Zone Air Node Name
  {40478e6f-56e0-4cd2-acea-2422507b5c39}, !- Zone Return Air Port List
  {a1d09747-8e20-4be5-b627-4a68f3a57099}, !- Primary Daylighting Control Name
  0.291,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {b57babaf-c0c6-479f-8601-ac80a31cbc17}, !- Secondary Daylighting Control Name
  0.137,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a2398f23-4979-44a0-ba43-235c06fe104d}, !- Group Rendering Name
  {89e58f9f-a9ff-4de1-aedf-12fcbf1db2ba}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f56b2bb7-3ee8-49ba-89d9-8188efc442ba}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Top Zone Air Node, !- Name
  {92f80b2c-9541-4ee3-b7a5-c4b40c08669a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {92f80b2c-9541-4ee3-b7a5-c4b40c08669a}, !- Handle
  {3a803e07-b376-434e-818c-865187eb0850}, !- Source Object
  11,                                     !- Outlet Port
  {f56b2bb7-3ee8-49ba-89d9-8188efc442ba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2e3caa45-1fbc-4ab5-bd8f-55f7acb74fe4}, !- Handle
  {3a803e07-b376-434e-818c-865187eb0850}, !- HVAC Component
  {2a1b2d42-e41f-4737-a199-877eb9a53de6}; !- Port 1

OS:PortList,
  {bf912f42-22ad-4c82-a7ae-b578ede50398}, !- Handle
  {3a803e07-b376-434e-818c-865187eb0850}; !- HVAC Component

OS:PortList,
  {40478e6f-56e0-4cd2-acea-2422507b5c39}, !- Handle
  {3a803e07-b376-434e-818c-865187eb0850}, !- HVAC Component
  {b97e991f-52aa-498c-ae1c-b158abc7e094}; !- Port 1

OS:Sizing:Zone,
  {ad5d4bdd-1a8e-498c-8dd1-7a5ff27e8e22}, !- Handle
  {3a803e07-b376-434e-818c-865187eb0850}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {98bd0ac4-bf88-4a95-b7d8-e249c8a2c554}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Top Zone HVAC Equipment List, !- Name
  {3a803e07-b376-434e-818c-865187eb0850}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0e9176cd-2c4a-4b98-9268-3948953bf218}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {dd51b4cf-17a0-4d93-8d83-042a08052899}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story Top, !- Name
  {f2c90eb6-aae3-4589-8cd0-3bf240366f16}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.46663540439696,                       !- X Origin {m}
  -8.02575693626464,                      !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {b96885b0-64d1-43bf-b0ca-90965fa3cd09}, !- Building Story Name
  {cbdfba31-ed7d-40be-a870-9a45084723ee}; !- Thermal Zone Name

OS:Surface,
  {ddb2da7d-9612-4f7e-b396-aa5201c4e0b7}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dd51b4cf-17a0-4d93-8d83-042a08052899}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40ad6c93-7eba-41e3-a35d-f5815bea6f9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {777016bc-e283-4e92-b32b-466dee14c768}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd51b4cf-17a0-4d93-8d83-042a08052899}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {230bbe70-152b-432f-b088-dbff46dae832}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.572, 7.9248,    !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 1.77635683940025e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18f89122-b15b-4276-b56c-79a082a9f8a7}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd51b4cf-17a0-4d93-8d83-042a08052899}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ff299ab-6f9a-4edd-a2b7-17971b5d358b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 4.572, 7.9248,        !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.572, 7.9248;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f689ea00-1a88-4054-87a2-9a810c93ad1b}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd51b4cf-17a0-4d93-8d83-042a08052899}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 1.77635683940025e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 4.572, 7.9248;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2595667d-3ac8-47f6-9a6c-433c04ac1bf7}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd51b4cf-17a0-4d93-8d83-042a08052899}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 1.77635683940025e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 1.77635683940025e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff4236f1-c706-4547-b621-1ab9599ad3a6}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dd51b4cf-17a0-4d93-8d83-042a08052899}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 1.77635683940025e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.572, 7.9248,        !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.572, 7.9248,    !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 1.77635683940025e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {cbdfba31-ed7d-40be-a870-9a45084723ee}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {88ac8fb4-23dc-438f-a2f4-cea3da84975c}, !- Zone Air Inlet Port List
  {a0a3e61e-895a-4c83-9894-17cec5190925}, !- Zone Air Exhaust Port List
  {c70494a0-dcbc-47f8-8252-fe713180f637}, !- Zone Air Node Name
  {0e8291f4-6748-49f6-b658-3cecb357b7f7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {629781bb-99e2-4b08-8b81-d1c8c539f20b}, !- Group Rendering Name
  {869d86ae-cf4d-4cbf-87d5-1e2800c9022f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {412412c7-5df0-49c5-86d4-53d36bef0132}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Top Zone Air Node, !- Name
  {c70494a0-dcbc-47f8-8252-fe713180f637}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c70494a0-dcbc-47f8-8252-fe713180f637}, !- Handle
  {cbdfba31-ed7d-40be-a870-9a45084723ee}, !- Source Object
  11,                                     !- Outlet Port
  {412412c7-5df0-49c5-86d4-53d36bef0132}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {88ac8fb4-23dc-438f-a2f4-cea3da84975c}, !- Handle
  {cbdfba31-ed7d-40be-a870-9a45084723ee}, !- HVAC Component
  {37ee8018-70db-4119-896d-8c58732f31a5}; !- Port 1

OS:PortList,
  {a0a3e61e-895a-4c83-9894-17cec5190925}, !- Handle
  {cbdfba31-ed7d-40be-a870-9a45084723ee}; !- HVAC Component

OS:PortList,
  {0e8291f4-6748-49f6-b658-3cecb357b7f7}, !- Handle
  {cbdfba31-ed7d-40be-a870-9a45084723ee}, !- HVAC Component
  {fb678fdd-1afa-400b-8a8f-232620c63d1e}; !- Port 1

OS:Sizing:Zone,
  {f9b3c393-5890-422a-9c53-65ace4c86ecf}, !- Handle
  {cbdfba31-ed7d-40be-a870-9a45084723ee}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {efebb88d-ad88-4606-be03-58b8c36e7e47}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Top Zone HVAC Equipment List, !- Name
  {cbdfba31-ed7d-40be-a870-9a45084723ee}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {57ee52e2-dfb2-4ab3-a6e6-ebf578df7f7d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {695f259c-95c5-441d-849c-789b55a3fff8}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story Top, !- Name
  {f2c90eb6-aae3-4589-8cd0-3bf240366f16}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.46663540439696,                       !- X Origin {m}
  -3.45375693626464,                      !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  {b96885b0-64d1-43bf-b0ca-90965fa3cd09}, !- Building Story Name
  {3a9c5b53-7cef-4ab2-b2ba-c4e7ed68b0d1}; !- Thermal Zone Name

OS:Surface,
  {fcaca2bb-bf2f-4704-8f3d-9de863af73db}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {695f259c-95c5-441d-849c-789b55a3fff8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28889e7c-7a30-4e20-9868-3856746d62b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 6.90751387252928, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 6.90751387252928, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d32745af-34fb-459a-9a4b-884d643178ae}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {695f259c-95c5-441d-849c-789b55a3fff8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff10ad72-66a9-42c2-a4df-6fd0be82edb7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 6.90751387252928, 7.9248, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 6.90751387252928, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 2.22044604925031e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6bc3a15-12ba-4152-a9d6-b5a4df72d700}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {695f259c-95c5-441d-849c-789b55a3fff8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e880c612-c64f-4829-85df-b1875bd86a1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 6.90751387252928, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 6.90751387252928, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 6.90751387252928, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 6.90751387252928, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c1ad9c6-0289-497a-9393-d1d7fd04c8a2}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {695f259c-95c5-441d-849c-789b55a3fff8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 2.22044604925031e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 6.90751387252928, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 6.90751387252928, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ff299ab-6f9a-4edd-a2b7-17971b5d358b}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {695f259c-95c5-441d-849c-789b55a3fff8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18f89122-b15b-4276-b56c-79a082a9f8a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 2.22044604925031e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 2.22044604925031e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4a46e21-6c26-45e7-8360-9aba1a34adcf}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {695f259c-95c5-441d-849c-789b55a3fff8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 2.22044604925031e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 6.90751387252928, 7.9248, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 6.90751387252928, 7.9248, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 2.22044604925031e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3a9c5b53-7cef-4ab2-b2ba-c4e7ed68b0d1}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1cf98e38-7721-48c0-b3de-c3e5f9298e44}, !- Zone Air Inlet Port List
  {a1047d1a-0e49-41a6-b3df-c01a4d78d523}, !- Zone Air Exhaust Port List
