
Version,
  22.2;                                   !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  90.1-2016|MediumOffice,                 !- Name
  0,                                      !- North Axis {deg}
  City,                                   !- Terrain
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

Zone,
  Zone Office WholeBuilding - Md Office A  - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -7.46663540439696,                      !- X Origin {m}
  -8.02575693626464,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Md Office A  - Story Ground, !- Name
  Zone Office WholeBuilding - Md Office A  - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Md Office - 90.1-2016; !- Space Type

SpaceList,
  Office WholeBuilding - Md Office - 90.1-2016, !- Name
  Office WholeBuilding - Md Office A end_a - Story Ground, !- Space Name 1
  Office WholeBuilding - Md Office A  - Story Top, !- Space Name 2
  Office WholeBuilding - Md Office B end_a - Story Ground, !- Space Name 3
  Office WholeBuilding - Md Office A  - Story Ground, !- Space Name 4
  Office WholeBuilding - Md Office C  - Story Ground, !- Space Name 5
  Office WholeBuilding - Md Office A end_b - Story Ground, !- Space Name 6
  Office WholeBuilding - Md Office A end_a - Story Top, !- Space Name 7
  Office WholeBuilding - Md Office B end_a - Story Top, !- Space Name 8
  Office WholeBuilding - Md Office B end_b - Story Ground, !- Space Name 9
  Office WholeBuilding - Md Office C end_a - Story Ground, !- Space Name 10
  Office WholeBuilding - Md Office C end_a - Story Top, !- Space Name 11
  Office WholeBuilding - Md Office C end_b - Story Ground, !- Space Name 12
  Office WholeBuilding - Md Office B  - Story Top, !- Space Name 13
  Office WholeBuilding - Md Office A end_b - Story Top, !- Space Name 14
  Office WholeBuilding - Md Office B end_b - Story Top, !- Space Name 15
  Office WholeBuilding - Md Office B  - Story Ground, !- Space Name 16
  Office WholeBuilding - Md Office C  - Story Top, !- Space Name 17
  Office WholeBuilding - Md Office C end_b - Story Top; !- Space Name 18

Lights,
  Office WholeBuilding - Md Office Lights, !- Name
  Office WholeBuilding - Md Office - 90.1-2016, !- Zone or ZoneList or Space or SpaceList Name
  OfficeMedium BLDG_LIGHT_SCH_2013,       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.50348922920068,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  Schedule Day 6,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0.0477054266666667,                     !- Value Until Time 1
  00:20,                                  !- Time 2 {hh:mm}
  0.0488527133333334,                     !- Value Until Time 2
  00:30,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:30,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  04:40,                                  !- Time 5 {hh:mm}
  0.0583333333333334,                     !- Value Until Time 5
  04:50,                                  !- Time 6 {hh:mm}
  0.0666666666666667,                     !- Value Until Time 6
  05:00,                                  !- Time 7 {hh:mm}
  0.0750000000000001,                     !- Value Until Time 7
  05:10,                                  !- Time 8 {hh:mm}
  0.0833333333333334,                     !- Value Until Time 8
  05:20,                                  !- Time 9 {hh:mm}
  0.0916666666666668,                     !- Value Until Time 9
  05:30,                                  !- Time 10 {hh:mm}
  0.1,                                    !- Value Until Time 10
  05:40,                                  !- Time 11 {hh:mm}
  0.0977054266666667,                     !- Value Until Time 11
  05:50,                                  !- Time 12 {hh:mm}
  0.0954108533333333,                     !- Value Until Time 12
  06:00,                                  !- Time 13 {hh:mm}
  0.09311628,                             !- Value Until Time 13
  06:10,                                  !- Time 14 {hh:mm}
  0.0908217066666667,                     !- Value Until Time 14
  06:20,                                  !- Time 15 {hh:mm}
  0.0885271333333333,                     !- Value Until Time 15
  06:30,                                  !- Time 16 {hh:mm}
  0.08623256,                             !- Value Until Time 16
  06:40,                                  !- Time 17 {hh:mm}
  0.114976746666667,                      !- Value Until Time 17
  06:50,                                  !- Time 18 {hh:mm}
  0.143720933333333,                      !- Value Until Time 18
  07:00,                                  !- Time 19 {hh:mm}
  0.17246512,                             !- Value Until Time 19
  07:10,                                  !- Time 20 {hh:mm}
  0.201209306666667,                      !- Value Until Time 20
  07:20,                                  !- Time 21 {hh:mm}
  0.229953493333334,                      !- Value Until Time 21
  07:30,                                  !- Time 22 {hh:mm}
  0.25869768,                             !- Value Until Time 22
  07:40,                                  !- Time 23 {hh:mm}
  0.34493024,                             !- Value Until Time 23
  07:50,                                  !- Time 24 {hh:mm}
  0.4311628,                              !- Value Until Time 24
  08:00,                                  !- Time 25 {hh:mm}
  0.51739536,                             !- Value Until Time 25
  08:09,                                  !- Time 26 {hh:mm}
  0.60362792,                             !- Value Until Time 26
  08:19,                                  !- Time 27 {hh:mm}
  0.689860479999999,                      !- Value Until Time 27
  08:29,                                  !- Time 28 {hh:mm}
  0.776093039999999,                      !- Value Until Time 28
  08:30,                                  !- Time 29 {hh:mm}
  0.77609304,                             !- Value Until Time 29
  16:30,                                  !- Time 30 {hh:mm}
  0.77609304,                             !- Value Until Time 30
  16:40,                                  !- Time 31 {hh:mm}
  0.718604666666666,                      !- Value Until Time 31
  16:50,                                  !- Time 32 {hh:mm}
  0.661116293333333,                      !- Value Until Time 32
  17:00,                                  !- Time 33 {hh:mm}
  0.603627919999999,                      !- Value Until Time 33
  17:10,                                  !- Time 34 {hh:mm}
  0.546139546666665,                      !- Value Until Time 34
  17:20,                                  !- Time 35 {hh:mm}
  0.488651173333331,                      !- Value Until Time 35
  17:30,                                  !- Time 36 {hh:mm}
  0.4311628,                              !- Value Until Time 36
  17:40,                                  !- Time 37 {hh:mm}
  0.402418613333333,                      !- Value Until Time 37
  17:50,                                  !- Time 38 {hh:mm}
  0.373674426666666,                      !- Value Until Time 38
  18:00,                                  !- Time 39 {hh:mm}
  0.344930239999999,                      !- Value Until Time 39
  18:10,                                  !- Time 40 {hh:mm}
  0.316186053333332,                      !- Value Until Time 40
  18:20,                                  !- Time 41 {hh:mm}
  0.287441866666666,                      !- Value Until Time 41
  18:30,                                  !- Time 42 {hh:mm}
  0.25869768,                             !- Value Until Time 42
  19:00,                                  !- Time 43 {hh:mm}
  0.25869768,                             !- Value Until Time 43
  19:10,                                  !- Time 44 {hh:mm}
  0.251511633333333,                      !- Value Until Time 44
  19:20,                                  !- Time 45 {hh:mm}
  0.244325586666667,                      !- Value Until Time 45
  19:30,                                  !- Time 46 {hh:mm}
  0.23713954,                             !- Value Until Time 46
  19:40,                                  !- Time 47 {hh:mm}
  0.229953493333333,                      !- Value Until Time 47
  19:50,                                  !- Time 48 {hh:mm}
  0.222767446666666,                      !- Value Until Time 48
  20:00,                                  !- Time 49 {hh:mm}
  0.2155814,                              !- Value Until Time 49
  20:10,                                  !- Time 50 {hh:mm}
  0.208395353333333,                      !- Value Until Time 50
  20:20,                                  !- Time 51 {hh:mm}
  0.201209306666666,                      !- Value Until Time 51
  20:30,                                  !- Time 52 {hh:mm}
  0.19402326,                             !- Value Until Time 52
  20:40,                                  !- Time 53 {hh:mm}
  0.186837213333333,                      !- Value Until Time 53
  20:50,                                  !- Time 54 {hh:mm}
  0.179651166666666,                      !- Value Until Time 54
  21:00,                                  !- Time 55 {hh:mm}
  0.17246512,                             !- Value Until Time 55
  21:30,                                  !- Time 56 {hh:mm}
  0.17246512,                             !- Value Until Time 56
  21:40,                                  !- Time 57 {hh:mm}
  0.158093026666667,                      !- Value Until Time 57
  21:50,                                  !- Time 58 {hh:mm}
  0.143720933333333,                      !- Value Until Time 58
  22:00,                                  !- Time 59 {hh:mm}
  0.12934884,                             !- Value Until Time 59
  22:10,                                  !- Time 60 {hh:mm}
  0.114976746666666,                      !- Value Until Time 60
  22:20,                                  !- Time 61 {hh:mm}
  0.100604653333333,                      !- Value Until Time 61
  22:30,                                  !- Time 62 {hh:mm}
  0.08623256,                             !- Value Until Time 62
  22:40,                                  !- Time 63 {hh:mm}
  0.0790465133333333,                     !- Value Until Time 63
  22:50,                                  !- Time 64 {hh:mm}
  0.0718604666666666,                     !- Value Until Time 64
  23:00,                                  !- Time 65 {hh:mm}
  0.0646744199999998,                     !- Value Until Time 65
  23:10,                                  !- Time 66 {hh:mm}
  0.0574883733333331,                     !- Value Until Time 66
  23:20,                                  !- Time 67 {hh:mm}
  0.0503023266666664,                     !- Value Until Time 67
  23:30,                                  !- Time 68 {hh:mm}
  0.04311628,                             !- Value Until Time 68
  23:40,                                  !- Time 69 {hh:mm}
  0.0442635666666667,                     !- Value Until Time 69
  23:50,                                  !- Time 70 {hh:mm}
  0.0454108533333334,                     !- Value Until Time 70
  24:00,                                  !- Time 71 {hh:mm}
  0.04655814;                             !- Value Until Time 71

Schedule:Day:Interval,
  autogen OfficeMedium BLDG_LIGHT_SCH_2013 2_day_sch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0.0477054266666667,                     !- Value Until Time 1
  00:20,                                  !- Time 2 {hh:mm}
  0.0488527133333334,                     !- Value Until Time 2
  00:30,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:30,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  04:40,                                  !- Time 5 {hh:mm}
  0.0583333333333334,                     !- Value Until Time 5
  04:50,                                  !- Time 6 {hh:mm}
  0.0666666666666667,                     !- Value Until Time 6
  05:00,                                  !- Time 7 {hh:mm}
  0.0750000000000001,                     !- Value Until Time 7
  05:10,                                  !- Time 8 {hh:mm}
  0.0833333333333334,                     !- Value Until Time 8
  05:20,                                  !- Time 9 {hh:mm}
  0.0916666666666668,                     !- Value Until Time 9
  05:30,                                  !- Time 10 {hh:mm}
  0.1,                                    !- Value Until Time 10
  05:40,                                  !- Time 11 {hh:mm}
  0.0977054266666667,                     !- Value Until Time 11
  05:50,                                  !- Time 12 {hh:mm}
  0.0954108533333333,                     !- Value Until Time 12
  06:00,                                  !- Time 13 {hh:mm}
  0.09311628,                             !- Value Until Time 13
  06:10,                                  !- Time 14 {hh:mm}
  0.0908217066666667,                     !- Value Until Time 14
  06:20,                                  !- Time 15 {hh:mm}
  0.0885271333333333,                     !- Value Until Time 15
  06:30,                                  !- Time 16 {hh:mm}
  0.08623256,                             !- Value Until Time 16
  06:40,                                  !- Time 17 {hh:mm}
  0.114976746666667,                      !- Value Until Time 17
  06:50,                                  !- Time 18 {hh:mm}
  0.143720933333333,                      !- Value Until Time 18
  07:00,                                  !- Time 19 {hh:mm}
  0.17246512,                             !- Value Until Time 19
  07:10,                                  !- Time 20 {hh:mm}
  0.201209306666667,                      !- Value Until Time 20
  07:20,                                  !- Time 21 {hh:mm}
  0.229953493333334,                      !- Value Until Time 21
  07:30,                                  !- Time 22 {hh:mm}
  0.25869768,                             !- Value Until Time 22
  07:40,                                  !- Time 23 {hh:mm}
  0.34493024,                             !- Value Until Time 23
  07:50,                                  !- Time 24 {hh:mm}
  0.4311628,                              !- Value Until Time 24
  08:00,                                  !- Time 25 {hh:mm}
  0.51739536,                             !- Value Until Time 25
  08:09,                                  !- Time 26 {hh:mm}
  0.60362792,                             !- Value Until Time 26
  08:19,                                  !- Time 27 {hh:mm}
  0.689860479999999,                      !- Value Until Time 27
  08:29,                                  !- Time 28 {hh:mm}
  0.776093039999999,                      !- Value Until Time 28
  08:30,                                  !- Time 29 {hh:mm}
  0.77609304,                             !- Value Until Time 29
  16:30,                                  !- Time 30 {hh:mm}
  0.77609304,                             !- Value Until Time 30
  16:40,                                  !- Time 31 {hh:mm}
  0.718604666666666,                      !- Value Until Time 31
  16:50,                                  !- Time 32 {hh:mm}
  0.661116293333333,                      !- Value Until Time 32
  17:00,                                  !- Time 33 {hh:mm}
  0.603627919999999,                      !- Value Until Time 33
  17:10,                                  !- Time 34 {hh:mm}
  0.546139546666665,                      !- Value Until Time 34
  17:20,                                  !- Time 35 {hh:mm}
  0.488651173333331,                      !- Value Until Time 35
  17:30,                                  !- Time 36 {hh:mm}
  0.4311628,                              !- Value Until Time 36
  17:40,                                  !- Time 37 {hh:mm}
  0.402418613333333,                      !- Value Until Time 37
  17:50,                                  !- Time 38 {hh:mm}
  0.373674426666666,                      !- Value Until Time 38
  18:00,                                  !- Time 39 {hh:mm}
  0.344930239999999,                      !- Value Until Time 39
  18:10,                                  !- Time 40 {hh:mm}
  0.316186053333332,                      !- Value Until Time 40
  18:20,                                  !- Time 41 {hh:mm}
  0.287441866666666,                      !- Value Until Time 41
  18:30,                                  !- Time 42 {hh:mm}
  0.25869768,                             !- Value Until Time 42
  19:00,                                  !- Time 43 {hh:mm}
  0.25869768,                             !- Value Until Time 43
  19:10,                                  !- Time 44 {hh:mm}
  0.251511633333333,                      !- Value Until Time 44
  19:20,                                  !- Time 45 {hh:mm}
  0.244325586666667,                      !- Value Until Time 45
  19:30,                                  !- Time 46 {hh:mm}
  0.23713954,                             !- Value Until Time 46
  19:40,                                  !- Time 47 {hh:mm}
  0.229953493333333,                      !- Value Until Time 47
  19:50,                                  !- Time 48 {hh:mm}
  0.222767446666666,                      !- Value Until Time 48
  20:00,                                  !- Time 49 {hh:mm}
  0.2155814,                              !- Value Until Time 49
  20:10,                                  !- Time 50 {hh:mm}
  0.208395353333333,                      !- Value Until Time 50
  20:20,                                  !- Time 51 {hh:mm}
  0.201209306666666,                      !- Value Until Time 51
  20:30,                                  !- Time 52 {hh:mm}
  0.19402326,                             !- Value Until Time 52
  20:40,                                  !- Time 53 {hh:mm}
  0.186837213333333,                      !- Value Until Time 53
  20:50,                                  !- Time 54 {hh:mm}
  0.179651166666666,                      !- Value Until Time 54
  21:00,                                  !- Time 55 {hh:mm}
  0.17246512,                             !- Value Until Time 55
  21:30,                                  !- Time 56 {hh:mm}
  0.17246512,                             !- Value Until Time 56
  21:40,                                  !- Time 57 {hh:mm}
  0.158093026666667,                      !- Value Until Time 57
  21:50,                                  !- Time 58 {hh:mm}
  0.143720933333333,                      !- Value Until Time 58
  22:00,                                  !- Time 59 {hh:mm}
  0.12934884,                             !- Value Until Time 59
  22:10,                                  !- Time 60 {hh:mm}
  0.114976746666666,                      !- Value Until Time 60
  22:20,                                  !- Time 61 {hh:mm}
  0.100604653333333,                      !- Value Until Time 61
  22:30,                                  !- Time 62 {hh:mm}
  0.08623256,                             !- Value Until Time 62
  22:40,                                  !- Time 63 {hh:mm}
  0.0790465133333333,                     !- Value Until Time 63
  22:50,                                  !- Time 64 {hh:mm}
  0.0718604666666666,                     !- Value Until Time 64
  23:00,                                  !- Time 65 {hh:mm}
  0.0646744199999998,                     !- Value Until Time 65
  23:10,                                  !- Time 66 {hh:mm}
  0.0574883733333331,                     !- Value Until Time 66
  23:20,                                  !- Time 67 {hh:mm}
  0.0503023266666664,                     !- Value Until Time 67
  23:30,                                  !- Time 68 {hh:mm}
  0.04311628,                             !- Value Until Time 68
  23:40,                                  !- Time 69 {hh:mm}
  0.0442635666666667,                     !- Value Until Time 69
  23:50,                                  !- Time 70 {hh:mm}
  0.0454108533333334,                     !- Value Until Time 70
  24:00,                                  !- Time 71 {hh:mm}
  0.04655814;                             !- Value Until Time 71

Schedule:Day:Interval,
  OfficeMedium BLDG_LIGHT_SCH_2013 Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  05:10,                                  !- Time 2 {hh:mm}
  0.05301938,                             !- Value Until Time 2
  05:20,                                  !- Time 3 {hh:mm}
  0.05603876,                             !- Value Until Time 3
  05:30,                                  !- Time 4 {hh:mm}
  0.05905814,                             !- Value Until Time 4
  05:40,                                  !- Time 5 {hh:mm}
  0.06207752,                             !- Value Until Time 5
  05:50,                                  !- Time 6 {hh:mm}
  0.0650969,                              !- Value Until Time 6
  06:00,                                  !- Time 7 {hh:mm}
  0.06811628,                             !- Value Until Time 7
  06:10,                                  !- Time 8 {hh:mm}
  0.07113566,                             !- Value Until Time 8
  06:20,                                  !- Time 9 {hh:mm}
  0.07415504,                             !- Value Until Time 9
  06:30,                                  !- Time 10 {hh:mm}
  0.07717442,                             !- Value Until Time 10
  06:40,                                  !- Time 11 {hh:mm}
  0.0801938000000001,                     !- Value Until Time 11
  06:50,                                  !- Time 12 {hh:mm}
  0.0832131800000001,                     !- Value Until Time 12
  07:00,                                  !- Time 13 {hh:mm}
  0.08623256,                             !- Value Until Time 13
  07:10,                                  !- Time 14 {hh:mm}
  0.100604653333333,                      !- Value Until Time 14
  07:20,                                  !- Time 15 {hh:mm}
  0.114976746666667,                      !- Value Until Time 15
  07:30,                                  !- Time 16 {hh:mm}
  0.12934884,                             !- Value Until Time 16
  07:40,                                  !- Time 17 {hh:mm}
  0.143720933333333,                      !- Value Until Time 17
  07:50,                                  !- Time 18 {hh:mm}
  0.158093026666667,                      !- Value Until Time 18
  08:00,                                  !- Time 19 {hh:mm}
  0.17246512,                             !- Value Until Time 19
  08:10,                                  !- Time 20 {hh:mm}
  0.186837213333333,                      !- Value Until Time 20
  08:20,                                  !- Time 21 {hh:mm}
  0.201209306666667,                      !- Value Until Time 21
  08:30,                                  !- Time 22 {hh:mm}
  0.2155814,                              !- Value Until Time 22
  08:39,                                  !- Time 23 {hh:mm}
  0.229953493333333,                      !- Value Until Time 23
  08:49,                                  !- Time 24 {hh:mm}
  0.244325586666667,                      !- Value Until Time 24
  08:59,                                  !- Time 25 {hh:mm}
  0.25869768,                             !- Value Until Time 25
  09:00,                                  !- Time 26 {hh:mm}
  0.25869768,                             !- Value Until Time 26
  10:00,                                  !- Time 27 {hh:mm}
  0.25869768,                             !- Value Until Time 27
  10:09,                                  !- Time 28 {hh:mm}
  0.253308145,                            !- Value Until Time 28
  10:19,                                  !- Time 29 {hh:mm}
  0.24791861,                             !- Value Until Time 29
  10:29,                                  !- Time 30 {hh:mm}
  0.242529075,                            !- Value Until Time 30
  10:39,                                  !- Time 31 {hh:mm}
  0.23713954,                             !- Value Until Time 31
  10:49,                                  !- Time 32 {hh:mm}
  0.231750005,                            !- Value Until Time 32
  10:59,                                  !- Time 33 {hh:mm}
  0.22636047,                             !- Value Until Time 33
  11:09,                                  !- Time 34 {hh:mm}
  0.220970935,                            !- Value Until Time 34
  11:19,                                  !- Time 35 {hh:mm}
  0.2155814,                              !- Value Until Time 35
  11:29,                                  !- Time 36 {hh:mm}
  0.210191865,                            !- Value Until Time 36
  11:39,                                  !- Time 37 {hh:mm}
  0.20480233,                             !- Value Until Time 37
  11:49,                                  !- Time 38 {hh:mm}
  0.199412795,                            !- Value Until Time 38
  11:59,                                  !- Time 39 {hh:mm}
  0.19402326,                             !- Value Until Time 39
  12:09,                                  !- Time 40 {hh:mm}
  0.188633725,                            !- Value Until Time 40
  12:19,                                  !- Time 41 {hh:mm}
  0.18324419,                             !- Value Until Time 41
  12:29,                                  !- Time 42 {hh:mm}
  0.177854655,                            !- Value Until Time 42
  12:39,                                  !- Time 43 {hh:mm}
  0.17246512,                             !- Value Until Time 43
  12:49,                                  !- Time 44 {hh:mm}
  0.167075585,                            !- Value Until Time 44
  12:59,                                  !- Time 45 {hh:mm}
  0.16168605,                             !- Value Until Time 45
  13:09,                                  !- Time 46 {hh:mm}
  0.156296515,                            !- Value Until Time 46
  13:19,                                  !- Time 47 {hh:mm}
  0.15090698,                             !- Value Until Time 47
  13:29,                                  !- Time 48 {hh:mm}
  0.145517445,                            !- Value Until Time 48
  13:39,                                  !- Time 49 {hh:mm}
  0.14012791,                             !- Value Until Time 49
  13:49,                                  !- Time 50 {hh:mm}
  0.134738375,                            !- Value Until Time 50
  13:59,                                  !- Time 51 {hh:mm}
  0.12934884,                             !- Value Until Time 51
  14:00,                                  !- Time 52 {hh:mm}
  0.12934884,                             !- Value Until Time 52
  16:00,                                  !- Time 53 {hh:mm}
  0.12934884,                             !- Value Until Time 53
  16:10,                                  !- Time 54 {hh:mm}
  0.122162793333333,                      !- Value Until Time 54
  16:20,                                  !- Time 55 {hh:mm}
  0.114976746666667,                      !- Value Until Time 55
  16:30,                                  !- Time 56 {hh:mm}
  0.1077907,                              !- Value Until Time 56
  16:40,                                  !- Time 57 {hh:mm}
  0.100604653333333,                      !- Value Until Time 57
  16:50,                                  !- Time 58 {hh:mm}
  0.0934186066666664,                     !- Value Until Time 58
  17:00,                                  !- Time 59 {hh:mm}
  0.0862325599999997,                     !- Value Until Time 59
  17:10,                                  !- Time 60 {hh:mm}
  0.079046513333333,                      !- Value Until Time 60
  17:20,                                  !- Time 61 {hh:mm}
  0.0718604666666663,                     !- Value Until Time 61
  17:30,                                  !- Time 62 {hh:mm}
  0.0646744199999995,                     !- Value Until Time 62
  17:40,                                  !- Time 63 {hh:mm}
  0.0574883733333328,                     !- Value Until Time 63
  17:50,                                  !- Time 64 {hh:mm}
  0.0503023266666661,                     !- Value Until Time 64
  18:00,                                  !- Time 65 {hh:mm}
  0.04311628,                             !- Value Until Time 65
  18:10,                                  !- Time 66 {hh:mm}
  0.0436899233333333,                     !- Value Until Time 66
  18:20,                                  !- Time 67 {hh:mm}
  0.0442635666666667,                     !- Value Until Time 67
  18:30,                                  !- Time 68 {hh:mm}
  0.04483721,                             !- Value Until Time 68
  18:40,                                  !- Time 69 {hh:mm}
  0.0454108533333333,                     !- Value Until Time 69
  18:50,                                  !- Time 70 {hh:mm}
  0.0459844966666667,                     !- Value Until Time 70
  19:00,                                  !- Time 71 {hh:mm}
  0.04655814,                             !- Value Until Time 71
  19:10,                                  !- Time 72 {hh:mm}
  0.0471317833333334,                     !- Value Until Time 72
  19:20,                                  !- Time 73 {hh:mm}
  0.0477054266666667,                     !- Value Until Time 73
  19:30,                                  !- Time 74 {hh:mm}
  0.04827907,                             !- Value Until Time 74
  19:40,                                  !- Time 75 {hh:mm}
  0.0488527133333334,                     !- Value Until Time 75
  19:50,                                  !- Time 76 {hh:mm}
  0.0494263566666667,                     !- Value Until Time 76
  20:00,                                  !- Time 77 {hh:mm}
  0.05,                                   !- Value Until Time 77
  24:00,                                  !- Time 78 {hh:mm}
  0.05;                                   !- Value Until Time 78

Schedule:Day:Interval,
  OfficeMedium BLDG_LIGHT_SCH_2013 Sun Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.04311628,                             !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Week:Daily,
  OfficeMedium BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Jan4, !- Name
  Schedule Day 6,                         !- Sunday Schedule:Day Name
  Schedule Day 6,                         !- Monday Schedule:Day Name
  Schedule Day 6,                         !- Tuesday Schedule:Day Name
  Schedule Day 6,                         !- Wednesday Schedule:Day Name
  autogen OfficeMedium BLDG_LIGHT_SCH_2013 2_day_sch, !- Thursday Schedule:Day Name
  Schedule Day 6,                         !- Friday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2013 Sat Day, !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeMedium BLDG_LIGHT_SCH_2013 Week Rule - Jan5-Dec31, !- Name
  OfficeMedium BLDG_LIGHT_SCH_2013 Sun Day, !- Sunday Schedule:Day Name
  Schedule Day 6,                         !- Monday Schedule:Day Name
  Schedule Day 6,                         !- Tuesday Schedule:Day Name
  Schedule Day 6,                         !- Wednesday Schedule:Day Name
  autogen OfficeMedium BLDG_LIGHT_SCH_2013 2_day_sch, !- Thursday Schedule:Day Name
  Schedule Day 6,                         !- Friday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2013 Sat Day, !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium BLDG_LIGHT_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium BLDG_LIGHT_SCH_2013,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeMedium BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Jan4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  4,                                      !- End Day 1
  OfficeMedium BLDG_LIGHT_SCH_2013 Week Rule - Jan5-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  5,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  OfficeMedium BLDG_LIGHT_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium BLDG_LIGHT_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

People,
  Office WholeBuilding - Md Office People, !- Name
  Office WholeBuilding - Md Office - 90.1-2016, !- Zone or ZoneList or Space or SpaceList Name
  OfficeMedium BLDG_OCC_SCH,              !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0538195520835486,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  OfficeMedium ACTIVITY_SCH,              !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

Schedule:Day:Interval,
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0.0208333333333331,                     !- Value Until Time 1
  00:20,                                  !- Time 2 {hh:mm}
  0.0166666666666664,                     !- Value Until Time 2
  00:30,                                  !- Time 3 {hh:mm}
  0.0124999999999997,                     !- Value Until Time 3
  00:40,                                  !- Time 4 {hh:mm}
  0.00833333333333304,                    !- Value Until Time 4
  00:50,                                  !- Time 5 {hh:mm}
  0.00416666666666634,                    !- Value Until Time 5
  01:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  05:40,                                  !- Time 8 {hh:mm}
  0.0166666666666667,                     !- Value Until Time 8
  05:50,                                  !- Time 9 {hh:mm}
  0.0333333333333334,                     !- Value Until Time 9
  06:00,                                  !- Time 10 {hh:mm}
  0.0500000000000001,                     !- Value Until Time 10
  06:10,                                  !- Time 11 {hh:mm}
  0.0666666666666668,                     !- Value Until Time 11
  06:20,                                  !- Time 12 {hh:mm}
  0.0833333333333335,                     !- Value Until Time 12
  06:30,                                  !- Time 13 {hh:mm}
  0.1,                                    !- Value Until Time 13
  06:40,                                  !- Time 14 {hh:mm}
  0.116666666666667,                      !- Value Until Time 14
  06:50,                                  !- Time 15 {hh:mm}
  0.133333333333333,                      !- Value Until Time 15
  07:00,                                  !- Time 16 {hh:mm}
  0.15,                                   !- Value Until Time 16
  07:10,                                  !- Time 17 {hh:mm}
  0.166666666666667,                      !- Value Until Time 17
  07:20,                                  !- Time 18 {hh:mm}
  0.183333333333334,                      !- Value Until Time 18
  07:30,                                  !- Time 19 {hh:mm}
  0.2,                                    !- Value Until Time 19
  07:40,                                  !- Time 20 {hh:mm}
  0.325,                                  !- Value Until Time 20
  07:50,                                  !- Time 21 {hh:mm}
  0.45,                                   !- Value Until Time 21
  08:00,                                  !- Time 22 {hh:mm}
  0.575,                                  !- Value Until Time 22
  08:09,                                  !- Time 23 {hh:mm}
  0.7,                                    !- Value Until Time 23
  08:19,                                  !- Time 24 {hh:mm}
  0.824999999999999,                      !- Value Until Time 24
  08:29,                                  !- Time 25 {hh:mm}
  0.949999999999999,                      !- Value Until Time 25
  08:30,                                  !- Time 26 {hh:mm}
  0.95,                                   !- Value Until Time 26
  11:30,                                  !- Time 27 {hh:mm}
  0.95,                                   !- Value Until Time 27
  11:39,                                  !- Time 28 {hh:mm}
  0.875,                                  !- Value Until Time 28
  11:49,                                  !- Time 29 {hh:mm}
  0.8,                                    !- Value Until Time 29
  11:59,                                  !- Time 30 {hh:mm}
  0.725000000000001,                      !- Value Until Time 30
  12:09,                                  !- Time 31 {hh:mm}
  0.650000000000001,                      !- Value Until Time 31
  12:19,                                  !- Time 32 {hh:mm}
  0.575000000000001,                      !- Value Until Time 32
  12:29,                                  !- Time 33 {hh:mm}
  0.500000000000002,                      !- Value Until Time 33
  12:30,                                  !- Time 34 {hh:mm}
  0.5,                                    !- Value Until Time 34
  12:39,                                  !- Time 35 {hh:mm}
  0.575,                                  !- Value Until Time 35
  12:49,                                  !- Time 36 {hh:mm}
  0.649999999999999,                      !- Value Until Time 36
  12:59,                                  !- Time 37 {hh:mm}
  0.724999999999999,                      !- Value Until Time 37
  13:09,                                  !- Time 38 {hh:mm}
  0.799999999999999,                      !- Value Until Time 38
  13:19,                                  !- Time 39 {hh:mm}
  0.874999999999999,                      !- Value Until Time 39
  13:29,                                  !- Time 40 {hh:mm}
  0.949999999999998,                      !- Value Until Time 40
  13:30,                                  !- Time 41 {hh:mm}
  0.95,                                   !- Value Until Time 41
  16:30,                                  !- Time 42 {hh:mm}
  0.95,                                   !- Value Until Time 42
  16:40,                                  !- Time 43 {hh:mm}
  0.841666666666666,                      !- Value Until Time 43
  16:50,                                  !- Time 44 {hh:mm}
  0.733333333333332,                      !- Value Until Time 44
  17:00,                                  !- Time 45 {hh:mm}
  0.624999999999998,                      !- Value Until Time 45
  17:10,                                  !- Time 46 {hh:mm}
  0.516666666666663,                      !- Value Until Time 46
  17:20,                                  !- Time 47 {hh:mm}
  0.408333333333329,                      !- Value Until Time 47
  17:30,                                  !- Time 48 {hh:mm}
  0.3,                                    !- Value Until Time 48
  17:40,                                  !- Time 49 {hh:mm}
  0.266666666666666,                      !- Value Until Time 49
  17:50,                                  !- Time 50 {hh:mm}
  0.233333333333333,                      !- Value Until Time 50
  18:00,                                  !- Time 51 {hh:mm}
  0.199999999999999,                      !- Value Until Time 51
  18:10,                                  !- Time 52 {hh:mm}
  0.166666666666666,                      !- Value Until Time 52
  18:20,                                  !- Time 53 {hh:mm}
  0.133333333333332,                      !- Value Until Time 53
  18:30,                                  !- Time 54 {hh:mm}
  0.1,                                    !- Value Until Time 54
  21:00,                                  !- Time 55 {hh:mm}
  0.1,                                    !- Value Until Time 55
  21:10,                                  !- Time 56 {hh:mm}
  0.0958333333333333,                     !- Value Until Time 56
  21:20,                                  !- Time 57 {hh:mm}
  0.0916666666666666,                     !- Value Until Time 57
  21:30,                                  !- Time 58 {hh:mm}
  0.0874999999999999,                     !- Value Until Time 58
  21:40,                                  !- Time 59 {hh:mm}
  0.0833333333333332,                     !- Value Until Time 59
  21:50,                                  !- Time 60 {hh:mm}
  0.0791666666666665,                     !- Value Until Time 60
  22:00,                                  !- Time 61 {hh:mm}
  0.0749999999999998,                     !- Value Until Time 61
  22:10,                                  !- Time 62 {hh:mm}
  0.0708333333333331,                     !- Value Until Time 62
  22:20,                                  !- Time 63 {hh:mm}
  0.0666666666666664,                     !- Value Until Time 63
  22:30,                                  !- Time 64 {hh:mm}
  0.0624999999999997,                     !- Value Until Time 64
  22:40,                                  !- Time 65 {hh:mm}
  0.058333333333333,                      !- Value Until Time 65
  22:50,                                  !- Time 66 {hh:mm}
  0.0541666666666663,                     !- Value Until Time 66
  23:00,                                  !- Time 67 {hh:mm}
  0.05,                                   !- Value Until Time 67
  23:10,                                  !- Time 68 {hh:mm}
  0.0458333333333333,                     !- Value Until Time 68
  23:20,                                  !- Time 69 {hh:mm}
  0.0416666666666666,                     !- Value Until Time 69
  23:30,                                  !- Time 70 {hh:mm}
  0.0374999999999999,                     !- Value Until Time 70
  23:40,                                  !- Time 71 {hh:mm}
  0.0333333333333332,                     !- Value Until Time 71
  23:50,                                  !- Time 72 {hh:mm}
  0.0291666666666665,                     !- Value Until Time 72
  24:00,                                  !- Time 73 {hh:mm}
  0.0249999999999998;                     !- Value Until Time 73

Schedule:Day:Interval,
  OfficeMedium BLDG_OCC_SCH Sat Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  05:10,                                  !- Time 2 {hh:mm}
  0.00833333333333335,                    !- Value Until Time 2
  05:20,                                  !- Time 3 {hh:mm}
  0.0166666666666667,                     !- Value Until Time 3
  05:30,                                  !- Time 4 {hh:mm}
  0.025,                                  !- Value Until Time 4
  05:40,                                  !- Time 5 {hh:mm}
  0.0333333333333334,                     !- Value Until Time 5
  05:50,                                  !- Time 6 {hh:mm}
  0.0416666666666667,                     !- Value Until Time 6
  06:00,                                  !- Time 7 {hh:mm}
  0.0500000000000001,                     !- Value Until Time 7
  06:10,                                  !- Time 8 {hh:mm}
  0.0583333333333334,                     !- Value Until Time 8
  06:20,                                  !- Time 9 {hh:mm}
  0.0666666666666668,                     !- Value Until Time 9
  06:30,                                  !- Time 10 {hh:mm}
  0.0750000000000001,                     !- Value Until Time 10
  06:40,                                  !- Time 11 {hh:mm}
  0.0833333333333335,                     !- Value Until Time 11
  06:50,                                  !- Time 12 {hh:mm}
  0.0916666666666668,                     !- Value Until Time 12
  07:00,                                  !- Time 13 {hh:mm}
  0.1,                                    !- Value Until Time 13
  07:10,                                  !- Time 14 {hh:mm}
  0.116666666666667,                      !- Value Until Time 14
  07:20,                                  !- Time 15 {hh:mm}
  0.133333333333333,                      !- Value Until Time 15
  07:30,                                  !- Time 16 {hh:mm}
  0.15,                                   !- Value Until Time 16
  07:40,                                  !- Time 17 {hh:mm}
  0.166666666666667,                      !- Value Until Time 17
  07:50,                                  !- Time 18 {hh:mm}
  0.183333333333333,                      !- Value Until Time 18
  08:00,                                  !- Time 19 {hh:mm}
  0.2,                                    !- Value Until Time 19
  08:10,                                  !- Time 20 {hh:mm}
  0.216666666666667,                      !- Value Until Time 20
  08:20,                                  !- Time 21 {hh:mm}
  0.233333333333333,                      !- Value Until Time 21
  08:30,                                  !- Time 22 {hh:mm}
  0.25,                                   !- Value Until Time 22
  08:39,                                  !- Time 23 {hh:mm}
  0.266666666666667,                      !- Value Until Time 23
  08:49,                                  !- Time 24 {hh:mm}
  0.283333333333333,                      !- Value Until Time 24
  08:59,                                  !- Time 25 {hh:mm}
  0.3,                                    !- Value Until Time 25
  09:00,                                  !- Time 26 {hh:mm}
  0.3,                                    !- Value Until Time 26
  10:00,                                  !- Time 27 {hh:mm}
  0.3,                                    !- Value Until Time 27
  10:09,                                  !- Time 28 {hh:mm}
  0.291666666666667,                      !- Value Until Time 28
  10:19,                                  !- Time 29 {hh:mm}
  0.283333333333333,                      !- Value Until Time 29
  10:29,                                  !- Time 30 {hh:mm}
  0.275,                                  !- Value Until Time 30
  10:39,                                  !- Time 31 {hh:mm}
  0.266666666666667,                      !- Value Until Time 31
  10:49,                                  !- Time 32 {hh:mm}
  0.258333333333333,                      !- Value Until Time 32
  10:59,                                  !- Time 33 {hh:mm}
  0.25,                                   !- Value Until Time 33
  11:09,                                  !- Time 34 {hh:mm}
  0.241666666666667,                      !- Value Until Time 34
  11:19,                                  !- Time 35 {hh:mm}
  0.233333333333334,                      !- Value Until Time 35
  11:29,                                  !- Time 36 {hh:mm}
  0.225,                                  !- Value Until Time 36
  11:39,                                  !- Time 37 {hh:mm}
  0.216666666666667,                      !- Value Until Time 37
  11:49,                                  !- Time 38 {hh:mm}
  0.208333333333334,                      !- Value Until Time 38
  11:59,                                  !- Time 39 {hh:mm}
  0.2,                                    !- Value Until Time 39
  12:09,                                  !- Time 40 {hh:mm}
  0.191666666666667,                      !- Value Until Time 40
  12:19,                                  !- Time 41 {hh:mm}
  0.183333333333334,                      !- Value Until Time 41
  12:29,                                  !- Time 42 {hh:mm}
  0.175,                                  !- Value Until Time 42
  12:39,                                  !- Time 43 {hh:mm}
  0.166666666666667,                      !- Value Until Time 43
  12:49,                                  !- Time 44 {hh:mm}
  0.158333333333334,                      !- Value Until Time 44
  12:59,                                  !- Time 45 {hh:mm}
  0.150000000000001,                      !- Value Until Time 45
  13:09,                                  !- Time 46 {hh:mm}
  0.141666666666667,                      !- Value Until Time 46
  13:19,                                  !- Time 47 {hh:mm}
  0.133333333333334,                      !- Value Until Time 47
  13:29,                                  !- Time 48 {hh:mm}
  0.125000000000001,                      !- Value Until Time 48
  13:39,                                  !- Time 49 {hh:mm}
  0.116666666666667,                      !- Value Until Time 49
  13:49,                                  !- Time 50 {hh:mm}
  0.108333333333334,                      !- Value Until Time 50
  13:59,                                  !- Time 51 {hh:mm}
  0.100000000000001,                      !- Value Until Time 51
  14:00,                                  !- Time 52 {hh:mm}
  0.1,                                    !- Value Until Time 52
  16:00,                                  !- Time 53 {hh:mm}
  0.1,                                    !- Value Until Time 53
  16:10,                                  !- Time 54 {hh:mm}
  0.0958333333333333,                     !- Value Until Time 54
  16:20,                                  !- Time 55 {hh:mm}
  0.0916666666666666,                     !- Value Until Time 55
  16:30,                                  !- Time 56 {hh:mm}
  0.0874999999999999,                     !- Value Until Time 56
  16:40,                                  !- Time 57 {hh:mm}
  0.0833333333333332,                     !- Value Until Time 57
  16:50,                                  !- Time 58 {hh:mm}
  0.0791666666666665,                     !- Value Until Time 58
  17:00,                                  !- Time 59 {hh:mm}
  0.0749999999999998,                     !- Value Until Time 59
  17:10,                                  !- Time 60 {hh:mm}
  0.0708333333333331,                     !- Value Until Time 60
  17:20,                                  !- Time 61 {hh:mm}
  0.0666666666666664,                     !- Value Until Time 61
  17:30,                                  !- Time 62 {hh:mm}
  0.0624999999999997,                     !- Value Until Time 62
  17:40,                                  !- Time 63 {hh:mm}
  0.058333333333333,                      !- Value Until Time 63
  17:50,                                  !- Time 64 {hh:mm}
  0.0541666666666663,                     !- Value Until Time 64
  18:00,                                  !- Time 65 {hh:mm}
  0.05,                                   !- Value Until Time 65
  18:10,                                  !- Time 66 {hh:mm}
  0.0458333333333333,                     !- Value Until Time 66
  18:20,                                  !- Time 67 {hh:mm}
  0.0416666666666666,                     !- Value Until Time 67
  18:30,                                  !- Time 68 {hh:mm}
  0.0374999999999999,                     !- Value Until Time 68
  18:40,                                  !- Time 69 {hh:mm}
  0.0333333333333332,                     !- Value Until Time 69
  18:50,                                  !- Time 70 {hh:mm}
  0.0291666666666665,                     !- Value Until Time 70
  19:00,                                  !- Time 71 {hh:mm}
  0.0249999999999998,                     !- Value Until Time 71
  19:10,                                  !- Time 72 {hh:mm}
  0.0208333333333331,                     !- Value Until Time 72
  19:20,                                  !- Time 73 {hh:mm}
  0.0166666666666664,                     !- Value Until Time 73
  19:30,                                  !- Time 74 {hh:mm}
  0.0124999999999997,                     !- Value Until Time 74
  19:40,                                  !- Time 75 {hh:mm}
  0.00833333333333304,                    !- Value Until Time 75
  19:50,                                  !- Time 76 {hh:mm}
  0.00416666666666634,                    !- Value Until Time 76
  20:00,                                  !- Time 77 {hh:mm}
  0,                                      !- Value Until Time 77
  24:00,                                  !- Time 78 {hh:mm}
  0;                                      !- Value Until Time 78

Schedule:Day:Interval,
  OfficeMedium BLDG_OCC_SCH Default,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  OfficeMedium BLDG_OCC_SCH Week Rule - Jan1-Jan4, !- Name
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Sunday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Monday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Tuesday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Wednesday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Thursday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Friday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Sat Day,      !- Saturday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Default,      !- Holiday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Default,      !- CustomDay1 Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Default;      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeMedium BLDG_OCC_SCH Week Rule - Jan5-Dec31, !- Name
  OfficeMedium BLDG_OCC_SCH Default,      !- Sunday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Monday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Tuesday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Wednesday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Thursday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Friday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Sat Day,      !- Saturday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Default,      !- Holiday Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Default,      !- CustomDay1 Schedule:Day Name
  OfficeMedium BLDG_OCC_SCH Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium BLDG_OCC_SCH,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeMedium BLDG_OCC_SCH Week Rule - Jan1-Jan4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  4,                                      !- End Day 1
  OfficeMedium BLDG_OCC_SCH Week Rule - Jan5-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  5,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  OfficeMedium BLDG_OCC_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  OfficeMedium BLDG_OCC_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  autogen Schedule Rule 18 2_day_sch,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0.0208333333333331,                     !- Value Until Time 1
  00:20,                                  !- Time 2 {hh:mm}
  0.0166666666666664,                     !- Value Until Time 2
  00:30,                                  !- Time 3 {hh:mm}
  0.0124999999999997,                     !- Value Until Time 3
  00:40,                                  !- Time 4 {hh:mm}
  0.00833333333333304,                    !- Value Until Time 4
  00:50,                                  !- Time 5 {hh:mm}
  0.00416666666666634,                    !- Value Until Time 5
  01:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  05:40,                                  !- Time 8 {hh:mm}
  0.0166666666666667,                     !- Value Until Time 8
  05:50,                                  !- Time 9 {hh:mm}
  0.0333333333333334,                     !- Value Until Time 9
  06:00,                                  !- Time 10 {hh:mm}
  0.0500000000000001,                     !- Value Until Time 10
  06:10,                                  !- Time 11 {hh:mm}
  0.0666666666666668,                     !- Value Until Time 11
  06:20,                                  !- Time 12 {hh:mm}
  0.0833333333333335,                     !- Value Until Time 12
  06:30,                                  !- Time 13 {hh:mm}
  0.1,                                    !- Value Until Time 13
  06:40,                                  !- Time 14 {hh:mm}
  0.116666666666667,                      !- Value Until Time 14
  06:50,                                  !- Time 15 {hh:mm}
  0.133333333333333,                      !- Value Until Time 15
  07:00,                                  !- Time 16 {hh:mm}
  0.15,                                   !- Value Until Time 16
  07:10,                                  !- Time 17 {hh:mm}
  0.166666666666667,                      !- Value Until Time 17
  07:20,                                  !- Time 18 {hh:mm}
  0.183333333333334,                      !- Value Until Time 18
  07:30,                                  !- Time 19 {hh:mm}
  0.2,                                    !- Value Until Time 19
  07:40,                                  !- Time 20 {hh:mm}
  0.325,                                  !- Value Until Time 20
  07:50,                                  !- Time 21 {hh:mm}
  0.45,                                   !- Value Until Time 21
  08:00,                                  !- Time 22 {hh:mm}
  0.575,                                  !- Value Until Time 22
  08:09,                                  !- Time 23 {hh:mm}
  0.7,                                    !- Value Until Time 23
  08:19,                                  !- Time 24 {hh:mm}
  0.824999999999999,                      !- Value Until Time 24
  08:29,                                  !- Time 25 {hh:mm}
  0.949999999999999,                      !- Value Until Time 25
  08:30,                                  !- Time 26 {hh:mm}
  0.95,                                   !- Value Until Time 26
  11:30,                                  !- Time 27 {hh:mm}
  0.95,                                   !- Value Until Time 27
  11:39,                                  !- Time 28 {hh:mm}
  0.875,                                  !- Value Until Time 28
  11:49,                                  !- Time 29 {hh:mm}
  0.8,                                    !- Value Until Time 29
  11:59,                                  !- Time 30 {hh:mm}
  0.725000000000001,                      !- Value Until Time 30
  12:09,                                  !- Time 31 {hh:mm}
  0.650000000000001,                      !- Value Until Time 31
  12:19,                                  !- Time 32 {hh:mm}
  0.575000000000001,                      !- Value Until Time 32
  12:29,                                  !- Time 33 {hh:mm}
  0.500000000000002,                      !- Value Until Time 33
  12:30,                                  !- Time 34 {hh:mm}
  0.5,                                    !- Value Until Time 34
  12:39,                                  !- Time 35 {hh:mm}
  0.575,                                  !- Value Until Time 35
  12:49,                                  !- Time 36 {hh:mm}
  0.649999999999999,                      !- Value Until Time 36
  12:59,                                  !- Time 37 {hh:mm}
  0.724999999999999,                      !- Value Until Time 37
  13:09,                                  !- Time 38 {hh:mm}
  0.799999999999999,                      !- Value Until Time 38
  13:19,                                  !- Time 39 {hh:mm}
  0.874999999999999,                      !- Value Until Time 39
  13:29,                                  !- Time 40 {hh:mm}
  0.949999999999998,                      !- Value Until Time 40
  13:30,                                  !- Time 41 {hh:mm}
  0.95,                                   !- Value Until Time 41
  16:30,                                  !- Time 42 {hh:mm}
  0.95,                                   !- Value Until Time 42
  16:40,                                  !- Time 43 {hh:mm}
  0.841666666666666,                      !- Value Until Time 43
  16:50,                                  !- Time 44 {hh:mm}
  0.733333333333332,                      !- Value Until Time 44
  17:00,                                  !- Time 45 {hh:mm}
  0.624999999999998,                      !- Value Until Time 45
  17:10,                                  !- Time 46 {hh:mm}
  0.516666666666663,                      !- Value Until Time 46
  17:20,                                  !- Time 47 {hh:mm}
  0.408333333333329,                      !- Value Until Time 47
  17:30,                                  !- Time 48 {hh:mm}
  0.3,                                    !- Value Until Time 48
  17:40,                                  !- Time 49 {hh:mm}
  0.266666666666666,                      !- Value Until Time 49
  17:50,                                  !- Time 50 {hh:mm}
  0.233333333333333,                      !- Value Until Time 50
  18:00,                                  !- Time 51 {hh:mm}
  0.199999999999999,                      !- Value Until Time 51
  18:10,                                  !- Time 52 {hh:mm}
  0.166666666666666,                      !- Value Until Time 52
  18:20,                                  !- Time 53 {hh:mm}
  0.133333333333332,                      !- Value Until Time 53
  18:30,                                  !- Time 54 {hh:mm}
  0.1,                                    !- Value Until Time 54
  21:00,                                  !- Time 55 {hh:mm}
  0.1,                                    !- Value Until Time 55
  21:10,                                  !- Time 56 {hh:mm}
  0.0958333333333333,                     !- Value Until Time 56
  21:20,                                  !- Time 57 {hh:mm}
  0.0916666666666666,                     !- Value Until Time 57
  21:30,                                  !- Time 58 {hh:mm}
  0.0874999999999999,                     !- Value Until Time 58
  21:40,                                  !- Time 59 {hh:mm}
  0.0833333333333332,                     !- Value Until Time 59
  21:50,                                  !- Time 60 {hh:mm}
  0.0791666666666665,                     !- Value Until Time 60
  22:00,                                  !- Time 61 {hh:mm}
  0.0749999999999998,                     !- Value Until Time 61
  22:10,                                  !- Time 62 {hh:mm}
  0.0708333333333331,                     !- Value Until Time 62
  22:20,                                  !- Time 63 {hh:mm}
  0.0666666666666664,                     !- Value Until Time 63
  22:30,                                  !- Time 64 {hh:mm}
  0.0624999999999997,                     !- Value Until Time 64
  22:40,                                  !- Time 65 {hh:mm}
  0.058333333333333,                      !- Value Until Time 65
  22:50,                                  !- Time 66 {hh:mm}
  0.0541666666666663,                     !- Value Until Time 66
  23:00,                                  !- Time 67 {hh:mm}
  0.05,                                   !- Value Until Time 67
  23:10,                                  !- Time 68 {hh:mm}
  0.0458333333333333,                     !- Value Until Time 68
  23:20,                                  !- Time 69 {hh:mm}
  0.0416666666666666,                     !- Value Until Time 69
  23:30,                                  !- Time 70 {hh:mm}
  0.0374999999999999,                     !- Value Until Time 70
  23:40,                                  !- Time 71 {hh:mm}
  0.0333333333333332,                     !- Value Until Time 71
  23:50,                                  !- Time 72 {hh:mm}
  0.0291666666666665,                     !- Value Until Time 72
  24:00,                                  !- Time 73 {hh:mm}
  0.0249999999999998;                     !- Value Until Time 73

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Interval,
  OfficeMedium ACTIVITY_SCH Default,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  autogen OfficeMedium ACTIVITY_SCH 0_day_sch, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  autogen OfficeMedium ACTIVITY_SCH 1_day_sch, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  autogen OfficeMedium ACTIVITY_SCH 2_day_sch, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Week:Daily,
  OfficeMedium ACTIVITY_SCH Week Rule - Jan1-Jan4, !- Name
  OfficeMedium ACTIVITY_SCH Default,      !- Sunday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Monday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Tuesday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Wednesday Schedule:Day Name
  autogen OfficeMedium ACTIVITY_SCH 0_day_sch, !- Thursday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Friday Schedule:Day Name
  autogen OfficeMedium ACTIVITY_SCH 1_day_sch, !- Saturday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Holiday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- CustomDay1 Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default;      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeMedium ACTIVITY_SCH Week Rule - Jan5-Dec31, !- Name
  autogen OfficeMedium ACTIVITY_SCH 2_day_sch, !- Sunday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Monday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Tuesday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Wednesday Schedule:Day Name
  autogen OfficeMedium ACTIVITY_SCH 0_day_sch, !- Thursday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Friday Schedule:Day Name
  autogen OfficeMedium ACTIVITY_SCH 1_day_sch, !- Saturday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- Holiday Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default,      !- CustomDay1 Schedule:Day Name
  OfficeMedium ACTIVITY_SCH Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium ACTIVITY_SCH,              !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  OfficeMedium ACTIVITY_SCH Week Rule - Jan1-Jan4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  4,                                      !- End Day 1
  OfficeMedium ACTIVITY_SCH Week Rule - Jan5-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  5,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  OfficeMedium ACTIVITY_SCH Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium ACTIVITY_SCH Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Work Efficiency Schedule Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Name
  Work Efficiency Schedule Default,       !- Sunday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Monday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Tuesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Wednesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Thursday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Friday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Saturday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Holiday Schedule:Day Name
  Work Efficiency Schedule Default,       !- SummerDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- WinterDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- CustomDay1 Schedule:Day Name
  Work Efficiency Schedule Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Work Efficiency Schedule,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ScheduleTypeLimits,
  Any Number;                             !- Name

Schedule:Day:Interval,
  Clothing Schedule Default Winter Clothes, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Clothing Schedule Week Rule - Jan1-Dec31, !- Name
  Clothing Schedule Default Winter Clothes, !- Sunday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Monday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Tuesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Wednesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Thursday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Friday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Saturday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Holiday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- SummerDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- WinterDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- CustomDay1 Schedule:Day Name
  Clothing Schedule Default Winter Clothes; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Clothing Schedule,                      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Clothing Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Clothing Schedule Summer Clothes,       !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Day:Interval,
  Air Velocity Schedule Default,          !- Name
  Velocity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Week:Daily,
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Name
  Air Velocity Schedule Default,          !- Sunday Schedule:Day Name
  Air Velocity Schedule Default,          !- Monday Schedule:Day Name
  Air Velocity Schedule Default,          !- Tuesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Wednesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Thursday Schedule:Day Name
  Air Velocity Schedule Default,          !- Friday Schedule:Day Name
  Air Velocity Schedule Default,          !- Saturday Schedule:Day Name
  Air Velocity Schedule Default,          !- Holiday Schedule:Day Name
  Air Velocity Schedule Default,          !- SummerDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- WinterDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- CustomDay1 Schedule:Day Name
  Air Velocity Schedule Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Air Velocity Schedule,                  !- Name
  Velocity,                               !- Schedule Type Limits Name
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ElectricEquipment,
  Office WholeBuilding - Md Office Elec Equip, !- Name
  Office WholeBuilding - Md Office - 90.1-2016, !- Zone or ZoneList or Space or SpaceList Name
  OfficeMedium BLDG_EQUIP_SCH_2013,       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  Schedule Day 9,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0.3413892786,                           !- Value Until Time 1
  00:20,                                  !- Time 2 {hh:mm}
  0.3383242388,                           !- Value Until Time 2
  00:30,                                  !- Time 3 {hh:mm}
  0.335259199,                            !- Value Until Time 3
  00:40,                                  !- Time 4 {hh:mm}
  0.3321941592,                           !- Value Until Time 4
  00:50,                                  !- Time 5 {hh:mm}
  0.3291291194,                           !- Value Until Time 5
  01:00,                                  !- Time 6 {hh:mm}
  0.3260640796,                           !- Value Until Time 6
  01:10,                                  !- Time 7 {hh:mm}
  0.3229990398,                           !- Value Until Time 7
  01:20,                                  !- Time 8 {hh:mm}
  0.319933999999999,                      !- Value Until Time 8
  01:30,                                  !- Time 9 {hh:mm}
  0.316868960199999,                      !- Value Until Time 9
  01:40,                                  !- Time 10 {hh:mm}
  0.313803920399999,                      !- Value Until Time 10
  01:50,                                  !- Time 11 {hh:mm}
  0.310738880599999,                      !- Value Until Time 11
  02:00,                                  !- Time 12 {hh:mm}
  0.3076738408,                           !- Value Until Time 12
  05:00,                                  !- Time 13 {hh:mm}
  0.3076738408,                           !- Value Until Time 13
  05:10,                                  !- Time 14 {hh:mm}
  0.3138039204,                           !- Value Until Time 14
  05:20,                                  !- Time 15 {hh:mm}
  0.319934,                               !- Value Until Time 15
  05:30,                                  !- Time 16 {hh:mm}
  0.3260640796,                           !- Value Until Time 16
  05:40,                                  !- Time 17 {hh:mm}
  0.3321941592,                           !- Value Until Time 17
  05:50,                                  !- Time 18 {hh:mm}
  0.3383242388,                           !- Value Until Time 18
  06:00,                                  !- Time 19 {hh:mm}
  0.3444543184,                           !- Value Until Time 19
  06:10,                                  !- Time 20 {hh:mm}
  0.350584398,                            !- Value Until Time 20
  06:20,                                  !- Time 21 {hh:mm}
  0.3567144776,                           !- Value Until Time 21
  06:30,                                  !- Time 22 {hh:mm}
  0.3628445572,                           !- Value Until Time 22
  06:40,                                  !- Time 23 {hh:mm}
  0.3689746368,                           !- Value Until Time 23
  06:50,                                  !- Time 24 {hh:mm}
  0.3751047164,                           !- Value Until Time 24
  07:00,                                  !- Time 25 {hh:mm}
  0.381234796,                            !- Value Until Time 25
  07:10,                                  !- Time 26 {hh:mm}
  0.420946753916667,                      !- Value Until Time 26
  07:20,                                  !- Time 27 {hh:mm}
  0.460658711833333,                      !- Value Until Time 27
  07:30,                                  !- Time 28 {hh:mm}
  0.50037066975,                          !- Value Until Time 28
  07:40,                                  !- Time 29 {hh:mm}
  0.540082627666667,                      !- Value Until Time 29
  07:50,                                  !- Time 30 {hh:mm}
  0.579794585583334,                      !- Value Until Time 30
  08:00,                                  !- Time 31 {hh:mm}
  0.6195065435,                           !- Value Until Time 31
  08:10,                                  !- Time 32 {hh:mm}
  0.659218501416667,                      !- Value Until Time 32
  08:20,                                  !- Time 33 {hh:mm}
  0.698930459333333,                      !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.73864241725,                          !- Value Until Time 34
  08:39,                                  !- Time 35 {hh:mm}
  0.778354375166666,                      !- Value Until Time 35
  08:49,                                  !- Time 36 {hh:mm}
  0.818066333083333,                      !- Value Until Time 36
  08:59,                                  !- Time 37 {hh:mm}
  0.857778291,                            !- Value Until Time 37
  09:00,                                  !- Time 38 {hh:mm}
  0.857778291,                            !- Value Until Time 38
  11:30,                                  !- Time 39 {hh:mm}
  0.857778291,                            !- Value Until Time 39
  11:39,                                  !- Time 40 {hh:mm}
  0.841893507833333,                      !- Value Until Time 40
  11:49,                                  !- Time 41 {hh:mm}
  0.826008724666667,                      !- Value Until Time 41
  11:59,                                  !- Time 42 {hh:mm}
  0.8101239415,                           !- Value Until Time 42
  12:09,                                  !- Time 43 {hh:mm}
  0.794239158333334,                      !- Value Until Time 43
  12:19,                                  !- Time 44 {hh:mm}
  0.778354375166667,                      !- Value Until Time 44
  12:29,                                  !- Time 45 {hh:mm}
  0.762469592,                            !- Value Until Time 45
  12:30,                                  !- Time 46 {hh:mm}
  0.762469592,                            !- Value Until Time 46
  12:39,                                  !- Time 47 {hh:mm}
  0.778354375166667,                      !- Value Until Time 47
  12:49,                                  !- Time 48 {hh:mm}
  0.794239158333333,                      !- Value Until Time 48
  12:59,                                  !- Time 49 {hh:mm}
  0.8101239415,                           !- Value Until Time 49
  13:09,                                  !- Time 50 {hh:mm}
  0.826008724666667,                      !- Value Until Time 50
  13:19,                                  !- Time 51 {hh:mm}
  0.841893507833333,                      !- Value Until Time 51
  13:29,                                  !- Time 52 {hh:mm}
  0.857778291,                            !- Value Until Time 52
  13:30,                                  !- Time 53 {hh:mm}
  0.857778291,                            !- Value Until Time 53
  16:30,                                  !- Time 54 {hh:mm}
  0.857778291,                            !- Value Until Time 54
  16:40,                                  !- Time 55 {hh:mm}
  0.794239158333333,                      !- Value Until Time 55
  16:50,                                  !- Time 56 {hh:mm}
  0.730700025666666,                      !- Value Until Time 56
  17:00,                                  !- Time 57 {hh:mm}
  0.667160892999999,                      !- Value Until Time 57
  17:10,                                  !- Time 58 {hh:mm}
  0.603621760333331,                      !- Value Until Time 58
  17:20,                                  !- Time 59 {hh:mm}
  0.540082627666664,                      !- Value Until Time 59
  17:30,                                  !- Time 60 {hh:mm}
  0.476543495,                            !- Value Until Time 60
  17:40,                                  !- Time 61 {hh:mm}
  0.460658711833333,                      !- Value Until Time 61
  17:50,                                  !- Time 62 {hh:mm}
  0.444773928666666,                      !- Value Until Time 62
  18:00,                                  !- Time 63 {hh:mm}
  0.4288891455,                           !- Value Until Time 63
  18:10,                                  !- Time 64 {hh:mm}
  0.413004362333333,                      !- Value Until Time 64
  18:20,                                  !- Time 65 {hh:mm}
  0.397119579166666,                      !- Value Until Time 65
  18:30,                                  !- Time 66 {hh:mm}
  0.381234796,                            !- Value Until Time 66
  22:00,                                  !- Time 67 {hh:mm}
  0.381234796,                            !- Value Until Time 67
  22:10,                                  !- Time 68 {hh:mm}
  0.3781697562,                           !- Value Until Time 68
  22:20,                                  !- Time 69 {hh:mm}
  0.3751047164,                           !- Value Until Time 69
  22:30,                                  !- Time 70 {hh:mm}
  0.3720396766,                           !- Value Until Time 70
  22:40,                                  !- Time 71 {hh:mm}
  0.3689746368,                           !- Value Until Time 71
  22:50,                                  !- Time 72 {hh:mm}
  0.365909597,                            !- Value Until Time 72
  23:00,                                  !- Time 73 {hh:mm}
  0.3628445572,                           !- Value Until Time 73
  23:10,                                  !- Time 74 {hh:mm}
  0.3597795174,                           !- Value Until Time 74
  23:20,                                  !- Time 75 {hh:mm}
  0.3567144776,                           !- Value Until Time 75
  23:30,                                  !- Time 76 {hh:mm}
  0.3536494378,                           !- Value Until Time 76
  23:40,                                  !- Time 77 {hh:mm}
  0.350584398,                            !- Value Until Time 77
  23:50,                                  !- Time 78 {hh:mm}
  0.3475193582,                           !- Value Until Time 78
  24:00,                                  !- Time 79 {hh:mm}
  0.3444543184;                           !- Value Until Time 79

Schedule:Day:Interval,
  autogen OfficeMedium BLDG_EQUIP_SCH_2013 2_day_sch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0.3413892786,                           !- Value Until Time 1
  00:20,                                  !- Time 2 {hh:mm}
  0.3383242388,                           !- Value Until Time 2
  00:30,                                  !- Time 3 {hh:mm}
  0.335259199,                            !- Value Until Time 3
  00:40,                                  !- Time 4 {hh:mm}
  0.3321941592,                           !- Value Until Time 4
  00:50,                                  !- Time 5 {hh:mm}
  0.3291291194,                           !- Value Until Time 5
  01:00,                                  !- Time 6 {hh:mm}
  0.3260640796,                           !- Value Until Time 6
  01:10,                                  !- Time 7 {hh:mm}
  0.3229990398,                           !- Value Until Time 7
  01:20,                                  !- Time 8 {hh:mm}
  0.319933999999999,                      !- Value Until Time 8
  01:30,                                  !- Time 9 {hh:mm}
  0.316868960199999,                      !- Value Until Time 9
  01:40,                                  !- Time 10 {hh:mm}
  0.313803920399999,                      !- Value Until Time 10
  01:50,                                  !- Time 11 {hh:mm}
  0.310738880599999,                      !- Value Until Time 11
  02:00,                                  !- Time 12 {hh:mm}
  0.3076738408,                           !- Value Until Time 12
  05:00,                                  !- Time 13 {hh:mm}
  0.3076738408,                           !- Value Until Time 13
  05:10,                                  !- Time 14 {hh:mm}
  0.3138039204,                           !- Value Until Time 14
  05:20,                                  !- Time 15 {hh:mm}
  0.319934,                               !- Value Until Time 15
  05:30,                                  !- Time 16 {hh:mm}
  0.3260640796,                           !- Value Until Time 16
  05:40,                                  !- Time 17 {hh:mm}
  0.3321941592,                           !- Value Until Time 17
  05:50,                                  !- Time 18 {hh:mm}
  0.3383242388,                           !- Value Until Time 18
  06:00,                                  !- Time 19 {hh:mm}
  0.3444543184,                           !- Value Until Time 19
  06:10,                                  !- Time 20 {hh:mm}
  0.350584398,                            !- Value Until Time 20
  06:20,                                  !- Time 21 {hh:mm}
  0.3567144776,                           !- Value Until Time 21
  06:30,                                  !- Time 22 {hh:mm}
  0.3628445572,                           !- Value Until Time 22
  06:40,                                  !- Time 23 {hh:mm}
  0.3689746368,                           !- Value Until Time 23
  06:50,                                  !- Time 24 {hh:mm}
  0.3751047164,                           !- Value Until Time 24
  07:00,                                  !- Time 25 {hh:mm}
  0.381234796,                            !- Value Until Time 25
  07:10,                                  !- Time 26 {hh:mm}
  0.420946753916667,                      !- Value Until Time 26
  07:20,                                  !- Time 27 {hh:mm}
  0.460658711833333,                      !- Value Until Time 27
  07:30,                                  !- Time 28 {hh:mm}
  0.50037066975,                          !- Value Until Time 28
  07:40,                                  !- Time 29 {hh:mm}
  0.540082627666667,                      !- Value Until Time 29
  07:50,                                  !- Time 30 {hh:mm}
  0.579794585583334,                      !- Value Until Time 30
  08:00,                                  !- Time 31 {hh:mm}
  0.6195065435,                           !- Value Until Time 31
  08:10,                                  !- Time 32 {hh:mm}
  0.659218501416667,                      !- Value Until Time 32
  08:20,                                  !- Time 33 {hh:mm}
  0.698930459333333,                      !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.73864241725,                          !- Value Until Time 34
  08:39,                                  !- Time 35 {hh:mm}
  0.778354375166666,                      !- Value Until Time 35
  08:49,                                  !- Time 36 {hh:mm}
  0.818066333083333,                      !- Value Until Time 36
  08:59,                                  !- Time 37 {hh:mm}
  0.857778291,                            !- Value Until Time 37
  09:00,                                  !- Time 38 {hh:mm}
  0.857778291,                            !- Value Until Time 38
  11:30,                                  !- Time 39 {hh:mm}
  0.857778291,                            !- Value Until Time 39
  11:39,                                  !- Time 40 {hh:mm}
  0.841893507833333,                      !- Value Until Time 40
  11:49,                                  !- Time 41 {hh:mm}
  0.826008724666667,                      !- Value Until Time 41
  11:59,                                  !- Time 42 {hh:mm}
  0.8101239415,                           !- Value Until Time 42
  12:09,                                  !- Time 43 {hh:mm}
  0.794239158333334,                      !- Value Until Time 43
  12:19,                                  !- Time 44 {hh:mm}
  0.778354375166667,                      !- Value Until Time 44
  12:29,                                  !- Time 45 {hh:mm}
  0.762469592,                            !- Value Until Time 45
  12:30,                                  !- Time 46 {hh:mm}
  0.762469592,                            !- Value Until Time 46
  12:39,                                  !- Time 47 {hh:mm}
  0.778354375166667,                      !- Value Until Time 47
  12:49,                                  !- Time 48 {hh:mm}
  0.794239158333333,                      !- Value Until Time 48
  12:59,                                  !- Time 49 {hh:mm}
  0.8101239415,                           !- Value Until Time 49
  13:09,                                  !- Time 50 {hh:mm}
  0.826008724666667,                      !- Value Until Time 50
  13:19,                                  !- Time 51 {hh:mm}
  0.841893507833333,                      !- Value Until Time 51
  13:29,                                  !- Time 52 {hh:mm}
  0.857778291,                            !- Value Until Time 52
  13:30,                                  !- Time 53 {hh:mm}
  0.857778291,                            !- Value Until Time 53
  16:30,                                  !- Time 54 {hh:mm}
  0.857778291,                            !- Value Until Time 54
  16:40,                                  !- Time 55 {hh:mm}
  0.794239158333333,                      !- Value Until Time 55
  16:50,                                  !- Time 56 {hh:mm}
  0.730700025666666,                      !- Value Until Time 56
  17:00,                                  !- Time 57 {hh:mm}
  0.667160892999999,                      !- Value Until Time 57
  17:10,                                  !- Time 58 {hh:mm}
  0.603621760333331,                      !- Value Until Time 58
  17:20,                                  !- Time 59 {hh:mm}
  0.540082627666664,                      !- Value Until Time 59
  17:30,                                  !- Time 60 {hh:mm}
  0.476543495,                            !- Value Until Time 60
  17:40,                                  !- Time 61 {hh:mm}
  0.460658711833333,                      !- Value Until Time 61
  17:50,                                  !- Time 62 {hh:mm}
  0.444773928666666,                      !- Value Until Time 62
  18:00,                                  !- Time 63 {hh:mm}
  0.4288891455,                           !- Value Until Time 63
  18:10,                                  !- Time 64 {hh:mm}
  0.413004362333333,                      !- Value Until Time 64
  18:20,                                  !- Time 65 {hh:mm}
  0.397119579166666,                      !- Value Until Time 65
  18:30,                                  !- Time 66 {hh:mm}
  0.381234796,                            !- Value Until Time 66
  22:00,                                  !- Time 67 {hh:mm}
  0.381234796,                            !- Value Until Time 67
  22:10,                                  !- Time 68 {hh:mm}
  0.3781697562,                           !- Value Until Time 68
  22:20,                                  !- Time 69 {hh:mm}
  0.3751047164,                           !- Value Until Time 69
  22:30,                                  !- Time 70 {hh:mm}
  0.3720396766,                           !- Value Until Time 70
  22:40,                                  !- Time 71 {hh:mm}
  0.3689746368,                           !- Value Until Time 71
  22:50,                                  !- Time 72 {hh:mm}
  0.365909597,                            !- Value Until Time 72
  23:00,                                  !- Time 73 {hh:mm}
  0.3628445572,                           !- Value Until Time 73
  23:10,                                  !- Time 74 {hh:mm}
  0.3597795174,                           !- Value Until Time 74
  23:20,                                  !- Time 75 {hh:mm}
  0.3567144776,                           !- Value Until Time 75
  23:30,                                  !- Time 76 {hh:mm}
  0.3536494378,                           !- Value Until Time 76
  23:40,                                  !- Time 77 {hh:mm}
  0.350584398,                            !- Value Until Time 77
  23:50,                                  !- Time 78 {hh:mm}
  0.3475193582,                           !- Value Until Time 78
  24:00,                                  !- Time 79 {hh:mm}
  0.3444543184;                           !- Value Until Time 79

Schedule:Day:Interval,
  OfficeMedium BLDG_EQUIP_SCH_2013 Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.2307553806,                           !- Value Until Time 1
  05:10,                                  !- Time 2 {hh:mm}
  0.243295331883333,                      !- Value Until Time 2
  05:20,                                  !- Time 3 {hh:mm}
  0.255835283166667,                      !- Value Until Time 3
  05:30,                                  !- Time 4 {hh:mm}
  0.26837523445,                          !- Value Until Time 4
  05:40,                                  !- Time 5 {hh:mm}
  0.280915185733333,                      !- Value Until Time 5
  05:50,                                  !- Time 6 {hh:mm}
  0.293455137016667,                      !- Value Until Time 6
  06:00,                                  !- Time 7 {hh:mm}
  0.3059950883,                           !- Value Until Time 7
  06:10,                                  !- Time 8 {hh:mm}
  0.318535039583334,                      !- Value Until Time 8
  06:20,                                  !- Time 9 {hh:mm}
  0.331074990866667,                      !- Value Until Time 9
  06:30,                                  !- Time 10 {hh:mm}
  0.34361494215,                          !- Value Until Time 10
  06:40,                                  !- Time 11 {hh:mm}
  0.356154893433334,                      !- Value Until Time 11
  06:50,                                  !- Time 12 {hh:mm}
  0.368694844716667,                      !- Value Until Time 12
  07:00,                                  !- Time 13 {hh:mm}
  0.381234796,                            !- Value Until Time 13
  07:10,                                  !- Time 14 {hh:mm}
  0.389177187583333,                      !- Value Until Time 14
  07:20,                                  !- Time 15 {hh:mm}
  0.397119579166667,                      !- Value Until Time 15
  07:30,                                  !- Time 16 {hh:mm}
  0.40506197075,                          !- Value Until Time 16
  07:40,                                  !- Time 17 {hh:mm}
  0.413004362333333,                      !- Value Until Time 17
  07:50,                                  !- Time 18 {hh:mm}
  0.420946753916667,                      !- Value Until Time 18
  08:00,                                  !- Time 19 {hh:mm}
  0.4288891455,                           !- Value Until Time 19
  08:10,                                  !- Time 20 {hh:mm}
  0.436831537083333,                      !- Value Until Time 20
  08:20,                                  !- Time 21 {hh:mm}
  0.444773928666667,                      !- Value Until Time 21
  08:30,                                  !- Time 22 {hh:mm}
  0.45271632025,                          !- Value Until Time 22
  08:39,                                  !- Time 23 {hh:mm}
  0.460658711833333,                      !- Value Until Time 23
  08:49,                                  !- Time 24 {hh:mm}
  0.468601103416667,                      !- Value Until Time 24
  08:59,                                  !- Time 25 {hh:mm}
  0.476543495,                            !- Value Until Time 25
  09:00,                                  !- Time 26 {hh:mm}
  0.476543495,                            !- Value Until Time 26
  10:00,                                  !- Time 27 {hh:mm}
  0.476543495,                            !- Value Until Time 27
  10:09,                                  !- Time 28 {hh:mm}
  0.4705867013125,                        !- Value Until Time 28
  10:19,                                  !- Time 29 {hh:mm}
  0.464629907625,                         !- Value Until Time 29
  10:29,                                  !- Time 30 {hh:mm}
  0.4586731139375,                        !- Value Until Time 30
  10:39,                                  !- Time 31 {hh:mm}
  0.45271632025,                          !- Value Until Time 31
  10:49,                                  !- Time 32 {hh:mm}
  0.4467595265625,                        !- Value Until Time 32
  10:59,                                  !- Time 33 {hh:mm}
  0.440802732875,                         !- Value Until Time 33
  11:09,                                  !- Time 34 {hh:mm}
  0.4348459391875,                        !- Value Until Time 34
  11:19,                                  !- Time 35 {hh:mm}
  0.4288891455,                           !- Value Until Time 35
  11:29,                                  !- Time 36 {hh:mm}
  0.4229323518125,                        !- Value Until Time 36
  11:39,                                  !- Time 37 {hh:mm}
  0.416975558125,                         !- Value Until Time 37
  11:49,                                  !- Time 38 {hh:mm}
  0.4110187644375,                        !- Value Until Time 38
  11:59,                                  !- Time 39 {hh:mm}
  0.40506197075,                          !- Value Until Time 39
  12:09,                                  !- Time 40 {hh:mm}
  0.3991051770625,                        !- Value Until Time 40
  12:19,                                  !- Time 41 {hh:mm}
  0.393148383375,                         !- Value Until Time 41
  12:29,                                  !- Time 42 {hh:mm}
  0.3871915896875,                        !- Value Until Time 42
  12:39,                                  !- Time 43 {hh:mm}
  0.381234796,                            !- Value Until Time 43
  12:49,                                  !- Time 44 {hh:mm}
  0.3752780023125,                        !- Value Until Time 44
  12:59,                                  !- Time 45 {hh:mm}
  0.369321208625,                         !- Value Until Time 45
  13:09,                                  !- Time 46 {hh:mm}
  0.3633644149375,                        !- Value Until Time 46
  13:19,                                  !- Time 47 {hh:mm}
  0.35740762125,                          !- Value Until Time 47
  13:29,                                  !- Time 48 {hh:mm}
  0.351450827562501,                      !- Value Until Time 48
  13:39,                                  !- Time 49 {hh:mm}
  0.345494033875,                         !- Value Until Time 49
  13:49,                                  !- Time 50 {hh:mm}
  0.339537240187501,                      !- Value Until Time 50
  13:59,                                  !- Time 51 {hh:mm}
  0.333580446500001,                      !- Value Until Time 51
  14:00,                                  !- Time 52 {hh:mm}
  0.3335804465,                           !- Value Until Time 52
  16:00,                                  !- Time 53 {hh:mm}
  0.3335804465,                           !- Value Until Time 53
  16:10,                                  !- Time 54 {hh:mm}
  0.329609250708333,                      !- Value Until Time 54
  16:20,                                  !- Time 55 {hh:mm}
  0.325638054916667,                      !- Value Until Time 55
  16:30,                                  !- Time 56 {hh:mm}
  0.321666859125,                         !- Value Until Time 56
  16:40,                                  !- Time 57 {hh:mm}
  0.317695663333333,                      !- Value Until Time 57
  16:50,                                  !- Time 58 {hh:mm}
  0.313724467541667,                      !- Value Until Time 58
  17:00,                                  !- Time 59 {hh:mm}
  0.30975327175,                          !- Value Until Time 59
  17:10,                                  !- Time 60 {hh:mm}
  0.305782075958333,                      !- Value Until Time 60
  17:20,                                  !- Time 61 {hh:mm}
  0.301810880166666,                      !- Value Until Time 61
  17:30,                                  !- Time 62 {hh:mm}
  0.297839684375,                         !- Value Until Time 62
  17:40,                                  !- Time 63 {hh:mm}
  0.293868488583333,                      !- Value Until Time 63
  17:50,                                  !- Time 64 {hh:mm}
  0.289897292791666,                      !- Value Until Time 64
  18:00,                                  !- Time 65 {hh:mm}
  0.285926097,                            !- Value Until Time 65
  18:10,                                  !- Time 66 {hh:mm}
  0.2813285373,                           !- Value Until Time 66
  18:20,                                  !- Time 67 {hh:mm}
  0.2767309776,                           !- Value Until Time 67
  18:30,                                  !- Time 68 {hh:mm}
  0.2721334179,                           !- Value Until Time 68
  18:40,                                  !- Time 69 {hh:mm}
  0.2675358582,                           !- Value Until Time 69
  18:50,                                  !- Time 70 {hh:mm}
  0.2629382985,                           !- Value Until Time 70
  19:00,                                  !- Time 71 {hh:mm}
  0.2583407388,                           !- Value Until Time 71
  19:10,                                  !- Time 72 {hh:mm}
  0.2537431791,                           !- Value Until Time 72
  19:20,                                  !- Time 73 {hh:mm}
  0.2491456194,                           !- Value Until Time 73
  19:30,                                  !- Time 74 {hh:mm}
  0.2445480597,                           !- Value Until Time 74
  19:40,                                  !- Time 75 {hh:mm}
  0.2399505,                              !- Value Until Time 75
  19:50,                                  !- Time 76 {hh:mm}
  0.2353529403,                           !- Value Until Time 76
  20:00,                                  !- Time 77 {hh:mm}
  0.2307553806,                           !- Value Until Time 77
  24:00,                                  !- Time 78 {hh:mm}
  0.2307553806;                           !- Value Until Time 78

Schedule:Day:Interval,
  OfficeMedium BLDG_EQUIP_SCH_2013 Sun Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.2307553806,                           !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.288107175,                            !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.2307553806;                           !- Value Until Time 3

Schedule:Week:Daily,
  OfficeMedium BLDG_EQUIP_SCH_2013 Week Rule - Jan1-Jan4, !- Name
  Schedule Day 9,                         !- Sunday Schedule:Day Name
  Schedule Day 9,                         !- Monday Schedule:Day Name
  Schedule Day 9,                         !- Tuesday Schedule:Day Name
  Schedule Day 9,                         !- Wednesday Schedule:Day Name
  autogen OfficeMedium BLDG_EQUIP_SCH_2013 2_day_sch, !- Thursday Schedule:Day Name
  Schedule Day 9,                         !- Friday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2013 Sat Day, !- Saturday Schedule:Day Name
  Schedule Day 9,                         !- Holiday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Schedule Day 9,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 9;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeMedium BLDG_EQUIP_SCH_2013 Week Rule - Jan5-Dec31, !- Name
  OfficeMedium BLDG_EQUIP_SCH_2013 Sun Day, !- Sunday Schedule:Day Name
  Schedule Day 9,                         !- Monday Schedule:Day Name
  Schedule Day 9,                         !- Tuesday Schedule:Day Name
  Schedule Day 9,                         !- Wednesday Schedule:Day Name
  autogen OfficeMedium BLDG_EQUIP_SCH_2013 2_day_sch, !- Thursday Schedule:Day Name
  Schedule Day 9,                         !- Friday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2013 Sat Day, !- Saturday Schedule:Day Name
  Schedule Day 9,                         !- Holiday Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium BLDG_EQUIP_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Schedule Day 9,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 9;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium BLDG_EQUIP_SCH_2013,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeMedium BLDG_EQUIP_SCH_2013 Week Rule - Jan1-Jan4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  4,                                      !- End Day 1
  OfficeMedium BLDG_EQUIP_SCH_2013 Week Rule - Jan5-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  5,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  OfficeMedium BLDG_EQUIP_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium BLDG_EQUIP_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

BuildingSurface:Detailed,
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 075 Perim 1493 Area 6827,  !- Construction Name
  Zone Office WholeBuilding - Md Office A  - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office A  - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  14.9332708087939, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  14.9332708087939, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Md Office A  - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office A  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 4,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.572, 7.9248,    !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 1.77635683940025e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Md Office A  - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office A  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 29,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9332708087939, 4.572, 7.9248,        !- X,Y,Z Vertex 1 {m}
  14.9332708087939, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.572, 7.9248;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Md Office A  - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office A  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 38,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9332708087939, 1.77635683940025e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  14.9332708087939, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  14.9332708087939, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  14.9332708087939, 4.572, 7.9248;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-20.83, !- Construction Name
  Zone Office WholeBuilding - Md Office A  - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office A  - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 1.77635683940025e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  14.9332708087939, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  14.9332708087939, 1.77635683940025e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 12,                         !- Name
  Window,                                 !- Surface Type
  U 0.68 SHGC 0.45 Simple Glazing Window U-0.68 SHGC 0.45, !- Construction Name
  Surface 23,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000018, 1.77635683940025e-15, 1.95477759075733, !- X,Y,Z Vertex 1 {m}
  0.0254000000000018, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  14.9078708087939, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  14.9078708087939, 1.77635683940025e-15, 1.95477759075733; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 24,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Md Office A  - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office A  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 73,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9332708087939, 1.77635683940025e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  14.9332708087939, 4.572, 7.9248,        !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.572, 7.9248,    !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 1.77635683940025e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Md Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Zone Office WholeBuilding - Md Office A  - Story Ground, !- Zone or ZoneList Name
  Office WholeBuilding - Md Office A  - Story Ground, !- Space or SpaceList Name
  136.549828275611;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Md Office A  - Story Ground Infiltration, !- Name
  Office WholeBuilding - Md Office A  - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Daylighting:Controls,
  Zone Office WholeBuilding - Md Office A  - Story Ground DaylightingControls, !- Name
  Zone Office WholeBuilding - Md Office A  - Story Ground, !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Office WholeBuilding - Md Office A  - Story Ground Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Office WholeBuilding - Md Office A  - Story Ground Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.291,                                  !- Fraction of Lights Controlled by Reference Point 1
  377,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Office WholeBuilding - Md Office A  - Story Ground Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.137,                                  !- Fraction of Lights Controlled by Reference Point 2
  377;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Office WholeBuilding - Md Office A  - Story Ground Daylt Sensor 1, !- Name
  Zone Office WholeBuilding - Md Office A  - Story Ground, !- Zone or Space Name
  7.46663540439695,                       !- X-Coordinate of Reference Point {m}
  1.29015320989984,                       !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Office WholeBuilding - Md Office A  - Story Ground Daylt Sensor 2, !- Name
  Zone Office WholeBuilding - Md Office A  - Story Ground, !- Zone or Space Name
  7.46663540439695,                       !- X-Coordinate of Reference Point {m}
  2.59985419570725,                       !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Md Office A  - Story Ground Thermostat, !- Name
  Zone Office WholeBuilding - Md Office A  - Story Ground, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Md Office A  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Md Office - 90.1-2016 Thermostat, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Md Office A  - Story Ground Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Md Office A  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Md Office A  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Md Office - 90.1-2016 Thermostat, !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  04:30,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  04:40,                                  !- Time 2 {hh:mm}
  15.9666666666667,                       !- Value Until Time 2
  04:50,                                  !- Time 3 {hh:mm}
  16.3333333333333,                       !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  16.7,                                   !- Value Until Time 4
  05:10,                                  !- Time 5 {hh:mm}
  17.0666666666667,                       !- Value Until Time 5
  05:20,                                  !- Time 6 {hh:mm}
  17.4333333333333,                       !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  17.8,                                   !- Value Until Time 7
  05:40,                                  !- Time 8 {hh:mm}
  18.1666666666667,                       !- Value Until Time 8
  05:50,                                  !- Time 9 {hh:mm}
  18.5333333333333,                       !- Value Until Time 9
  06:00,                                  !- Time 10 {hh:mm}
  18.9,                                   !- Value Until Time 10
  06:10,                                  !- Time 11 {hh:mm}
  19.2666666666667,                       !- Value Until Time 11
  06:20,                                  !- Time 12 {hh:mm}
  19.6333333333333,                       !- Value Until Time 12
  06:30,                                  !- Time 13 {hh:mm}
  20,                                     !- Value Until Time 13
  06:40,                                  !- Time 14 {hh:mm}
  20.1666666666667,                       !- Value Until Time 14
  06:50,                                  !- Time 15 {hh:mm}
  20.3333333333333,                       !- Value Until Time 15
  07:00,                                  !- Time 16 {hh:mm}
  20.5,                                   !- Value Until Time 16
  07:10,                                  !- Time 17 {hh:mm}
  20.6666666666667,                       !- Value Until Time 17
  07:20,                                  !- Time 18 {hh:mm}
  20.8333333333333,                       !- Value Until Time 18
  07:30,                                  !- Time 19 {hh:mm}
  21,                                     !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  21,                                     !- Value Until Time 20
  21:10,                                  !- Time 21 {hh:mm}
  20.55,                                  !- Value Until Time 21
  21:20,                                  !- Time 22 {hh:mm}
  20.1,                                   !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  19.65,                                  !- Value Until Time 23
  21:40,                                  !- Time 24 {hh:mm}
  19.2,                                   !- Value Until Time 24
  21:50,                                  !- Time 25 {hh:mm}
  18.75,                                  !- Value Until Time 25
  22:00,                                  !- Time 26 {hh:mm}
  18.3,                                   !- Value Until Time 26
  22:10,                                  !- Time 27 {hh:mm}
  17.85,                                  !- Value Until Time 27
  22:20,                                  !- Time 28 {hh:mm}
  17.4,                                   !- Value Until Time 28
  22:30,                                  !- Time 29 {hh:mm}
  16.95,                                  !- Value Until Time 29
  22:40,                                  !- Time 30 {hh:mm}
  16.5,                                   !- Value Until Time 30
  22:50,                                  !- Time 31 {hh:mm}
  16.05,                                  !- Value Until Time 31
  23:00,                                  !- Time 32 {hh:mm}
  15.6,                                   !- Value Until Time 32
  24:00,                                  !- Time 33 {hh:mm}
  15.6;                                   !- Value Until Time 33

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Sat Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  04:30,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  04:40,                                  !- Time 2 {hh:mm}
  15.9666666666667,                       !- Value Until Time 2
  04:50,                                  !- Time 3 {hh:mm}
  16.3333333333333,                       !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  16.7,                                   !- Value Until Time 4
  05:10,                                  !- Time 5 {hh:mm}
  17.0666666666667,                       !- Value Until Time 5
  05:20,                                  !- Time 6 {hh:mm}
  17.4333333333333,                       !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  17.8,                                   !- Value Until Time 7
  05:40,                                  !- Time 8 {hh:mm}
  18.1666666666667,                       !- Value Until Time 8
  05:50,                                  !- Time 9 {hh:mm}
  18.5333333333333,                       !- Value Until Time 9
  06:00,                                  !- Time 10 {hh:mm}
  18.9,                                   !- Value Until Time 10
  06:10,                                  !- Time 11 {hh:mm}
  19.2666666666667,                       !- Value Until Time 11
  06:20,                                  !- Time 12 {hh:mm}
  19.6333333333333,                       !- Value Until Time 12
  06:30,                                  !- Time 13 {hh:mm}
  20,                                     !- Value Until Time 13
  06:40,                                  !- Time 14 {hh:mm}
  20.1666666666667,                       !- Value Until Time 14
  06:50,                                  !- Time 15 {hh:mm}
  20.3333333333333,                       !- Value Until Time 15
  07:00,                                  !- Time 16 {hh:mm}
  20.5,                                   !- Value Until Time 16
  07:10,                                  !- Time 17 {hh:mm}
  20.6666666666667,                       !- Value Until Time 17
  07:20,                                  !- Time 18 {hh:mm}
  20.8333333333333,                       !- Value Until Time 18
  07:30,                                  !- Time 19 {hh:mm}
  21,                                     !- Value Until Time 19
  15:00,                                  !- Time 20 {hh:mm}
  21,                                     !- Value Until Time 20
  15:09,                                  !- Time 21 {hh:mm}
  20.775,                                 !- Value Until Time 21
  15:19,                                  !- Time 22 {hh:mm}
  20.55,                                  !- Value Until Time 22
  15:29,                                  !- Time 23 {hh:mm}
  20.325,                                 !- Value Until Time 23
  15:39,                                  !- Time 24 {hh:mm}
  20.1,                                   !- Value Until Time 24
  15:49,                                  !- Time 25 {hh:mm}
  19.875,                                 !- Value Until Time 25
  15:59,                                  !- Time 26 {hh:mm}
  19.65,                                  !- Value Until Time 26
  16:09,                                  !- Time 27 {hh:mm}
  19.425,                                 !- Value Until Time 27
  16:19,                                  !- Time 28 {hh:mm}
  19.2,                                   !- Value Until Time 28
  16:30,                                  !- Time 29 {hh:mm}
  18.975,                                 !- Value Until Time 29
  16:40,                                  !- Time 30 {hh:mm}
  18.75,                                  !- Value Until Time 30
  16:50,                                  !- Time 31 {hh:mm}
  18.525,                                 !- Value Until Time 31
  17:00,                                  !- Time 32 {hh:mm}
  18.3,                                   !- Value Until Time 32
  17:10,                                  !- Time 33 {hh:mm}
  18.075,                                 !- Value Until Time 33
  17:20,                                  !- Time 34 {hh:mm}
  17.85,                                  !- Value Until Time 34
  17:30,                                  !- Time 35 {hh:mm}
  17.625,                                 !- Value Until Time 35
  17:40,                                  !- Time 36 {hh:mm}
  17.4,                                   !- Value Until Time 36
  17:50,                                  !- Time 37 {hh:mm}
  17.175,                                 !- Value Until Time 37
  18:00,                                  !- Time 38 {hh:mm}
  16.95,                                  !- Value Until Time 38
  18:10,                                  !- Time 39 {hh:mm}
  16.725,                                 !- Value Until Time 39
  18:20,                                  !- Time 40 {hh:mm}
  16.5,                                   !- Value Until Time 40
  18:30,                                  !- Time 41 {hh:mm}
  16.275,                                 !- Value Until Time 41
  18:40,                                  !- Time 42 {hh:mm}
  16.05,                                  !- Value Until Time 42
  18:50,                                  !- Time 43 {hh:mm}
  15.825,                                 !- Value Until Time 43
  19:00,                                  !- Time 44 {hh:mm}
  15.6,                                   !- Value Until Time 44
  24:00,                                  !- Time 45 {hh:mm}
  15.6;                                   !- Value Until Time 45

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Week:Daily,
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Jan4, !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Sunday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Sat Day, !- Saturday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default, !- Holiday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan5-Dec31, !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default, !- Sunday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Sat Day, !- Saturday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default, !- Holiday Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Name
  Temperature,                            !- Schedule Type Limits Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Jan4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  4,                                      !- End Day 1
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Week Rule - Jan5-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  5,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  17.6,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  19.6,                                   !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Day:Interval,
  autogen Schedule Rule 30 2_day_sch,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  04:30,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  04:40,                                  !- Time 2 {hh:mm}
  15.9666666666667,                       !- Value Until Time 2
  04:50,                                  !- Time 3 {hh:mm}
  16.3333333333333,                       !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  16.7,                                   !- Value Until Time 4
  05:10,                                  !- Time 5 {hh:mm}
  17.0666666666667,                       !- Value Until Time 5
  05:20,                                  !- Time 6 {hh:mm}
  17.4333333333333,                       !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  17.8,                                   !- Value Until Time 7
  05:40,                                  !- Time 8 {hh:mm}
  18.1666666666667,                       !- Value Until Time 8
  05:50,                                  !- Time 9 {hh:mm}
  18.5333333333333,                       !- Value Until Time 9
  06:00,                                  !- Time 10 {hh:mm}
  18.9,                                   !- Value Until Time 10
  06:10,                                  !- Time 11 {hh:mm}
  19.2666666666667,                       !- Value Until Time 11
  06:20,                                  !- Time 12 {hh:mm}
  19.6333333333333,                       !- Value Until Time 12
  06:30,                                  !- Time 13 {hh:mm}
  20,                                     !- Value Until Time 13
  06:40,                                  !- Time 14 {hh:mm}
  20.1666666666667,                       !- Value Until Time 14
  06:50,                                  !- Time 15 {hh:mm}
  20.3333333333333,                       !- Value Until Time 15
  07:00,                                  !- Time 16 {hh:mm}
  20.5,                                   !- Value Until Time 16
  07:10,                                  !- Time 17 {hh:mm}
  20.6666666666667,                       !- Value Until Time 17
  07:20,                                  !- Time 18 {hh:mm}
  20.8333333333333,                       !- Value Until Time 18
  07:30,                                  !- Time 19 {hh:mm}
  21,                                     !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  21,                                     !- Value Until Time 20
  21:10,                                  !- Time 21 {hh:mm}
  20.55,                                  !- Value Until Time 21
  21:20,                                  !- Time 22 {hh:mm}
  20.1,                                   !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  19.65,                                  !- Value Until Time 23
  21:40,                                  !- Time 24 {hh:mm}
  19.2,                                   !- Value Until Time 24
  21:50,                                  !- Time 25 {hh:mm}
  18.75,                                  !- Value Until Time 25
  22:00,                                  !- Time 26 {hh:mm}
  18.3,                                   !- Value Until Time 26
  22:10,                                  !- Time 27 {hh:mm}
  17.85,                                  !- Value Until Time 27
  22:20,                                  !- Time 28 {hh:mm}
  17.4,                                   !- Value Until Time 28
  22:30,                                  !- Time 29 {hh:mm}
  16.95,                                  !- Value Until Time 29
  22:40,                                  !- Time 30 {hh:mm}
  16.5,                                   !- Value Until Time 30
  22:50,                                  !- Time 31 {hh:mm}
  16.05,                                  !- Value Until Time 31
  23:00,                                  !- Time 32 {hh:mm}
  15.6,                                   !- Value Until Time 32
  24:00,                                  !- Time 33 {hh:mm}
  15.6;                                   !- Value Until Time 33

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  04:30,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  04:40,                                  !- Time 2 {hh:mm}
  26.5166666666667,                       !- Value Until Time 2
  04:50,                                  !- Time 3 {hh:mm}
  26.3333333333333,                       !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  26.15,                                  !- Value Until Time 4
  05:10,                                  !- Time 5 {hh:mm}
  25.9666666666667,                       !- Value Until Time 5
  05:20,                                  !- Time 6 {hh:mm}
  25.7833333333333,                       !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  25.6,                                   !- Value Until Time 7
  05:40,                                  !- Time 8 {hh:mm}
  25.5,                                   !- Value Until Time 8
  05:50,                                  !- Time 9 {hh:mm}
  25.4,                                   !- Value Until Time 9
  06:00,                                  !- Time 10 {hh:mm}
  25.3,                                   !- Value Until Time 10
  06:10,                                  !- Time 11 {hh:mm}
  25.2,                                   !- Value Until Time 11
  06:20,                                  !- Time 12 {hh:mm}
  25.1,                                   !- Value Until Time 12
  06:30,                                  !- Time 13 {hh:mm}
  25,                                     !- Value Until Time 13
  06:40,                                  !- Time 14 {hh:mm}
  24.8333333333333,                       !- Value Until Time 14
  06:50,                                  !- Time 15 {hh:mm}
  24.6666666666667,                       !- Value Until Time 15
  07:00,                                  !- Time 16 {hh:mm}
  24.5,                                   !- Value Until Time 16
  07:10,                                  !- Time 17 {hh:mm}
  24.3333333333333,                       !- Value Until Time 17
  07:20,                                  !- Time 18 {hh:mm}
  24.1666666666667,                       !- Value Until Time 18
  07:30,                                  !- Time 19 {hh:mm}
  24,                                     !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  24,                                     !- Value Until Time 20
  21:10,                                  !- Time 21 {hh:mm}
  24.225,                                 !- Value Until Time 21
  21:20,                                  !- Time 22 {hh:mm}
  24.45,                                  !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  24.675,                                 !- Value Until Time 23
  21:40,                                  !- Time 24 {hh:mm}
  24.9,                                   !- Value Until Time 24
  21:50,                                  !- Time 25 {hh:mm}
  25.125,                                 !- Value Until Time 25
  22:00,                                  !- Time 26 {hh:mm}
  25.35,                                  !- Value Until Time 26
  22:10,                                  !- Time 27 {hh:mm}
  25.575,                                 !- Value Until Time 27
  22:20,                                  !- Time 28 {hh:mm}
  25.8,                                   !- Value Until Time 28
  22:30,                                  !- Time 29 {hh:mm}
  26.025,                                 !- Value Until Time 29
  22:40,                                  !- Time 30 {hh:mm}
  26.25,                                  !- Value Until Time 30
  22:50,                                  !- Time 31 {hh:mm}
  26.475,                                 !- Value Until Time 31
  23:00,                                  !- Time 32 {hh:mm}
  26.7,                                   !- Value Until Time 32
  24:00,                                  !- Time 33 {hh:mm}
  26.7;                                   !- Value Until Time 33

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Sat Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  04:30,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  04:40,                                  !- Time 2 {hh:mm}
  26.5333333333333,                       !- Value Until Time 2
  04:50,                                  !- Time 3 {hh:mm}
  26.3666666666667,                       !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  26.2,                                   !- Value Until Time 4
  05:10,                                  !- Time 5 {hh:mm}
  26.0333333333333,                       !- Value Until Time 5
  05:20,                                  !- Time 6 {hh:mm}
  25.8666666666667,                       !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  25.7,                                   !- Value Until Time 7
  05:40,                                  !- Time 8 {hh:mm}
  25.5833333333333,                       !- Value Until Time 8
  05:50,                                  !- Time 9 {hh:mm}
  25.4666666666667,                       !- Value Until Time 9
  06:00,                                  !- Time 10 {hh:mm}
  25.35,                                  !- Value Until Time 10
  06:10,                                  !- Time 11 {hh:mm}
  25.2333333333333,                       !- Value Until Time 11
  06:20,                                  !- Time 12 {hh:mm}
  25.1166666666667,                       !- Value Until Time 12
  06:30,                                  !- Time 13 {hh:mm}
  25,                                     !- Value Until Time 13
  06:40,                                  !- Time 14 {hh:mm}
  24.8333333333333,                       !- Value Until Time 14
  06:50,                                  !- Time 15 {hh:mm}
  24.6666666666667,                       !- Value Until Time 15
  07:00,                                  !- Time 16 {hh:mm}
  24.5,                                   !- Value Until Time 16
  07:10,                                  !- Time 17 {hh:mm}
  24.3333333333333,                       !- Value Until Time 17
  07:20,                                  !- Time 18 {hh:mm}
  24.1666666666667,                       !- Value Until Time 18
  07:30,                                  !- Time 19 {hh:mm}
  24,                                     !- Value Until Time 19
  15:00,                                  !- Time 20 {hh:mm}
  24,                                     !- Value Until Time 20
  15:09,                                  !- Time 21 {hh:mm}
  24.1125,                                !- Value Until Time 21
  15:19,                                  !- Time 22 {hh:mm}
  24.225,                                 !- Value Until Time 22
  15:29,                                  !- Time 23 {hh:mm}
  24.3375,                                !- Value Until Time 23
  15:39,                                  !- Time 24 {hh:mm}
  24.45,                                  !- Value Until Time 24
  15:49,                                  !- Time 25 {hh:mm}
  24.5625,                                !- Value Until Time 25
  15:59,                                  !- Time 26 {hh:mm}
  24.675,                                 !- Value Until Time 26
  16:09,                                  !- Time 27 {hh:mm}
  24.7875,                                !- Value Until Time 27
  16:19,                                  !- Time 28 {hh:mm}
  24.9,                                   !- Value Until Time 28
  16:30,                                  !- Time 29 {hh:mm}
  25.0125,                                !- Value Until Time 29
  16:40,                                  !- Time 30 {hh:mm}
  25.125,                                 !- Value Until Time 30
  16:50,                                  !- Time 31 {hh:mm}
  25.2375,                                !- Value Until Time 31
  17:00,                                  !- Time 32 {hh:mm}
  25.35,                                  !- Value Until Time 32
  17:10,                                  !- Time 33 {hh:mm}
  25.4625,                                !- Value Until Time 33
  17:20,                                  !- Time 34 {hh:mm}
  25.575,                                 !- Value Until Time 34
  17:30,                                  !- Time 35 {hh:mm}
  25.6875,                                !- Value Until Time 35
  17:40,                                  !- Time 36 {hh:mm}
  25.8,                                   !- Value Until Time 36
  17:50,                                  !- Time 37 {hh:mm}
  25.9125,                                !- Value Until Time 37
  18:00,                                  !- Time 38 {hh:mm}
  26.025,                                 !- Value Until Time 38
  18:10,                                  !- Time 39 {hh:mm}
  26.1375,                                !- Value Until Time 39
  18:20,                                  !- Time 40 {hh:mm}
  26.25,                                  !- Value Until Time 40
  18:30,                                  !- Time 41 {hh:mm}
  26.3625,                                !- Value Until Time 41
  18:40,                                  !- Time 42 {hh:mm}
  26.475,                                 !- Value Until Time 42
  18:50,                                  !- Time 43 {hh:mm}
  26.5875,                                !- Value Until Time 43
  19:00,                                  !- Time 44 {hh:mm}
  26.7,                                   !- Value Until Time 44
  24:00,                                  !- Time 45 {hh:mm}
  26.7;                                   !- Value Until Time 45

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Week:Daily,
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Jan4, !- Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Sunday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Sat Day, !- Saturday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default, !- Holiday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Week Rule - Jan5-Dec31, !- Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default, !- Sunday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Sat Day, !- Saturday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default, !- Holiday Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM,   !- Name
  Temperature,                            !- Schedule Type Limits Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Week Rule - Jan1-Jan4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  4,                                      !- End Day 1
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Week Rule - Jan5-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  5,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  25.7,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  25,                                     !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  24,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  26.7;                                   !- Value Until Time 5

Schedule:Day:Interval,
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  autogen Schedule Rule 32 2_day_sch,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  04:30,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  04:40,                                  !- Time 2 {hh:mm}
  26.5166666666667,                       !- Value Until Time 2
  04:50,                                  !- Time 3 {hh:mm}
  26.3333333333333,                       !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  26.15,                                  !- Value Until Time 4
  05:10,                                  !- Time 5 {hh:mm}
  25.9666666666667,                       !- Value Until Time 5
  05:20,                                  !- Time 6 {hh:mm}
  25.7833333333333,                       !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  25.6,                                   !- Value Until Time 7
  05:40,                                  !- Time 8 {hh:mm}
  25.5,                                   !- Value Until Time 8
  05:50,                                  !- Time 9 {hh:mm}
  25.4,                                   !- Value Until Time 9
  06:00,                                  !- Time 10 {hh:mm}
  25.3,                                   !- Value Until Time 10
  06:10,                                  !- Time 11 {hh:mm}
  25.2,                                   !- Value Until Time 11
  06:20,                                  !- Time 12 {hh:mm}
  25.1,                                   !- Value Until Time 12
  06:30,                                  !- Time 13 {hh:mm}
  25,                                     !- Value Until Time 13
  06:40,                                  !- Time 14 {hh:mm}
  24.8333333333333,                       !- Value Until Time 14
  06:50,                                  !- Time 15 {hh:mm}
  24.6666666666667,                       !- Value Until Time 15
  07:00,                                  !- Time 16 {hh:mm}
  24.5,                                   !- Value Until Time 16
  07:10,                                  !- Time 17 {hh:mm}
  24.3333333333333,                       !- Value Until Time 17
  07:20,                                  !- Time 18 {hh:mm}
  24.1666666666667,                       !- Value Until Time 18
  07:30,                                  !- Time 19 {hh:mm}
  24,                                     !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  24,                                     !- Value Until Time 20
  21:10,                                  !- Time 21 {hh:mm}
  24.225,                                 !- Value Until Time 21
  21:20,                                  !- Time 22 {hh:mm}
  24.45,                                  !- Value Until Time 22
  21:30,                                  !- Time 23 {hh:mm}
  24.675,                                 !- Value Until Time 23
  21:40,                                  !- Time 24 {hh:mm}
  24.9,                                   !- Value Until Time 24
  21:50,                                  !- Time 25 {hh:mm}
  25.125,                                 !- Value Until Time 25
  22:00,                                  !- Time 26 {hh:mm}
  25.35,                                  !- Value Until Time 26
  22:10,                                  !- Time 27 {hh:mm}
  25.575,                                 !- Value Until Time 27
  22:20,                                  !- Time 28 {hh:mm}
  25.8,                                   !- Value Until Time 28
  22:30,                                  !- Time 29 {hh:mm}
  26.025,                                 !- Value Until Time 29
  22:40,                                  !- Time 30 {hh:mm}
  26.25,                                  !- Value Until Time 30
  22:50,                                  !- Time 31 {hh:mm}
  26.475,                                 !- Value Until Time 31
  23:00,                                  !- Time 32 {hh:mm}
  26.7,                                   !- Value Until Time 32
  24:00,                                  !- Time 33 {hh:mm}
  26.7;                                   !- Value Until Time 33

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Md Office A  - Story Ground, !- Zone Name
  Zone Office WholeBuilding - Md Office A  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Md Office A  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Md Office A  - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Md Office A  - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Md Office A  - Story Ground Inlet Node List, !- Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Md Office A  - Story Ground Return Node List, !- Name
  Zone Office WholeBuilding - Md Office A  - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Diffuser, !- Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Md Office A  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Md Office A  - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Md Office A  - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Occ Sch Friday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:50,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:10,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:50,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:10,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:20,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:59,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Jan4, !- Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Occ Sch Friday, !- Sunday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Occ Sch Friday, !- Monday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Occ Sch Friday, !- Tuesday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Occ Sch Friday, !- Wednesday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Occ Sch Friday, !- Friday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Occ Sch Saturday, !- Saturday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Occ Sch Week Rule - Jan5-Dec31, !- Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Occ Sch Friday, !- Monday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Occ Sch Friday, !- Tuesday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Occ Sch Friday, !- Wednesday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Occ Sch Friday, !- Friday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Occ Sch Saturday, !- Saturday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Jan4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  4,                                      !- End Day 1
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Occ Sch Week Rule - Jan5-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  5,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 1,    !- Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Occ Sch, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Md Office A  - Story Ground, !- Zone or ZoneList Name 1
  Office WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  Office WholeBuilding - Md Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Md Office A  - Story Ground DSOA Space List, !- Name
  Office WholeBuilding - Md Office A  - Story Ground, !- Space Name 1
  Office WholeBuilding - Md Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Md Office A  - Story Top, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -7.46663540439696,                      !- X Origin {m}
  -8.02575693626464,                      !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Md Office A  - Story Top, !- Name
  Zone Office WholeBuilding - Md Office A  - Story Top, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Md Office - 90.1-2016; !- Space Type

BuildingSurface:Detailed,
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Md Office A  - Story Top, !- Zone Name
  Office WholeBuilding - Md Office A  - Story Top, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 24,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  14.9332708087939, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  14.9332708087939, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Md Office A  - Story Top, !- Zone Name
  Office WholeBuilding - Md Office A  - Story Top, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 58,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.572, 7.9248,    !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 1.77635683940025e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Md Office A  - Story Top, !- Zone Name
  Office WholeBuilding - Md Office A  - Story Top, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 83,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9332708087939, 4.572, 7.9248,        !- X,Y,Z Vertex 1 {m}
  14.9332708087939, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.572, 7.9248;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Md Office A  - Story Top, !- Zone Name
  Office WholeBuilding - Md Office A  - Story Top, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 92,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9332708087939, 1.77635683940025e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  14.9332708087939, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  14.9332708087939, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  14.9332708087939, 4.572, 7.9248;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-20.83, !- Construction Name
  Zone Office WholeBuilding - Md Office A  - Story Top, !- Zone Name
  Office WholeBuilding - Md Office A  - Story Top, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 1.77635683940025e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  14.9332708087939, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  14.9332708087939, 1.77635683940025e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 24,                         !- Name
  Window,                                 !- Surface Type
  U 0.68 SHGC 0.45 Simple Glazing Window U-0.68 SHGC 0.45, !- Construction Name
  Surface 77,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000018, 1.77635683940025e-15, 1.95477759075733, !- X,Y,Z Vertex 1 {m}
  0.0254000000000018, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  14.9078708087939, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  14.9078708087939, 1.77635683940025e-15, 1.95477759075733; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 78,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-35.71,              !- Construction Name
  Zone Office WholeBuilding - Md Office A  - Story Top, !- Zone Name
  Office WholeBuilding - Md Office A  - Story Top, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9332708087939, 1.77635683940025e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  14.9332708087939, 4.572, 7.9248,        !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.572, 7.9248,    !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 1.77635683940025e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Md Office A  - Story Top Mass, !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Zone Office WholeBuilding - Md Office A  - Story Top, !- Zone or ZoneList Name
  Office WholeBuilding - Md Office A  - Story Top, !- Space or SpaceList Name
  136.549828275611;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Md Office A  - Story Top Infiltration, !- Name
  Office WholeBuilding - Md Office A  - Story Top, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0003611928812,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Daylighting:Controls,
  Zone Office WholeBuilding - Md Office A  - Story Top DaylightingControls, !- Name
  Zone Office WholeBuilding - Md Office A  - Story Top, !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Office WholeBuilding - Md Office A  - Story Top Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Office WholeBuilding - Md Office A  - Story Top Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.291,                                  !- Fraction of Lights Controlled by Reference Point 1
  377,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Office WholeBuilding - Md Office A  - Story Top Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.137,                                  !- Fraction of Lights Controlled by Reference Point 2
  377;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Office WholeBuilding - Md Office A  - Story Top Daylt Sensor 1, !- Name
  Zone Office WholeBuilding - Md Office A  - Story Top, !- Zone or Space Name
  7.46663540439695,                       !- X-Coordinate of Reference Point {m}
  1.29015320989984,                       !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Office WholeBuilding - Md Office A  - Story Top Daylt Sensor 2, !- Name
  Zone Office WholeBuilding - Md Office A  - Story Top, !- Zone or Space Name
  7.46663540439695,                       !- X-Coordinate of Reference Point {m}
  2.59985419570725,                       !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Md Office A  - Story Top Thermostat, !- Name
  Zone Office WholeBuilding - Md Office A  - Story Top, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Md Office A  - Story Top Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Md Office - 90.1-2016 Thermostat 1, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Md Office A  - Story Top Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Md Office A  - Story Top Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Md Office A  - Story Top Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Md Office - 90.1-2016 Thermostat 1, !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Md Office A  - Story Top, !- Zone Name
  Zone Office WholeBuilding - Md Office A  - Story Top Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Md Office A  - Story Top Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Md Office A  - Story Top Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Md Office A  - Story Top Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Md Office A  - Story Top Inlet Node List, !- Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Md Office A  - Story Top Return Node List, !- Name
  Zone Office WholeBuilding - Md Office A  - Story Top Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Diffuser, !- Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Md Office A  - Story Top Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Md Office A  - Story Top, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Md Office A  - Story Top DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Occ Sch Friday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:50,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:10,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:50,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:10,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Occ Sch Saturday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:20,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:59,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Occ Sch Sunday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Occ Sch Week Rule - Jan1-Jan4, !- Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Occ Sch Friday, !- Sunday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Occ Sch Friday, !- Monday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Occ Sch Friday, !- Tuesday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Occ Sch Friday, !- Wednesday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Occ Sch Friday, !- Friday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Occ Sch Saturday, !- Saturday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Occ Sch Week Rule - Jan5-Dec31, !- Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Occ Sch Friday, !- Monday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Occ Sch Friday, !- Tuesday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Occ Sch Friday, !- Wednesday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Occ Sch Friday, !- Friday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Occ Sch Saturday, !- Saturday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Occ Sch Week Rule - Jan1-Jan4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  4,                                      !- End Day 1
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Occ Sch Week Rule - Jan5-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  5,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 10,   !- Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Occ Sch, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Md Office A  - Story Top, !- Zone or ZoneList Name 1
  Office WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Md Office A  - Story Top DSOA Space List, !- Name
  Office WholeBuilding - Md Office A  - Story Top, !- Space Name 1
  Office WholeBuilding - Md Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -12.038635404397,                       !- X Origin {m}
  -8.02575693626464,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Md Office A end_a - Story Ground, !- Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Md Office - 90.1-2016; !- Space Type

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  Foundation F 075 Perim 914 Area 209,    !- Construction Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office A end_a - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 1.77635683940025e-15, 0;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-20.83, !- Construction Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office A end_a - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 4.572, 7.9248,   !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 1.77635683940025e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 9,                          !- Name
  Window,                                 !- Surface Type
  U 0.68 SHGC 0.45 Simple Glazing Window U-0.68 SHGC 0.45, !- Construction Name
  Surface 2,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 4.5466, 1.96407640449438, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 4.5466, 0.762,   !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 0.0254000000000012, 1.96407640449438; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office A end_a - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 11,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 7.9248,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 4.572, 7.9248;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office A end_a - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 20,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.77635683940025e-15, 7.9248,    !- X,Y,Z Vertex 1 {m}
  4.572, 1.77635683940025e-15, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 7.9248;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-20.83, !- Construction Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office A end_a - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 1.77635683940025e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 1.77635683940025e-15, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 1.77635683940025e-15, 7.9248;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 8,                          !- Name
  Window,                                 !- Surface Type
  U 0.68 SHGC 0.45 Simple Glazing Window U-0.68 SHGC 0.45, !- Construction Name
  Surface 5,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999609, 1.77635683940025e-15, 1.96407640449438, !- X,Y,Z Vertex 1 {m}
  0.0253999999999609, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.5466, 1.77635683940025e-15, 0.762,    !- X,Y,Z Vertex 3 {m}
  4.5466, 1.77635683940025e-15, 1.96407640449438; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office A end_a - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 55,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.77635683940025e-15, 7.9248,    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 7.9248,                   !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 4.572, 7.9248,   !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 1.77635683940025e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Md Office A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground, !- Zone or ZoneList Name
  Office WholeBuilding - Md Office A end_a - Story Ground, !- Space or SpaceList Name
  41.8063680000003;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Md Office A end_a - Story Ground Infiltration, !- Name
  Office WholeBuilding - Md Office A end_a - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground Thermostat, !- Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Md Office - 90.1-2016 Thermostat 2, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Md Office - 90.1-2016 Thermostat 2, !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground, !- Zone Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground Inlet Node List, !- Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground Return Node List, !- Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Diffuser, !- Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Md Office A end_a - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Occ Sch Friday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:50,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:10,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:50,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:10,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:20,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:59,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Jan4, !- Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Occ Sch Friday, !- Sunday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Occ Sch Friday, !- Monday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Occ Sch Friday, !- Tuesday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Occ Sch Friday, !- Wednesday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Occ Sch Friday, !- Friday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Occ Sch Saturday, !- Saturday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Occ Sch Week Rule - Jan5-Dec31, !- Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Occ Sch Friday, !- Monday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Occ Sch Friday, !- Tuesday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Occ Sch Friday, !- Wednesday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Occ Sch Friday, !- Friday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Occ Sch Saturday, !- Saturday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Jan4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  4,                                      !- End Day 1
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Occ Sch Week Rule - Jan5-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  5,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 2,    !- Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Occ Sch, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Md Office A end_a - Story Ground, !- Zone or ZoneList Name 1
  Office WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground DSOA Space List, !- Name
  Office WholeBuilding - Md Office A end_a - Story Ground, !- Space Name 1
  Office WholeBuilding - Md Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Md Office A end_a - Story Top, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -12.038635404397,                       !- X Origin {m}
  -8.02575693626464,                      !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Md Office A end_a - Story Top, !- Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Md Office - 90.1-2016; !- Space Type

BuildingSurface:Detailed,
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top, !- Zone Name
  Office WholeBuilding - Md Office A end_a - Story Top, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 6,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 1.77635683940025e-15, 0;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-20.83, !- Construction Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top, !- Zone Name
  Office WholeBuilding - Md Office A end_a - Story Top, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 4.572, 7.9248,   !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 1.77635683940025e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 19,                         !- Name
  Window,                                 !- Surface Type
  U 0.68 SHGC 0.45 Simple Glazing Window U-0.68 SHGC 0.45, !- Construction Name
  Surface 56,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 4.5466, 1.96407640449438, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 4.5466, 0.762,   !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 0.0254000000000012, 1.96407640449438; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top, !- Zone Name
  Office WholeBuilding - Md Office A end_a - Story Top, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 65,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 7.9248,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 4.572, 7.9248;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top, !- Zone Name
  Office WholeBuilding - Md Office A end_a - Story Top, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 74,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.77635683940025e-15, 7.9248,    !- X,Y,Z Vertex 1 {m}
  4.572, 1.77635683940025e-15, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 7.9248;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-20.83, !- Construction Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top, !- Zone Name
  Office WholeBuilding - Md Office A end_a - Story Top, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 1.77635683940025e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 1.77635683940025e-15, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 1.77635683940025e-15, 7.9248;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 20,                         !- Name
  Window,                                 !- Surface Type
  U 0.68 SHGC 0.45 Simple Glazing Window U-0.68 SHGC 0.45, !- Construction Name
  Surface 59,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999609, 1.77635683940025e-15, 1.96407640449438, !- X,Y,Z Vertex 1 {m}
  0.0253999999999609, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.5466, 1.77635683940025e-15, 0.762,    !- X,Y,Z Vertex 3 {m}
  4.5466, 1.77635683940025e-15, 1.96407640449438; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 60,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-35.71,              !- Construction Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top, !- Zone Name
  Office WholeBuilding - Md Office A end_a - Story Top, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.77635683940025e-15, 7.9248,    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 7.9248,                   !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 4.572, 7.9248,   !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 1.77635683940025e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Md Office A end_a - Story Top Mass, !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top, !- Zone or ZoneList Name
  Office WholeBuilding - Md Office A end_a - Story Top, !- Space or SpaceList Name
  41.8063680000003;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Md Office A end_a - Story Top Infiltration, !- Name
  Office WholeBuilding - Md Office A end_a - Story Top, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0004420569591,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Md Office A end_a - Story Top Thermostat, !- Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Md Office - 90.1-2016 Thermostat 3, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Md Office A end_a - Story Top Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Md Office A end_a - Story Top Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Md Office - 90.1-2016 Thermostat 3, !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Md Office A end_a - Story Top, !- Zone Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Md Office A end_a - Story Top Inlet Node List, !- Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Md Office A end_a - Story Top Return Node List, !- Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Diffuser, !- Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Md Office A end_a - Story Top Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Md Office A end_a - Story Top, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Md Office A end_a - Story Top DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Occ Sch Friday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:50,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:10,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:50,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:10,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Occ Sch Saturday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:20,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:59,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Occ Sch Sunday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Occ Sch Week Rule - Jan1-Jan4, !- Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Occ Sch Friday, !- Sunday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Occ Sch Friday, !- Monday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Occ Sch Friday, !- Tuesday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Occ Sch Friday, !- Wednesday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Occ Sch Friday, !- Friday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Occ Sch Saturday, !- Saturday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Occ Sch Week Rule - Jan5-Dec31, !- Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Occ Sch Friday, !- Monday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Occ Sch Friday, !- Tuesday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Occ Sch Friday, !- Wednesday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Occ Sch Friday, !- Friday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Occ Sch Saturday, !- Saturday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Occ Sch Week Rule - Jan1-Jan4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  4,                                      !- End Day 1
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Occ Sch Week Rule - Jan5-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  5,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 11,   !- Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Occ Sch, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Md Office A end_a - Story Top, !- Zone or ZoneList Name 1
  Office WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Md Office A end_a - Story Top DSOA Space List, !- Name
  Office WholeBuilding - Md Office A end_a - Story Top, !- Space Name 1
  Office WholeBuilding - Md Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  7.46663540439696,                       !- X Origin {m}
  -8.02575693626464,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Md Office A end_b - Story Ground, !- Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Md Office - 90.1-2016; !- Space Type

BuildingSurface:Detailed,
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 075 Perim 914 Area 209,    !- Construction Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office A end_b - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office A end_b - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 22,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.572, 7.9248,    !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 1.77635683940025e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office A end_b - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 47,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 4.572, 7.9248,        !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.572, 7.9248;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-20.83, !- Construction Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office A end_b - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 1.77635683940025e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 4.572, 7.9248;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 10,                         !- Name
  Window,                                 !- Surface Type
  U 0.68 SHGC 0.45 Simple Glazing Window U-0.68 SHGC 0.45, !- Construction Name
  Surface 40,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000004, 0.0254000000000018, 1.96407640449438, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 0.0254000000000018, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 4.5466, 1.96407640449438; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-20.83, !- Construction Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office A end_b - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 1.77635683940025e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 1.77635683940025e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 11,                         !- Name
  Window,                                 !- Surface Type
  U 0.68 SHGC 0.45 Simple Glazing Window U-0.68 SHGC 0.45, !- Construction Name
  Surface 41,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999964, 1.77635683940025e-15, 1.96407640449438, !- X,Y,Z Vertex 1 {m}
  0.0253999999999964, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000004, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000004, 1.77635683940025e-15, 1.96407640449438; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 42,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office A end_b - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 91,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 1.77635683940025e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.572, 7.9248,        !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.572, 7.9248,    !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 1.77635683940025e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Md Office A end_b - Story Ground Mass, !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground, !- Zone or ZoneList Name
  Office WholeBuilding - Md Office A end_b - Story Ground, !- Space or SpaceList Name
  41.8063680000004;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Md Office A end_b - Story Ground Infiltration, !- Name
  Office WholeBuilding - Md Office A end_b - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground Thermostat, !- Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Md Office - 90.1-2016 Thermostat 4, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Md Office - 90.1-2016 Thermostat 4, !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground, !- Zone Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground Inlet Node List, !- Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground Return Node List, !- Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Diffuser, !- Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Md Office A end_b - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Occ Sch Friday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:50,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:10,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:50,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:10,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:20,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:59,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Jan4, !- Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Occ Sch Friday, !- Sunday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Occ Sch Friday, !- Monday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Occ Sch Friday, !- Tuesday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Occ Sch Friday, !- Wednesday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Occ Sch Friday, !- Friday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Occ Sch Saturday, !- Saturday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Occ Sch Week Rule - Jan5-Dec31, !- Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Occ Sch Friday, !- Monday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Occ Sch Friday, !- Tuesday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Occ Sch Friday, !- Wednesday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Occ Sch Friday, !- Friday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Occ Sch Saturday, !- Saturday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Jan4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  4,                                      !- End Day 1
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Occ Sch Week Rule - Jan5-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  5,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 3,    !- Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Occ Sch, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Md Office A end_b - Story Ground, !- Zone or ZoneList Name 1
  Office WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground DSOA Space List, !- Name
  Office WholeBuilding - Md Office A end_b - Story Ground, !- Space Name 1
  Office WholeBuilding - Md Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Md Office A end_b - Story Top, !- Name
  -0,                                     !- Direction of Relative North {deg}
  7.46663540439696,                       !- X Origin {m}
  -8.02575693626464,                      !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Md Office A end_b - Story Top, !- Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Md Office - 90.1-2016; !- Space Type

BuildingSurface:Detailed,
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top, !- Zone Name
  Office WholeBuilding - Md Office A end_b - Story Top, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 42,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top, !- Zone Name
  Office WholeBuilding - Md Office A end_b - Story Top, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 76,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.572, 7.9248,    !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 1.77635683940025e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top, !- Zone Name
  Office WholeBuilding - Md Office A end_b - Story Top, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 101,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 4.572, 7.9248,        !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.572, 7.9248;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-20.83, !- Construction Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top, !- Zone Name
  Office WholeBuilding - Md Office A end_b - Story Top, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 1.77635683940025e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 4.572, 7.9248;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 15,                         !- Name
  Window,                                 !- Surface Type
  U 0.68 SHGC 0.45 Simple Glazing Window U-0.68 SHGC 0.45, !- Construction Name
  Surface 94,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000004, 0.0254000000000018, 1.96407640449438, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 0.0254000000000018, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 4.5466, 1.96407640449438; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-20.83, !- Construction Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top, !- Zone Name
  Office WholeBuilding - Md Office A end_b - Story Top, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 1.77635683940025e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 1.77635683940025e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 16,                         !- Name
  Window,                                 !- Surface Type
  U 0.68 SHGC 0.45 Simple Glazing Window U-0.68 SHGC 0.45, !- Construction Name
  Surface 95,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999964, 1.77635683940025e-15, 1.96407640449438, !- X,Y,Z Vertex 1 {m}
  0.0253999999999964, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000004, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000004, 1.77635683940025e-15, 1.96407640449438; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 96,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-35.71,              !- Construction Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top, !- Zone Name
  Office WholeBuilding - Md Office A end_b - Story Top, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 1.77635683940025e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.572, 7.9248,        !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.572, 7.9248,    !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 1.77635683940025e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Md Office A end_b - Story Top Mass, !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top, !- Zone or ZoneList Name
  Office WholeBuilding - Md Office A end_b - Story Top, !- Space or SpaceList Name
  41.8063680000004;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Md Office A end_b - Story Top Infiltration, !- Name
  Office WholeBuilding - Md Office A end_b - Story Top, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0004420569591,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Md Office A end_b - Story Top Thermostat, !- Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Md Office - 90.1-2016 Thermostat 5, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Md Office A end_b - Story Top Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Md Office A end_b - Story Top Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Md Office - 90.1-2016 Thermostat 5, !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Md Office A end_b - Story Top, !- Zone Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Md Office A end_b - Story Top Inlet Node List, !- Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Md Office A end_b - Story Top Return Node List, !- Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Diffuser, !- Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Md Office A end_b - Story Top Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Md Office A end_b - Story Top, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Md Office A end_b - Story Top DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Occ Sch Friday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:50,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:10,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:50,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:10,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Occ Sch Saturday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:20,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:59,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Occ Sch Sunday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Occ Sch Week Rule - Jan1-Jan4, !- Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Occ Sch Friday, !- Sunday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Occ Sch Friday, !- Monday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Occ Sch Friday, !- Tuesday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Occ Sch Friday, !- Wednesday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Occ Sch Friday, !- Friday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Occ Sch Saturday, !- Saturday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Occ Sch Week Rule - Jan5-Dec31, !- Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Occ Sch Friday, !- Monday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Occ Sch Friday, !- Tuesday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Occ Sch Friday, !- Wednesday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Occ Sch Friday, !- Friday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Occ Sch Saturday, !- Saturday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Occ Sch Week Rule - Jan1-Jan4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  4,                                      !- End Day 1
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Occ Sch Week Rule - Jan5-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  5,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 12,   !- Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Occ Sch, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Md Office A end_b - Story Top, !- Zone or ZoneList Name 1
  Office WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Md Office A end_b - Story Top DSOA Space List, !- Name
  Office WholeBuilding - Md Office A end_b - Story Top, !- Space Name 1
  Office WholeBuilding - Md Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Md Office B  - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -7.46663540439696,                      !- X Origin {m}
  -3.45375693626464,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Md Office B  - Story Ground, !- Name
  Zone Office WholeBuilding - Md Office B  - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Md Office - 90.1-2016; !- Space Type

BuildingSurface:Detailed,
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 075 Perim 0 Area 10315,    !- Construction Name
  Zone Office WholeBuilding - Md Office B  - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office B  - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 6.90751387252928, 0, !- X,Y,Z Vertex 2 {m}
  14.9332708087939, 6.90751387252928, 0,  !- X,Y,Z Vertex 3 {m}
  14.9332708087939, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Md Office B  - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office B  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 10,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 6.90751387252928, 7.9248, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 6.90751387252928, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 2.22044604925031e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Md Office B  - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office B  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 35,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9332708087939, 6.90751387252928, 7.9248, !- X,Y,Z Vertex 1 {m}
  14.9332708087939, 6.90751387252928, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 6.90751387252928, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 6.90751387252928, 7.9248; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Md Office B  - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office B  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 44,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9332708087939, 2.22044604925031e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  14.9332708087939, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  14.9332708087939, 6.90751387252928, 0,  !- X,Y,Z Vertex 3 {m}
  14.9332708087939, 6.90751387252928, 7.9248; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Md Office B  - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office B  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 21,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 2.22044604925031e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  14.9332708087939, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  14.9332708087939, 2.22044604925031e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 30,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Md Office B  - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office B  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 79,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9332708087939, 2.22044604925031e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  14.9332708087939, 6.90751387252928, 7.9248, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 6.90751387252928, 7.9248, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 2.22044604925031e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Md Office B  - Story Ground Mass, !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Zone Office WholeBuilding - Md Office B  - Story Ground, !- Zone or ZoneList Name
  Office WholeBuilding - Md Office B  - Story Ground, !- Space or SpaceList Name
  206.303550547961;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Md Office B  - Story Ground Thermostat, !- Name
  Zone Office WholeBuilding - Md Office B  - Story Ground, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Md Office B  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Md Office - 90.1-2016 Thermostat 6, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Md Office B  - Story Ground Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Md Office B  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Md Office B  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Md Office - 90.1-2016 Thermostat 6, !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Md Office B  - Story Ground, !- Zone Name
  Zone Office WholeBuilding - Md Office B  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Md Office B  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Md Office B  - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Md Office B  - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Md Office B  - Story Ground Inlet Node List, !- Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Md Office B  - Story Ground Return Node List, !- Name
  Zone Office WholeBuilding - Md Office B  - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Diffuser, !- Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Md Office B  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Md Office B  - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Md Office B  - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Friday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:50,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:10,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:50,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:10,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:20,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:59,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Jan4, !- Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Friday, !- Sunday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Friday, !- Monday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Friday, !- Tuesday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Friday, !- Wednesday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Friday, !- Friday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Saturday, !- Saturday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Week Rule - Jan5-Dec31, !- Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Friday, !- Monday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Friday, !- Tuesday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Friday, !- Wednesday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Friday, !- Friday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Saturday, !- Saturday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Jan4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  4,                                      !- End Day 1
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Week Rule - Jan5-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  5,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 4,    !- Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Md Office B  - Story Ground, !- Zone or ZoneList Name 1
  Office WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Md Office B  - Story Ground DSOA Space List, !- Name
  Office WholeBuilding - Md Office B  - Story Ground, !- Space Name 1
  Office WholeBuilding - Md Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Md Office B  - Story Top, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -7.46663540439696,                      !- X Origin {m}
  -3.45375693626464,                      !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Md Office B  - Story Top, !- Name
  Zone Office WholeBuilding - Md Office B  - Story Top, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Md Office - 90.1-2016; !- Space Type

BuildingSurface:Detailed,
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Md Office B  - Story Top, !- Zone Name
  Office WholeBuilding - Md Office B  - Story Top, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 30,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 6.90751387252928, 0, !- X,Y,Z Vertex 2 {m}
  14.9332708087939, 6.90751387252928, 0,  !- X,Y,Z Vertex 3 {m}
  14.9332708087939, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Md Office B  - Story Top, !- Zone Name
  Office WholeBuilding - Md Office B  - Story Top, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 64,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 6.90751387252928, 7.9248, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 6.90751387252928, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 2.22044604925031e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Md Office B  - Story Top, !- Zone Name
  Office WholeBuilding - Md Office B  - Story Top, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 89,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9332708087939, 6.90751387252928, 7.9248, !- X,Y,Z Vertex 1 {m}
  14.9332708087939, 6.90751387252928, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 6.90751387252928, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 6.90751387252928, 7.9248; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Md Office B  - Story Top, !- Zone Name
  Office WholeBuilding - Md Office B  - Story Top, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 98,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9332708087939, 2.22044604925031e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  14.9332708087939, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  14.9332708087939, 6.90751387252928, 0,  !- X,Y,Z Vertex 3 {m}
  14.9332708087939, 6.90751387252928, 7.9248; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Md Office B  - Story Top, !- Zone Name
  Office WholeBuilding - Md Office B  - Story Top, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 75,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 2.22044604925031e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  14.9332708087939, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  14.9332708087939, 2.22044604925031e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 84,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-35.71,              !- Construction Name
  Zone Office WholeBuilding - Md Office B  - Story Top, !- Zone Name
  Office WholeBuilding - Md Office B  - Story Top, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9332708087939, 2.22044604925031e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  14.9332708087939, 6.90751387252928, 7.9248, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 6.90751387252928, 7.9248, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 2.22044604925031e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Md Office B  - Story Top Mass, !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Zone Office WholeBuilding - Md Office B  - Story Top, !- Zone or ZoneList Name
  Office WholeBuilding - Md Office B  - Story Top, !- Space or SpaceList Name
  206.303550547961;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Md Office B  - Story Top Thermostat, !- Name
  Zone Office WholeBuilding - Md Office B  - Story Top, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Md Office B  - Story Top Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Md Office - 90.1-2016 Thermostat 7, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Md Office B  - Story Top Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Md Office B  - Story Top Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Md Office B  - Story Top Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Md Office - 90.1-2016 Thermostat 7, !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Md Office B  - Story Top, !- Zone Name
  Zone Office WholeBuilding - Md Office B  - Story Top Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Md Office B  - Story Top Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Md Office B  - Story Top Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Md Office B  - Story Top Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Md Office B  - Story Top Inlet Node List, !- Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Md Office B  - Story Top Return Node List, !- Name
  Zone Office WholeBuilding - Md Office B  - Story Top Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Diffuser, !- Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Md Office B  - Story Top Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Md Office B  - Story Top, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Md Office B  - Story Top DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Occ Sch Friday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:50,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:10,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:50,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:10,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Occ Sch Saturday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:20,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:59,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Occ Sch Sunday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Occ Sch Week Rule - Jan1-Jan4, !- Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Occ Sch Friday, !- Sunday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Occ Sch Friday, !- Monday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Occ Sch Friday, !- Tuesday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Occ Sch Friday, !- Wednesday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Occ Sch Friday, !- Friday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Occ Sch Saturday, !- Saturday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Occ Sch Week Rule - Jan5-Dec31, !- Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Occ Sch Friday, !- Monday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Occ Sch Friday, !- Tuesday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Occ Sch Friday, !- Wednesday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Occ Sch Friday, !- Friday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Occ Sch Saturday, !- Saturday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Occ Sch Week Rule - Jan1-Jan4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  4,                                      !- End Day 1
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Occ Sch Week Rule - Jan5-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  5,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 13,   !- Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Occ Sch, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Md Office B  - Story Top, !- Zone or ZoneList Name 1
  Office WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Md Office B  - Story Top DSOA Space List, !- Name
  Office WholeBuilding - Md Office B  - Story Top, !- Space Name 1
  Office WholeBuilding - Md Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Md Office B end_a - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -12.038635404397,                       !- X Origin {m}
  -3.45375693626464,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Md Office B end_a - Story Ground, !- Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Md Office - 90.1-2016; !- Space Type

BuildingSurface:Detailed,
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office B end_a - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 26,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 2.22044604925031e-15, 7.9248,    !- X,Y,Z Vertex 1 {m}
  4.572, 2.22044604925031e-15, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 6.90751387252928, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 6.90751387252928, 7.9248;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office B end_a - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 3,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 2.22044604925031e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 2.22044604925031e-15, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 2.22044604925031e-15, 7.9248;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 12,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office B end_a - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 61,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 2.22044604925031e-15, 7.9248,    !- X,Y,Z Vertex 1 {m}
  4.572, 6.90751387252928, 7.9248,        !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 6.90751387252928, 7.9248, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 2.22044604925031e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  Foundation F 075 Perim 691 Area 3158,   !- Construction Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office B end_a - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 6.90751387252928, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 6.90751387252928, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 2.22044604925031e-15, 0;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-20.83, !- Construction Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office B end_a - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 6.90751387252928, 7.9248, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 6.90751387252928, 0, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 2.22044604925031e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 7,                          !- Name
  Window,                                 !- Surface Type
  U 0.68 SHGC 0.45 Simple Glazing Window U-0.68 SHGC 0.45, !- Construction Name
  Surface 8,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 6.88211387252928, 1.95952698496724, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 6.88211387252928, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 0.0254000000000012, 1.95952698496724; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office B end_a - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 17,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 6.90751387252928, 7.9248,        !- X,Y,Z Vertex 1 {m}
  4.572, 6.90751387252928, 0,             !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 6.90751387252928, 0, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 6.90751387252928, 7.9248; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Md Office B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground, !- Zone or ZoneList Name
  Office WholeBuilding - Md Office B end_a - Story Ground, !- Space or SpaceList Name
  63.1623068504083;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Md Office B end_a - Story Ground Infiltration, !- Name
  Office WholeBuilding - Md Office B end_a - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Md Office B end_a - Story Ground Thermostat, !- Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Md Office - 90.1-2016 Thermostat 8, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Md Office B end_a - Story Ground Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Md Office B end_a - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Md Office - 90.1-2016 Thermostat 8, !- Name
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Heating Setpoint Temperature Schedule Name
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Md Office B end_a - Story Ground, !- Zone Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Md Office B end_a - Story Ground Inlet Node List, !- Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Md Office B end_a - Story Ground Return Node List, !- Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Diffuser, !- Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Md Office B end_a - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Md Office B end_a - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Md Office B end_a - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Occ Sch Friday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:50,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:10,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:50,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:10,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:20,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:59,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Jan4, !- Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Occ Sch Friday, !- Sunday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Occ Sch Friday, !- Monday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Occ Sch Friday, !- Tuesday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Occ Sch Friday, !- Wednesday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Occ Sch Friday, !- Friday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Occ Sch Saturday, !- Saturday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Occ Sch Week Rule - Jan5-Dec31, !- Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Occ Sch Friday, !- Monday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Occ Sch Friday, !- Tuesday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Occ Sch Friday, !- Wednesday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Occ Sch Friday, !- Friday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Occ Sch Saturday, !- Saturday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Jan4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  4,                                      !- End Day 1
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Occ Sch Week Rule - Jan5-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  5,                                      !- Start Day 2
  12,                                     !- End Month 2
