  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Diffuser, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {895eb068-bda3-457f-99c3-cd3981b56ac4}, !- Air Inlet Node Name
  {3fcb1cf6-36ff-4651-ab9e-7fc8e3a91507}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bef793b4-b3bc-4048-9fc9-49759105996d}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Top Return Air Node, !- Name
  {b97e991f-52aa-498c-ae1c-b158abc7e094}, !- Inlet Port
  {e46a8c3b-f050-4894-8f4f-98a1329fef35}; !- Outlet Port

OS:Connection,
  {2a1b2d42-e41f-4737-a199-877eb9a53de6}, !- Handle
  {62c18ab3-ec4f-4a24-a799-4b1e54d948f7}, !- Source Object
  3,                                      !- Outlet Port
  {2e3caa45-1fbc-4ab5-bd8f-55f7acb74fe4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b97e991f-52aa-498c-ae1c-b158abc7e094}, !- Handle
  {40478e6f-56e0-4cd2-acea-2422507b5c39}, !- Source Object
  2,                                      !- Outlet Port
  {bef793b4-b3bc-4048-9fc9-49759105996d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e46a8c3b-f050-4894-8f4f-98a1329fef35}, !- Handle
  {bef793b4-b3bc-4048-9fc9-49759105996d}, !- Source Object
  3,                                      !- Outlet Port
  {9f135d4a-efe4-4f9c-a369-b708db6aa02d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3114d04d-4d17-4caa-b9d9-393d515eb9df}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Diffuser Inlet Air Node, !- Name
  {e5279f8a-acce-4aec-830f-57ee36d88516}, !- Inlet Port
  {895eb068-bda3-457f-99c3-cd3981b56ac4}; !- Outlet Port

OS:Connection,
  {e5279f8a-acce-4aec-830f-57ee36d88516}, !- Handle
  {05a557d7-00b2-46b0-9cbd-52d2b909ebe4}, !- Source Object
  3,                                      !- Outlet Port
  {3114d04d-4d17-4caa-b9d9-393d515eb9df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {895eb068-bda3-457f-99c3-cd3981b56ac4}, !- Handle
  {3114d04d-4d17-4caa-b9d9-393d515eb9df}, !- Source Object
  3,                                      !- Outlet Port
  {0e9176cd-2c4a-4b98-9268-3948953bf218}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3fcb1cf6-36ff-4651-ab9e-7fc8e3a91507}, !- Handle
  {0e9176cd-2c4a-4b98-9268-3948953bf218}, !- Source Object
  4,                                      !- Outlet Port
  {62c18ab3-ec4f-4a24-a799-4b1e54d948f7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a8639f7c-99ae-42c2-86d1-b7fed8f35dd2}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {f51cb368-08a7-45a4-b2ce-427308df0651}, !- Availability Schedule
  {2db936af-7ae2-42c0-86da-e757e4b469e1}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b4df8f16-3cca-4c19-8c57-ddaa187da425}, !- Supply Side Inlet Node Name
  {422eb64f-7d13-45f2-a391-b3904db5377c}, !- Demand Side Outlet Node Name
  {2541d934-8c39-4ec1-b168-5d55238a82f1}, !- Demand Side Inlet Node A
  {0604e2aa-c0f8-4b40-beef-13b7c5eb82fc}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {88c36cdf-abfe-440d-ad09-49e8caa88c22}, !- Demand Mixer Name
  {065c5601-2634-4464-bfb3-e961fa1a52ef}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {99baa9ee-548f-4968-9fbf-f4e63c1e3cab}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Supply Inlet Node, !- Name
  {b4df8f16-3cca-4c19-8c57-ddaa187da425}, !- Inlet Port
  {92be530a-4f44-4459-b3f1-5fa1a41925a9}; !- Outlet Port

OS:Node,
  {192da0f7-3866-4a18-870a-231e010775f9}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Supply Outlet Node, !- Name
  {7471489c-2b01-46a1-acb4-acbe5626cae8}, !- Inlet Port
  {0604e2aa-c0f8-4b40-beef-13b7c5eb82fc}; !- Outlet Port

OS:Connection,
  {b4df8f16-3cca-4c19-8c57-ddaa187da425}, !- Handle
  {a8639f7c-99ae-42c2-86d1-b7fed8f35dd2}, !- Source Object
  9,                                      !- Outlet Port
  {99baa9ee-548f-4968-9fbf-f4e63c1e3cab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0604e2aa-c0f8-4b40-beef-13b7c5eb82fc}, !- Handle
  {192da0f7-3866-4a18-870a-231e010775f9}, !- Source Object
  3,                                      !- Outlet Port
  {a8639f7c-99ae-42c2-86d1-b7fed8f35dd2}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8f5a8751-f726-4b1e-80db-5ed1ff7a4794}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Demand Inlet Node, !- Name
  {2541d934-8c39-4ec1-b168-5d55238a82f1}, !- Inlet Port
  {e6dfaa61-e68c-4b88-b4d3-30cf342997d0}; !- Outlet Port

OS:Node,
  {82224e9f-f7c0-40bf-87b2-be80c8ed3c12}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Demand Outlet Node, !- Name
  {a92c97a4-25d4-4976-a2d2-cb54267d6ebe}, !- Inlet Port
  {422eb64f-7d13-45f2-a391-b3904db5377c}; !- Outlet Port

OS:Node,
  {9a3e3bd8-3edc-4edc-8ec2-d0e485f10918}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Diffuser Outlet Air Node, !- Name
  {e37724a6-39a0-44d4-84dd-47649c4e41e2}, !- Inlet Port
  {7ed02305-e125-465f-a26e-3f280ae46517}; !- Outlet Port

OS:Connection,
  {2541d934-8c39-4ec1-b168-5d55238a82f1}, !- Handle
  {a8639f7c-99ae-42c2-86d1-b7fed8f35dd2}, !- Source Object
  11,                                     !- Outlet Port
  {8f5a8751-f726-4b1e-80db-5ed1ff7a4794}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {422eb64f-7d13-45f2-a391-b3904db5377c}, !- Handle
  {82224e9f-f7c0-40bf-87b2-be80c8ed3c12}, !- Source Object
  3,                                      !- Outlet Port
  {a8639f7c-99ae-42c2-86d1-b7fed8f35dd2}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {065c5601-2634-4464-bfb3-e961fa1a52ef}, !- Handle
  Air Loop HVAC Zone Splitter 17,         !- Name
  {e6dfaa61-e68c-4b88-b4d3-30cf342997d0}, !- Inlet Node Name
  {e37a3f77-b743-41df-899c-e9da21552312}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {88c36cdf-abfe-440d-ad09-49e8caa88c22}, !- Handle
  Air Loop HVAC Zone Mixer 17,            !- Name
  {a92c97a4-25d4-4976-a2d2-cb54267d6ebe}, !- Outlet Node Name
  {6ed8f83f-3279-4ba3-8019-56a39679803b}; !- Inlet Node Name 1

OS:Connection,
  {e6dfaa61-e68c-4b88-b4d3-30cf342997d0}, !- Handle
  {8f5a8751-f726-4b1e-80db-5ed1ff7a4794}, !- Source Object
  3,                                      !- Outlet Port
  {065c5601-2634-4464-bfb3-e961fa1a52ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a92c97a4-25d4-4976-a2d2-cb54267d6ebe}, !- Handle
  {88c36cdf-abfe-440d-ad09-49e8caa88c22}, !- Source Object
  2,                                      !- Outlet Port
  {82224e9f-f7c0-40bf-87b2-be80c8ed3c12}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {745fa0b9-fbea-4aec-8785-ad7a0c85c9c2}, !- Handle
  {a8639f7c-99ae-42c2-86d1-b7fed8f35dd2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {2db936af-7ae2-42c0-86da-e757e4b469e1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 16, !- Name
  {3f2b2950-bfdb-401b-a58e-4c69c8f284bb}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {27912bda-84ea-4d6e-9202-f5f78017e284}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {c5986ccf-18df-42c3-8223-1eff40a10e3d}, !- Control Zone Name
  {192da0f7-3866-4a18-870a-231e010775f9}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {0c9aa596-1f33-45be-860b-1d8aaec4c776}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Gas Htg Coil 22kBtu/hr 0.8 Thermal Eff, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {b6197c06-2ee8-404f-a524-2ea4e8a90159}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC No Heat, !- Name
  {385986a2-5311-45b6-b180-765073a46af2}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {6443c117-fbdb-4ab2-b669-ee3514a919c6}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC 1spd DX AC Clg Coil 9kBtu/hr 14.0SEER, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {50d627fd-9be8-4d6f-9201-0719c43ae86f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {de1eef17-e911-4d24-ac13-56078f3ab33f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c537b669-8a9d-48ca-ba13-3f63980c069d}, !- Energy Input Ratio Function of Temperature Curve Name
  {55797e02-f990-448d-a4d1-0098db2befe7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {462f607e-917c-4359-8e58-2613d8d3f2bc}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {3b788d00-143d-4361-ac9b-4e7181b5f138}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Fan, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {153d3a5a-bd9a-4c4c-8946-c451cf323311}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c84bca25-5385-446e-9671-6bb50beefb4e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {153d3a5a-bd9a-4c4c-8946-c451cf323311}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c84bca25-5385-446e-9671-6bb50beefb4e}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {db99749e-7121-4fb9-bbfb-af09857a401f}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {c5986ccf-18df-42c3-8223-1eff40a10e3d}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {0bcf731d-dddd-4d10-b54a-168e29ed79e7}, !- Air Inlet Node Name
  {7471489c-2b01-46a1-acb4-acbe5626cae8}, !- Air Outlet Node Name
  {3b788d00-143d-4361-ac9b-4e7181b5f138}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {f51cb368-08a7-45a4-b2ce-427308df0651}, !- Supply Air Fan Operating Mode Schedule Name
  {0c9aa596-1f33-45be-860b-1d8aaec4c776}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {6443c117-fbdb-4ab2-b669-ee3514a919c6}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {b6197c06-2ee8-404f-a524-2ea4e8a90159}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {7471489c-2b01-46a1-acb4-acbe5626cae8}, !- Handle
  {db99749e-7121-4fb9-bbfb-af09857a401f}, !- Source Object
  7,                                      !- Outlet Port
  {192da0f7-3866-4a18-870a-231e010775f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f711d242-6377-41a5-8c7a-6528a616fd37}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f51cb368-08a7-45a4-b2ce-427308df0651}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {e8007ee0-57e8-44ca-aebe-ce04f3f6cc57}, !- Maximum Fraction of Outdoor Air Schedule Name
  {2b14d27f-ccdd-46ec-8b05-f9de60e925a4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {2b14d27f-ccdd-46ec-8b05-f9de60e925a4}, !- Handle
  Controller Mechanical Ventilation 17,   !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {34733a39-5b33-4ae4-a46a-a915aefd49af}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC OA System, !- Name
  {f711d242-6377-41a5-8c7a-6528a616fd37}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8a318a19-4c21-4102-a296-6b57baec4908}, !- Mixed Air Node Name
  {e2aa504b-2037-431e-b65b-508bbd443bf6}, !- Outdoor Air Stream Node Name
  {54cf5069-6713-472a-8989-e39bbc09bd18}, !- Relief Air Stream Node Name
  {92be530a-4f44-4459-b3f1-5fa1a41925a9}; !- Return Air Stream Node Name

OS:Node,
  {d98e5a03-f852-4195-958b-fb805555f8a2}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {e2aa504b-2037-431e-b65b-508bbd443bf6}; !- Outlet Port

OS:Connection,
  {e2aa504b-2037-431e-b65b-508bbd443bf6}, !- Handle
  {d98e5a03-f852-4195-958b-fb805555f8a2}, !- Source Object
  3,                                      !- Outlet Port
  {34733a39-5b33-4ae4-a46a-a915aefd49af}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0104a6fc-3b38-494f-96c1-6899f9627c27}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Relief Air Node, !- Name
  {54cf5069-6713-472a-8989-e39bbc09bd18}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {54cf5069-6713-472a-8989-e39bbc09bd18}, !- Handle
  {34733a39-5b33-4ae4-a46a-a915aefd49af}, !- Source Object
  7,                                      !- Outlet Port
  {0104a6fc-3b38-494f-96c1-6899f9627c27}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a24eed62-498e-4f22-b53a-9ffc8dcd0f78}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Mixed Air Node, !- Name
  {8a318a19-4c21-4102-a296-6b57baec4908}, !- Inlet Port
  {0bcf731d-dddd-4d10-b54a-168e29ed79e7}; !- Outlet Port

OS:Connection,
  {92be530a-4f44-4459-b3f1-5fa1a41925a9}, !- Handle
  {99baa9ee-548f-4968-9fbf-f4e63c1e3cab}, !- Source Object
  3,                                      !- Outlet Port
  {34733a39-5b33-4ae4-a46a-a915aefd49af}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8a318a19-4c21-4102-a296-6b57baec4908}, !- Handle
  {34733a39-5b33-4ae4-a46a-a915aefd49af}, !- Source Object
  5,                                      !- Outlet Port
  {a24eed62-498e-4f22-b53a-9ffc8dcd0f78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bcf731d-dddd-4d10-b54a-168e29ed79e7}, !- Handle
  {a24eed62-498e-4f22-b53a-9ffc8dcd0f78}, !- Source Object
  3,                                      !- Outlet Port
  {db99749e-7121-4fb9-bbfb-af09857a401f}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {3f2b2950-bfdb-401b-a58e-4c69c8f284bb}, !- Handle
  Availability Manager Night Cycle 22,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {d2d049fc-ac8f-472e-8b16-dc65d0036f06}, !- Control Zone or Zone List Name
  {0445029e-54ac-4e4f-ad64-31fc2dcf36c7}, !- Cooling Control Zone or Zone List Name
  {aac90a46-da1b-48eb-9e9a-6156cdcc2ec0}, !- Heating Control Zone or Zone List Name
  {c3235a2c-958e-4b2a-9e22-7ec258278e06}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d2d049fc-ac8f-472e-8b16-dc65d0036f06}, !- Handle
  Availability Manager Night Cycle 22 Control Zone List; !- Name

OS:ModelObjectList,
  {0445029e-54ac-4e4f-ad64-31fc2dcf36c7}, !- Handle
  Availability Manager Night Cycle 22 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {aac90a46-da1b-48eb-9e9a-6156cdcc2ec0}, !- Handle
  Availability Manager Night Cycle 22 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c3235a2c-958e-4b2a-9e22-7ec258278e06}, !- Handle
  Availability Manager Night Cycle 22 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {047a91db-20d6-46b9-9c46-243a3070e860}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Diffuser, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {9d32b0e4-8466-4509-9a40-a35fd1b55649}, !- Air Inlet Node Name
  {e37724a6-39a0-44d4-84dd-47649c4e41e2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9f4afc46-2432-476b-b113-85eab5e49985}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top Return Air Node, !- Name
  {090b4a49-ca81-4130-8860-e3a82bc7182e}, !- Inlet Port
  {6ed8f83f-3279-4ba3-8019-56a39679803b}; !- Outlet Port

OS:Connection,
  {7ed02305-e125-465f-a26e-3f280ae46517}, !- Handle
  {9a3e3bd8-3edc-4edc-8ec2-d0e485f10918}, !- Source Object
  3,                                      !- Outlet Port
  {0037dd86-b789-4ec9-9381-0c4ac2f2d615}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {090b4a49-ca81-4130-8860-e3a82bc7182e}, !- Handle
  {154b48b8-682f-4f15-ad42-501a54b659da}, !- Source Object
  2,                                      !- Outlet Port
  {9f4afc46-2432-476b-b113-85eab5e49985}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ed8f83f-3279-4ba3-8019-56a39679803b}, !- Handle
  {9f4afc46-2432-476b-b113-85eab5e49985}, !- Source Object
  3,                                      !- Outlet Port
  {88c36cdf-abfe-440d-ad09-49e8caa88c22}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1544a14a-b265-4880-8a9e-ea980a0d3d8d}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Diffuser Inlet Air Node, !- Name
  {e37a3f77-b743-41df-899c-e9da21552312}, !- Inlet Port
  {9d32b0e4-8466-4509-9a40-a35fd1b55649}; !- Outlet Port

OS:Connection,
  {e37a3f77-b743-41df-899c-e9da21552312}, !- Handle
  {065c5601-2634-4464-bfb3-e961fa1a52ef}, !- Source Object
  3,                                      !- Outlet Port
  {1544a14a-b265-4880-8a9e-ea980a0d3d8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d32b0e4-8466-4509-9a40-a35fd1b55649}, !- Handle
  {1544a14a-b265-4880-8a9e-ea980a0d3d8d}, !- Source Object
  3,                                      !- Outlet Port
  {047a91db-20d6-46b9-9c46-243a3070e860}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e37724a6-39a0-44d4-84dd-47649c4e41e2}, !- Handle
  {047a91db-20d6-46b9-9c46-243a3070e860}, !- Source Object
  4,                                      !- Outlet Port
  {9a3e3bd8-3edc-4edc-8ec2-d0e485f10918}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f55ab1c0-3985-40ae-ab2a-88577008a149}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {6893ba48-76e5-4034-a964-8b79e0fac461}, !- Availability Schedule
  {82dfab59-cd64-47bd-8214-91f0837ee4e8}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0683049a-df85-4e81-9433-bc7de3ab9118}, !- Supply Side Inlet Node Name
  {00059fd9-053b-4fa0-9a64-7ec8794cb479}, !- Demand Side Outlet Node Name
  {3dfecc23-772d-48d4-a2bb-0fa100f0b87d}, !- Demand Side Inlet Node A
  {677f83f8-5420-4849-8c52-8e3802e5fd16}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b1fd2a25-ca91-434b-83e5-2a337a801016}, !- Demand Mixer Name
  {38fa9312-615b-456c-9264-29eb94d56012}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e6df9515-1fd8-45d2-97be-f0819197b8ba}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Supply Inlet Node, !- Name
  {0683049a-df85-4e81-9433-bc7de3ab9118}, !- Inlet Port
  {cb3b36a2-b681-48ed-9f00-42ce0fcc9aaf}; !- Outlet Port

OS:Node,
  {58a79d62-0526-4045-83ff-c8db3f34a478}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Supply Outlet Node, !- Name
  {cdcd9bf4-53b9-4e99-a672-60e8a0b8fbea}, !- Inlet Port
  {677f83f8-5420-4849-8c52-8e3802e5fd16}; !- Outlet Port

OS:Connection,
  {0683049a-df85-4e81-9433-bc7de3ab9118}, !- Handle
  {f55ab1c0-3985-40ae-ab2a-88577008a149}, !- Source Object
  9,                                      !- Outlet Port
  {e6df9515-1fd8-45d2-97be-f0819197b8ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {677f83f8-5420-4849-8c52-8e3802e5fd16}, !- Handle
  {58a79d62-0526-4045-83ff-c8db3f34a478}, !- Source Object
  3,                                      !- Outlet Port
  {f55ab1c0-3985-40ae-ab2a-88577008a149}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {26113f23-cdcc-46b5-b75b-3fd955a99f5b}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Demand Inlet Node, !- Name
  {3dfecc23-772d-48d4-a2bb-0fa100f0b87d}, !- Inlet Port
  {e3913644-2a53-4a66-a841-58c807a9a1e3}; !- Outlet Port

OS:Node,
  {0c045ae0-e0e5-4720-b67f-44633cdfa7e4}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Demand Outlet Node, !- Name
  {1e5b2802-7c43-476d-b0da-eb77f0a55f2b}, !- Inlet Port
  {00059fd9-053b-4fa0-9a64-7ec8794cb479}; !- Outlet Port

OS:Node,
  {f56e163e-10a5-4003-9500-7a83930627e2}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Diffuser Outlet Air Node, !- Name
  {eb7370d0-1081-4ef9-80f6-8b7c348120ab}, !- Inlet Port
  {638babb1-38ba-4727-846c-c4578daf3a20}; !- Outlet Port

OS:Connection,
  {3dfecc23-772d-48d4-a2bb-0fa100f0b87d}, !- Handle
  {f55ab1c0-3985-40ae-ab2a-88577008a149}, !- Source Object
  11,                                     !- Outlet Port
  {26113f23-cdcc-46b5-b75b-3fd955a99f5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00059fd9-053b-4fa0-9a64-7ec8794cb479}, !- Handle
  {0c045ae0-e0e5-4720-b67f-44633cdfa7e4}, !- Source Object
  3,                                      !- Outlet Port
  {f55ab1c0-3985-40ae-ab2a-88577008a149}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {38fa9312-615b-456c-9264-29eb94d56012}, !- Handle
  Air Loop HVAC Zone Splitter 18,         !- Name
  {e3913644-2a53-4a66-a841-58c807a9a1e3}, !- Inlet Node Name
  {fb8aa810-2635-49c4-b09e-f350449e5af5}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b1fd2a25-ca91-434b-83e5-2a337a801016}, !- Handle
  Air Loop HVAC Zone Mixer 18,            !- Name
  {1e5b2802-7c43-476d-b0da-eb77f0a55f2b}, !- Outlet Node Name
  {0c3d3f53-44df-4913-a9d3-5cd2274acbb7}; !- Inlet Node Name 1

OS:Connection,
  {e3913644-2a53-4a66-a841-58c807a9a1e3}, !- Handle
  {26113f23-cdcc-46b5-b75b-3fd955a99f5b}, !- Source Object
  3,                                      !- Outlet Port
  {38fa9312-615b-456c-9264-29eb94d56012}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e5b2802-7c43-476d-b0da-eb77f0a55f2b}, !- Handle
  {b1fd2a25-ca91-434b-83e5-2a337a801016}, !- Source Object
  2,                                      !- Outlet Port
  {0c045ae0-e0e5-4720-b67f-44633cdfa7e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a7ff4aa4-322f-4ca5-8bf0-98e2c343e0fd}, !- Handle
  {f55ab1c0-3985-40ae-ab2a-88577008a149}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {82dfab59-cd64-47bd-8214-91f0837ee4e8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 17, !- Name
  {59907e8b-9f6f-470f-8052-0f24067c1e50}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {ea76c2a9-5225-4898-bbe7-bb9e129846ec}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {5b57df5a-1512-49b2-94fe-ec810da8bebf}, !- Control Zone Name
  {58a79d62-0526-4045-83ff-c8db3f34a478}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {eda04c2f-a6f4-4720-a4bc-78e08620b83c}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Gas Htg Coil 22kBtu/hr 0.8 Thermal Eff, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {2236e4bc-57f2-4bc4-95da-ebc2bb3e4aec}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC No Heat, !- Name
  {385986a2-5311-45b6-b180-765073a46af2}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {7aaec9ed-603e-4d15-a41e-a108d1d2deb7}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC 1spd DX AC Clg Coil 9kBtu/hr 14.0SEER, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {50d627fd-9be8-4d6f-9201-0719c43ae86f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {de1eef17-e911-4d24-ac13-56078f3ab33f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c537b669-8a9d-48ca-ba13-3f63980c069d}, !- Energy Input Ratio Function of Temperature Curve Name
  {55797e02-f990-448d-a4d1-0098db2befe7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {462f607e-917c-4359-8e58-2613d8d3f2bc}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {eb524d29-5b3a-4ddb-81b4-1a568fce6018}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Fan, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {342a0a2c-3092-43a1-a30e-38aafd372e87}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {770d9050-3270-4b44-bcd7-465d9185aa7a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {342a0a2c-3092-43a1-a30e-38aafd372e87}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {770d9050-3270-4b44-bcd7-465d9185aa7a}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {0a1c7a46-d5c7-47d5-984e-3ab4de1e60a5}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {5b57df5a-1512-49b2-94fe-ec810da8bebf}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {23d10cfa-f974-4d5e-9d21-501e413f4a3f}, !- Air Inlet Node Name
  {cdcd9bf4-53b9-4e99-a672-60e8a0b8fbea}, !- Air Outlet Node Name
  {eb524d29-5b3a-4ddb-81b4-1a568fce6018}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {6893ba48-76e5-4034-a964-8b79e0fac461}, !- Supply Air Fan Operating Mode Schedule Name
  {eda04c2f-a6f4-4720-a4bc-78e08620b83c}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {7aaec9ed-603e-4d15-a41e-a108d1d2deb7}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {2236e4bc-57f2-4bc4-95da-ebc2bb3e4aec}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {cdcd9bf4-53b9-4e99-a672-60e8a0b8fbea}, !- Handle
  {0a1c7a46-d5c7-47d5-984e-3ab4de1e60a5}, !- Source Object
  7,                                      !- Outlet Port
  {58a79d62-0526-4045-83ff-c8db3f34a478}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {53199f9d-5746-4a7c-a16d-9de1ed606621}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6893ba48-76e5-4034-a964-8b79e0fac461}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {b1270d03-0868-4a1a-b97d-0463e1986541}, !- Maximum Fraction of Outdoor Air Schedule Name
  {b2559938-6d34-4b98-b5f3-16323ac0fa44}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b2559938-6d34-4b98-b5f3-16323ac0fa44}, !- Handle
  Controller Mechanical Ventilation 18,   !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {cfd8a222-6a64-4569-9f1d-ccedcdcfbce6}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC OA System, !- Name
  {53199f9d-5746-4a7c-a16d-9de1ed606621}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {18a15514-f8bd-4dbc-87a6-89a171ac0843}, !- Mixed Air Node Name
  {3231a0a6-2616-4e61-a00f-326fe59b5bf5}, !- Outdoor Air Stream Node Name
  {92449c8b-9853-4305-b68a-65504e1a3e3b}, !- Relief Air Stream Node Name
  {cb3b36a2-b681-48ed-9f00-42ce0fcc9aaf}; !- Return Air Stream Node Name

OS:Node,
  {4aec72ab-c2ad-43ae-8ccc-593188b3c149}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {3231a0a6-2616-4e61-a00f-326fe59b5bf5}; !- Outlet Port

OS:Connection,
  {3231a0a6-2616-4e61-a00f-326fe59b5bf5}, !- Handle
  {4aec72ab-c2ad-43ae-8ccc-593188b3c149}, !- Source Object
  3,                                      !- Outlet Port
  {cfd8a222-6a64-4569-9f1d-ccedcdcfbce6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bab3fdab-4c31-40f0-84e8-2788cdd97e42}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Relief Air Node, !- Name
  {92449c8b-9853-4305-b68a-65504e1a3e3b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {92449c8b-9853-4305-b68a-65504e1a3e3b}, !- Handle
  {cfd8a222-6a64-4569-9f1d-ccedcdcfbce6}, !- Source Object
  7,                                      !- Outlet Port
  {bab3fdab-4c31-40f0-84e8-2788cdd97e42}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {16138ea8-c12d-4020-b423-15302b37bb5c}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Mixed Air Node, !- Name
  {18a15514-f8bd-4dbc-87a6-89a171ac0843}, !- Inlet Port
  {23d10cfa-f974-4d5e-9d21-501e413f4a3f}; !- Outlet Port

OS:Connection,
  {cb3b36a2-b681-48ed-9f00-42ce0fcc9aaf}, !- Handle
  {e6df9515-1fd8-45d2-97be-f0819197b8ba}, !- Source Object
  3,                                      !- Outlet Port
  {cfd8a222-6a64-4569-9f1d-ccedcdcfbce6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {18a15514-f8bd-4dbc-87a6-89a171ac0843}, !- Handle
  {cfd8a222-6a64-4569-9f1d-ccedcdcfbce6}, !- Source Object
  5,                                      !- Outlet Port
  {16138ea8-c12d-4020-b423-15302b37bb5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23d10cfa-f974-4d5e-9d21-501e413f4a3f}, !- Handle
  {16138ea8-c12d-4020-b423-15302b37bb5c}, !- Source Object
  3,                                      !- Outlet Port
  {0a1c7a46-d5c7-47d5-984e-3ab4de1e60a5}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {59907e8b-9f6f-470f-8052-0f24067c1e50}, !- Handle
  Availability Manager Night Cycle 23,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {35bd4382-7e9d-43a0-a22a-3bf759ff7782}, !- Control Zone or Zone List Name
  {d9dfd256-998a-4b80-81a9-1ca9fffa26e8}, !- Cooling Control Zone or Zone List Name
  {94237170-1343-43cb-84ce-5230fe8439d1}, !- Heating Control Zone or Zone List Name
  {bf5eb0ef-d51a-4c07-ab56-764520311a82}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {35bd4382-7e9d-43a0-a22a-3bf759ff7782}, !- Handle
  Availability Manager Night Cycle 23 Control Zone List; !- Name

OS:ModelObjectList,
  {d9dfd256-998a-4b80-81a9-1ca9fffa26e8}, !- Handle
  Availability Manager Night Cycle 23 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {94237170-1343-43cb-84ce-5230fe8439d1}, !- Handle
  Availability Manager Night Cycle 23 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {bf5eb0ef-d51a-4c07-ab56-764520311a82}, !- Handle
  Availability Manager Night Cycle 23 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {157fc60e-f72c-4cc2-84d1-885bb55747f6}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Diffuser, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {3d6f0aa8-5c19-4ae8-92af-874963490304}, !- Air Inlet Node Name
  {eb7370d0-1081-4ef9-80f6-8b7c348120ab}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c3ce9bfa-c045-477f-b695-b139ebb9a9d0}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top Return Air Node, !- Name
  {3866ac3c-d107-4cd6-955e-4b132c89c395}, !- Inlet Port
  {0c3d3f53-44df-4913-a9d3-5cd2274acbb7}; !- Outlet Port

OS:Connection,
  {638babb1-38ba-4727-846c-c4578daf3a20}, !- Handle
  {f56e163e-10a5-4003-9500-7a83930627e2}, !- Source Object
  3,                                      !- Outlet Port
  {64506dd9-c434-49b7-b267-4d0f3cd80278}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3866ac3c-d107-4cd6-955e-4b132c89c395}, !- Handle
  {0f9ecc3d-a3d3-4bee-9cbe-45e77d78dce3}, !- Source Object
  2,                                      !- Outlet Port
  {c3ce9bfa-c045-477f-b695-b139ebb9a9d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c3d3f53-44df-4913-a9d3-5cd2274acbb7}, !- Handle
  {c3ce9bfa-c045-477f-b695-b139ebb9a9d0}, !- Source Object
  3,                                      !- Outlet Port
  {b1fd2a25-ca91-434b-83e5-2a337a801016}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c4cb5a8c-2bbe-4544-8a8c-519ca2849ef2}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Diffuser Inlet Air Node, !- Name
  {fb8aa810-2635-49c4-b09e-f350449e5af5}, !- Inlet Port
  {3d6f0aa8-5c19-4ae8-92af-874963490304}; !- Outlet Port

OS:Connection,
  {fb8aa810-2635-49c4-b09e-f350449e5af5}, !- Handle
  {38fa9312-615b-456c-9264-29eb94d56012}, !- Source Object
  3,                                      !- Outlet Port
  {c4cb5a8c-2bbe-4544-8a8c-519ca2849ef2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d6f0aa8-5c19-4ae8-92af-874963490304}, !- Handle
  {c4cb5a8c-2bbe-4544-8a8c-519ca2849ef2}, !- Source Object
  3,                                      !- Outlet Port
  {157fc60e-f72c-4cc2-84d1-885bb55747f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eb7370d0-1081-4ef9-80f6-8b7c348120ab}, !- Handle
  {157fc60e-f72c-4cc2-84d1-885bb55747f6}, !- Source Object
  4,                                      !- Outlet Port
  {f56e163e-10a5-4003-9500-7a83930627e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {485dd1a6-682f-4448-849a-7c391afdcee1}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {772e2dee-5acd-429b-9631-7219cf3930b7}, !- Schedule Type Limits Name
  {558e1d24-3a9b-441f-a727-5b2eaa877395}, !- Default Day Schedule Name
  {e16b4abe-b65c-4c5f-ab4c-7d873db9417f}, !- Summer Design Day Schedule Name
  {7b3c9898-1117-4179-9f46-998e9380e2f4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {558e1d24-3a9b-441f-a727-5b2eaa877395}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {772e2dee-5acd-429b-9631-7219cf3930b7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {a02eae5b-51d0-4684-8635-67b496953e74}, !- Handle
  {485dd1a6-682f-4448-849a-7c391afdcee1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  41.60000000000008,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  18,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-03-01 01:56:07 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-03-01 01:56:07 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7b3c9898-1117-4179-9f46-998e9380e2f4}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {772e2dee-5acd-429b-9631-7219cf3930b7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e16b4abe-b65c-4c5f-ab4c-7d873db9417f}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {772e2dee-5acd-429b-9631-7219cf3930b7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8e88f097-a4d2-4315-85d2-85187dfa4e81}, !- Handle
  Building Hours of Operation NonResidential Friday Rule, !- Name
  {485dd1a6-682f-4448-849a-7c391afdcee1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {bff51ebb-33b4-4468-91c9-13e4ac01bc06}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bff51ebb-33b4-4468-91c9-13e4ac01bc06}, !- Handle
  Building Hours of Operation NonResidential Friday, !- Name
  {772e2dee-5acd-429b-9631-7219cf3930b7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a230ed20-82e5-44e6-8fa9-e78685880c63}, !- Handle
  Building Hours of Operation NonResidential Saturday Rule, !- Name
  {485dd1a6-682f-4448-849a-7c391afdcee1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {19bf857e-d657-4a3e-9103-5e76ee00dcd0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {19bf857e-d657-4a3e-9103-5e76ee00dcd0}, !- Handle
  Building Hours of Operation NonResidential Saturday, !- Name
  {772e2dee-5acd-429b-9631-7219cf3930b7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {17166ff7-75c1-4412-b26b-57c3e3b001b8}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {485dd1a6-682f-4448-849a-7c391afdcee1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0d456842-1ab4-4db0-8824-833d3b4c76ff}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0d456842-1ab4-4db0-8824-833d3b4c76ff}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {772e2dee-5acd-429b-9631-7219cf3930b7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {88636ad2-1b9c-4712-8ad2-8f3a92a71f62}, !- Handle
  Building Default Schedule Set,          !- Name
  {485dd1a6-682f-4448-849a-7c391afdcee1}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {683fb832-9514-4ad4-94e3-26a4b393e820}, !- Handle
  {a52cb13a-719e-4395-a246-b01edda4cf4a}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.77609304000000001;                    !- Feature Value 3

OS:AdditionalProperties,
  {baf7a7ce-dbac-4f18-bdfe-1bbad139a23a}, !- Handle
  {b53a8da3-e7c6-447a-b603-31b2d9f770c8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ 0.05 ~ 0.04311628 | hoo_end ~ 0.04311628 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6b510f26-87e6-4392-8be6-9b0d3e5e4b0a}, !- Handle
  {e3e8da3d-9a70-488b-8408-4c7b7f385772}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.05 | hoo_start + 1.0 ~ 0.08623256 | mid - 2.5 ~ 0.25869768 | mid - 1.5 ~ 0.25869768 | mid + 2.5 ~ 0.12934884 | hoo_end - 1.0 ~ 0.12934884 | hoo_end + 1.0 ~ 0.04311628 | hoo_end + 3.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {9ee685a3-ea9a-4441-a824-e2abb89a6b22}, !- Handle
  {a45bc755-a55b-4bbd-88d1-33bd27dc2260}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.05 | 4.5 ~ 0.05 | 5.5 ~ 0.1 | 6.5 ~ 0.08623256 | 7.5 ~ 0.25869768 | 8.5 ~ 0.77609304 | 16.5 ~ 0.77609304 | 17.5 ~ 0.4311628 | 18.5 ~ 0.25869768 | 19.0 ~ 0.25869768 | 21.0 ~ 0.17246512 | 21.5 ~ 0.17246512 | 22.5 ~ 0.08623256 | 23.5 ~ 0.04311628, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {36c3546b-7ec4-4534-9fc2-3678bc71a655}, !- Handle
  {9517e58d-6963-4045-a34e-f4d14aad1344}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.85777829100000003;                    !- Feature Value 3

OS:AdditionalProperties,
  {0619eb54-827c-4103-9bb9-b22e69d87c1b}, !- Handle
  {7bf2b98f-dc8e-4a29-9e3c-0a6faa3d974a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ 0.2307553806 ~ 0.288107175 | hoo_end ~ 0.288107175 ~ 0.2307553806, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5a9bea7c-7201-4d07-8a85-6202b1129fc9}, !- Handle
  {ae67a132-2386-40d0-be78-26046a38c1ed}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.2307553806 | hoo_start + 1.0 ~ 0.381234796 | mid - 2.5 ~ 0.476543495 | mid - 1.5 ~ 0.476543495 | mid + 2.5 ~ 0.3335804465 | hoo_end - 1.0 ~ 0.3335804465 | hoo_end + 1.0 ~ 0.285926097 | hoo_end + 3.0 ~ 0.2307553806, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {1c6cb122-a862-4db0-9066-74565a995f3c}, !- Handle
  {195a3718-8b6e-41de-a9d5-ede2d0d7627a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  2.0 ~ 0.3076738408 | 5.0 ~ 0.3076738408 | 7.0 ~ 0.381234796 | 9.0 ~ 0.857778291 | 11.5 ~ 0.857778291 | 12.5 ~ 0.762469592 | 13.5 ~ 0.857778291 | 16.5 ~ 0.857778291 | 17.5 ~ 0.476543495 | 18.5 ~ 0.381234796 | 22.0 ~ 0.381234796, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f573b3f3-bfc0-45a2-80b0-4df8ba0df42d}, !- Handle
  {8949cb5e-32e9-483f-aa5d-058f15d85747}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.94999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {45360ecc-b6fb-41ec-a899-8a5fa714b452}, !- Handle
  {5f20ddc6-7ce3-49ee-908c-dd62f4700fb1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ 0.0 | 5.5 ~ 0.0 | 6.5 ~ 0.1 | 7.5 ~ 0.2 | 8.5 ~ 0.95 | 11.5 ~ 0.95 | 12.5 ~ 0.5 | 13.5 ~ 0.95 | 16.5 ~ 0.95 | 17.5 ~ 0.3 | 18.5 ~ 0.1 | 21.0 ~ 0.1 | 23.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0f4247c1-9408-4094-8ae1-e942dc14fd67}, !- Handle
  {4105dfeb-bc23-4079-81a8-b892069f3198}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.0 | hoo_start + 1.0 ~ 0.1 | mid - 2.5 ~ 0.3 | mid - 1.5 ~ 0.3 | mid + 2.5 ~ 0.1 | hoo_end - 1.0 ~ 0.1 | hoo_end + 1.0 ~ 0.05 | hoo_end + 3.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {6183c8a2-177a-4c03-b743-9f1d2f1367be}, !- Handle
  {af0a51f5-94fb-4d39-ab38-3b3f441b95ac}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ 0.05 | hoo_end ~ 0.05 ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f2f53ef0-bf26-4545-a6a0-78fe5cbef041}, !- Handle
  {709c7362-f6ef-4f12-a3b0-288192f36bce}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {9a4a1e65-ae1b-471c-96d0-f67e11de80db}, !- Handle
  {d1de692d-74ac-4922-befe-e03aee1b8ddd}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7ed081f7-5aab-4641-b099-d5a16a810772}, !- Handle
  {6be67cc2-8d25-495c-a44f-180e9692f09d}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.17864134500000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69903135000000005;                    !- Feature Value 3

OS:AdditionalProperties,
  {819e3c7c-4922-41f4-a196-6ae25305ee1f}, !- Handle
  {1c592a27-5ae7-4a58-8e38-c8b1bcf02338}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ 0.18 ~ 0.18,                     !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6614d348-3bfa-4a5b-ba33-9857c2a7dfab}, !- Handle
  {7b00b298-bee5-46b9-99a6-3ce400f42b98}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  4.5 ~ 0.18 | 5.5 ~ 0.23 | 6.5 ~ 0.178641345 | 7.5 ~ 0.32621463 | 8.5 ~ 0.69903135 | 11.5 ~ 0.69903135 | 12.5 ~ 0.6213612 | 13.5 ~ 0.69903135 | 16.5 ~ 0.69903135 | 17.5 ~ 0.473787915 | 18.5 ~ 0.32621463 | 19.0 ~ 0.32621463 | 21.0 ~ 0.24854448 | 21.5 ~ 0.24854448 | 22.5 ~ 0.178641345 | 23.5 ~ 0.18, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {98a62189-d616-4ded-8048-a906c48b0e3c}, !- Handle
  {164e887f-b856-4f9e-a592-1debd506ea45}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.16379102200000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.95950526700000005;                    !- Feature Value 3

OS:AdditionalProperties,
  {5a8cd149-19c8-4974-b726-35eee8789921}, !- Handle
  {562e7324-175b-4977-9f07-00c062771fe5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ 0.1637910226 ~ 0.1637910226,     !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8969668a-21a0-4114-a33c-aa32e0f5e8bb}, !- Handle
  {69a04f5b-6b1a-492f-a589-cd124638aee7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.4094775565 | 5.0 ~ 0.4094775565 | 7.0 ~ 0.4797526335 | 9.0 ~ 0.959505267 | 11.5 ~ 0.959505267 | 12.5 ~ 0.90193495098 | 13.5 ~ 0.959505267 | 16.5 ~ 0.959505267 | 17.5 ~ 0.4797526335 | 18.5 ~ 0.1919010534 | 22.5 ~ 0.1919010534 | 23.5 ~ 0.163791022, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2fb9e3c3-45ad-47f7-bfbd-91d758c29938}, !- Handle
  {115d48c4-9577-4fac-a6c1-fd616aea0592}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.57079136256868401;                    !- Feature Value 3

OS:AdditionalProperties,
  {d6d9eecf-1746-4917-840c-13d407a48eef}, !- Handle
  {ec112d03-f3f2-43eb-9be0-9c81707308e7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  5.5 ~ 0.570791362568684 | 6.5 ~ 0.56965888595277 | 7.5 ~ 0.567393932720943 | 8.5 ~ 0.568526409336857 | 11.5 ~ 0.568526409336857 | 12.5 ~ 0.56965888595277 | 13.5 ~ 0.56965888595277 | 16.5 ~ 0.56965888595277 | 17.5 ~ 0.570791362568684 | 18.5 ~ 0.570791362568684 | 21.5 ~ 0.570791362568684 | 22.5 ~ 0.570791362568684 | 23.5 ~ 0.570791362568684, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {cbd1947e-1f5e-483d-a9a7-80a76539ae40}, !- Handle
  {7a603b87-81ba-42cc-a695-cc100258599e}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {b718b98e-8d7a-4f66-a6c1-0ab58cb441e7}, !- Handle
  {f5772ef3-4f19-40c7-8c94-f855997570fa}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a3c57318-f061-40cf-8de0-2f21d3f05d74}, !- Handle
  {91717173-fc5b-4f03-9937-b9642f1703d1}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:AdditionalProperties,
  {0a77b81a-f9a7-4c30-863e-b08a86a2198d}, !- Handle
  {a2af8e4c-ef39-4a31-85dd-6ab7025b9520}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  4.5 ~ 15.6 | 5.5 ~ 17.8 | 6.5 ~ 20.0 | 7.5 ~ 21.0 | 21.0 ~ 21.0 | 23.0 ~ 15.6, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {eb5a6e35-59d3-492e-a704-a14cdc3a113c}, !- Handle
  {c4ce10ae-98dd-4dc1-9f3b-dc81241914da}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 15.6 | hoo_start - 0.5 ~ 17.8 | hoo_start + 0.5 ~ 20.0 | hoo_start + 1.5 ~ 21.0 | hoo_end - 2.0 ~ 21.0 | hoo_end + 2.0 ~ 15.6, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {75a4830a-4227-4b35-ae28-8e231df044da}, !- Handle
  {9efd1d20-198a-4e41-b01b-bf7bfb0d7d42}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.0 ~ val_flr ~ val_flr,    !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c6a077df-f53b-48eb-90d5-78dbbd3dc9e2}, !- Handle
  {e3580f09-f7dc-43a5-88c2-e1fd61260abe}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  26.699999999999999;                     !- Feature Value 3

OS:AdditionalProperties,
  {d0349185-8a7f-4d24-a7b0-5564c599baa8}, !- Handle
  {d555728d-75d9-487c-9c34-1214a081895b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  4.5 ~ 26.7 | 5.5 ~ 25.6 | 6.5 ~ 25.0 | 7.5 ~ 24.0 | 21.0 ~ 24.0 | 23.0 ~ 26.7, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {12e7b597-9cf9-4572-ba76-4935638e434a}, !- Handle
  {9cbd35a1-7a2b-40ed-a0ec-822b68ae279b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 26.7 | hoo_start - 0.5 ~ 25.7 | hoo_start + 0.5 ~ 25.0 | hoo_start + 1.5 ~ 24.0 | hoo_end - 2.0 ~ 24.0 | hoo_end + 2.0 ~ 26.7, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {61345127-434f-4e74-be5f-c2f0ad2d8efd}, !- Handle
  {47932e72-6492-404f-ad03-9dc1cdce3e80}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.0 ~ val_clg ~ val_clg,    !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c848b241-f6cc-4f05-b022-3f2e4ddbcb35}, !- Handle
  {72c4f7d0-54be-45b8-9a42-c93a16da27c3}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.56999999999999995;                    !- Feature Value 3

OS:AdditionalProperties,
  {f398db0c-27ff-403d-bee4-6b5f15e6e8ab}, !- Handle
  {e67290e0-59f5-4c58-877b-495f577a93bb}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.0 | hoo_start + 0.5 ~ 0.07 | hoo_start + 1.5 ~ 0.11 | hoo_start + 2.5 ~ 0.15 | mid - 2.0 ~ 0.21 | mid - 1.0 ~ 0.19 | mid ~ 0.23 | mid + 1.0 ~ 0.2 | mid + 2.0 ~ 0.19 | hoo_end - 2.5 ~ 0.15 | hoo_end - 1.5 ~ 0.13 | hoo_end - 0.5 ~ 0.14 | hoo_end + 0.5 ~ 0.07 | hoo_end + 1.0 ~ 0.07 | hoo_end + 3.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {7ba48394-6252-4946-9336-cb42201b9f6b}, !- Handle
  {0ef7d573-9055-4727-852e-ddfbbd7993bc}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ 0.0 | 5.5 ~ 0.0 | 6.5 ~ 0.07 | 7.5 ~ 0.19 | 8.5 ~ 0.35 | 9.5 ~ 0.38 | 10.5 ~ 0.39 | 11.5 ~ 0.47 | 12.5 ~ 0.57 | 13.5 ~ 0.54 | 14.5 ~ 0.34 | 15.5 ~ 0.33 | 16.5 ~ 0.44 | 17.5 ~ 0.26 | 18.5 ~ 0.21 | 19.5 ~ 0.15 | 20.5 ~ 0.17 | 21.5 ~ 0.08 | 22.5 ~ 0.05 | 23.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e81e3e0e-0d9d-4b2d-a7d4-5e7fde13e178}, !- Handle
  {3aaf88fd-fce2-4705-8633-48095d2abf8e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 0.0 | hoo_start + 2.0 ~ 0.04 | mid - 2.0 ~ 0.04 | mid ~ 0.06 | mid + 0.5 ~ 0.06 | mid + 1.5 ~ 0.09 | mid + 2.5 ~ 0.06 | hoo_end - 2.5 ~ 0.04 | hoo_end - 1.5 ~ 0.04 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {62dde2e5-60c6-4cc0-b264-e7ed57077a33}, !- Handle
  autogen OfficeMedium ACTIVITY_SCH 0,    !- Name
  {709c7362-f6ef-4f12-a3b0-288192f36bce}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b4fa20cd-e754-491c-b7ee-a98c2bea6989}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {b4fa20cd-e754-491c-b7ee-a98c2bea6989}, !- Handle
  autogen OfficeMedium ACTIVITY_SCH 0_day_sch, !- Name
  {0dff6463-e2c7-4c75-b57a-08b8f2b1d7d6}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {31ddd75e-b46e-46f2-aecd-1cb2bfec7814}, !- Handle
  {b4fa20cd-e754-491c-b7ee-a98c2bea6989}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {9f9da87b-9fc9-4d8f-8118-60cfa8e51f96}, !- Handle
  autogen OfficeMedium ACTIVITY_SCH 1,    !- Name
  {709c7362-f6ef-4f12-a3b0-288192f36bce}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {97be97ed-58aa-4f4f-8186-0945ea2546ce}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  1,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  8,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  15,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  22,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  29,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {97be97ed-58aa-4f4f-8186-0945ea2546ce}, !- Handle
  autogen OfficeMedium ACTIVITY_SCH 1_day_sch, !- Name
  {0dff6463-e2c7-4c75-b57a-08b8f2b1d7d6}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {8ba9e407-a015-4a3e-b105-28b1db910359}, !- Handle
  {97be97ed-58aa-4f4f-8186-0945ea2546ce}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {df8c625d-a747-430c-b94d-6d51e950d8b7}, !- Handle
  autogen OfficeMedium ACTIVITY_SCH 2,    !- Name
  {709c7362-f6ef-4f12-a3b0-288192f36bce}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {73f0bf21-7820-4e45-92be-7f9929107d1d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  5,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  12,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  19,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  26,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  2,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  9,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  16,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  23,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {73f0bf21-7820-4e45-92be-7f9929107d1d}, !- Handle
  autogen OfficeMedium ACTIVITY_SCH 2_day_sch, !- Name
  {0dff6463-e2c7-4c75-b57a-08b8f2b1d7d6}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {3132ee60-9290-4833-b301-f9e7467b0f93}, !- Handle
  {73f0bf21-7820-4e45-92be-7f9929107d1d}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {9f5e24c5-0652-4738-8608-167fbdde5592}, !- Handle
  autogen OfficeMedium BLDG_EQUIP_SCH_2013 2, !- Name
  {9517e58d-6963-4045-a34e-f4d14aad1344}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {dbe883a9-3d82-459c-99a0-8fa70f77af08}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {dbe883a9-3d82-459c-99a0-8fa70f77af08}, !- Handle
  autogen OfficeMedium BLDG_EQUIP_SCH_2013 2_day_sch, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.3413892786,                           !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.3383242388,                           !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.335259199,                            !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.3321941592,                           !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.3291291194,                           !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.3260640796,                           !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.3229990398,                           !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.319933999999999,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.316868960199999,                      !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.313803920399999,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.310738880599999,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.3076738408,                           !- Value Until Time 12
  5,                                      !- Hour 13
  0,                                      !- Minute 13
  0.3076738408,                           !- Value Until Time 13
  5,                                      !- Hour 14
  10,                                     !- Minute 14
  0.3138039204,                           !- Value Until Time 14
  5,                                      !- Hour 15
  20,                                     !- Minute 15
  0.319934,                               !- Value Until Time 15
  5,                                      !- Hour 16
  30,                                     !- Minute 16
  0.3260640796,                           !- Value Until Time 16
  5,                                      !- Hour 17
  40,                                     !- Minute 17
  0.3321941592,                           !- Value Until Time 17
  5,                                      !- Hour 18
  50,                                     !- Minute 18
  0.3383242388,                           !- Value Until Time 18
  6,                                      !- Hour 19
  0,                                      !- Minute 19
  0.3444543184,                           !- Value Until Time 19
  6,                                      !- Hour 20
  10,                                     !- Minute 20
  0.350584398,                            !- Value Until Time 20
  6,                                      !- Hour 21
  20,                                     !- Minute 21
  0.3567144776,                           !- Value Until Time 21
  6,                                      !- Hour 22
  30,                                     !- Minute 22
  0.3628445572,                           !- Value Until Time 22
  6,                                      !- Hour 23
  40,                                     !- Minute 23
  0.3689746368,                           !- Value Until Time 23
  6,                                      !- Hour 24
  50,                                     !- Minute 24
  0.3751047164,                           !- Value Until Time 24
  7,                                      !- Hour 25
  0,                                      !- Minute 25
  0.381234796,                            !- Value Until Time 25
  7,                                      !- Hour 26
  10,                                     !- Minute 26
  0.420946753916667,                      !- Value Until Time 26
  7,                                      !- Hour 27
  20,                                     !- Minute 27
  0.460658711833333,                      !- Value Until Time 27
  7,                                      !- Hour 28
  30,                                     !- Minute 28
  0.50037066975,                          !- Value Until Time 28
  7,                                      !- Hour 29
  40,                                     !- Minute 29
  0.540082627666667,                      !- Value Until Time 29
  7,                                      !- Hour 30
  50,                                     !- Minute 30
  0.579794585583334,                      !- Value Until Time 30
  8,                                      !- Hour 31
  0,                                      !- Minute 31
  0.6195065435,                           !- Value Until Time 31
  8,                                      !- Hour 32
  10,                                     !- Minute 32
  0.659218501416667,                      !- Value Until Time 32
  8,                                      !- Hour 33
  20,                                     !- Minute 33
  0.698930459333333,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.73864241725,                          !- Value Until Time 34
  8,                                      !- Hour 35
  39,                                     !- Minute 35
  0.778354375166666,                      !- Value Until Time 35
  8,                                      !- Hour 36
  49,                                     !- Minute 36
  0.818066333083333,                      !- Value Until Time 36
  8,                                      !- Hour 37
  59,                                     !- Minute 37
  0.857778291,                            !- Value Until Time 37
  9,                                      !- Hour 38
  0,                                      !- Minute 38
  0.857778291,                            !- Value Until Time 38
  11,                                     !- Hour 39
  30,                                     !- Minute 39
  0.857778291,                            !- Value Until Time 39
  11,                                     !- Hour 40
  39,                                     !- Minute 40
  0.841893507833333,                      !- Value Until Time 40
  11,                                     !- Hour 41
  49,                                     !- Minute 41
  0.826008724666667,                      !- Value Until Time 41
  11,                                     !- Hour 42
  59,                                     !- Minute 42
  0.8101239415,                           !- Value Until Time 42
  12,                                     !- Hour 43
  9,                                      !- Minute 43
  0.794239158333334,                      !- Value Until Time 43
  12,                                     !- Hour 44
  19,                                     !- Minute 44
  0.778354375166667,                      !- Value Until Time 44
  12,                                     !- Hour 45
  29,                                     !- Minute 45
  0.762469592,                            !- Value Until Time 45
  12,                                     !- Hour 46
  30,                                     !- Minute 46
  0.762469592,                            !- Value Until Time 46
  12,                                     !- Hour 47
  39,                                     !- Minute 47
  0.778354375166667,                      !- Value Until Time 47
  12,                                     !- Hour 48
  49,                                     !- Minute 48
  0.794239158333333,                      !- Value Until Time 48
  12,                                     !- Hour 49
  59,                                     !- Minute 49
  0.8101239415,                           !- Value Until Time 49
  13,                                     !- Hour 50
  9,                                      !- Minute 50
  0.826008724666667,                      !- Value Until Time 50
  13,                                     !- Hour 51
  19,                                     !- Minute 51
  0.841893507833333,                      !- Value Until Time 51
  13,                                     !- Hour 52
  29,                                     !- Minute 52
  0.857778291,                            !- Value Until Time 52
  13,                                     !- Hour 53
  30,                                     !- Minute 53
  0.857778291,                            !- Value Until Time 53
  16,                                     !- Hour 54
  30,                                     !- Minute 54
  0.857778291,                            !- Value Until Time 54
  16,                                     !- Hour 55
  40,                                     !- Minute 55
  0.794239158333333,                      !- Value Until Time 55
  16,                                     !- Hour 56
  50,                                     !- Minute 56
  0.730700025666666,                      !- Value Until Time 56
  17,                                     !- Hour 57
  0,                                      !- Minute 57
  0.667160892999999,                      !- Value Until Time 57
  17,                                     !- Hour 58
  10,                                     !- Minute 58
  0.603621760333331,                      !- Value Until Time 58
  17,                                     !- Hour 59
  20,                                     !- Minute 59
  0.540082627666664,                      !- Value Until Time 59
  17,                                     !- Hour 60
  30,                                     !- Minute 60
  0.476543495,                            !- Value Until Time 60
  17,                                     !- Hour 61
  40,                                     !- Minute 61
  0.460658711833333,                      !- Value Until Time 61
  17,                                     !- Hour 62
  50,                                     !- Minute 62
  0.444773928666666,                      !- Value Until Time 62
  18,                                     !- Hour 63
  0,                                      !- Minute 63
  0.4288891455,                           !- Value Until Time 63
  18,                                     !- Hour 64
  10,                                     !- Minute 64
  0.413004362333333,                      !- Value Until Time 64
  18,                                     !- Hour 65
  20,                                     !- Minute 65
  0.397119579166666,                      !- Value Until Time 65
  18,                                     !- Hour 66
  30,                                     !- Minute 66
  0.381234796,                            !- Value Until Time 66
  22,                                     !- Hour 67
  0,                                      !- Minute 67
  0.381234796,                            !- Value Until Time 67
  22,                                     !- Hour 68
  10,                                     !- Minute 68
  0.3781697562,                           !- Value Until Time 68
  22,                                     !- Hour 69
  20,                                     !- Minute 69
  0.3751047164,                           !- Value Until Time 69
  22,                                     !- Hour 70
  30,                                     !- Minute 70
  0.3720396766,                           !- Value Until Time 70
  22,                                     !- Hour 71
  40,                                     !- Minute 71
  0.3689746368,                           !- Value Until Time 71
  22,                                     !- Hour 72
  50,                                     !- Minute 72
  0.365909597,                            !- Value Until Time 72
  23,                                     !- Hour 73
  0,                                      !- Minute 73
  0.3628445572,                           !- Value Until Time 73
  23,                                     !- Hour 74
  10,                                     !- Minute 74
  0.3597795174,                           !- Value Until Time 74
  23,                                     !- Hour 75
  20,                                     !- Minute 75
  0.3567144776,                           !- Value Until Time 75
  23,                                     !- Hour 76
  30,                                     !- Minute 76
  0.3536494378,                           !- Value Until Time 76
  23,                                     !- Hour 77
  40,                                     !- Minute 77
  0.350584398,                            !- Value Until Time 77
  23,                                     !- Hour 78
  50,                                     !- Minute 78
  0.3475193582,                           !- Value Until Time 78
  24,                                     !- Hour 79
  0,                                      !- Minute 79
  0.3444543184;                           !- Value Until Time 79

OS:AdditionalProperties,
  {1daaa36b-43e9-4b99-b831-c7820873466b}, !- Handle
  {dbe883a9-3d82-459c-99a0-8fa70f77af08}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  2.0 ~ 0.3076738408 | 5.0 ~ 0.3076738408 | 7.0 ~ 0.381234796 | 9.0 ~ 0.857778291 | 11.5 ~ 0.857778291 | 12.5 ~ 0.762469592 | 13.5 ~ 0.857778291 | 16.5 ~ 0.857778291 | 17.5 ~ 0.476543495 | 18.5 ~ 0.381234796 | 22.0 ~ 0.381234796, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {4b4452b6-2b1f-435a-a0ea-9817cdaed82d}, !- Handle
  autogen OfficeMedium BLDG_LIGHT_SCH_2013 2, !- Name
  {a52cb13a-719e-4395-a246-b01edda4cf4a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {920bc2c2-92db-4f68-a846-acebfefdf5da}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {920bc2c2-92db-4f68-a846-acebfefdf5da}, !- Handle
  autogen OfficeMedium BLDG_LIGHT_SCH_2013 2_day_sch, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0477054266666667,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0488527133333334,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  30,                                     !- Minute 4
  0.05,                                   !- Value Until Time 4
  4,                                      !- Hour 5
  40,                                     !- Minute 5
  0.0583333333333334,                     !- Value Until Time 5
  4,                                      !- Hour 6
  50,                                     !- Minute 6
  0.0666666666666667,                     !- Value Until Time 6
  5,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0750000000000001,                     !- Value Until Time 7
  5,                                      !- Hour 8
  10,                                     !- Minute 8
  0.0833333333333334,                     !- Value Until Time 8
  5,                                      !- Hour 9
  20,                                     !- Minute 9
  0.0916666666666668,                     !- Value Until Time 9
  5,                                      !- Hour 10
  30,                                     !- Minute 10
  0.1,                                    !- Value Until Time 10
  5,                                      !- Hour 11
  40,                                     !- Minute 11
  0.0977054266666667,                     !- Value Until Time 11
  5,                                      !- Hour 12
  50,                                     !- Minute 12
  0.0954108533333333,                     !- Value Until Time 12
  6,                                      !- Hour 13
  0,                                      !- Minute 13
  0.09311628,                             !- Value Until Time 13
  6,                                      !- Hour 14
  10,                                     !- Minute 14
  0.0908217066666667,                     !- Value Until Time 14
  6,                                      !- Hour 15
  20,                                     !- Minute 15
  0.0885271333333333,                     !- Value Until Time 15
  6,                                      !- Hour 16
  30,                                     !- Minute 16
  0.08623256,                             !- Value Until Time 16
  6,                                      !- Hour 17
  40,                                     !- Minute 17
  0.114976746666667,                      !- Value Until Time 17
  6,                                      !- Hour 18
  50,                                     !- Minute 18
  0.143720933333333,                      !- Value Until Time 18
  7,                                      !- Hour 19
  0,                                      !- Minute 19
  0.17246512,                             !- Value Until Time 19
  7,                                      !- Hour 20
  10,                                     !- Minute 20
  0.201209306666667,                      !- Value Until Time 20
  7,                                      !- Hour 21
  20,                                     !- Minute 21
  0.229953493333334,                      !- Value Until Time 21
  7,                                      !- Hour 22
  30,                                     !- Minute 22
  0.25869768,                             !- Value Until Time 22
  7,                                      !- Hour 23
  40,                                     !- Minute 23
  0.34493024,                             !- Value Until Time 23
  7,                                      !- Hour 24
  50,                                     !- Minute 24
  0.4311628,                              !- Value Until Time 24
  8,                                      !- Hour 25
  0,                                      !- Minute 25
  0.51739536,                             !- Value Until Time 25
  8,                                      !- Hour 26
  9,                                      !- Minute 26
  0.60362792,                             !- Value Until Time 26
  8,                                      !- Hour 27
  19,                                     !- Minute 27
  0.689860479999999,                      !- Value Until Time 27
  8,                                      !- Hour 28
  29,                                     !- Minute 28
  0.776093039999999,                      !- Value Until Time 28
  8,                                      !- Hour 29
  30,                                     !- Minute 29
  0.77609304,                             !- Value Until Time 29
  16,                                     !- Hour 30
  30,                                     !- Minute 30
  0.77609304,                             !- Value Until Time 30
  16,                                     !- Hour 31
  40,                                     !- Minute 31
  0.718604666666666,                      !- Value Until Time 31
  16,                                     !- Hour 32
  50,                                     !- Minute 32
  0.661116293333333,                      !- Value Until Time 32
  17,                                     !- Hour 33
  0,                                      !- Minute 33
  0.603627919999999,                      !- Value Until Time 33
  17,                                     !- Hour 34
  10,                                     !- Minute 34
  0.546139546666665,                      !- Value Until Time 34
  17,                                     !- Hour 35
  20,                                     !- Minute 35
  0.488651173333331,                      !- Value Until Time 35
  17,                                     !- Hour 36
  30,                                     !- Minute 36
  0.4311628,                              !- Value Until Time 36
  17,                                     !- Hour 37
  40,                                     !- Minute 37
  0.402418613333333,                      !- Value Until Time 37
  17,                                     !- Hour 38
  50,                                     !- Minute 38
  0.373674426666666,                      !- Value Until Time 38
  18,                                     !- Hour 39
  0,                                      !- Minute 39
  0.344930239999999,                      !- Value Until Time 39
  18,                                     !- Hour 40
  10,                                     !- Minute 40
  0.316186053333332,                      !- Value Until Time 40
  18,                                     !- Hour 41
  20,                                     !- Minute 41
  0.287441866666666,                      !- Value Until Time 41
  18,                                     !- Hour 42
  30,                                     !- Minute 42
  0.25869768,                             !- Value Until Time 42
  19,                                     !- Hour 43
  0,                                      !- Minute 43
  0.25869768,                             !- Value Until Time 43
  19,                                     !- Hour 44
  10,                                     !- Minute 44
  0.251511633333333,                      !- Value Until Time 44
  19,                                     !- Hour 45
  20,                                     !- Minute 45
  0.244325586666667,                      !- Value Until Time 45
  19,                                     !- Hour 46
  30,                                     !- Minute 46
  0.23713954,                             !- Value Until Time 46
  19,                                     !- Hour 47
  40,                                     !- Minute 47
  0.229953493333333,                      !- Value Until Time 47
  19,                                     !- Hour 48
  50,                                     !- Minute 48
  0.222767446666666,                      !- Value Until Time 48
  20,                                     !- Hour 49
  0,                                      !- Minute 49
  0.2155814,                              !- Value Until Time 49
  20,                                     !- Hour 50
  10,                                     !- Minute 50
  0.208395353333333,                      !- Value Until Time 50
  20,                                     !- Hour 51
  20,                                     !- Minute 51
  0.201209306666666,                      !- Value Until Time 51
  20,                                     !- Hour 52
  30,                                     !- Minute 52
  0.19402326,                             !- Value Until Time 52
  20,                                     !- Hour 53
  40,                                     !- Minute 53
  0.186837213333333,                      !- Value Until Time 53
  20,                                     !- Hour 54
  50,                                     !- Minute 54
  0.179651166666666,                      !- Value Until Time 54
  21,                                     !- Hour 55
  0,                                      !- Minute 55
  0.17246512,                             !- Value Until Time 55
  21,                                     !- Hour 56
  30,                                     !- Minute 56
  0.17246512,                             !- Value Until Time 56
  21,                                     !- Hour 57
  40,                                     !- Minute 57
  0.158093026666667,                      !- Value Until Time 57
  21,                                     !- Hour 58
  50,                                     !- Minute 58
  0.143720933333333,                      !- Value Until Time 58
  22,                                     !- Hour 59
  0,                                      !- Minute 59
  0.12934884,                             !- Value Until Time 59
  22,                                     !- Hour 60
  10,                                     !- Minute 60
  0.114976746666666,                      !- Value Until Time 60
  22,                                     !- Hour 61
  20,                                     !- Minute 61
  0.100604653333333,                      !- Value Until Time 61
  22,                                     !- Hour 62
  30,                                     !- Minute 62
  0.08623256,                             !- Value Until Time 62
  22,                                     !- Hour 63
  40,                                     !- Minute 63
  0.0790465133333333,                     !- Value Until Time 63
  22,                                     !- Hour 64
  50,                                     !- Minute 64
  0.0718604666666666,                     !- Value Until Time 64
  23,                                     !- Hour 65
  0,                                      !- Minute 65
  0.0646744199999998,                     !- Value Until Time 65
  23,                                     !- Hour 66
  10,                                     !- Minute 66
  0.0574883733333331,                     !- Value Until Time 66
  23,                                     !- Hour 67
  20,                                     !- Minute 67
  0.0503023266666664,                     !- Value Until Time 67
  23,                                     !- Hour 68
  30,                                     !- Minute 68
  0.04311628,                             !- Value Until Time 68
  23,                                     !- Hour 69
  40,                                     !- Minute 69
  0.0442635666666667,                     !- Value Until Time 69
  23,                                     !- Hour 70
  50,                                     !- Minute 70
  0.0454108533333334,                     !- Value Until Time 70
  24,                                     !- Hour 71
  0,                                      !- Minute 71
  0.04655814;                             !- Value Until Time 71

OS:AdditionalProperties,
  {19086a84-2200-4616-81a2-73104fa00879}, !- Handle
  {920bc2c2-92db-4f68-a846-acebfefdf5da}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.05 | 4.5 ~ 0.05 | 5.5 ~ 0.1 | 6.5 ~ 0.08623256 | 7.5 ~ 0.25869768 | 8.5 ~ 0.77609304 | 16.5 ~ 0.77609304 | 17.5 ~ 0.4311628 | 18.5 ~ 0.25869768 | 19.0 ~ 0.25869768 | 21.0 ~ 0.17246512 | 21.5 ~ 0.17246512 | 22.5 ~ 0.08623256 | 23.5 ~ 0.04311628, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {2b294b46-d752-433e-aec1-71c6cbbf76ac}, !- Handle
  autogen Schedule Rule 18 2,             !- Name
  {8949cb5e-32e9-483f-aa5d-058f15d85747}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f0c3a15c-f6a8-472e-b8e9-ee5bfd30b81e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {f0c3a15c-f6a8-472e-b8e9-ee5bfd30b81e}, !- Handle
  autogen Schedule Rule 18 2_day_sch,     !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0208333333333331,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0166666666666664,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0124999999999997,                     !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.00833333333333304,                    !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.00416666666666634,                    !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0,                                      !- Value Until Time 7
  5,                                      !- Hour 8
  40,                                     !- Minute 8
  0.0166666666666667,                     !- Value Until Time 8
  5,                                      !- Hour 9
  50,                                     !- Minute 9
  0.0333333333333334,                     !- Value Until Time 9
  6,                                      !- Hour 10
  0,                                      !- Minute 10
  0.0500000000000001,                     !- Value Until Time 10
  6,                                      !- Hour 11
  10,                                     !- Minute 11
  0.0666666666666668,                     !- Value Until Time 11
  6,                                      !- Hour 12
  20,                                     !- Minute 12
  0.0833333333333335,                     !- Value Until Time 12
  6,                                      !- Hour 13
  30,                                     !- Minute 13
  0.1,                                    !- Value Until Time 13
  6,                                      !- Hour 14
  40,                                     !- Minute 14
  0.116666666666667,                      !- Value Until Time 14
  6,                                      !- Hour 15
  50,                                     !- Minute 15
  0.133333333333333,                      !- Value Until Time 15
  7,                                      !- Hour 16
  0,                                      !- Minute 16
  0.15,                                   !- Value Until Time 16
  7,                                      !- Hour 17
  10,                                     !- Minute 17
  0.166666666666667,                      !- Value Until Time 17
  7,                                      !- Hour 18
  20,                                     !- Minute 18
  0.183333333333334,                      !- Value Until Time 18
  7,                                      !- Hour 19
  30,                                     !- Minute 19
  0.2,                                    !- Value Until Time 19
  7,                                      !- Hour 20
  40,                                     !- Minute 20
  0.325,                                  !- Value Until Time 20
  7,                                      !- Hour 21
  50,                                     !- Minute 21
  0.45,                                   !- Value Until Time 21
  8,                                      !- Hour 22
  0,                                      !- Minute 22
  0.575,                                  !- Value Until Time 22
  8,                                      !- Hour 23
  9,                                      !- Minute 23
  0.7,                                    !- Value Until Time 23
  8,                                      !- Hour 24
  19,                                     !- Minute 24
  0.824999999999999,                      !- Value Until Time 24
  8,                                      !- Hour 25
  29,                                     !- Minute 25
  0.949999999999999,                      !- Value Until Time 25
  8,                                      !- Hour 26
  30,                                     !- Minute 26
  0.95,                                   !- Value Until Time 26
  11,                                     !- Hour 27
  30,                                     !- Minute 27
  0.95,                                   !- Value Until Time 27
  11,                                     !- Hour 28
  39,                                     !- Minute 28
  0.875,                                  !- Value Until Time 28
  11,                                     !- Hour 29
  49,                                     !- Minute 29
  0.8,                                    !- Value Until Time 29
  11,                                     !- Hour 30
  59,                                     !- Minute 30
  0.725000000000001,                      !- Value Until Time 30
  12,                                     !- Hour 31
  9,                                      !- Minute 31
  0.650000000000001,                      !- Value Until Time 31
  12,                                     !- Hour 32
  19,                                     !- Minute 32
  0.575000000000001,                      !- Value Until Time 32
  12,                                     !- Hour 33
  29,                                     !- Minute 33
  0.500000000000002,                      !- Value Until Time 33
  12,                                     !- Hour 34
  30,                                     !- Minute 34
  0.5,                                    !- Value Until Time 34
  12,                                     !- Hour 35
  39,                                     !- Minute 35
  0.575,                                  !- Value Until Time 35
  12,                                     !- Hour 36
  49,                                     !- Minute 36
  0.649999999999999,                      !- Value Until Time 36
  12,                                     !- Hour 37
  59,                                     !- Minute 37
  0.724999999999999,                      !- Value Until Time 37
  13,                                     !- Hour 38
  9,                                      !- Minute 38
  0.799999999999999,                      !- Value Until Time 38
  13,                                     !- Hour 39
  19,                                     !- Minute 39
  0.874999999999999,                      !- Value Until Time 39
  13,                                     !- Hour 40
  29,                                     !- Minute 40
  0.949999999999998,                      !- Value Until Time 40
  13,                                     !- Hour 41
  30,                                     !- Minute 41
  0.95,                                   !- Value Until Time 41
  16,                                     !- Hour 42
  30,                                     !- Minute 42
  0.95,                                   !- Value Until Time 42
  16,                                     !- Hour 43
  40,                                     !- Minute 43
  0.841666666666666,                      !- Value Until Time 43
  16,                                     !- Hour 44
  50,                                     !- Minute 44
  0.733333333333332,                      !- Value Until Time 44
  17,                                     !- Hour 45
  0,                                      !- Minute 45
  0.624999999999998,                      !- Value Until Time 45
  17,                                     !- Hour 46
  10,                                     !- Minute 46
  0.516666666666663,                      !- Value Until Time 46
  17,                                     !- Hour 47
  20,                                     !- Minute 47
  0.408333333333329,                      !- Value Until Time 47
  17,                                     !- Hour 48
  30,                                     !- Minute 48
  0.3,                                    !- Value Until Time 48
  17,                                     !- Hour 49
  40,                                     !- Minute 49
  0.266666666666666,                      !- Value Until Time 49
  17,                                     !- Hour 50
  50,                                     !- Minute 50
  0.233333333333333,                      !- Value Until Time 50
  18,                                     !- Hour 51
  0,                                      !- Minute 51
  0.199999999999999,                      !- Value Until Time 51
  18,                                     !- Hour 52
  10,                                     !- Minute 52
  0.166666666666666,                      !- Value Until Time 52
  18,                                     !- Hour 53
  20,                                     !- Minute 53
  0.133333333333332,                      !- Value Until Time 53
  18,                                     !- Hour 54
  30,                                     !- Minute 54
  0.1,                                    !- Value Until Time 54
  21,                                     !- Hour 55
  0,                                      !- Minute 55
  0.1,                                    !- Value Until Time 55
  21,                                     !- Hour 56
  10,                                     !- Minute 56
  0.0958333333333333,                     !- Value Until Time 56
  21,                                     !- Hour 57
  20,                                     !- Minute 57
  0.0916666666666666,                     !- Value Until Time 57
  21,                                     !- Hour 58
  30,                                     !- Minute 58
  0.0874999999999999,                     !- Value Until Time 58
  21,                                     !- Hour 59
  40,                                     !- Minute 59
  0.0833333333333332,                     !- Value Until Time 59
  21,                                     !- Hour 60
  50,                                     !- Minute 60
  0.0791666666666665,                     !- Value Until Time 60
  22,                                     !- Hour 61
  0,                                      !- Minute 61
  0.0749999999999998,                     !- Value Until Time 61
  22,                                     !- Hour 62
  10,                                     !- Minute 62
  0.0708333333333331,                     !- Value Until Time 62
  22,                                     !- Hour 63
  20,                                     !- Minute 63
  0.0666666666666664,                     !- Value Until Time 63
  22,                                     !- Hour 64
  30,                                     !- Minute 64
  0.0624999999999997,                     !- Value Until Time 64
  22,                                     !- Hour 65
  40,                                     !- Minute 65
  0.058333333333333,                      !- Value Until Time 65
  22,                                     !- Hour 66
  50,                                     !- Minute 66
  0.0541666666666663,                     !- Value Until Time 66
  23,                                     !- Hour 67
  0,                                      !- Minute 67
  0.05,                                   !- Value Until Time 67
  23,                                     !- Hour 68
  10,                                     !- Minute 68
  0.0458333333333333,                     !- Value Until Time 68
  23,                                     !- Hour 69
  20,                                     !- Minute 69
  0.0416666666666666,                     !- Value Until Time 69
  23,                                     !- Hour 70
  30,                                     !- Minute 70
  0.0374999999999999,                     !- Value Until Time 70
  23,                                     !- Hour 71
  40,                                     !- Minute 71
  0.0333333333333332,                     !- Value Until Time 71
  23,                                     !- Hour 72
  50,                                     !- Minute 72
  0.0291666666666665,                     !- Value Until Time 72
  24,                                     !- Hour 73
  0,                                      !- Minute 73
  0.0249999999999998;                     !- Value Until Time 73

OS:AdditionalProperties,
  {72ae7846-c245-4c2f-a8af-6910f8adf3fc}, !- Handle
  {f0c3a15c-f6a8-472e-b8e9-ee5bfd30b81e}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ 0.0 | 5.5 ~ 0.0 | 6.5 ~ 0.1 | 7.5 ~ 0.2 | 8.5 ~ 0.95 | 11.5 ~ 0.95 | 12.5 ~ 0.5 | 13.5 ~ 0.95 | 16.5 ~ 0.95 | 17.5 ~ 0.3 | 18.5 ~ 0.1 | 21.0 ~ 0.1 | 23.0 ~ 0.05, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {bc056345-ddd9-4a19-b4ea-b8819e0e7b16}, !- Handle
  autogen Schedule Rule 27 2,             !- Name
  {72c4f7d0-54be-45b8-9a42-c93a16da27c3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {af763dc5-5ef8-43ee-b30d-ee283a6d7d01}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {af763dc5-5ef8-43ee-b30d-ee283a6d7d01}, !- Handle
  autogen Schedule Rule 27 2_day_sch,     !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0208333333333331,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0166666666666664,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0124999999999997,                     !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.00833333333333304,                    !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.00416666666666634,                    !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0,                                      !- Value Until Time 7
  5,                                      !- Hour 8
  40,                                     !- Minute 8
  0.0116666666666667,                     !- Value Until Time 8
  5,                                      !- Hour 9
  50,                                     !- Minute 9
  0.0233333333333334,                     !- Value Until Time 9
  6,                                      !- Hour 10
  0,                                      !- Minute 10
  0.0350000000000001,                     !- Value Until Time 10
  6,                                      !- Hour 11
  10,                                     !- Minute 11
  0.0466666666666667,                     !- Value Until Time 11
  6,                                      !- Hour 12
  20,                                     !- Minute 12
  0.0583333333333334,                     !- Value Until Time 12
  6,                                      !- Hour 13
  30,                                     !- Minute 13
  0.07,                                   !- Value Until Time 13
  6,                                      !- Hour 14
  40,                                     !- Minute 14
  0.0900000000000001,                     !- Value Until Time 14
  6,                                      !- Hour 15
  50,                                     !- Minute 15
  0.11,                                   !- Value Until Time 15
  7,                                      !- Hour 16
  0,                                      !- Minute 16
  0.13,                                   !- Value Until Time 16
  7,                                      !- Hour 17
  10,                                     !- Minute 17
  0.15,                                   !- Value Until Time 17
  7,                                      !- Hour 18
  20,                                     !- Minute 18
  0.17,                                   !- Value Until Time 18
  7,                                      !- Hour 19
  30,                                     !- Minute 19
  0.19,                                   !- Value Until Time 19
  7,                                      !- Hour 20
  40,                                     !- Minute 20
  0.216666666666667,                      !- Value Until Time 20
  7,                                      !- Hour 21
  50,                                     !- Minute 21
  0.243333333333333,                      !- Value Until Time 21
  8,                                      !- Hour 22
  0,                                      !- Minute 22
  0.27,                                   !- Value Until Time 22
  8,                                      !- Hour 23
  9,                                      !- Minute 23
  0.296666666666667,                      !- Value Until Time 23
  8,                                      !- Hour 24
  19,                                     !- Minute 24
  0.323333333333333,                      !- Value Until Time 24
  8,                                      !- Hour 25
  29,                                     !- Minute 25
  0.35,                                   !- Value Until Time 25
  8,                                      !- Hour 26
  30,                                     !- Minute 26
  0.35,                                   !- Value Until Time 26
  8,                                      !- Hour 27
  39,                                     !- Minute 27
  0.355,                                  !- Value Until Time 27
  8,                                      !- Hour 28
  49,                                     !- Minute 28
  0.36,                                   !- Value Until Time 28
  8,                                      !- Hour 29
  59,                                     !- Minute 29
  0.365,                                  !- Value Until Time 29
  9,                                      !- Hour 30
  9,                                      !- Minute 30
  0.37,                                   !- Value Until Time 30
  9,                                      !- Hour 31
  19,                                     !- Minute 31
  0.375,                                  !- Value Until Time 31
  9,                                      !- Hour 32
  29,                                     !- Minute 32
  0.38,                                   !- Value Until Time 32
  9,                                      !- Hour 33
  30,                                     !- Minute 33
  0.38,                                   !- Value Until Time 33
  9,                                      !- Hour 34
  39,                                     !- Minute 34
  0.381666666666667,                      !- Value Until Time 34
  9,                                      !- Hour 35
  49,                                     !- Minute 35
  0.383333333333333,                      !- Value Until Time 35
  9,                                      !- Hour 36
  59,                                     !- Minute 36
  0.385,                                  !- Value Until Time 36
  10,                                     !- Hour 37
  9,                                      !- Minute 37
  0.386666666666667,                      !- Value Until Time 37
  10,                                     !- Hour 38
  19,                                     !- Minute 38
  0.388333333333333,                      !- Value Until Time 38
  10,                                     !- Hour 39
  29,                                     !- Minute 39
  0.39,                                   !- Value Until Time 39
  10,                                     !- Hour 40
  30,                                     !- Minute 40
  0.39,                                   !- Value Until Time 40
  10,                                     !- Hour 41
  39,                                     !- Minute 41
  0.403333333333333,                      !- Value Until Time 41
  10,                                     !- Hour 42
  49,                                     !- Minute 42
  0.416666666666667,                      !- Value Until Time 42
  10,                                     !- Hour 43
  59,                                     !- Minute 43
  0.43,                                   !- Value Until Time 43
  11,                                     !- Hour 44
  9,                                      !- Minute 44
  0.443333333333333,                      !- Value Until Time 44
  11,                                     !- Hour 45
  19,                                     !- Minute 45
  0.456666666666666,                      !- Value Until Time 45
  11,                                     !- Hour 46
  29,                                     !- Minute 46
  0.47,                                   !- Value Until Time 46
  11,                                     !- Hour 47
  30,                                     !- Minute 47
  0.47,                                   !- Value Until Time 47
  11,                                     !- Hour 48
  39,                                     !- Minute 48
  0.486666666666667,                      !- Value Until Time 48
  11,                                     !- Hour 49
  49,                                     !- Minute 49
  0.503333333333333,                      !- Value Until Time 49
  11,                                     !- Hour 50
  59,                                     !- Minute 50
  0.52,                                   !- Value Until Time 50
  12,                                     !- Hour 51
  9,                                      !- Minute 51
  0.536666666666666,                      !- Value Until Time 51
  12,                                     !- Hour 52
  19,                                     !- Minute 52
  0.553333333333333,                      !- Value Until Time 52
  12,                                     !- Hour 53
  29,                                     !- Minute 53
  0.57,                                   !- Value Until Time 53
  12,                                     !- Hour 54
  30,                                     !- Minute 54
  0.57,                                   !- Value Until Time 54
  12,                                     !- Hour 55
  39,                                     !- Minute 55
  0.565,                                  !- Value Until Time 55
  12,                                     !- Hour 56
  49,                                     !- Minute 56
  0.56,                                   !- Value Until Time 56
  12,                                     !- Hour 57
  59,                                     !- Minute 57
  0.555,                                  !- Value Until Time 57
  13,                                     !- Hour 58
  9,                                      !- Minute 58
  0.55,                                   !- Value Until Time 58
  13,                                     !- Hour 59
  19,                                     !- Minute 59
  0.545,                                  !- Value Until Time 59
  13,                                     !- Hour 60
  29,                                     !- Minute 60
  0.54,                                   !- Value Until Time 60
  13,                                     !- Hour 61
  30,                                     !- Minute 61
  0.54,                                   !- Value Until Time 61
  13,                                     !- Hour 62
  39,                                     !- Minute 62
  0.506666666666667,                      !- Value Until Time 62
  13,                                     !- Hour 63
  49,                                     !- Minute 63
  0.473333333333334,                      !- Value Until Time 63
  13,                                     !- Hour 64
  59,                                     !- Minute 64
  0.44,                                   !- Value Until Time 64
  14,                                     !- Hour 65
  9,                                      !- Minute 65
  0.406666666666667,                      !- Value Until Time 65
  14,                                     !- Hour 66
  19,                                     !- Minute 66
  0.373333333333334,                      !- Value Until Time 66
  14,                                     !- Hour 67
  29,                                     !- Minute 67
  0.340000000000001,                      !- Value Until Time 67
  14,                                     !- Hour 68
  30,                                     !- Minute 68
  0.34,                                   !- Value Until Time 68
  14,                                     !- Hour 69
  39,                                     !- Minute 69
  0.338333333333333,                      !- Value Until Time 69
  14,                                     !- Hour 70
  49,                                     !- Minute 70
  0.336666666666667,                      !- Value Until Time 70
  14,                                     !- Hour 71
  59,                                     !- Minute 71
  0.335,                                  !- Value Until Time 71
  15,                                     !- Hour 72
  9,                                      !- Minute 72
  0.333333333333333,                      !- Value Until Time 72
  15,                                     !- Hour 73
  19,                                     !- Minute 73
  0.331666666666667,                      !- Value Until Time 73
  15,                                     !- Hour 74
  29,                                     !- Minute 74
  0.33,                                   !- Value Until Time 74
  15,                                     !- Hour 75
  30,                                     !- Minute 75
  0.33,                                   !- Value Until Time 75
  15,                                     !- Hour 76
  39,                                     !- Minute 76
  0.348333333333333,                      !- Value Until Time 76
  15,                                     !- Hour 77
  49,                                     !- Minute 77
  0.366666666666667,                      !- Value Until Time 77
  15,                                     !- Hour 78
  59,                                     !- Minute 78
  0.385,                                  !- Value Until Time 78
  16,                                     !- Hour 79
  9,                                      !- Minute 79
  0.403333333333333,                      !- Value Until Time 79
  16,                                     !- Hour 80
  19,                                     !- Minute 80
  0.421666666666667,                      !- Value Until Time 80
  16,                                     !- Hour 81
  30,                                     !- Minute 81
  0.44,                                   !- Value Until Time 81
  16,                                     !- Hour 82
  40,                                     !- Minute 82
  0.41,                                   !- Value Until Time 82
  16,                                     !- Hour 83
  50,                                     !- Minute 83
  0.38,                                   !- Value Until Time 83
  17,                                     !- Hour 84
  0,                                      !- Minute 84
  0.349999999999999,                      !- Value Until Time 84
  17,                                     !- Hour 85
  10,                                     !- Minute 85
  0.319999999999999,                      !- Value Until Time 85
  17,                                     !- Hour 86
  20,                                     !- Minute 86
  0.289999999999999,                      !- Value Until Time 86
  17,                                     !- Hour 87
  30,                                     !- Minute 87
  0.26,                                   !- Value Until Time 87
  17,                                     !- Hour 88
  40,                                     !- Minute 88
  0.251666666666667,                      !- Value Until Time 88
  17,                                     !- Hour 89
  50,                                     !- Minute 89
  0.243333333333333,                      !- Value Until Time 89
  18,                                     !- Hour 90
  0,                                      !- Minute 90
  0.235,                                  !- Value Until Time 90
  18,                                     !- Hour 91
  10,                                     !- Minute 91
  0.226666666666666,                      !- Value Until Time 91
  18,                                     !- Hour 92
  20,                                     !- Minute 92
  0.218333333333333,                      !- Value Until Time 92
  18,                                     !- Hour 93
  30,                                     !- Minute 93
  0.21,                                   !- Value Until Time 93
  18,                                     !- Hour 94
  40,                                     !- Minute 94
  0.2,                                    !- Value Until Time 94
  18,                                     !- Hour 95
  50,                                     !- Minute 95
  0.19,                                   !- Value Until Time 95
  19,                                     !- Hour 96
  0,                                      !- Minute 96
  0.18,                                   !- Value Until Time 96
  19,                                     !- Hour 97
  10,                                     !- Minute 97
  0.17,                                   !- Value Until Time 97
  19,                                     !- Hour 98
  20,                                     !- Minute 98
  0.16,                                   !- Value Until Time 98
  19,                                     !- Hour 99
  30,                                     !- Minute 99
  0.15,                                   !- Value Until Time 99
  19,                                     !- Hour 100
  40,                                     !- Minute 100
  0.153333333333333,                      !- Value Until Time 100
  19,                                     !- Hour 101
  50,                                     !- Minute 101
  0.156666666666667,                      !- Value Until Time 101
  20,                                     !- Hour 102
  0,                                      !- Minute 102
  0.16,                                   !- Value Until Time 102
  20,                                     !- Hour 103
  10,                                     !- Minute 103
  0.163333333333333,                      !- Value Until Time 103
  20,                                     !- Hour 104
  20,                                     !- Minute 104
  0.166666666666667,                      !- Value Until Time 104
  20,                                     !- Hour 105
  30,                                     !- Minute 105
  0.17,                                   !- Value Until Time 105
  20,                                     !- Hour 106
  40,                                     !- Minute 106
  0.155,                                  !- Value Until Time 106
  20,                                     !- Hour 107
  50,                                     !- Minute 107
  0.14,                                   !- Value Until Time 107
  21,                                     !- Hour 108
  0,                                      !- Minute 108
  0.125,                                  !- Value Until Time 108
  21,                                     !- Hour 109
  10,                                     !- Minute 109
  0.11,                                   !- Value Until Time 109
  21,                                     !- Hour 110
  20,                                     !- Minute 110
  0.0949999999999995,                     !- Value Until Time 110
  21,                                     !- Hour 111
  30,                                     !- Minute 111
  0.08,                                   !- Value Until Time 111
  21,                                     !- Hour 112
  40,                                     !- Minute 112
  0.075,                                  !- Value Until Time 112
  21,                                     !- Hour 113
  50,                                     !- Minute 113
  0.0699999999999999,                     !- Value Until Time 113
  22,                                     !- Hour 114
  0,                                      !- Minute 114
  0.0649999999999999,                     !- Value Until Time 114
  22,                                     !- Hour 115
  10,                                     !- Minute 115
  0.0599999999999999,                     !- Value Until Time 115
  22,                                     !- Hour 116
  20,                                     !- Minute 116
  0.0549999999999998,                     !- Value Until Time 116
  22,                                     !- Hour 117
  30,                                     !- Minute 117
  0.05,                                   !- Value Until Time 117
  23,                                     !- Hour 118
  0,                                      !- Minute 118
  0.05,                                   !- Value Until Time 118
  23,                                     !- Hour 119
  10,                                     !- Minute 119
  0.0458333333333333,                     !- Value Until Time 119
  23,                                     !- Hour 120
  20,                                     !- Minute 120
  0.0416666666666666,                     !- Value Until Time 120
  23,                                     !- Hour 121
  30,                                     !- Minute 121
  0.0374999999999999,                     !- Value Until Time 121
  23,                                     !- Hour 122
  40,                                     !- Minute 122
  0.0333333333333332,                     !- Value Until Time 122
  23,                                     !- Hour 123
  50,                                     !- Minute 123
  0.0291666666666665,                     !- Value Until Time 123
  24,                                     !- Hour 124
  0,                                      !- Minute 124
  0.0249999999999998;                     !- Value Until Time 124

OS:AdditionalProperties,
  {89e07d66-3d49-456d-b8dd-9b11cc4d7b0b}, !- Handle
  {af763dc5-5ef8-43ee-b30d-ee283a6d7d01}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ 0.0 | 5.5 ~ 0.0 | 6.5 ~ 0.07 | 7.5 ~ 0.19 | 8.5 ~ 0.35 | 9.5 ~ 0.38 | 10.5 ~ 0.39 | 11.5 ~ 0.47 | 12.5 ~ 0.57 | 13.5 ~ 0.54 | 14.5 ~ 0.34 | 15.5 ~ 0.33 | 16.5 ~ 0.44 | 17.5 ~ 0.26 | 18.5 ~ 0.21 | 19.5 ~ 0.15 | 20.5 ~ 0.17 | 21.5 ~ 0.08 | 22.5 ~ 0.05 | 23.0 ~ 0.05, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {ea62b436-8e9a-41b7-8e0e-b93cddf83d27}, !- Handle
  autogen Schedule Rule 32 2,             !- Name
  {e3580f09-f7dc-43a5-88c2-e1fd61260abe}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {64757175-5b82-40e7-b4b1-fc13b6ce07b9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {64757175-5b82-40e7-b4b1-fc13b6ce07b9}, !- Handle
  autogen Schedule Rule 32 2_day_sch,     !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  26.7,                                   !- Value Until Time 1
  4,                                      !- Hour 2
  40,                                     !- Minute 2
  26.5166666666667,                       !- Value Until Time 2
  4,                                      !- Hour 3
  50,                                     !- Minute 3
  26.3333333333333,                       !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  26.15,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  10,                                     !- Minute 5
  25.9666666666667,                       !- Value Until Time 5
  5,                                      !- Hour 6
  20,                                     !- Minute 6
  25.7833333333333,                       !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  25.6,                                   !- Value Until Time 7
  5,                                      !- Hour 8
  40,                                     !- Minute 8
  25.5,                                   !- Value Until Time 8
  5,                                      !- Hour 9
  50,                                     !- Minute 9
  25.4,                                   !- Value Until Time 9
  6,                                      !- Hour 10
  0,                                      !- Minute 10
  25.3,                                   !- Value Until Time 10
  6,                                      !- Hour 11
  10,                                     !- Minute 11
  25.2,                                   !- Value Until Time 11
  6,                                      !- Hour 12
  20,                                     !- Minute 12
  25.1,                                   !- Value Until Time 12
  6,                                      !- Hour 13
  30,                                     !- Minute 13
  25,                                     !- Value Until Time 13
  6,                                      !- Hour 14
  40,                                     !- Minute 14
  24.8333333333333,                       !- Value Until Time 14
  6,                                      !- Hour 15
  50,                                     !- Minute 15
  24.6666666666667,                       !- Value Until Time 15
  7,                                      !- Hour 16
  0,                                      !- Minute 16
  24.5,                                   !- Value Until Time 16
  7,                                      !- Hour 17
  10,                                     !- Minute 17
  24.3333333333333,                       !- Value Until Time 17
  7,                                      !- Hour 18
  20,                                     !- Minute 18
  24.1666666666667,                       !- Value Until Time 18
  7,                                      !- Hour 19
  30,                                     !- Minute 19
  24,                                     !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  24,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  10,                                     !- Minute 21
  24.225,                                 !- Value Until Time 21
  21,                                     !- Hour 22
  20,                                     !- Minute 22
  24.45,                                  !- Value Until Time 22
  21,                                     !- Hour 23
  30,                                     !- Minute 23
  24.675,                                 !- Value Until Time 23
  21,                                     !- Hour 24
  40,                                     !- Minute 24
  24.9,                                   !- Value Until Time 24
  21,                                     !- Hour 25
  50,                                     !- Minute 25
  25.125,                                 !- Value Until Time 25
  22,                                     !- Hour 26
  0,                                      !- Minute 26
  25.35,                                  !- Value Until Time 26
  22,                                     !- Hour 27
  10,                                     !- Minute 27
  25.575,                                 !- Value Until Time 27
  22,                                     !- Hour 28
  20,                                     !- Minute 28
  25.8,                                   !- Value Until Time 28
  22,                                     !- Hour 29
  30,                                     !- Minute 29
  26.025,                                 !- Value Until Time 29
  22,                                     !- Hour 30
  40,                                     !- Minute 30
  26.25,                                  !- Value Until Time 30
  22,                                     !- Hour 31
  50,                                     !- Minute 31
  26.475,                                 !- Value Until Time 31
  23,                                     !- Hour 32
  0,                                      !- Minute 32
  26.7,                                   !- Value Until Time 32
  24,                                     !- Hour 33
  0,                                      !- Minute 33
  26.7;                                   !- Value Until Time 33

OS:AdditionalProperties,
  {3307742c-7081-4b6d-83c4-15a4c8d9e1d6}, !- Handle
  {64757175-5b82-40e7-b4b1-fc13b6ce07b9}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  4.5 ~ 26.7 | 5.5 ~ 25.6 | 6.5 ~ 25.0 | 7.5 ~ 24.0 | 21.0 ~ 24.0 | 23.0 ~ 26.7, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {9ab76004-f3f6-4d23-b092-f9e0a9155f41}, !- Handle
  autogen Schedule Rule 30 2,             !- Name
  {91717173-fc5b-4f03-9937-b9642f1703d1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c9d34377-8d19-4f1d-90cc-6d3dbe76c583}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {c9d34377-8d19-4f1d-90cc-6d3dbe76c583}, !- Handle
  autogen Schedule Rule 30 2_day_sch,     !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  15.6,                                   !- Value Until Time 1
  4,                                      !- Hour 2
  40,                                     !- Minute 2
  15.9666666666667,                       !- Value Until Time 2
  4,                                      !- Hour 3
  50,                                     !- Minute 3
  16.3333333333333,                       !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  16.7,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  10,                                     !- Minute 5
  17.0666666666667,                       !- Value Until Time 5
  5,                                      !- Hour 6
  20,                                     !- Minute 6
  17.4333333333333,                       !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  17.8,                                   !- Value Until Time 7
  5,                                      !- Hour 8
  40,                                     !- Minute 8
  18.1666666666667,                       !- Value Until Time 8
  5,                                      !- Hour 9
  50,                                     !- Minute 9
  18.5333333333333,                       !- Value Until Time 9
  6,                                      !- Hour 10
  0,                                      !- Minute 10
  18.9,                                   !- Value Until Time 10
  6,                                      !- Hour 11
  10,                                     !- Minute 11
  19.2666666666667,                       !- Value Until Time 11
  6,                                      !- Hour 12
  20,                                     !- Minute 12
  19.6333333333333,                       !- Value Until Time 12
  6,                                      !- Hour 13
  30,                                     !- Minute 13
  20,                                     !- Value Until Time 13
  6,                                      !- Hour 14
  40,                                     !- Minute 14
  20.1666666666667,                       !- Value Until Time 14
  6,                                      !- Hour 15
  50,                                     !- Minute 15
  20.3333333333333,                       !- Value Until Time 15
  7,                                      !- Hour 16
  0,                                      !- Minute 16
  20.5,                                   !- Value Until Time 16
  7,                                      !- Hour 17
  10,                                     !- Minute 17
  20.6666666666667,                       !- Value Until Time 17
  7,                                      !- Hour 18
  20,                                     !- Minute 18
  20.8333333333333,                       !- Value Until Time 18
  7,                                      !- Hour 19
  30,                                     !- Minute 19
  21,                                     !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  21,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  10,                                     !- Minute 21
  20.55,                                  !- Value Until Time 21
  21,                                     !- Hour 22
  20,                                     !- Minute 22
  20.1,                                   !- Value Until Time 22
  21,                                     !- Hour 23
  30,                                     !- Minute 23
  19.65,                                  !- Value Until Time 23
  21,                                     !- Hour 24
  40,                                     !- Minute 24
  19.2,                                   !- Value Until Time 24
  21,                                     !- Hour 25
  50,                                     !- Minute 25
  18.75,                                  !- Value Until Time 25
  22,                                     !- Hour 26
  0,                                      !- Minute 26
  18.3,                                   !- Value Until Time 26
  22,                                     !- Hour 27
  10,                                     !- Minute 27
  17.85,                                  !- Value Until Time 27
  22,                                     !- Hour 28
  20,                                     !- Minute 28
  17.4,                                   !- Value Until Time 28
  22,                                     !- Hour 29
  30,                                     !- Minute 29
  16.95,                                  !- Value Until Time 29
  22,                                     !- Hour 30
  40,                                     !- Minute 30
  16.5,                                   !- Value Until Time 30
  22,                                     !- Hour 31
  50,                                     !- Minute 31
  16.05,                                  !- Value Until Time 31
  23,                                     !- Hour 32
  0,                                      !- Minute 32
  15.6,                                   !- Value Until Time 32
  24,                                     !- Hour 33
  0,                                      !- Minute 33
  15.6;                                   !- Value Until Time 33

OS:AdditionalProperties,
  {190c48e8-f677-43d2-9316-54d5a4d1aaa1}, !- Handle
  {c9d34377-8d19-4f1d-90cc-6d3dbe76c583}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  4.5 ~ 15.6 | 5.5 ~ 17.8 | 6.5 ~ 20.0 | 7.5 ~ 21.0 | 21.0 ~ 21.0 | 23.0 ~ 15.6, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {983fe5f5-7a17-44f7-9f66-2f45d6e1ea92}, !- Handle
  autogen OfficeSmall ACTIVITY_SCH 0,     !- Name
  {7a603b87-81ba-42cc-a695-cc100258599e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d56d6338-5787-4852-aeea-1385b3aad2f6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {d56d6338-5787-4852-aeea-1385b3aad2f6}, !- Handle
  autogen OfficeSmall ACTIVITY_SCH 0_day_sch, !- Name
  {0dff6463-e2c7-4c75-b57a-08b8f2b1d7d6}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {c91bdfd0-86c4-47ee-a170-2d414c72504e}, !- Handle
  {d56d6338-5787-4852-aeea-1385b3aad2f6}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {800cb641-9ef6-479c-9591-206385187ab8}, !- Handle
  autogen OfficeSmall ACTIVITY_SCH 1,     !- Name
  {7a603b87-81ba-42cc-a695-cc100258599e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2f47f1d5-db17-4c9d-ad14-7c2348f07724}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  1,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  8,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  15,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  22,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  29,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {2f47f1d5-db17-4c9d-ad14-7c2348f07724}, !- Handle
  autogen OfficeSmall ACTIVITY_SCH 1_day_sch, !- Name
  {0dff6463-e2c7-4c75-b57a-08b8f2b1d7d6}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {3442672a-7b51-441b-b1c6-2e1a32e1b950}, !- Handle
  {2f47f1d5-db17-4c9d-ad14-7c2348f07724}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {0a50ccae-8207-4270-9403-00f74d4df70f}, !- Handle
  autogen OfficeSmall ACTIVITY_SCH 2,     !- Name
  {7a603b87-81ba-42cc-a695-cc100258599e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {66a8db4f-c82b-4f94-b421-0332bc87b029}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  5,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  12,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  19,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  26,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  2,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  9,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  16,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  23,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {66a8db4f-c82b-4f94-b421-0332bc87b029}, !- Handle
  autogen OfficeSmall ACTIVITY_SCH 2_day_sch, !- Name
  {0dff6463-e2c7-4c75-b57a-08b8f2b1d7d6}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {c3ad5a69-89b9-49d4-9ad1-f34de790131e}, !- Handle
  {66a8db4f-c82b-4f94-b421-0332bc87b029}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {d9aa92b7-4b37-4323-b70b-47e97f9d24ba}, !- Handle
  autogen Schedule Rule 8 1,              !- Name
  {164e887f-b856-4f9e-a592-1debd506ea45}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5593d3c7-cd67-4a0a-91cc-85a2fbbccce6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  5,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  12,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  19,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  26,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  2,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  9,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  16,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  23,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {5593d3c7-cd67-4a0a-91cc-85a2fbbccce6}, !- Handle
  autogen Schedule Rule 8 1_day_sch,      !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1637910226;                           !- Value Until Time 1

OS:AdditionalProperties,
  {8d17e1a7-8081-42a9-9521-7fbf8d5cf574}, !- Handle
  {5593d3c7-cd67-4a0a-91cc-85a2fbbccce6}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ 0.1637910226 ~ 0.1637910226,     !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {82b52b95-269e-40a8-84be-c843692173a2}, !- Handle
  autogen OfficeSmall BLDG_EQUIP_SCH_2013 2, !- Name
  {164e887f-b856-4f9e-a592-1debd506ea45}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ddf29f44-9735-44a9-a1e9-225f65608c7c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {ddf29f44-9735-44a9-a1e9-225f65608c7c}, !- Handle
  autogen OfficeSmall BLDG_EQUIP_SCH_2013 2_day_sch, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.327582045000001,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.368529800750001,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.4094775565,                           !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4094775565,                           !- Value Until Time 4
  5,                                      !- Hour 5
  10,                                     !- Minute 5
  0.415333812916667,                      !- Value Until Time 5
  5,                                      !- Hour 6
  20,                                     !- Minute 6
  0.421190069333333,                      !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0.42704632575,                          !- Value Until Time 7
  5,                                      !- Hour 8
  40,                                     !- Minute 8
  0.432902582166667,                      !- Value Until Time 8
  5,                                      !- Hour 9
  50,                                     !- Minute 9
  0.438758838583333,                      !- Value Until Time 9
  6,                                      !- Hour 10
  0,                                      !- Minute 10
  0.444615095,                            !- Value Until Time 10
  6,                                      !- Hour 11
  10,                                     !- Minute 11
  0.450471351416667,                      !- Value Until Time 11
  6,                                      !- Hour 12
  20,                                     !- Minute 12
  0.456327607833333,                      !- Value Until Time 12
  6,                                      !- Hour 13
  30,                                     !- Minute 13
  0.46218386425,                          !- Value Until Time 13
  6,                                      !- Hour 14
  40,                                     !- Minute 14
  0.468040120666667,                      !- Value Until Time 14
  6,                                      !- Hour 15
  50,                                     !- Minute 15
  0.473896377083333,                      !- Value Until Time 15
  7,                                      !- Hour 16
  0,                                      !- Minute 16
  0.4797526335,                           !- Value Until Time 16
  7,                                      !- Hour 17
  10,                                     !- Minute 17
  0.519732019625,                         !- Value Until Time 17
  7,                                      !- Hour 18
  20,                                     !- Minute 18
  0.55971140575,                          !- Value Until Time 18
  7,                                      !- Hour 19
  30,                                     !- Minute 19
  0.599690791875,                         !- Value Until Time 19
  7,                                      !- Hour 20
  40,                                     !- Minute 20
  0.639670178,                            !- Value Until Time 20
  7,                                      !- Hour 21
  50,                                     !- Minute 21
  0.679649564125,                         !- Value Until Time 21
  8,                                      !- Hour 22
  0,                                      !- Minute 22
  0.719628950250001,                      !- Value Until Time 22
  8,                                      !- Hour 23
  10,                                     !- Minute 23
  0.759608336375,                         !- Value Until Time 23
  8,                                      !- Hour 24
  20,                                     !- Minute 24
  0.7995877225,                           !- Value Until Time 24
  8,                                      !- Hour 25
  30,                                     !- Minute 25
  0.839567108625,                         !- Value Until Time 25
  8,                                      !- Hour 26
  39,                                     !- Minute 26
  0.87954649475,                          !- Value Until Time 26
  8,                                      !- Hour 27
  49,                                     !- Minute 27
  0.919525880875,                         !- Value Until Time 27
  8,                                      !- Hour 28
  59,                                     !- Minute 28
  0.959505267,                            !- Value Until Time 28
  9,                                      !- Hour 29
  0,                                      !- Minute 29
  0.959505267,                            !- Value Until Time 29
  11,                                     !- Hour 30
  30,                                     !- Minute 30
  0.959505267,                            !- Value Until Time 30
  11,                                     !- Hour 31
  39,                                     !- Minute 31
  0.94991021433,                          !- Value Until Time 31
  11,                                     !- Hour 32
  49,                                     !- Minute 32
  0.94031516166,                          !- Value Until Time 32
  11,                                     !- Hour 33
  59,                                     !- Minute 33
  0.93072010899,                          !- Value Until Time 33
  12,                                     !- Hour 34
  9,                                      !- Minute 34
  0.92112505632,                          !- Value Until Time 34
  12,                                     !- Hour 35
  19,                                     !- Minute 35
  0.91153000365,                          !- Value Until Time 35
  12,                                     !- Hour 36
  29,                                     !- Minute 36
  0.90193495098,                          !- Value Until Time 36
  12,                                     !- Hour 37
  30,                                     !- Minute 37
  0.90193495098,                          !- Value Until Time 37
  12,                                     !- Hour 38
  39,                                     !- Minute 38
  0.91153000365,                          !- Value Until Time 38
  12,                                     !- Hour 39
  49,                                     !- Minute 39
  0.92112505632,                          !- Value Until Time 39
  12,                                     !- Hour 40
  59,                                     !- Minute 40
  0.93072010899,                          !- Value Until Time 40
  13,                                     !- Hour 41
  9,                                      !- Minute 41
  0.94031516166,                          !- Value Until Time 41
  13,                                     !- Hour 42
  19,                                     !- Minute 42
  0.94991021433,                          !- Value Until Time 42
  13,                                     !- Hour 43
  29,                                     !- Minute 43
  0.959505267,                            !- Value Until Time 43
  13,                                     !- Hour 44
  30,                                     !- Minute 44
  0.959505267,                            !- Value Until Time 44
  16,                                     !- Hour 45
  30,                                     !- Minute 45
  0.959505267,                            !- Value Until Time 45
  16,                                     !- Hour 46
  40,                                     !- Minute 46
  0.879546494749999,                      !- Value Until Time 46
  16,                                     !- Hour 47
  50,                                     !- Minute 47
  0.799587722499999,                      !- Value Until Time 47
  17,                                     !- Hour 48
  0,                                      !- Minute 48
  0.719628950249998,                      !- Value Until Time 48
  17,                                     !- Hour 49
  10,                                     !- Minute 49
  0.639670177999998,                      !- Value Until Time 49
  17,                                     !- Hour 50
  20,                                     !- Minute 50
  0.559711405749997,                      !- Value Until Time 50
  17,                                     !- Hour 51
  30,                                     !- Minute 51
  0.4797526335,                           !- Value Until Time 51
  17,                                     !- Hour 52
  40,                                     !- Minute 52
  0.43177737015,                          !- Value Until Time 52
  17,                                     !- Hour 53
  50,                                     !- Minute 53
  0.383802106799999,                      !- Value Until Time 53
  18,                                     !- Hour 54
  0,                                      !- Minute 54
  0.335826843449999,                      !- Value Until Time 54
  18,                                     !- Hour 55
  10,                                     !- Minute 55
  0.287851580099999,                      !- Value Until Time 55
  18,                                     !- Hour 56
  20,                                     !- Minute 56
  0.239876316749998,                      !- Value Until Time 56
  18,                                     !- Hour 57
  30,                                     !- Minute 57
  0.1919010534,                           !- Value Until Time 57
  22,                                     !- Hour 58
  30,                                     !- Minute 58
  0.1919010534,                           !- Value Until Time 58
  22,                                     !- Hour 59
  40,                                     !- Minute 59
  0.187216048166667,                      !- Value Until Time 59
  22,                                     !- Hour 60
  50,                                     !- Minute 60
  0.182531042933333,                      !- Value Until Time 60
  23,                                     !- Hour 61
  0,                                      !- Minute 61
  0.1778460377,                           !- Value Until Time 61
  23,                                     !- Hour 62
  10,                                     !- Minute 62
  0.173161032466667,                      !- Value Until Time 62
  23,                                     !- Hour 63
  20,                                     !- Minute 63
  0.168476027233333,                      !- Value Until Time 63
  23,                                     !- Hour 64
  30,                                     !- Minute 64
  0.163791022,                            !- Value Until Time 64
  23,                                     !- Hour 65
  40,                                     !- Minute 65
  0.20473877775,                          !- Value Until Time 65
  23,                                     !- Hour 66
  50,                                     !- Minute 66
  0.245686533500001,                      !- Value Until Time 66
  24,                                     !- Hour 67
  0,                                      !- Minute 67
  0.286634289250001;                      !- Value Until Time 67

OS:AdditionalProperties,
  {27b554b0-87fa-4396-8ab8-8f0c437cbdad}, !- Handle
  {ddf29f44-9735-44a9-a1e9-225f65608c7c}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.4094775565 | 5.0 ~ 0.4094775565 | 7.0 ~ 0.4797526335 | 9.0 ~ 0.959505267 | 11.5 ~ 0.959505267 | 12.5 ~ 0.90193495098 | 13.5 ~ 0.959505267 | 16.5 ~ 0.959505267 | 17.5 ~ 0.4797526335 | 18.5 ~ 0.1919010534 | 22.5 ~ 0.1919010534 | 23.5 ~ 0.163791022, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {dd64d5c9-7896-49ed-b75b-81e8d2cf0d81}, !- Handle
  autogen Schedule Rule 6 1,              !- Name
  {6be67cc2-8d25-495c-a44f-180e9692f09d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2ef291f8-5779-4bb1-b5ea-91959dd960d4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  5,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  12,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  19,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  26,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  2,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  9,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  16,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  23,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {2ef291f8-5779-4bb1-b5ea-91959dd960d4}, !- Handle
  autogen Schedule Rule 6 1_day_sch,      !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.18;                                   !- Value Until Time 1

OS:AdditionalProperties,
  {4d8c7150-dfdc-4ce3-88f1-6e2dba2852c3}, !- Handle
  {2ef291f8-5779-4bb1-b5ea-91959dd960d4}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ 0.18 ~ 0.18,                     !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {397ea6b9-8b2d-423e-a3d1-64484bf4208d}, !- Handle
  autogen OfficeSmall BLDG_LIGHT_SCH_2013 2, !- Name
  {6be67cc2-8d25-495c-a44f-180e9692f09d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {410fb656-77e2-46b2-b110-2bb5cef213c5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {410fb656-77e2-46b2-b110-2bb5cef213c5}, !- Handle
  autogen OfficeSmall BLDG_LIGHT_SCH_2013 2_day_sch, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  0.18,                                   !- Value Until Time 1
  4,                                      !- Hour 2
  40,                                     !- Minute 2
  0.188333333333333,                      !- Value Until Time 2
  4,                                      !- Hour 3
  50,                                     !- Minute 3
  0.196666666666667,                      !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.205,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  10,                                     !- Minute 5
  0.213333333333333,                      !- Value Until Time 5
  5,                                      !- Hour 6
  20,                                     !- Minute 6
  0.221666666666667,                      !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0.23,                                   !- Value Until Time 7
  5,                                      !- Hour 8
  40,                                     !- Minute 8
  0.221440224166667,                      !- Value Until Time 8
  5,                                      !- Hour 9
  50,                                     !- Minute 9
  0.212880448333333,                      !- Value Until Time 9
  6,                                      !- Hour 10
  0,                                      !- Minute 10
  0.2043206725,                           !- Value Until Time 10
  6,                                      !- Hour 11
  10,                                     !- Minute 11
  0.195760896666667,                      !- Value Until Time 11
  6,                                      !- Hour 12
  20,                                     !- Minute 12
  0.187201120833333,                      !- Value Until Time 12
  6,                                      !- Hour 13
  30,                                     !- Minute 13
  0.178641345,                            !- Value Until Time 13
  6,                                      !- Hour 14
  40,                                     !- Minute 14
  0.2032368925,                           !- Value Until Time 14
  6,                                      !- Hour 15
  50,                                     !- Minute 15
  0.22783244,                             !- Value Until Time 15
  7,                                      !- Hour 16
  0,                                      !- Minute 16
  0.2524279875,                           !- Value Until Time 16
  7,                                      !- Hour 17
  10,                                     !- Minute 17
  0.277023535,                            !- Value Until Time 17
  7,                                      !- Hour 18
  20,                                     !- Minute 18
  0.3016190825,                           !- Value Until Time 18
  7,                                      !- Hour 19
  30,                                     !- Minute 19
  0.32621463,                             !- Value Until Time 19
  7,                                      !- Hour 20
  40,                                     !- Minute 20
  0.38835075,                             !- Value Until Time 20
  7,                                      !- Hour 21
  50,                                     !- Minute 21
  0.45048687,                             !- Value Until Time 21
  8,                                      !- Hour 22
  0,                                      !- Minute 22
  0.51262299,                             !- Value Until Time 22
  8,                                      !- Hour 23
  9,                                      !- Minute 23
  0.57475911,                             !- Value Until Time 23
  8,                                      !- Hour 24
  19,                                     !- Minute 24
  0.63689523,                             !- Value Until Time 24
  8,                                      !- Hour 25
  29,                                     !- Minute 25
  0.699031349999999,                      !- Value Until Time 25
  8,                                      !- Hour 26
  30,                                     !- Minute 26
  0.69903135,                             !- Value Until Time 26
  11,                                     !- Hour 27
  30,                                     !- Minute 27
  0.69903135,                             !- Value Until Time 27
  11,                                     !- Hour 28
  39,                                     !- Minute 28
  0.686086325,                            !- Value Until Time 28
  11,                                     !- Hour 29
  49,                                     !- Minute 29
  0.6731413,                              !- Value Until Time 29
  11,                                     !- Hour 30
  59,                                     !- Minute 30
  0.660196275,                            !- Value Until Time 30
  12,                                     !- Hour 31
  9,                                      !- Minute 31
  0.64725125,                             !- Value Until Time 31
  12,                                     !- Hour 32
  19,                                     !- Minute 32
  0.634306225,                            !- Value Until Time 32
  12,                                     !- Hour 33
  29,                                     !- Minute 33
  0.6213612,                              !- Value Until Time 33
  12,                                     !- Hour 34
  30,                                     !- Minute 34
  0.6213612,                              !- Value Until Time 34
  12,                                     !- Hour 35
  39,                                     !- Minute 35
  0.634306225,                            !- Value Until Time 35
  12,                                     !- Hour 36
  49,                                     !- Minute 36
  0.64725125,                             !- Value Until Time 36
  12,                                     !- Hour 37
  59,                                     !- Minute 37
  0.660196275,                            !- Value Until Time 37
  13,                                     !- Hour 38
  9,                                      !- Minute 38
  0.6731413,                              !- Value Until Time 38
  13,                                     !- Hour 39
  19,                                     !- Minute 39
  0.686086325,                            !- Value Until Time 39
  13,                                     !- Hour 40
  29,                                     !- Minute 40
  0.69903135,                             !- Value Until Time 40
  13,                                     !- Hour 41
  30,                                     !- Minute 41
  0.69903135,                             !- Value Until Time 41
  16,                                     !- Hour 42
  30,                                     !- Minute 42
  0.69903135,                             !- Value Until Time 42
  16,                                     !- Hour 43
  40,                                     !- Minute 43
  0.6614907775,                           !- Value Until Time 43
  16,                                     !- Hour 44
  50,                                     !- Minute 44
  0.623950205,                            !- Value Until Time 44
  17,                                     !- Hour 45
  0,                                      !- Minute 45
  0.586409632499999,                      !- Value Until Time 45
  17,                                     !- Hour 46
  10,                                     !- Minute 46
  0.548869059999999,                      !- Value Until Time 46
  17,                                     !- Hour 47
  20,                                     !- Minute 47
  0.511328487499999,                      !- Value Until Time 47
  17,                                     !- Hour 48
  30,                                     !- Minute 48
  0.473787915,                            !- Value Until Time 48
  17,                                     !- Hour 49
  40,                                     !- Minute 49
  0.4491923675,                           !- Value Until Time 49
  17,                                     !- Hour 50
  50,                                     !- Minute 50
  0.42459682,                             !- Value Until Time 50
  18,                                     !- Hour 51
  0,                                      !- Minute 51
  0.4000012725,                           !- Value Until Time 51
  18,                                     !- Hour 52
  10,                                     !- Minute 52
  0.375405724999999,                      !- Value Until Time 52
  18,                                     !- Hour 53
  20,                                     !- Minute 53
  0.350810177499999,                      !- Value Until Time 53
  18,                                     !- Hour 54
  30,                                     !- Minute 54
  0.32621463,                             !- Value Until Time 54
  19,                                     !- Hour 55
  0,                                      !- Minute 55
  0.32621463,                             !- Value Until Time 55
  19,                                     !- Hour 56
  10,                                     !- Minute 56
  0.3197421175,                           !- Value Until Time 56
  19,                                     !- Hour 57
  20,                                     !- Minute 57
  0.313269605,                            !- Value Until Time 57
  19,                                     !- Hour 58
  30,                                     !- Minute 58
  0.3067970925,                           !- Value Until Time 58
  19,                                     !- Hour 59
  40,                                     !- Minute 59
  0.30032458,                             !- Value Until Time 59
  19,                                     !- Hour 60
  50,                                     !- Minute 60
  0.2938520675,                           !- Value Until Time 60
  20,                                     !- Hour 61
  0,                                      !- Minute 61
  0.287379555,                            !- Value Until Time 61
  20,                                     !- Hour 62
  10,                                     !- Minute 62
  0.2809070425,                           !- Value Until Time 62
  20,                                     !- Hour 63
  20,                                     !- Minute 63
  0.27443453,                             !- Value Until Time 63
  20,                                     !- Hour 64
  30,                                     !- Minute 64
  0.2679620175,                           !- Value Until Time 64
  20,                                     !- Hour 65
  40,                                     !- Minute 65
  0.261489505,                            !- Value Until Time 65
  20,                                     !- Hour 66
  50,                                     !- Minute 66
  0.255016992499999,                      !- Value Until Time 66
  21,                                     !- Hour 67
  0,                                      !- Minute 67
  0.24854448,                             !- Value Until Time 67
  21,                                     !- Hour 68
  30,                                     !- Minute 68
  0.24854448,                             !- Value Until Time 68
  21,                                     !- Hour 69
  40,                                     !- Minute 69
  0.2368939575,                           !- Value Until Time 69
  21,                                     !- Hour 70
  50,                                     !- Minute 70
  0.225243435,                            !- Value Until Time 70
  22,                                     !- Hour 71
  0,                                      !- Minute 71
  0.2135929125,                           !- Value Until Time 71
  22,                                     !- Hour 72
  10,                                     !- Minute 72
  0.20194239,                             !- Value Until Time 72
  22,                                     !- Hour 73
  20,                                     !- Minute 73
  0.1902918675,                           !- Value Until Time 73
  22,                                     !- Hour 74
  30,                                     !- Minute 74
  0.178641345,                            !- Value Until Time 74
  22,                                     !- Hour 75
  40,                                     !- Minute 75
  0.1788677875,                           !- Value Until Time 75
  22,                                     !- Hour 76
  50,                                     !- Minute 76
  0.17909423,                             !- Value Until Time 76
  23,                                     !- Hour 77
  0,                                      !- Minute 77
  0.1793206725,                           !- Value Until Time 77
  23,                                     !- Hour 78
  10,                                     !- Minute 78
  0.179547115,                            !- Value Until Time 78
  23,                                     !- Hour 79
  20,                                     !- Minute 79
  0.1797735575,                           !- Value Until Time 79
  23,                                     !- Hour 80
  30,                                     !- Minute 80
  0.18,                                   !- Value Until Time 80
  24,                                     !- Hour 81
  0,                                      !- Minute 81
  0.18;                                   !- Value Until Time 81

OS:AdditionalProperties,
  {b69a2f38-1770-44b4-a40a-c20f752e77d8}, !- Handle
  {410fb656-77e2-46b2-b110-2bb5cef213c5}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  4.5 ~ 0.18 | 5.5 ~ 0.23 | 6.5 ~ 0.178641345 | 7.5 ~ 0.32621463 | 8.5 ~ 0.69903135 | 11.5 ~ 0.69903135 | 12.5 ~ 0.6213612 | 13.5 ~ 0.69903135 | 16.5 ~ 0.69903135 | 17.5 ~ 0.473787915 | 18.5 ~ 0.32621463 | 19.0 ~ 0.32621463 | 21.0 ~ 0.24854448 | 21.5 ~ 0.24854448 | 22.5 ~ 0.178641345 | 23.5 ~ 0.18, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {7521951b-c075-42c0-a5b1-22b2d6ed7f5d}, !- Handle
  autogen OfficeSmall BLDG_OCC_SCH 0,     !- Name
  {115d48c4-9577-4fac-a6c1-fd616aea0592}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bae3c087-1916-450c-a537-1554a693024e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {bae3c087-1916-450c-a537-1554a693024e}, !- Handle
  autogen OfficeSmall BLDG_OCC_SCH 0_day_sch, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0.570791362568684,                      !- Value Until Time 1
  5,                                      !- Hour 2
  40,                                     !- Minute 2
  0.570602616466032,                      !- Value Until Time 2
  5,                                      !- Hour 3
  50,                                     !- Minute 3
  0.570413870363379,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.570225124260727,                      !- Value Until Time 4
  6,                                      !- Hour 5
  10,                                     !- Minute 5
  0.570036378158075,                      !- Value Until Time 5
  6,                                      !- Hour 6
  20,                                     !- Minute 6
  0.569847632055422,                      !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.56965888595277,                       !- Value Until Time 7
  6,                                      !- Hour 8
  40,                                     !- Minute 8
  0.569281393747465,                      !- Value Until Time 8
  6,                                      !- Hour 9
  50,                                     !- Minute 9
  0.568903901542161,                      !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.568526409336856,                      !- Value Until Time 10
  7,                                      !- Hour 11
  10,                                     !- Minute 11
  0.568148917131552,                      !- Value Until Time 11
  7,                                      !- Hour 12
  20,                                     !- Minute 12
  0.567771424926247,                      !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.567393932720943,                      !- Value Until Time 13
  7,                                      !- Hour 14
  40,                                     !- Minute 14
  0.567582678823595,                      !- Value Until Time 14
  7,                                      !- Hour 15
  50,                                     !- Minute 15
  0.567771424926248,                      !- Value Until Time 15
  8,                                      !- Hour 16
  0,                                      !- Minute 16
  0.5679601710289,                        !- Value Until Time 16
  8,                                      !- Hour 17
  9,                                      !- Minute 17
  0.568148917131552,                      !- Value Until Time 17
  8,                                      !- Hour 18
  19,                                     !- Minute 18
  0.568337663234205,                      !- Value Until Time 18
  8,                                      !- Hour 19
  29,                                     !- Minute 19
  0.568526409336857,                      !- Value Until Time 19
  8,                                      !- Hour 20
  30,                                     !- Minute 20
  0.568526409336857,                      !- Value Until Time 20
  11,                                     !- Hour 21
  30,                                     !- Minute 21
  0.568526409336857,                      !- Value Until Time 21
  11,                                     !- Hour 22
  39,                                     !- Minute 22
  0.568715155439509,                      !- Value Until Time 22
  11,                                     !- Hour 23
  49,                                     !- Minute 23
  0.568903901542161,                      !- Value Until Time 23
  11,                                     !- Hour 24
  59,                                     !- Minute 24
  0.569092647644813,                      !- Value Until Time 24
  12,                                     !- Hour 25
  9,                                      !- Minute 25
  0.569281393747466,                      !- Value Until Time 25
  12,                                     !- Hour 26
  19,                                     !- Minute 26
  0.569470139850118,                      !- Value Until Time 26
  12,                                     !- Hour 27
  29,                                     !- Minute 27
  0.56965888595277,                       !- Value Until Time 27
  12,                                     !- Hour 28
  30,                                     !- Minute 28
  0.56965888595277,                       !- Value Until Time 28
  13,                                     !- Hour 29
  30,                                     !- Minute 29
  0.56965888595277,                       !- Value Until Time 29
  16,                                     !- Hour 30
  30,                                     !- Minute 30
  0.56965888595277,                       !- Value Until Time 30
  16,                                     !- Hour 31
  40,                                     !- Minute 31
  0.569847632055422,                      !- Value Until Time 31
  16,                                     !- Hour 32
  50,                                     !- Minute 32
  0.570036378158075,                      !- Value Until Time 32
  17,                                     !- Hour 33
  0,                                      !- Minute 33
  0.570225124260727,                      !- Value Until Time 33
  17,                                     !- Hour 34
  10,                                     !- Minute 34
  0.570413870363379,                      !- Value Until Time 34
  17,                                     !- Hour 35
  20,                                     !- Minute 35
  0.570602616466032,                      !- Value Until Time 35
  17,                                     !- Hour 36
  30,                                     !- Minute 36
  0.570791362568684,                      !- Value Until Time 36
  18,                                     !- Hour 37
  30,                                     !- Minute 37
  0.570791362568684,                      !- Value Until Time 37
  21,                                     !- Hour 38
  30,                                     !- Minute 38
  0.570791362568684,                      !- Value Until Time 38
  22,                                     !- Hour 39
  30,                                     !- Minute 39
  0.570791362568684,                      !- Value Until Time 39
  23,                                     !- Hour 40
  30,                                     !- Minute 40
  0.570791362568684,                      !- Value Until Time 40
  24,                                     !- Hour 41
  0,                                      !- Minute 41
  0.570791362568684;                      !- Value Until Time 41

OS:AdditionalProperties,
  {f3cf8570-9978-48f5-a6bc-c2621551ded2}, !- Handle
  {bae3c087-1916-450c-a537-1554a693024e}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  5.5 ~ 0.570791362568684 | 6.5 ~ 0.56965888595277 | 7.5 ~ 0.567393932720943 | 8.5 ~ 0.568526409336857 | 11.5 ~ 0.568526409336857 | 12.5 ~ 0.56965888595277 | 13.5 ~ 0.56965888595277 | 16.5 ~ 0.56965888595277 | 17.5 ~ 0.570791362568684 | 18.5 ~ 0.570791362568684 | 21.5 ~ 0.570791362568684 | 22.5 ~ 0.570791362568684 | 23.5 ~ 0.570791362568684, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {8b9a13d3-f67b-46bc-8b5d-131551e22c8e}, !- Handle
  autogen OfficeSmall BLDG_OCC_SCH 1,     !- Name
  {115d48c4-9577-4fac-a6c1-fd616aea0592}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e5d78b62-a0d9-4796-a9d5-5df18dfad03d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  1,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  8,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  15,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  22,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  29,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {e5d78b62-a0d9-4796-a9d5-5df18dfad03d}, !- Handle
  autogen OfficeSmall BLDG_OCC_SCH 1_day_sch, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0.570791362568684,                      !- Value Until Time 1
  5,                                      !- Hour 2
  40,                                     !- Minute 2
  0.570602616466032,                      !- Value Until Time 2
  5,                                      !- Hour 3
  50,                                     !- Minute 3
  0.570413870363379,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.570225124260727,                      !- Value Until Time 4
  6,                                      !- Hour 5
  10,                                     !- Minute 5
  0.570036378158075,                      !- Value Until Time 5
  6,                                      !- Hour 6
  20,                                     !- Minute 6
  0.569847632055422,                      !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.56965888595277,                       !- Value Until Time 7
  6,                                      !- Hour 8
  40,                                     !- Minute 8
  0.569281393747465,                      !- Value Until Time 8
  6,                                      !- Hour 9
  50,                                     !- Minute 9
  0.568903901542161,                      !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.568526409336856,                      !- Value Until Time 10
  7,                                      !- Hour 11
  10,                                     !- Minute 11
  0.568148917131552,                      !- Value Until Time 11
  7,                                      !- Hour 12
  20,                                     !- Minute 12
  0.567771424926247,                      !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.567393932720943,                      !- Value Until Time 13
  7,                                      !- Hour 14
  40,                                     !- Minute 14
  0.567582678823595,                      !- Value Until Time 14
  7,                                      !- Hour 15
  50,                                     !- Minute 15
  0.567771424926248,                      !- Value Until Time 15
  8,                                      !- Hour 16
  0,                                      !- Minute 16
  0.5679601710289,                        !- Value Until Time 16
  8,                                      !- Hour 17
  9,                                      !- Minute 17
  0.568148917131552,                      !- Value Until Time 17
  8,                                      !- Hour 18
  19,                                     !- Minute 18
  0.568337663234205,                      !- Value Until Time 18
  8,                                      !- Hour 19
  29,                                     !- Minute 19
  0.568526409336857,                      !- Value Until Time 19
  8,                                      !- Hour 20
  30,                                     !- Minute 20
  0.568526409336857,                      !- Value Until Time 20
  11,                                     !- Hour 21
  30,                                     !- Minute 21
  0.568526409336857,                      !- Value Until Time 21
  11,                                     !- Hour 22
  39,                                     !- Minute 22
  0.568715155439509,                      !- Value Until Time 22
  11,                                     !- Hour 23
  49,                                     !- Minute 23
  0.568903901542161,                      !- Value Until Time 23
  11,                                     !- Hour 24
  59,                                     !- Minute 24
  0.569092647644813,                      !- Value Until Time 24
  12,                                     !- Hour 25
  9,                                      !- Minute 25
  0.569281393747466,                      !- Value Until Time 25
  12,                                     !- Hour 26
  19,                                     !- Minute 26
  0.569470139850118,                      !- Value Until Time 26
  12,                                     !- Hour 27
  29,                                     !- Minute 27
  0.56965888595277,                       !- Value Until Time 27
  12,                                     !- Hour 28
  30,                                     !- Minute 28
  0.56965888595277,                       !- Value Until Time 28
  13,                                     !- Hour 29
  30,                                     !- Minute 29
  0.56965888595277,                       !- Value Until Time 29
  16,                                     !- Hour 30
  30,                                     !- Minute 30
  0.56965888595277,                       !- Value Until Time 30
  16,                                     !- Hour 31
  40,                                     !- Minute 31
  0.569847632055422,                      !- Value Until Time 31
  16,                                     !- Hour 32
  50,                                     !- Minute 32
  0.570036378158075,                      !- Value Until Time 32
  17,                                     !- Hour 33
  0,                                      !- Minute 33
  0.570225124260727,                      !- Value Until Time 33
  17,                                     !- Hour 34
  10,                                     !- Minute 34
  0.570413870363379,                      !- Value Until Time 34
  17,                                     !- Hour 35
  20,                                     !- Minute 35
  0.570602616466032,                      !- Value Until Time 35
  17,                                     !- Hour 36
  30,                                     !- Minute 36
  0.570791362568684,                      !- Value Until Time 36
  18,                                     !- Hour 37
  30,                                     !- Minute 37
  0.570791362568684,                      !- Value Until Time 37
  21,                                     !- Hour 38
  30,                                     !- Minute 38
  0.570791362568684,                      !- Value Until Time 38
  22,                                     !- Hour 39
  30,                                     !- Minute 39
  0.570791362568684,                      !- Value Until Time 39
  23,                                     !- Hour 40
  30,                                     !- Minute 40
  0.570791362568684,                      !- Value Until Time 40
  24,                                     !- Hour 41
  0,                                      !- Minute 41
  0.570791362568684;                      !- Value Until Time 41

OS:AdditionalProperties,
  {0f6cb1ab-ec66-4fd6-ab5a-1245bce79252}, !- Handle
  {e5d78b62-a0d9-4796-a9d5-5df18dfad03d}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  5.5 ~ 0.570791362568684 | 6.5 ~ 0.56965888595277 | 7.5 ~ 0.567393932720943 | 8.5 ~ 0.568526409336857 | 11.5 ~ 0.568526409336857 | 12.5 ~ 0.56965888595277 | 13.5 ~ 0.56965888595277 | 16.5 ~ 0.56965888595277 | 17.5 ~ 0.570791362568684 | 18.5 ~ 0.570791362568684 | 21.5 ~ 0.570791362568684 | 22.5 ~ 0.570791362568684 | 23.5 ~ 0.570791362568684, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {b1137397-2c76-48c1-bb03-cace45095a8a}, !- Handle
  autogen OfficeSmall BLDG_OCC_SCH 2,     !- Name
  {115d48c4-9577-4fac-a6c1-fd616aea0592}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {aa6d968a-87e6-4de4-9495-9dbb83c5a87b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  5,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  12,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  19,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  26,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  2,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  9,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  16,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  23,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {aa6d968a-87e6-4de4-9495-9dbb83c5a87b}, !- Handle
  autogen OfficeSmall BLDG_OCC_SCH 2_day_sch, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0.570791362568684,                      !- Value Until Time 1
  5,                                      !- Hour 2
  40,                                     !- Minute 2
  0.570602616466032,                      !- Value Until Time 2
  5,                                      !- Hour 3
  50,                                     !- Minute 3
  0.570413870363379,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.570225124260727,                      !- Value Until Time 4
  6,                                      !- Hour 5
  10,                                     !- Minute 5
  0.570036378158075,                      !- Value Until Time 5
  6,                                      !- Hour 6
  20,                                     !- Minute 6
  0.569847632055422,                      !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.56965888595277,                       !- Value Until Time 7
  6,                                      !- Hour 8
  40,                                     !- Minute 8
  0.569281393747465,                      !- Value Until Time 8
  6,                                      !- Hour 9
  50,                                     !- Minute 9
  0.568903901542161,                      !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.568526409336856,                      !- Value Until Time 10
  7,                                      !- Hour 11
  10,                                     !- Minute 11
  0.568148917131552,                      !- Value Until Time 11
  7,                                      !- Hour 12
  20,                                     !- Minute 12
  0.567771424926247,                      !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.567393932720943,                      !- Value Until Time 13
  7,                                      !- Hour 14
  40,                                     !- Minute 14
  0.567582678823595,                      !- Value Until Time 14
  7,                                      !- Hour 15
  50,                                     !- Minute 15
  0.567771424926248,                      !- Value Until Time 15
  8,                                      !- Hour 16
  0,                                      !- Minute 16
  0.5679601710289,                        !- Value Until Time 16
  8,                                      !- Hour 17
  9,                                      !- Minute 17
  0.568148917131552,                      !- Value Until Time 17
  8,                                      !- Hour 18
  19,                                     !- Minute 18
  0.568337663234205,                      !- Value Until Time 18
  8,                                      !- Hour 19
  29,                                     !- Minute 19
  0.568526409336857,                      !- Value Until Time 19
  8,                                      !- Hour 20
  30,                                     !- Minute 20
  0.568526409336857,                      !- Value Until Time 20
  11,                                     !- Hour 21
  30,                                     !- Minute 21
  0.568526409336857,                      !- Value Until Time 21
  11,                                     !- Hour 22
  39,                                     !- Minute 22
  0.568715155439509,                      !- Value Until Time 22
  11,                                     !- Hour 23
  49,                                     !- Minute 23
  0.568903901542161,                      !- Value Until Time 23
  11,                                     !- Hour 24
  59,                                     !- Minute 24
  0.569092647644813,                      !- Value Until Time 24
  12,                                     !- Hour 25
  9,                                      !- Minute 25
  0.569281393747466,                      !- Value Until Time 25
  12,                                     !- Hour 26
  19,                                     !- Minute 26
  0.569470139850118,                      !- Value Until Time 26
  12,                                     !- Hour 27
  29,                                     !- Minute 27
  0.56965888595277,                       !- Value Until Time 27
  12,                                     !- Hour 28
  30,                                     !- Minute 28
  0.56965888595277,                       !- Value Until Time 28
  13,                                     !- Hour 29
  30,                                     !- Minute 29
  0.56965888595277,                       !- Value Until Time 29
  16,                                     !- Hour 30
  30,                                     !- Minute 30
  0.56965888595277,                       !- Value Until Time 30
  16,                                     !- Hour 31
  40,                                     !- Minute 31
  0.569847632055422,                      !- Value Until Time 31
  16,                                     !- Hour 32
  50,                                     !- Minute 32
  0.570036378158075,                      !- Value Until Time 32
  17,                                     !- Hour 33
  0,                                      !- Minute 33
  0.570225124260727,                      !- Value Until Time 33
  17,                                     !- Hour 34
  10,                                     !- Minute 34
  0.570413870363379,                      !- Value Until Time 34
  17,                                     !- Hour 35
  20,                                     !- Minute 35
  0.570602616466032,                      !- Value Until Time 35
  17,                                     !- Hour 36
  30,                                     !- Minute 36
  0.570791362568684,                      !- Value Until Time 36
  18,                                     !- Hour 37
  30,                                     !- Minute 37
  0.570791362568684,                      !- Value Until Time 37
  21,                                     !- Hour 38
  30,                                     !- Minute 38
  0.570791362568684,                      !- Value Until Time 38
  22,                                     !- Hour 39
  30,                                     !- Minute 39
  0.570791362568684,                      !- Value Until Time 39
  23,                                     !- Hour 40
  30,                                     !- Minute 40
  0.570791362568684,                      !- Value Until Time 40
  24,                                     !- Hour 41
  0,                                      !- Minute 41
  0.570791362568684;                      !- Value Until Time 41

OS:AdditionalProperties,
  {837bc355-c320-4487-a4d8-271f26e98e74}, !- Handle
  {aa6d968a-87e6-4de4-9495-9dbb83c5a87b}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  5.5 ~ 0.570791362568684 | 6.5 ~ 0.56965888595277 | 7.5 ~ 0.567393932720943 | 8.5 ~ 0.568526409336857 | 11.5 ~ 0.568526409336857 | 12.5 ~ 0.56965888595277 | 13.5 ~ 0.56965888595277 | 16.5 ~ 0.56965888595277 | 17.5 ~ 0.570791362568684 | 18.5 ~ 0.570791362568684 | 21.5 ~ 0.570791362568684 | 22.5 ~ 0.570791362568684 | 23.5 ~ 0.570791362568684, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:AdditionalProperties,
  {ae6e461d-9ab1-4f48-b067-ab3f15d95815}, !- Handle
  {c2df6bc8-57cb-488d-828b-5a70c8f25a7c}, !- Object Name
  hvac_system_type,                       !- Feature Name 1
  String,                                 !- Feature Data Type 1
  PSZ-AC with gas coil;                   !- Feature Value 1

OS:Schedule:Ruleset,
  {fc8ab7a5-f500-47b4-8bb6-59922670b35b}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Occ Sch, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  {d222c3d8-a27d-491d-8552-43a239b58faf}, !- Default Day Schedule Name
  {f0087602-e878-4c25-8ca7-a0798cc3df72}, !- Summer Design Day Schedule Name
  {d424ba6d-b636-4496-8591-1a83f8b6c8b4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d222c3d8-a27d-491d-8552-43a239b58faf}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {20999f72-eebb-4808-b872-45f647ebcc11}, !- Handle
  {fc8ab7a5-f500-47b4-8bb6-59922670b35b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.6745252974394416,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-03-01 01:59:50 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-03-01 01:59:50 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d424ba6d-b636-4496-8591-1a83f8b6c8b4}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f0087602-e878-4c25-8ca7-a0798cc3df72}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9cb852e7-bf82-4218-9645-b85718eed432}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Occ Sch Friday Rule, !- Name
  {fc8ab7a5-f500-47b4-8bb6-59922670b35b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {eedc127b-735a-4f34-aaa0-01f5e8005fa0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eedc127b-735a-4f34-aaa0-01f5e8005fa0}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Occ Sch Friday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9d82d1e4-b9f6-44e5-98ec-02f629695a2f}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {fc8ab7a5-f500-47b4-8bb6-59922670b35b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {25623309-3da5-493a-adbe-e7760b049794}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {25623309-3da5-493a-adbe-e7760b049794}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  59,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {852649bf-d6be-4072-88b6-15938b2c98e6}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {fc8ab7a5-f500-47b4-8bb6-59922670b35b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cb6c64a2-fac6-4c52-8f58-718a25fce21e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cb6c64a2-fac6-4c52-8f58-718a25fce21e}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {34d88917-09fb-4702-a073-fd1d05b2081d}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeAStoryGroundPSZACmaxOASch, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {f4ca48db-7452-4e7e-8fd4-5df7f1e89dad}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f4ca48db-7452-4e7e-8fd4-5df7f1e89dad}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeAStoryGroundPSZACmaxOASchDefault, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4c5111c0-6675-440a-a4b3-410f831e1df8}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Occ Sch, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  {d0778891-333c-4c9e-94ce-069424485d63}, !- Default Day Schedule Name
  {5c7da3f6-5ef2-41d2-90e6-5332f94d000b}, !- Summer Design Day Schedule Name
  {0c6c55b1-a5e3-4dfd-9f19-bfffe2ec9dcd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d0778891-333c-4c9e-94ce-069424485d63}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Occ Sch Default, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {b9c75583-0034-44cd-9f81-7b4d41150193}, !- Handle
  {4c5111c0-6675-440a-a4b3-410f831e1df8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.6745252974394416,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-03-01 01:59:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-03-01 01:59:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0c6c55b1-a5e3-4dfd-9f19-bfffe2ec9dcd}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5c7da3f6-5ef2-41d2-90e6-5332f94d000b}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3d6b830c-abd0-4f85-940f-4777ca64a7f2}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Occ Sch Friday Rule, !- Name
  {4c5111c0-6675-440a-a4b3-410f831e1df8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {65a90813-63b3-4d5f-a485-bf6e6933f8d7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {65a90813-63b3-4d5f-a485-bf6e6933f8d7}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Occ Sch Friday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7597f5bf-10e6-4368-87b7-27467dabaa88}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {4c5111c0-6675-440a-a4b3-410f831e1df8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {29205fe7-c14b-4215-ad37-735e6d8a135d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {29205fe7-c14b-4215-ad37-735e6d8a135d}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  59,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4fa02810-7c7f-44a1-a8e1-1c67d4304f78}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {4c5111c0-6675-440a-a4b3-410f831e1df8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7f900735-9dcc-4f53-be36-acecaef73a84}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7f900735-9dcc-4f53-be36-acecaef73a84}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {b0b5fb8b-f36c-42f0-a152-f50a508ee1ef}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeAStoryTopPSZACmaxOASch, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {ea5ce704-0a27-4bd5-bec4-6725ff81cf25}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ea5ce704-0a27-4bd5-bec4-6725ff81cf25}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeAStoryTopPSZACmaxOASchDefault, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1a25a857-20ab-44a6-88f5-533888fa02e5}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Occ Sch, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  {23d67069-5632-4b67-9910-0b49e051352c}, !- Default Day Schedule Name
  {dbc65839-bf6b-4bae-bd34-c8d8b4d888d8}, !- Summer Design Day Schedule Name
  {de3c9b3a-7f18-4624-8cf7-836e9359b4cb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {23d67069-5632-4b67-9910-0b49e051352c}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Occ Sch Default, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {564a548a-78db-4a90-9cde-069f8c35f98f}, !- Handle
  {1a25a857-20ab-44a6-88f5-533888fa02e5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1250000000000089,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-03-01 01:59:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-03-01 01:59:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {de3c9b3a-7f18-4624-8cf7-836e9359b4cb}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dbc65839-bf6b-4bae-bd34-c8d8b4d888d8}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3561c88f-77a7-484c-a143-ac32ae8461c8}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Occ Sch Friday Rule, !- Name
  {1a25a857-20ab-44a6-88f5-533888fa02e5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5c0b207f-08f7-4368-ad76-cdf9bb3f949c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5c0b207f-08f7-4368-ad76-cdf9bb3f949c}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Occ Sch Friday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ae2ee81f-ac87-4321-8712-2a3336cf99ff}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {1a25a857-20ab-44a6-88f5-533888fa02e5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {21a112d3-3603-4cf1-89fe-380f899a2d0e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {21a112d3-3603-4cf1-89fe-380f899a2d0e}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  59,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ebf22461-96e9-4055-a9b9-399a5612b01a}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {1a25a857-20ab-44a6-88f5-533888fa02e5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fe3fc7f2-26f6-46e5-b099-c754d801a14a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fe3fc7f2-26f6-46e5-b099-c754d801a14a}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {86add608-d8a6-4161-9697-cbd028deef4e}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeAendaStoryGroundPSZACmaxOASch, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {0a72d66c-feeb-4c8d-9d7c-5f3c294894dc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0a72d66c-feeb-4c8d-9d7c-5f3c294894dc}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeAendaStoryGroundPSZACmaxOASchDefault, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {952084bd-83ea-4b77-97a9-1714ec82414e}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Occ Sch, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  {bd945f8c-ed06-437e-b742-269d299d5d27}, !- Default Day Schedule Name
  {a8d3c870-22e9-4659-ab39-bb501777f1ad}, !- Summer Design Day Schedule Name
  {884cf6e0-42db-4e8b-9c1a-77b049fc871b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bd945f8c-ed06-437e-b742-269d299d5d27}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Occ Sch Default, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a685eed5-0d81-4936-8041-e2f3e0eb2fc9}, !- Handle
  {952084bd-83ea-4b77-97a9-1714ec82414e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1250000000000089,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-03-01 01:59:55 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-03-01 01:59:55 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {884cf6e0-42db-4e8b-9c1a-77b049fc871b}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a8d3c870-22e9-4659-ab39-bb501777f1ad}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b6b713ad-ca01-497e-8e83-2cf039b35625}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Occ Sch Friday Rule, !- Name
  {952084bd-83ea-4b77-97a9-1714ec82414e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6652e9fc-5a67-4a2e-9913-7f92f0aa8df7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6652e9fc-5a67-4a2e-9913-7f92f0aa8df7}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Occ Sch Friday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {db321070-3ede-4135-b875-269972039880}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {952084bd-83ea-4b77-97a9-1714ec82414e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {73f1821c-74f7-47c0-9b5f-f27fc4346792}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {73f1821c-74f7-47c0-9b5f-f27fc4346792}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  59,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7a94b109-6d11-49f6-968a-212c71db9fb3}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {952084bd-83ea-4b77-97a9-1714ec82414e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {684bf625-7c7d-4927-9662-b3ad7b1b9314}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {684bf625-7c7d-4927-9662-b3ad7b1b9314}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {defa65e1-a874-4fcc-b732-1c9ce9eeab15}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeAendaStoryTopPSZACmaxOASch, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {b0866920-1de9-43b8-9be4-88d0594724f8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b0866920-1de9-43b8-9be4-88d0594724f8}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeAendaStoryTopPSZACmaxOASchDefault, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5b9a60e2-f629-40e8-8fd3-40802a9cfe9b}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Occ Sch, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  {4719c08e-5ef6-49c8-81c5-2acbf6620932}, !- Default Day Schedule Name
  {b9a35667-e4a2-4a64-998e-26bbf741e96b}, !- Summer Design Day Schedule Name
  {8d23ddae-0497-431d-8272-d0a1ac5e8efe}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4719c08e-5ef6-49c8-81c5-2acbf6620932}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {49955276-2ce1-4557-9e14-fdb6bd4286a4}, !- Handle
  {5b9a60e2-f629-40e8-8fd3-40802a9cfe9b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.12500000000001,                       !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-03-01 01:59:56 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-03-01 01:59:56 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8d23ddae-0497-431d-8272-d0a1ac5e8efe}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b9a35667-e4a2-4a64-998e-26bbf741e96b}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a604c5d6-b9b1-4987-bb20-2abdf6604160}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Occ Sch Friday Rule, !- Name
  {5b9a60e2-f629-40e8-8fd3-40802a9cfe9b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {667861d6-51b9-439c-a366-3ae087bb1a79}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {667861d6-51b9-439c-a366-3ae087bb1a79}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Occ Sch Friday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f1acfcb3-deca-4a0b-9d2b-ddaff0d64ccd}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {5b9a60e2-f629-40e8-8fd3-40802a9cfe9b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a6ab0cae-e4ee-44a0-9335-f515f5bd3bd9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a6ab0cae-e4ee-44a0-9335-f515f5bd3bd9}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  59,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {09f7ad68-4c52-4933-95ca-78ad9c352159}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {5b9a60e2-f629-40e8-8fd3-40802a9cfe9b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2e50441f-659a-4e1e-9662-282500a6e788}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2e50441f-659a-4e1e-9662-282500a6e788}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {390e5d61-a1cc-4969-8c96-8ea08b9b8748}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeAendbStoryGroundPSZACmaxOASch, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {5bc93143-de48-4b43-99bd-3a5613bb7753}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5bc93143-de48-4b43-99bd-3a5613bb7753}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeAendbStoryGroundPSZACmaxOASchDefault, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d4446bcd-597e-4f28-aae5-cbf5f8720730}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Occ Sch, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  {14359b43-543c-480e-8c48-bc9b180da7ba}, !- Default Day Schedule Name
  {09131530-1413-4a1a-8857-b584f4c2adb7}, !- Summer Design Day Schedule Name
  {7eb15441-7e87-412c-b3ee-7c854d2c03da}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {14359b43-543c-480e-8c48-bc9b180da7ba}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Occ Sch Default, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {d44a33f3-7aa1-43c9-925f-da7034f166c5}, !- Handle
  {d4446bcd-597e-4f28-aae5-cbf5f8720730}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.12500000000001,                       !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-03-01 01:59:57 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-03-01 01:59:57 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7eb15441-7e87-412c-b3ee-7c854d2c03da}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {09131530-1413-4a1a-8857-b584f4c2adb7}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b8988450-5b52-4b80-af88-3f5805fc29a7}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Occ Sch Friday Rule, !- Name
  {d4446bcd-597e-4f28-aae5-cbf5f8720730}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c756db0d-902d-4e71-a60d-fdec35e7f059}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c756db0d-902d-4e71-a60d-fdec35e7f059}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Occ Sch Friday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f91d20e6-1e04-4de9-aa7e-d876c2fecaba}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {d4446bcd-597e-4f28-aae5-cbf5f8720730}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {eb8df605-3bb2-4ef9-a9f1-f6c8526594a2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eb8df605-3bb2-4ef9-a9f1-f6c8526594a2}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  59,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {317c1b1a-4d60-46e8-b2cd-a2f8853639e3}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {d4446bcd-597e-4f28-aae5-cbf5f8720730}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ac2aca43-195e-4178-9184-29531728d279}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ac2aca43-195e-4178-9184-29531728d279}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {9d71e157-44b1-46aa-ac73-cec9fb2b5c69}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeAendbStoryTopPSZACmaxOASch, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {eac1b2bc-5e5a-4a64-8762-094f1d4e717e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eac1b2bc-5e5a-4a64-8762-094f1d4e717e}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeAendbStoryTopPSZACmaxOASchDefault, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {37e1e1a6-17b9-4975-9044-fe993ffe3d46}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  {e05fbf5b-d57e-4d26-bcf0-25a4dde7c0cd}, !- Default Day Schedule Name
  {c7d9f4f1-8061-4938-b365-4e6c68d33f87}, !- Summer Design Day Schedule Name
  {cca9f127-cc7c-4b3e-abd3-b455be658438}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e05fbf5b-d57e-4d26-bcf0-25a4dde7c0cd}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {0da2c586-6e41-405c-a749-ce28ec07b8ec}, !- Handle
  {37e1e1a6-17b9-4975-9044-fe993ffe3d46}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.5515823418684862,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-03-01 01:59:58 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-03-01 01:59:58 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {cca9f127-cc7c-4b3e-abd3-b455be658438}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c7d9f4f1-8061-4938-b365-4e6c68d33f87}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {46226971-317c-4c55-afdf-d25bb7000fc2}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Friday Rule, !- Name
  {37e1e1a6-17b9-4975-9044-fe993ffe3d46}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {bd3b1b8f-3dd4-48da-84f2-e165ba9c58d0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bd3b1b8f-3dd4-48da-84f2-e165ba9c58d0}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Friday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bf9d076c-dace-4776-a105-bd78e375413e}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {37e1e1a6-17b9-4975-9044-fe993ffe3d46}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8f7cdda6-beb0-4c93-8e28-6c0b68a072e7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8f7cdda6-beb0-4c93-8e28-6c0b68a072e7}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  59,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {490fc9a9-27db-46b1-8e26-4caa370b336b}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {37e1e1a6-17b9-4975-9044-fe993ffe3d46}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c71193bb-a7a1-4979-b015-9053e6912bc6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c71193bb-a7a1-4979-b015-9053e6912bc6}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {6d53ec4a-4ab5-4e1c-b9ea-71404b92aa61}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeBStoryGroundPSZACmaxOASch, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {ae9a58a8-5733-4af8-ae6c-ab61c4064878}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ae9a58a8-5733-4af8-ae6c-ab61c4064878}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeBStoryGroundPSZACmaxOASchDefault, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e7fe3ce3-c63f-4c1c-82f8-190206899e89}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Occ Sch, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  {5cd51488-abb0-4798-a361-c90f7434f4bb}, !- Default Day Schedule Name
  {a890df17-5911-433d-8bc3-9543de376aa5}, !- Summer Design Day Schedule Name
  {3bdaa7c1-727f-45ea-9a2c-24e638c5979b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5cd51488-abb0-4798-a361-c90f7434f4bb}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Occ Sch Default, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {1df522c8-7baa-48a5-9b4d-15b926f7af3a}, !- Handle
  {e7fe3ce3-c63f-4c1c-82f8-190206899e89}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.5515823418684862,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-03-01 01:59:59 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-03-01 01:59:59 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3bdaa7c1-727f-45ea-9a2c-24e638c5979b}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a890df17-5911-433d-8bc3-9543de376aa5}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {91389f7a-e7f4-4f33-b534-8875acb91332}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Occ Sch Friday Rule, !- Name
  {e7fe3ce3-c63f-4c1c-82f8-190206899e89}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1e060a54-8de7-40be-99d8-d65d0c908f5d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1e060a54-8de7-40be-99d8-d65d0c908f5d}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Occ Sch Friday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b5ef17eb-7325-444e-9382-58ba1a7e2d65}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {e7fe3ce3-c63f-4c1c-82f8-190206899e89}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3be63ade-f57f-4cfc-9e98-f8f66b48e067}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3be63ade-f57f-4cfc-9e98-f8f66b48e067}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  59,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {266db782-da01-4acc-ac7b-fc96082a7189}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {e7fe3ce3-c63f-4c1c-82f8-190206899e89}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ed4f9c9d-51fe-4685-b3ef-5237e87e8830}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ed4f9c9d-51fe-4685-b3ef-5237e87e8830}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {fe1c6fda-5234-4897-878f-68cfe7f6131c}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeBStoryTopPSZACmaxOASch, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {dc4ca090-fa42-447e-a9b5-d1e2677e64e1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dc4ca090-fa42-447e-a9b5-d1e2677e64e1}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeBStoryTopPSZACmaxOASchDefault, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2707167f-ed9f-48b6-aae3-5c539e708a9f}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Occ Sch, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  {d45b008f-9d94-44bc-89f1-4ef12906a32c}, !- Default Day Schedule Name
  {ec352788-1023-40ef-8d84-0929073f154a}, !- Summer Design Day Schedule Name
  {95d6e8e3-7bc5-495b-80c4-e12f6a23c8c9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d45b008f-9d94-44bc-89f1-4ef12906a32c}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Occ Sch Default, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {222255d9-b46f-4a9f-a104-2c0376705785}, !- Handle
  {2707167f-ed9f-48b6-aae3-5c539e708a9f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.6996835316263128,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-03-01 01:59:59 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-03-01 01:59:59 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {95d6e8e3-7bc5-495b-80c4-e12f6a23c8c9}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ec352788-1023-40ef-8d84-0929073f154a}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8fdc5854-97e1-4d60-8c37-b29f69de79dd}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Occ Sch Friday Rule, !- Name
  {2707167f-ed9f-48b6-aae3-5c539e708a9f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8e47ac14-273e-4859-a821-5751148b0d8d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8e47ac14-273e-4859-a821-5751148b0d8d}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Occ Sch Friday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {05f3157f-cd70-4dbc-bb49-13c12bd2beed}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {2707167f-ed9f-48b6-aae3-5c539e708a9f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d913c938-3c99-40ca-a782-a95c0b524851}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d913c938-3c99-40ca-a782-a95c0b524851}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  59,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b6d910f0-e1b3-4a16-b3b8-e837eab585d4}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {2707167f-ed9f-48b6-aae3-5c539e708a9f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c32448f5-fc33-4a22-beac-becd763799f5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c32448f5-fc33-4a22-beac-becd763799f5}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {aa068a6a-b329-44a7-9764-161b51027975}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeBendaStoryGroundPSZACmaxOASch, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {19f463f4-d899-4c02-9349-c2cefad32864}; !- Default Day Schedule Name

OS:Schedule:Day,
  {19f463f4-d899-4c02-9349-c2cefad32864}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeBendaStoryGroundPSZACmaxOASchDefault, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {cf43939d-9d93-4aff-8685-b7f54f6f640f}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Occ Sch, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  {91defc99-1002-408c-913f-3c92bf8b4ee9}, !- Default Day Schedule Name
  {93a3521c-1cf7-4115-9058-f26816ea701b}, !- Summer Design Day Schedule Name
  {56ffad24-007d-400e-8515-2b506b87bee8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {91defc99-1002-408c-913f-3c92bf8b4ee9}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Occ Sch Default, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {61082d8c-89a0-4258-83a9-acfa7f26c512}, !- Handle
  {cf43939d-9d93-4aff-8685-b7f54f6f640f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.6996835316263128,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-03-01 02:00:01 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-03-01 02:00:01 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {56ffad24-007d-400e-8515-2b506b87bee8}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {93a3521c-1cf7-4115-9058-f26816ea701b}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5b46ac7a-983c-4e98-99cf-2a574d71a884}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Occ Sch Friday Rule, !- Name
  {cf43939d-9d93-4aff-8685-b7f54f6f640f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e36f1039-9879-4552-a29d-dbb68a1e634a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e36f1039-9879-4552-a29d-dbb68a1e634a}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Occ Sch Friday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f9790f5b-ec65-449b-ad5d-b9ac95024ad3}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {cf43939d-9d93-4aff-8685-b7f54f6f640f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bd75abc7-f652-4dac-b8aa-11ba849533a6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bd75abc7-f652-4dac-b8aa-11ba849533a6}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  59,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4aa7f838-a741-43be-904c-9a2aeb8a07e1}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {cf43939d-9d93-4aff-8685-b7f54f6f640f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {95cfa2b4-5f7d-4f0d-acb1-7b0073da24eb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {95cfa2b4-5f7d-4f0d-acb1-7b0073da24eb}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {da6ea692-22b6-468f-a559-f8cf3dfb9915}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeBendaStoryTopPSZACmaxOASch, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {a036b497-4a58-4761-977e-3a2a80fd1306}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a036b497-4a58-4761-977e-3a2a80fd1306}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeBendaStoryTopPSZACmaxOASchDefault, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ffbb74b1-4319-4b83-939f-824368b5f07c}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Occ Sch, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  {200aa08d-0efb-4060-b758-559362d36c4c}, !- Default Day Schedule Name
  {086a9b9d-e145-4dca-8759-0037ed374a54}, !- Summer Design Day Schedule Name
  {8044aaa7-bea1-41a3-9be7-5fd99699b63f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {200aa08d-0efb-4060-b758-559362d36c4c}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {34f35aa0-4ede-4724-9e03-6e007e748747}, !- Handle
  {ffbb74b1-4319-4b83-939f-824368b5f07c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.6996835316263146,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-03-01 02:00:01 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-03-01 02:00:01 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8044aaa7-bea1-41a3-9be7-5fd99699b63f}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {086a9b9d-e145-4dca-8759-0037ed374a54}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4515516d-54b3-4efd-a273-30c73df6f8d7}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Occ Sch Friday Rule, !- Name
  {ffbb74b1-4319-4b83-939f-824368b5f07c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2e262f00-1538-4f5f-b518-5008eddf478c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2e262f00-1538-4f5f-b518-5008eddf478c}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Occ Sch Friday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cb7efc2d-dcae-4c70-b391-885f7709267a}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {ffbb74b1-4319-4b83-939f-824368b5f07c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {436d3d52-72ed-4783-8d4c-a5c51e207695}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {436d3d52-72ed-4783-8d4c-a5c51e207695}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  59,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2f77c74a-bc09-4ce1-bf80-e78a93d0ea41}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {ffbb74b1-4319-4b83-939f-824368b5f07c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d1ed4364-09be-487c-b06e-c2655b5a9f89}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d1ed4364-09be-487c-b06e-c2655b5a9f89}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {0a3a7e7b-3f2e-4ffd-af8c-abc5b27cc56b}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeBendbStoryGroundPSZACmaxOASch, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {5a27a12e-2718-4676-a131-2238753f07bd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5a27a12e-2718-4676-a131-2238753f07bd}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeBendbStoryGroundPSZACmaxOASchDefault, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {69b1c0f9-f7a1-4336-b62f-26c5319b293e}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Occ Sch, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  {ab627eba-4284-4f56-bf9b-3c9a6f2e6925}, !- Default Day Schedule Name
  {5879e4cb-2e04-423b-9a47-bf41c10adf3c}, !- Summer Design Day Schedule Name
  {beb88702-2883-4293-9aa0-0dba091e967e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ab627eba-4284-4f56-bf9b-3c9a6f2e6925}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Occ Sch Default, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {fafbd2bf-5d11-463c-af0c-fa39ff8e5116}, !- Handle
  {69b1c0f9-f7a1-4336-b62f-26c5319b293e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.6996835316263146,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-03-01 02:00:02 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-03-01 02:00:02 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {beb88702-2883-4293-9aa0-0dba091e967e}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5879e4cb-2e04-423b-9a47-bf41c10adf3c}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f23a44d5-dda9-47f2-ad59-12cd6931215c}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Occ Sch Friday Rule, !- Name
  {69b1c0f9-f7a1-4336-b62f-26c5319b293e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0bc1b043-539f-439d-b6e2-22bf0ba6654a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0bc1b043-539f-439d-b6e2-22bf0ba6654a}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Occ Sch Friday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5d7532ce-d219-447f-9e0b-60edf88da423}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {69b1c0f9-f7a1-4336-b62f-26c5319b293e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8afb3b48-f23b-496a-bd4c-2821a02f23c1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8afb3b48-f23b-496a-bd4c-2821a02f23c1}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  59,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {528ee231-3d59-45da-9d43-6c07b9259f80}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {69b1c0f9-f7a1-4336-b62f-26c5319b293e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {abbf0ad7-4f57-4135-8cb3-3eb449d11704}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {abbf0ad7-4f57-4135-8cb3-3eb449d11704}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {79bba4a5-3d73-434e-8dc6-279715b9d10a}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeBendbStoryTopPSZACmaxOASch, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {1216ffaa-c96b-40b0-92a1-f91549ffdb08}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1216ffaa-c96b-40b0-92a1-f91549ffdb08}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeBendbStoryTopPSZACmaxOASchDefault, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {74e3e36b-2033-492d-87be-965958567fae}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Occ Sch, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  {6743f00a-fbb2-4c8c-b5ef-0693e85be1d6}, !- Default Day Schedule Name
  {6f545044-2f46-4eed-8616-1adb4da55a5e}, !- Summer Design Day Schedule Name
  {a3826903-5c66-421c-9fcc-8d11dbd67d92}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6743f00a-fbb2-4c8c-b5ef-0693e85be1d6}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {972215fb-d4b4-4c30-8bbf-c1d1dbbf7656}, !- Handle
  {74e3e36b-2033-492d-87be-965958567fae}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.6745252974394438,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-03-01 02:00:02 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-03-01 02:00:02 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a3826903-5c66-421c-9fcc-8d11dbd67d92}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6f545044-2f46-4eed-8616-1adb4da55a5e}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4817a2f1-9110-4d3b-a069-3227e9e1e246}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Occ Sch Friday Rule, !- Name
  {74e3e36b-2033-492d-87be-965958567fae}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1e6c4c98-d0ac-4856-b26a-b25d2235a48e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1e6c4c98-d0ac-4856-b26a-b25d2235a48e}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Occ Sch Friday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {865d3803-a368-4164-ba37-60548e76d54d}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {74e3e36b-2033-492d-87be-965958567fae}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {df7d9f90-7104-485c-bc3f-bc4305ab393f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {df7d9f90-7104-485c-bc3f-bc4305ab393f}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  59,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f8e5926a-afe6-43ff-8b16-3c212536de58}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {74e3e36b-2033-492d-87be-965958567fae}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8319bb15-81d0-4f73-b439-7f0c2a0917a1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8319bb15-81d0-4f73-b439-7f0c2a0917a1}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a84a2cea-cba8-482d-a9ae-d188e347f42f}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASch, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {6ad5411b-1e54-4e8b-aa92-ab95a5764b13}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6ad5411b-1e54-4e8b-aa92-ab95a5764b13}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASchDefault, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {86bbf496-670c-49f2-84b6-7240a9c6ba9a}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Occ Sch, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  {8b8d61df-cef3-4285-9877-96b012c45164}, !- Default Day Schedule Name
  {845195c5-50bb-43f2-a7a5-de0e7f300b98}, !- Summer Design Day Schedule Name
  {546a9003-8bf3-4006-b6d6-c98b4fef8378}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8b8d61df-cef3-4285-9877-96b012c45164}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Occ Sch Default, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {6a7ff975-1c15-41be-ad40-d4483c2de315}, !- Handle
  {86bbf496-670c-49f2-84b6-7240a9c6ba9a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.6745252974394438,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-03-01 02:00:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-03-01 02:00:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {546a9003-8bf3-4006-b6d6-c98b4fef8378}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {845195c5-50bb-43f2-a7a5-de0e7f300b98}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f7a43dc6-23fd-4053-99a1-b85b2dc3f404}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Occ Sch Friday Rule, !- Name
  {86bbf496-670c-49f2-84b6-7240a9c6ba9a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {86ed6e21-3746-472a-b2bd-ac46449cdf60}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {86ed6e21-3746-472a-b2bd-ac46449cdf60}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Occ Sch Friday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0dbd3eed-3486-4039-a434-46ea16535e26}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {86bbf496-670c-49f2-84b6-7240a9c6ba9a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2e879a9a-4d10-4861-ade8-0997973915c6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2e879a9a-4d10-4861-ade8-0997973915c6}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  59,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c9f6b196-ec79-46cb-b65a-d24488acb01c}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {86bbf496-670c-49f2-84b6-7240a9c6ba9a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dd5aadd8-8a81-47cb-9e5a-81d31d097b28}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dd5aadd8-8a81-47cb-9e5a-81d31d097b28}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ca501a8a-06f0-437f-aeb6-f67236d2f01d}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASch, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {25db6efa-3276-48f9-86f9-5cde5efd0a59}; !- Default Day Schedule Name

OS:Schedule:Day,
  {25db6efa-3276-48f9-86f9-5cde5efd0a59}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASchDefault, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4cc345f5-52a1-47a8-a811-0b20f8ab08fe}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Occ Sch, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  {40658be5-5080-4eb8-92d4-5e06b44f5c45}, !- Default Day Schedule Name
  {b9c073c8-fb2b-480a-939a-105ed33b2a7d}, !- Summer Design Day Schedule Name
  {534b2dd5-5a7a-49f2-8f62-4cda2f0dcfa5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {40658be5-5080-4eb8-92d4-5e06b44f5c45}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Occ Sch Default, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a8d69465-9f34-4df8-b2d2-b1dccbb88ca2}, !- Handle
  {4cc345f5-52a1-47a8-a811-0b20f8ab08fe}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1250000000000098,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-03-01 02:00:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-03-01 02:00:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {534b2dd5-5a7a-49f2-8f62-4cda2f0dcfa5}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b9c073c8-fb2b-480a-939a-105ed33b2a7d}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2d56beff-8562-4ac9-beee-e45c8a0e3637}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Occ Sch Friday Rule, !- Name
  {4cc345f5-52a1-47a8-a811-0b20f8ab08fe}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {fb0491bc-2687-4b17-bf86-a1dca1b4508b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fb0491bc-2687-4b17-bf86-a1dca1b4508b}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Occ Sch Friday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {94fd2a68-e470-45b9-bd27-ee14630d5f54}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {4cc345f5-52a1-47a8-a811-0b20f8ab08fe}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a78a00c1-427f-4f5e-bfd7-bbca4681631a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a78a00c1-427f-4f5e-bfd7-bbca4681631a}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  59,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {200fe06a-1406-47f4-92b7-4b61228024ce}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {4cc345f5-52a1-47a8-a811-0b20f8ab08fe}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4e49eede-9abc-4690-9c12-90867b3570aa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4e49eede-9abc-4690-9c12-90867b3570aa}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {192ec7a3-2baa-4c89-b7b1-fb127fa3a9da}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeCendaStoryGroundPSZACmaxOASch, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {09f1e723-33db-4c55-a2d1-ee64dab5d19b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {09f1e723-33db-4c55-a2d1-ee64dab5d19b}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeCendaStoryGroundPSZACmaxOASchDefault, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f51cb368-08a7-45a4-b2ce-427308df0651}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Occ Sch, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  {f01e2442-66ad-4424-b6df-951b26c90ae1}, !- Default Day Schedule Name
  {003f70aa-6b1a-46bc-a541-9aa252cb4679}, !- Summer Design Day Schedule Name
  {13100995-1def-42ca-82f4-cf552e060c03}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f01e2442-66ad-4424-b6df-951b26c90ae1}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Occ Sch Default, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {f87460e3-943b-4df8-9583-09a5cd6b057f}, !- Handle
  {f51cb368-08a7-45a4-b2ce-427308df0651}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1250000000000098,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-03-01 02:00:03 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-03-01 02:00:03 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {13100995-1def-42ca-82f4-cf552e060c03}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {003f70aa-6b1a-46bc-a541-9aa252cb4679}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {39a42289-37f2-4984-8981-89a91532e07e}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Occ Sch Friday Rule, !- Name
  {f51cb368-08a7-45a4-b2ce-427308df0651}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f30c4967-7fb0-4540-92d5-a1b4d8b7b401}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f30c4967-7fb0-4540-92d5-a1b4d8b7b401}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Occ Sch Friday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {63c52c86-cd6b-47bc-9aba-a230668ea42c}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {f51cb368-08a7-45a4-b2ce-427308df0651}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {131f8121-04ae-452d-bb5e-6d369dbee9db}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {131f8121-04ae-452d-bb5e-6d369dbee9db}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  59,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {34b2990f-df74-4312-8914-1fc604100ac4}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {f51cb368-08a7-45a4-b2ce-427308df0651}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {35a54e37-df9d-4d36-b89f-a07165e28e8b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {35a54e37-df9d-4d36-b89f-a07165e28e8b}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e8007ee0-57e8-44ca-aebe-ce04f3f6cc57}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeCendaStoryTopPSZACmaxOASch, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {6e33e823-062e-450b-a33f-b5b8fdab2f69}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6e33e823-062e-450b-a33f-b5b8fdab2f69}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeCendaStoryTopPSZACmaxOASchDefault, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {69062afa-a758-40ca-b636-34a195199187}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Occ Sch, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  {1a3ca160-0764-4c23-bf28-d5d3886e1cb8}, !- Default Day Schedule Name
  {76e55c0c-cb7e-4e53-9978-906848ebdb5a}, !- Summer Design Day Schedule Name
  {f49ae889-6b9a-4669-a1c6-565e6abbcca2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1a3ca160-0764-4c23-bf28-d5d3886e1cb8}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {74e5fba4-3b66-4c0c-a4ec-46287715d979}, !- Handle
  {69062afa-a758-40ca-b636-34a195199187}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1250000000000109,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-03-01 02:00:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-03-01 02:00:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f49ae889-6b9a-4669-a1c6-565e6abbcca2}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {76e55c0c-cb7e-4e53-9978-906848ebdb5a}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c6912fad-a636-4115-ab87-29a8253d4d68}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Occ Sch Friday Rule, !- Name
  {69062afa-a758-40ca-b636-34a195199187}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ca2c656f-86a2-4e15-802d-3646ec2477b2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ca2c656f-86a2-4e15-802d-3646ec2477b2}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Occ Sch Friday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8b2d3fce-8b9b-4db6-97cb-2d847b856450}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {69062afa-a758-40ca-b636-34a195199187}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {236e0e5c-83c4-49b8-a4be-0b1b6a072833}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {236e0e5c-83c4-49b8-a4be-0b1b6a072833}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  59,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5db9e336-693b-4760-91a5-24dfc54deb64}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {69062afa-a758-40ca-b636-34a195199187}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c30eb780-d252-415b-8f69-74329c417bb9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c30eb780-d252-415b-8f69-74329c417bb9}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a3854842-7461-438a-ba8a-3423aac97f5e}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeCendbStoryGroundPSZACmaxOASch, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {361e17c3-591c-4066-a1b0-aad19d37f1ce}; !- Default Day Schedule Name

OS:Schedule:Day,
  {361e17c3-591c-4066-a1b0-aad19d37f1ce}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeCendbStoryGroundPSZACmaxOASchDefault, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6893ba48-76e5-4034-a964-8b79e0fac461}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Occ Sch, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  {6c5a7333-a70a-432b-98c3-e5d472566179}, !- Default Day Schedule Name
  {0a6906c0-7100-4405-b9c6-6ba3bd09eb33}, !- Summer Design Day Schedule Name
  {1f493d8e-2338-4049-a2fb-73cb20b9607c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6c5a7333-a70a-432b-98c3-e5d472566179}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Occ Sch Default, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {9c5729f0-e5f7-4414-9326-ca86eb11ef32}, !- Handle
  {6893ba48-76e5-4034-a964-8b79e0fac461}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1250000000000109,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-03-01 02:00:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-03-01 02:00:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1f493d8e-2338-4049-a2fb-73cb20b9607c}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0a6906c0-7100-4405-b9c6-6ba3bd09eb33}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4e45c87c-5313-4b98-ac8d-91235f88d02b}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Occ Sch Friday Rule, !- Name
  {6893ba48-76e5-4034-a964-8b79e0fac461}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {15aba397-9bff-4d1e-bca6-3faac75a4183}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {15aba397-9bff-4d1e-bca6-3faac75a4183}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Occ Sch Friday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ccf1e1a0-ed2e-4169-abc6-683f68970358}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {6893ba48-76e5-4034-a964-8b79e0fac461}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1faef46b-ee7a-40b2-816c-b9b4b4a99a07}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1faef46b-ee7a-40b2-816c-b9b4b4a99a07}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  59,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c2487968-03a2-4096-b531-ca7010440ca5}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {6893ba48-76e5-4034-a964-8b79e0fac461}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ee4f88f1-ed4e-4db5-8c74-b6a6e59a5ce4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ee4f88f1-ed4e-4db5-8c74-b6a6e59a5ce4}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {b1270d03-0868-4a1a-b97d-0463e1986541}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeCendbStoryTopPSZACmaxOASch, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {47992cd1-b061-463f-aa88-c165fa2ac03e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {47992cd1-b061-463f-aa88-c165fa2ac03e}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeCendbStoryTopPSZACmaxOASchDefault, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Curve:Biquadratic,
  {50d627fd-9be8-4d6f-9201-0719c43ae86f}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {de1eef17-e911-4d24-ac13-56078f3ab33f}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c537b669-8a9d-48ca-ba13-3f63980c069d}, !- Handle
  PSZ-AC DX Unitary Package EIRFT,        !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {55797e02-f990-448d-a4d1-0098db2befe7}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {462f607e-917c-4359-8e58-2613d8d3f2bc}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR,          !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Material,
  {e5c6f802-e1f3-445a-a83f-d649a5b0169f}, !- Handle
  Std Wood 6inch 2,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {091461c0-70d5-4b0a-9947-b5454f97a5e2}, !- Handle
  InteriorFurnishings 2,                  !- Name
  ,                                       !- Surface Rendering Name
  {e5c6f802-e1f3-445a-a83f-d649a5b0169f}; !- Layer 1

OS:InternalMass:Definition,
  {a6df5072-db1d-4e60-9c77-42ace750a2dc}, !- Handle
  Internal Mass Definition 3,             !- Name
  {091461c0-70d5-4b0a-9947-b5454f97a5e2}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {bc9bb0a6-3470-4347-b142-b723c255db9e}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story Top Mass, !- Name
  {a6df5072-db1d-4e60-9c77-42ace750a2dc}, !- Internal Mass Definition Name
  {49b33171-a337-4886-9131-41172c3d2ca9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {652583f8-e13a-49da-b56b-6a109b4d5d35}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story Top Mass, !- Name
  {a6df5072-db1d-4e60-9c77-42ace750a2dc}, !- Internal Mass Definition Name
  {695f259c-95c5-441d-849c-789b55a3fff8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {21459ef1-e340-4bda-8102-0ef2c22c920e}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story Top Mass, !- Name
  {a6df5072-db1d-4e60-9c77-42ace750a2dc}, !- Internal Mass Definition Name
  {dd51b4cf-17a0-4d93-8d83-042a08052899}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b54fa8c2-cdd4-4a62-b966-3a0cf95eade1}, !- Handle
  Office WholeBuilding - Md Office B  - Story Top Mass, !- Name
  {a6df5072-db1d-4e60-9c77-42ace750a2dc}, !- Internal Mass Definition Name
  {0b5d807a-05d4-460b-a08b-d2604ae4fc22}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ac60d2c9-1919-443c-af59-f11503d0591e}, !- Handle
  Office WholeBuilding - Md Office A  - Story Top Mass, !- Name
  {a6df5072-db1d-4e60-9c77-42ace750a2dc}, !- Internal Mass Definition Name
  {f59ec0bc-f9e0-4343-965f-e8b1bea52e72}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {dae00ef2-4a41-4b01-baad-8f3f8bc04e5b}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story Ground Mass, !- Name
  {a6df5072-db1d-4e60-9c77-42ace750a2dc}, !- Internal Mass Definition Name
  {f595d9c6-406e-4bc5-86f1-ab467ed56a42}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {87846c03-36e6-4b1e-8295-1a6bee3d8f2b}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story Ground Mass, !- Name
  {a6df5072-db1d-4e60-9c77-42ace750a2dc}, !- Internal Mass Definition Name
  {6076b7c7-df13-42cf-8022-3aac3bdde9b2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3627f1a2-cec2-4cea-ab96-33dccf90044c}, !- Handle
  Office WholeBuilding - Md Office A  - Story Ground Mass, !- Name
  {a6df5072-db1d-4e60-9c77-42ace750a2dc}, !- Internal Mass Definition Name
  {a2c00b68-f55e-4185-ac0c-d4a3d2c5158e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9e801dc4-bbab-4869-88c7-dd86077cd982}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story Ground Mass, !- Name
  {a6df5072-db1d-4e60-9c77-42ace750a2dc}, !- Internal Mass Definition Name
  {20e9a397-b7a0-4823-a513-fed0bce63403}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c853151d-6f18-4747-b100-820b559fcbe6}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story Top Mass, !- Name
  {a6df5072-db1d-4e60-9c77-42ace750a2dc}, !- Internal Mass Definition Name
  {1b014aaf-ceda-4dee-aa93-2ea98be123f8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6ed3448f-6256-472c-aade-a92deba68daa}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story Ground Mass, !- Name
  {a6df5072-db1d-4e60-9c77-42ace750a2dc}, !- Internal Mass Definition Name
  {19346a9a-720a-4e62-8444-2179d8716871}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {18b25d28-86ae-4a5d-8938-d91bacd7fcca}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story Top Mass, !- Name
  {a6df5072-db1d-4e60-9c77-42ace750a2dc}, !- Internal Mass Definition Name
  {5d5fb22f-c777-489a-ac00-fed485af35a9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cc0f0816-7d3f-41cb-836c-ac983a0f65c5}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story Top Mass, !- Name
  {a6df5072-db1d-4e60-9c77-42ace750a2dc}, !- Internal Mass Definition Name
  {3b3b7027-baaa-4b2d-84bd-4a482b5893e0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {345f0658-af47-498e-bda8-d2c03322f6d1}, !- Handle
  Office WholeBuilding - Md Office C  - Story Top Mass, !- Name
  {a6df5072-db1d-4e60-9c77-42ace750a2dc}, !- Internal Mass Definition Name
  {52f678b7-5571-4599-82e7-9da935a72f4f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7d5689ad-5b21-4b2f-85c8-7b81f2678929}, !- Handle
  Office WholeBuilding - Md Office B  - Story Ground Mass, !- Name
  {a6df5072-db1d-4e60-9c77-42ace750a2dc}, !- Internal Mass Definition Name
  {46e3e6b0-fffb-43cc-974c-535871ce6d51}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e057a16a-bbd9-46ac-9fdd-cd9bf0fb83d6}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story Ground Mass, !- Name
  {a6df5072-db1d-4e60-9c77-42ace750a2dc}, !- Internal Mass Definition Name
  {3d99fb0a-891c-44fd-b0b3-0847d5f226aa}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {00bf8eb1-2d3e-47c6-a4e1-2a4eb4b61c2c}, !- Handle
  Office WholeBuilding - Md Office C  - Story Ground Mass, !- Name
  {a6df5072-db1d-4e60-9c77-42ace750a2dc}, !- Internal Mass Definition Name
  {3363729c-e6f6-4521-992c-18e1c985ec66}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4d330fb2-5f6f-4a16-a85c-146404ecec46}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story Ground Mass, !- Name
  {a6df5072-db1d-4e60-9c77-42ace750a2dc}, !- Internal Mass Definition Name
  {7c1b51ef-aab9-4fb5-912d-f4e56e025cab}, !- Space or SpaceType Name
  1;                                      !- Multiplier

