  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 87,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  60.0000000000001,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  60.0000000000001,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  60.0000000000001,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  60.0000000000001,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  60.0000000000001,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  60.0000000000001,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  60.0000000000001,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  60.0000000000001,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  60.0000000000001,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  60.0000000000001,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  60.0000000000001,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  60.0000000000001,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  60.0000000000001,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  60.0000000000001,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  60.0000000000001,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  60.0000000000001,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  60.0000000000001,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  60.0000000000001,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  60.0000000000001,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  60.0000000000001,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  60.0000000000001,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  60.0000000000001;                       !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 88,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  19.049795751634,                        !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  19.049795751634,                        !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 89,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  19.049795751634,                        !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  19.049795751634,                        !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  19.049795751634,                        !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  19.049795751634,                        !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  19.049795751634,                        !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  19.049795751634,                        !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  19.049795751634,                        !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  19.049795751634,                        !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  19.049795751634,                        !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  19.049795751634,                        !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  19.049795751634,                        !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  19.049795751634,                        !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  19.049795751634,                        !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  19.049795751634,                        !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  19.049795751634,                        !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  19.049795751634,                        !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  19.049795751634,                        !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  19.049795751634,                        !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  19.049795751634,                        !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  19.049795751634,                        !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  19.049795751634,                        !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  19.049795751634;                        !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 92,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  91.9685117102397,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  91.9685117102397,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 93,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  91.9685117102397,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  91.9685117102397,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  91.9685117102397,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  91.9685117102397,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  91.9685117102397,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  91.9685117102397,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  91.9685117102397,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  91.9685117102397,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  91.9685117102397,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  91.9685117102397,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  91.9685117102397,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  91.9685117102397,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  91.9685117102397,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  91.9685117102397,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  91.9685117102397,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  91.9685117102397,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  91.9685117102397,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  91.9685117102397,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  91.9685117102397,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  91.9685117102397,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  91.9685117102397,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  91.9685117102397;                       !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 94,                        !- Name
  Temperature Schedule Type Limits 1,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  60.0000000000001,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  60.0000000000001,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 95,                        !- Name
  Temperature Schedule Type Limits 1,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  60.0000000000001,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  60.0000000000001,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  60.0000000000001,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  60.0000000000001,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  60.0000000000001,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  60.0000000000001,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  60.0000000000001,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  60.0000000000001,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  60.0000000000001,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  60.0000000000001,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  60.0000000000001,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  60.0000000000001,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  60.0000000000001,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  60.0000000000001,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  60.0000000000001,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  60.0000000000001,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  60.0000000000001,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  60.0000000000001,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  60.0000000000001,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  60.0000000000001,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  60.0000000000001,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  60.0000000000001;                       !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 96,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 97,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.25,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.25,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.25,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.25,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.25,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.25,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.25,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.25,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.25,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.25,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.25,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.25,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.25,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.25,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Service Water Loop Temp - 140F Default, !- Name
  Temperature Schedule Type Limits 1,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Name
  Temperature Schedule Type Limits 2,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  ZoneOfficeWholeBuildingMdOfficeAendaStoryGroundPSZACmaxOASchDefault, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  ZoneOfficeWholeBuildingMdOfficeAendaStoryTopPSZACmaxOASchDefault, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  ZoneOfficeWholeBuildingMdOfficeAendbStoryGroundPSZACmaxOASchDefault, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  ZoneOfficeWholeBuildingMdOfficeAendbStoryTopPSZACmaxOASchDefault, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  ZoneOfficeWholeBuildingMdOfficeAStoryGroundPSZACmaxOASchDefault, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  ZoneOfficeWholeBuildingMdOfficeAStoryTopPSZACmaxOASchDefault, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  ZoneOfficeWholeBuildingMdOfficeBendaStoryGroundPSZACmaxOASchDefault, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  ZoneOfficeWholeBuildingMdOfficeBendaStoryTopPSZACmaxOASchDefault, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  ZoneOfficeWholeBuildingMdOfficeBendbStoryGroundPSZACmaxOASchDefault, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  ZoneOfficeWholeBuildingMdOfficeBendbStoryTopPSZACmaxOASchDefault, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  ZoneOfficeWholeBuildingMdOfficeBStoryGroundPSZACmaxOASchDefault, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  ZoneOfficeWholeBuildingMdOfficeBStoryTopPSZACmaxOASchDefault, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  ZoneOfficeWholeBuildingMdOfficeCendaStoryGroundPSZACmaxOASchDefault, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  ZoneOfficeWholeBuildingMdOfficeCendaStoryTopPSZACmaxOASchDefault, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  ZoneOfficeWholeBuildingMdOfficeCendbStoryGroundPSZACmaxOASchDefault, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  ZoneOfficeWholeBuildingMdOfficeCendbStoryTopPSZACmaxOASchDefault, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASchDefault, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASchDefault, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Week:Daily,
  Building Hours of Operation NonResidential Week Rule - Jan1-May27, !- Name
  Building Hours of Operation NonResidential Sunday, !- Sunday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Monday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Tuesday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Wednesday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Thursday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Friday Schedule:Day Name
  Building Hours of Operation NonResidential Saturday, !- Saturday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Holiday Schedule:Day Name
  Building Hours of Operation NonResidential Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Building Hours of Operation NonResidential Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- CustomDay1 Schedule:Day Name
  Building Hours of Operation NonResidential Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Building Hours of Operation NonResidential Week Rule - May28-Jun3, !- Name
  Building Hours of Operation NonResidential Sunday, !- Sunday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Monday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Tuesday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Wednesday Schedule:Day Name
  Schedule Day 72,                        !- Thursday Schedule:Day Name
  Schedule Day 73,                        !- Friday Schedule:Day Name
  Building Hours of Operation NonResidential Saturday, !- Saturday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Holiday Schedule:Day Name
  Building Hours of Operation NonResidential Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Building Hours of Operation NonResidential Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- CustomDay1 Schedule:Day Name
  Building Hours of Operation NonResidential Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Building Hours of Operation NonResidential Week Rule - Jun4-Dec31, !- Name
  Building Hours of Operation NonResidential Sunday, !- Sunday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Monday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Tuesday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Wednesday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Thursday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Friday Schedule:Day Name
  Building Hours of Operation NonResidential Saturday, !- Saturday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Holiday Schedule:Day Name
  Building Hours of Operation NonResidential Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Building Hours of Operation NonResidential Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- CustomDay1 Schedule:Day Name
  Building Hours of Operation NonResidential Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Building Hours of Operation NonResidential, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  Building Hours of Operation NonResidential Week Rule - Jan1-May27, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  5,                                      !- End Month 1
  27,                                     !- End Day 1
  Building Hours of Operation NonResidential Week Rule - May28-Jun3, !- Schedule:Week Name 2
  5,                                      !- Start Month 2
  28,                                     !- Start Day 2
  6,                                      !- End Month 2
  3,                                      !- End Day 2
  Building Hours of Operation NonResidential Week Rule - Jun4-Dec31, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  4,                                      !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  Fraction Latent - 0.05 Week Rule - Jan1-May27, !- Name
  Fraction Latent - 0.05 Default,         !- Sunday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Monday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Tuesday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Wednesday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Thursday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Friday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Saturday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Holiday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- SummerDesignDay Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- WinterDesignDay Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- CustomDay1 Schedule:Day Name
  Fraction Latent - 0.05 Default;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Fraction Latent - 0.05 Week Rule - May28-Jun3, !- Name
  Fraction Latent - 0.05 Default,         !- Sunday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Monday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Tuesday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Wednesday Schedule:Day Name
  Schedule Day 76,                        !- Thursday Schedule:Day Name
  Schedule Day 77,                        !- Friday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Saturday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Holiday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- SummerDesignDay Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- WinterDesignDay Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- CustomDay1 Schedule:Day Name
  Fraction Latent - 0.05 Default;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Fraction Latent - 0.05 Week Rule - Jun4-Dec31, !- Name
  Fraction Latent - 0.05 Default,         !- Sunday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Monday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Tuesday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Wednesday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Thursday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Friday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Saturday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Holiday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- SummerDesignDay Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- WinterDesignDay Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- CustomDay1 Schedule:Day Name
  Fraction Latent - 0.05 Default;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Latent - 0.05,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  Fraction Latent - 0.05 Week Rule - Jan1-May27, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  5,                                      !- End Month 1
  27,                                     !- End Day 1
  Fraction Latent - 0.05 Week Rule - May28-Jun3, !- Schedule:Week Name 2
  5,                                      !- Start Month 2
  28,                                     !- Start Day 2
  6,                                      !- End Month 2
  3,                                      !- End Day 2
  Fraction Latent - 0.05 Week Rule - Jun4-Dec31, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  4,                                      !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  Fraction Sensible - 0.2 Week Rule - Jan1-May27, !- Name
  Fraction Sensible - 0.2 Default,        !- Sunday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Monday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Tuesday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Wednesday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Thursday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Friday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Saturday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Holiday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- SummerDesignDay Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- WinterDesignDay Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- CustomDay1 Schedule:Day Name
  Fraction Sensible - 0.2 Default;        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Fraction Sensible - 0.2 Week Rule - May28-Jun3, !- Name
  Fraction Sensible - 0.2 Default,        !- Sunday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Monday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Tuesday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Wednesday Schedule:Day Name
  Schedule Day 122,                       !- Thursday Schedule:Day Name
  Schedule Day 123,                       !- Friday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Saturday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Holiday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- SummerDesignDay Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- WinterDesignDay Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- CustomDay1 Schedule:Day Name
  Fraction Sensible - 0.2 Default;        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Fraction Sensible - 0.2 Week Rule - Jun4-Dec31, !- Name
  Fraction Sensible - 0.2 Default,        !- Sunday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Monday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Tuesday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Wednesday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Thursday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Friday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Saturday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Holiday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- SummerDesignDay Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- WinterDesignDay Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- CustomDay1 Schedule:Day Name
  Fraction Sensible - 0.2 Default;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Sensible - 0.2,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  Fraction Sensible - 0.2 Week Rule - Jan1-May27, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  5,                                      !- End Month 1
  27,                                     !- End Day 1
  Fraction Sensible - 0.2 Week Rule - May28-Jun3, !- Schedule:Week Name 2
  5,                                      !- Start Month 2
  28,                                     !- Start Day 2
  6,                                      !- End Month 2
  3,                                      !- End Day 2
  Fraction Sensible - 0.2 Week Rule - Jun4-Dec31, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  4,                                      !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  Hot Water Loop Temp - 180F Week Rule - Jan1-May27, !- Name
  Hot Water Loop Temp - 180F Default,     !- Sunday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Monday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Tuesday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Wednesday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Thursday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Friday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Saturday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Holiday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- SummerDesignDay Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- WinterDesignDay Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- CustomDay1 Schedule:Day Name
  Hot Water Loop Temp - 180F Default;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Hot Water Loop Temp - 180F Week Rule - May28-Jun3, !- Name
  Hot Water Loop Temp - 180F Default,     !- Sunday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Monday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Tuesday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Wednesday Schedule:Day Name
  Schedule Day 84,                        !- Thursday Schedule:Day Name
  Schedule Day 85,                        !- Friday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Saturday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Holiday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- SummerDesignDay Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- WinterDesignDay Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- CustomDay1 Schedule:Day Name
  Hot Water Loop Temp - 180F Default;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Hot Water Loop Temp - 180F Week Rule - Jun4-Dec31, !- Name
  Hot Water Loop Temp - 180F Default,     !- Sunday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Monday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Tuesday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Wednesday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Thursday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Friday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Saturday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Holiday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- SummerDesignDay Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- WinterDesignDay Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- CustomDay1 Schedule:Day Name
  Hot Water Loop Temp - 180F Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hot Water Loop Temp - 180F,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  Hot Water Loop Temp - 180F Week Rule - Jan1-May27, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  5,                                      !- End Month 1
  27,                                     !- End Day 1
  Hot Water Loop Temp - 180F Week Rule - May28-Jun3, !- Schedule:Week Name 2
  5,                                      !- Start Month 2
  28,                                     !- Start Day 2
  6,                                      !- End Month 2
  3,                                      !- End Day 2
  Hot Water Loop Temp - 180F Week Rule - Jun4-Dec31, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  4,                                      !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  Mixed Water At Faucet Temp - 140F Week Rule - Jan1-May27, !- Name
  Mixed Water At Faucet Temp - 140F Default, !- Sunday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Monday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Tuesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Wednesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Thursday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Friday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Saturday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Holiday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- SummerDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- WinterDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- CustomDay1 Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Mixed Water At Faucet Temp - 140F Week Rule - May28-Jun3, !- Name
  Mixed Water At Faucet Temp - 140F Default, !- Sunday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Monday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Tuesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Wednesday Schedule:Day Name
  Schedule Day 86,                        !- Thursday Schedule:Day Name
  Schedule Day 87,                        !- Friday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Saturday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Holiday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- SummerDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- WinterDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- CustomDay1 Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Mixed Water At Faucet Temp - 140F Week Rule - Jun4-Dec31, !- Name
  Mixed Water At Faucet Temp - 140F Default, !- Sunday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Monday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Tuesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Wednesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Thursday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Friday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Saturday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Holiday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- SummerDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- WinterDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- CustomDay1 Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mixed Water At Faucet Temp - 140F,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  Mixed Water At Faucet Temp - 140F Week Rule - Jan1-May27, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  5,                                      !- End Month 1
  27,                                     !- End Day 1
  Mixed Water At Faucet Temp - 140F Week Rule - May28-Jun3, !- Schedule:Week Name 2
  5,                                      !- Start Month 2
  28,                                     !- Start Day 2
  6,                                      !- End Month 2
  3,                                      !- End Day 2
  Mixed Water At Faucet Temp - 140F Week Rule - Jun4-Dec31, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  4,                                      !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-May27, !- Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Sunday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Monday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Tuesday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Wednesday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Thursday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Friday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Saturday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Holiday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- SummerDesignDay Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- WinterDesignDay Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- CustomDay1 Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Week Rule - May28-Jun3, !- Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Sunday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Monday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Tuesday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Wednesday Schedule:Day Name
  Schedule Day 104,                       !- Thursday Schedule:Day Name
  Schedule Day 105,                       !- Friday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Saturday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Holiday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- SummerDesignDay Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- WinterDesignDay Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- CustomDay1 Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jun4-Dec31, !- Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Sunday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Monday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Tuesday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Wednesday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Thursday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Friday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Saturday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Holiday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- SummerDesignDay Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- WinterDesignDay Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- CustomDay1 Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-May27, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  5,                                      !- End Month 1
  27,                                     !- End Day 1
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Week Rule - May28-Jun3, !- Schedule:Week Name 2
  5,                                      !- Start Month 2
  28,                                     !- Start Day 2
  6,                                      !- End Month 2
  3,                                      !- End Day 2
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jun4-Dec31, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  4,                                      !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  OfficeMedium BLDG_SWH_SCH Week Rule - Jan1-May27, !- Name
  OfficeMedium BLDG_SWH_SCH Default,      !- Sunday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH Default,      !- Holiday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH Default,      !- CustomDay1 Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH Default;      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeMedium BLDG_SWH_SCH Week Rule - May28-Jun3, !- Name
  OfficeMedium BLDG_SWH_SCH Default,      !- Sunday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  Schedule Day 108,                       !- Thursday Schedule:Day Name
  Schedule Day 109,                       !- Friday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH Default,      !- Holiday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH Default,      !- CustomDay1 Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH Default;      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeMedium BLDG_SWH_SCH Week Rule - Jun4-Dec31, !- Name
  OfficeMedium BLDG_SWH_SCH Default,      !- Sunday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH Default,      !- Holiday Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH Default,      !- CustomDay1 Schedule:Day Name
  OfficeMedium BLDG_SWH_SCH Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium BLDG_SWH_SCH,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeMedium BLDG_SWH_SCH Week Rule - Jan1-May27, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  5,                                      !- End Month 1
  27,                                     !- End Day 1
  OfficeMedium BLDG_SWH_SCH Week Rule - May28-Jun3, !- Schedule:Week Name 2
  5,                                      !- Start Month 2
  28,                                     !- Start Day 2
  6,                                      !- End Month 2
  3,                                      !- End Day 2
  OfficeMedium BLDG_SWH_SCH Week Rule - Jun4-Dec31, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  4,                                      !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  OfficeMedium INFIL_SCH_PNNL Week Rule - Jan1-May27, !- Name
  OfficeMedium INFIL_SCH_PNNL Default,    !- Sunday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL Default,    !- Holiday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL Default,    !- CustomDay1 Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL Default;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeMedium INFIL_SCH_PNNL Week Rule - May28-Jun3, !- Name
  OfficeMedium INFIL_SCH_PNNL Default,    !- Sunday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  Schedule Day 96,                        !- Thursday Schedule:Day Name
  Schedule Day 97,                        !- Friday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL Default,    !- Holiday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL Default,    !- CustomDay1 Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL Default;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeMedium INFIL_SCH_PNNL Week Rule - Jun4-Dec31, !- Name
  OfficeMedium INFIL_SCH_PNNL Default,    !- Sunday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL Default,    !- Holiday Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL Default,    !- CustomDay1 Schedule:Day Name
  OfficeMedium INFIL_SCH_PNNL Default;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeMedium INFIL_SCH_PNNL,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeMedium INFIL_SCH_PNNL Week Rule - Jan1-May27, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  5,                                      !- End Month 1
  27,                                     !- End Day 1
  OfficeMedium INFIL_SCH_PNNL Week Rule - May28-Jun3, !- Schedule:Week Name 2
  5,                                      !- Start Month 2
  28,                                     !- Start Day 2
  6,                                      !- End Month 2
  3,                                      !- End Day 2
  OfficeMedium INFIL_SCH_PNNL Week Rule - Jun4-Dec31, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  4,                                      !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  OfficeSmall ACTIVITY_SCH Week Rule - Jan1-May27, !- Name
  autogen OfficeSmall ACTIVITY_SCH 1_day_sch, !- Sunday Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default,       !- Monday Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default,       !- Tuesday Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default,       !- Wednesday Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default,       !- Thursday Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default,       !- Friday Schedule:Day Name
  autogen OfficeSmall ACTIVITY_SCH 0_day_sch, !- Saturday Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default,       !- Holiday Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default,       !- CustomDay1 Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeSmall ACTIVITY_SCH Week Rule - May28-Jun3, !- Name
  autogen OfficeSmall ACTIVITY_SCH 1_day_sch, !- Sunday Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default,       !- Monday Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default,       !- Tuesday Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default,       !- Wednesday Schedule:Day Name
  Schedule Day 118,                       !- Thursday Schedule:Day Name
  Schedule Day 119,                       !- Friday Schedule:Day Name
  autogen OfficeSmall ACTIVITY_SCH 0_day_sch, !- Saturday Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default,       !- Holiday Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default,       !- CustomDay1 Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeSmall ACTIVITY_SCH Week Rule - Jun4-Dec31, !- Name
  autogen OfficeSmall ACTIVITY_SCH 1_day_sch, !- Sunday Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default,       !- Monday Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default,       !- Tuesday Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default,       !- Wednesday Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default,       !- Thursday Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default,       !- Friday Schedule:Day Name
  autogen OfficeSmall ACTIVITY_SCH 0_day_sch, !- Saturday Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default,       !- Holiday Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default,       !- CustomDay1 Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeSmall ACTIVITY_SCH,               !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  OfficeSmall ACTIVITY_SCH Week Rule - Jan1-May27, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  5,                                      !- End Month 1
  27,                                     !- End Day 1
  OfficeSmall ACTIVITY_SCH Week Rule - May28-Jun3, !- Schedule:Week Name 2
  5,                                      !- Start Month 2
  28,                                     !- Start Day 2
  6,                                      !- End Month 2
  3,                                      !- End Day 2
  OfficeSmall ACTIVITY_SCH Week Rule - Jun4-Dec31, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  4,                                      !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  OfficeSmall BLDG_EQUIP_SCH_2013 Week Rule - Jan1-May27, !- Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- Monday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- Tuesday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- Wednesday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- Thursday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- Friday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- Holiday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeSmall BLDG_EQUIP_SCH_2013 Week Rule - May28-Jun3, !- Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- Monday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- Tuesday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- Wednesday Schedule:Day Name
  Schedule Day 106,                       !- Thursday Schedule:Day Name
  Schedule Day 107,                       !- Friday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- Holiday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeSmall BLDG_EQUIP_SCH_2013 Week Rule - Jun4-Dec31, !- Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- Monday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- Tuesday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- Wednesday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- Thursday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- Friday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- Holiday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeSmall BLDG_EQUIP_SCH_2013,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Week Rule - Jan1-May27, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  5,                                      !- End Month 1
  27,                                     !- End Day 1
  OfficeSmall BLDG_EQUIP_SCH_2013 Week Rule - May28-Jun3, !- Schedule:Week Name 2
  5,                                      !- Start Month 2
  28,                                     !- Start Day 2
  6,                                      !- End Month 2
  3,                                      !- End Day 2
  OfficeSmall BLDG_EQUIP_SCH_2013 Week Rule - Jun4-Dec31, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  4,                                      !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  OfficeSmall BLDG_LIGHT_SCH_2013 Week Rule - Jan1-May27, !- Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Default, !- Monday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Default, !- Tuesday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Default, !- Wednesday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Default, !- Thursday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Default, !- Friday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Default, !- Holiday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeSmall BLDG_LIGHT_SCH_2013 Week Rule - May28-Jun3, !- Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Default, !- Monday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Default, !- Tuesday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Default, !- Wednesday Schedule:Day Name
  Schedule Day 124,                       !- Thursday Schedule:Day Name
  Schedule Day 125,                       !- Friday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Default, !- Holiday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeSmall BLDG_LIGHT_SCH_2013 Week Rule - Jun4-Dec31, !- Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Default, !- Monday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Default, !- Tuesday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Default, !- Wednesday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Default, !- Thursday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Default, !- Friday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Default, !- Holiday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeSmall BLDG_LIGHT_SCH_2013,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Week Rule - Jan1-May27, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  5,                                      !- End Month 1
  27,                                     !- End Day 1
  OfficeSmall BLDG_LIGHT_SCH_2013 Week Rule - May28-Jun3, !- Schedule:Week Name 2
  5,                                      !- Start Month 2
  28,                                     !- Start Day 2
  6,                                      !- End Month 2
  3,                                      !- End Day 2
  OfficeSmall BLDG_LIGHT_SCH_2013 Week Rule - Jun4-Dec31, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  4,                                      !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  OfficeSmall BLDG_OCC_SCH Week Rule - Jan1-May27, !- Name
  autogen OfficeSmall BLDG_OCC_SCH 1_day_sch, !- Sunday Schedule:Day Name
  OfficeSmall BLDG_OCC_SCH Default,       !- Monday Schedule:Day Name
  OfficeSmall BLDG_OCC_SCH Default,       !- Tuesday Schedule:Day Name
  OfficeSmall BLDG_OCC_SCH Default,       !- Wednesday Schedule:Day Name
  OfficeSmall BLDG_OCC_SCH Default,       !- Thursday Schedule:Day Name
  OfficeSmall BLDG_OCC_SCH Default,       !- Friday Schedule:Day Name
  autogen OfficeSmall BLDG_OCC_SCH 0_day_sch, !- Saturday Schedule:Day Name
  OfficeSmall BLDG_OCC_SCH Default,       !- Holiday Schedule:Day Name
  OfficeSmall BLDG_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall BLDG_OCC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall BLDG_OCC_SCH Default,       !- CustomDay1 Schedule:Day Name
  OfficeSmall BLDG_OCC_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeSmall BLDG_OCC_SCH Week Rule - May28-Jun3, !- Name
  autogen OfficeSmall BLDG_OCC_SCH 1_day_sch, !- Sunday Schedule:Day Name
  OfficeSmall BLDG_OCC_SCH Default,       !- Monday Schedule:Day Name
  OfficeSmall BLDG_OCC_SCH Default,       !- Tuesday Schedule:Day Name
  OfficeSmall BLDG_OCC_SCH Default,       !- Wednesday Schedule:Day Name
  Schedule Day 70,                        !- Thursday Schedule:Day Name
  Schedule Day 71,                        !- Friday Schedule:Day Name
  autogen OfficeSmall BLDG_OCC_SCH 0_day_sch, !- Saturday Schedule:Day Name
  OfficeSmall BLDG_OCC_SCH Default,       !- Holiday Schedule:Day Name
  OfficeSmall BLDG_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall BLDG_OCC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall BLDG_OCC_SCH Default,       !- CustomDay1 Schedule:Day Name
  OfficeSmall BLDG_OCC_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeSmall BLDG_OCC_SCH Week Rule - Jun4-Dec31, !- Name
  autogen OfficeSmall BLDG_OCC_SCH 1_day_sch, !- Sunday Schedule:Day Name
  OfficeSmall BLDG_OCC_SCH Default,       !- Monday Schedule:Day Name
  OfficeSmall BLDG_OCC_SCH Default,       !- Tuesday Schedule:Day Name
  OfficeSmall BLDG_OCC_SCH Default,       !- Wednesday Schedule:Day Name
  OfficeSmall BLDG_OCC_SCH Default,       !- Thursday Schedule:Day Name
  OfficeSmall BLDG_OCC_SCH Default,       !- Friday Schedule:Day Name
  autogen OfficeSmall BLDG_OCC_SCH 0_day_sch, !- Saturday Schedule:Day Name
  OfficeSmall BLDG_OCC_SCH Default,       !- Holiday Schedule:Day Name
  OfficeSmall BLDG_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall BLDG_OCC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall BLDG_OCC_SCH Default,       !- CustomDay1 Schedule:Day Name
  OfficeSmall BLDG_OCC_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeSmall BLDG_OCC_SCH,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeSmall BLDG_OCC_SCH Week Rule - Jan1-May27, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  5,                                      !- End Month 1
  27,                                     !- End Day 1
  OfficeSmall BLDG_OCC_SCH Week Rule - May28-Jun3, !- Schedule:Week Name 2
  5,                                      !- Start Month 2
  28,                                     !- Start Day 2
  6,                                      !- End Month 2
  3,                                      !- End Day 2
  OfficeSmall BLDG_OCC_SCH Week Rule - Jun4-Dec31, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  4,                                      !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-May27, !- Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Sunday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Monday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Tuesday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Wednesday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Thursday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Friday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Saturday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Holiday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Week Rule - May28-Jun3, !- Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Sunday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Monday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Tuesday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Wednesday Schedule:Day Name
  Schedule Day 92,                        !- Thursday Schedule:Day Name
  Schedule Day 93,                        !- Friday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Saturday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Holiday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Week Rule - Jun4-Dec31, !- Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Sunday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Monday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Tuesday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Wednesday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Thursday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Friday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Saturday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Holiday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-May27, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  5,                                      !- End Month 1
  27,                                     !- End Day 1
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Week Rule - May28-Jun3, !- Schedule:Week Name 2
  5,                                      !- Start Month 2
  28,                                     !- Start Day 2
  6,                                      !- End Month 2
  3,                                      !- End Day 2
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Week Rule - Jun4-Dec31, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  4,                                      !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  OfficeSmall Exterior_lighting_schedule_a Week Rule - Jan1-May27, !- Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Sunday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Monday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Tuesday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Wednesday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Thursday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Friday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Saturday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Holiday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeSmall Exterior_lighting_schedule_a Week Rule - May28-Jun3, !- Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Sunday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Monday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Tuesday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Wednesday Schedule:Day Name
  Schedule Day 50,                        !- Thursday Schedule:Day Name
  Schedule Day 51,                        !- Friday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Saturday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Holiday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeSmall Exterior_lighting_schedule_a Week Rule - Jun4-Dec31, !- Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Sunday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Monday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Tuesday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Wednesday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Thursday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Friday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Saturday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Holiday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeSmall Exterior_lighting_schedule_a, !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeSmall Exterior_lighting_schedule_a Week Rule - Jan1-May27, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  5,                                      !- End Month 1
  27,                                     !- End Day 1
  OfficeSmall Exterior_lighting_schedule_a Week Rule - May28-Jun3, !- Schedule:Week Name 2
  5,                                      !- Start Month 2
  28,                                     !- Start Day 2
  6,                                      !- End Month 2
  3,                                      !- End Day 2
  OfficeSmall Exterior_lighting_schedule_a Week Rule - Jun4-Dec31, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  4,                                      !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  OfficeSmall Exterior_lighting_schedule_b Week Rule - Jan1-May27, !- Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Sunday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Monday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Tuesday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Wednesday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Thursday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Friday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Saturday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Holiday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeSmall Exterior_lighting_schedule_b Week Rule - May28-Jun3, !- Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Sunday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Monday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Tuesday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Wednesday Schedule:Day Name
  Schedule Day 82,                        !- Thursday Schedule:Day Name
  Schedule Day 83,                        !- Friday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Saturday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Holiday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeSmall Exterior_lighting_schedule_b Week Rule - Jun4-Dec31, !- Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Sunday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Monday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Tuesday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Wednesday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Thursday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Friday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Saturday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Holiday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeSmall Exterior_lighting_schedule_b, !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeSmall Exterior_lighting_schedule_b Week Rule - Jan1-May27, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  5,                                      !- End Month 1
  27,                                     !- End Day 1
  OfficeSmall Exterior_lighting_schedule_b Week Rule - May28-Jun3, !- Schedule:Week Name 2
  5,                                      !- Start Month 2
  28,                                     !- Start Day 2
  6,                                      !- End Month 2
  3,                                      !- End Day 2
  OfficeSmall Exterior_lighting_schedule_b Week Rule - Jun4-Dec31, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  4,                                      !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-May27, !- Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Sunday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Monday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Tuesday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Wednesday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Thursday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Friday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Saturday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Holiday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Week Rule - May28-Jun3, !- Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Sunday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Monday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Tuesday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Wednesday Schedule:Day Name
  Schedule Day 88,                        !- Thursday Schedule:Day Name
  Schedule Day 89,                        !- Friday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Saturday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Holiday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Week Rule - Jun4-Dec31, !- Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Sunday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Monday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Tuesday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Wednesday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Thursday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Friday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Saturday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Holiday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-May27, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  5,                                      !- End Month 1
  27,                                     !- End Day 1
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Week Rule - May28-Jun3, !- Schedule:Week Name 2
  5,                                      !- Start Month 2
  28,                                     !- Start Day 2
  6,                                      !- End Month 2
  3,                                      !- End Day 2
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Week Rule - Jun4-Dec31, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  4,                                      !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  Service Water Loop Temp - 140F Week Rule - Jan1-May27, !- Name
  Service Water Loop Temp - 140F Default, !- Sunday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Monday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Tuesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Wednesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Thursday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Friday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Saturday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Holiday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- SummerDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- WinterDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- CustomDay1 Schedule:Day Name
  Service Water Loop Temp - 140F Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Service Water Loop Temp - 140F Week Rule - May28-Jun3, !- Name
  Service Water Loop Temp - 140F Default, !- Sunday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Monday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Tuesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Wednesday Schedule:Day Name
  Schedule Day 94,                        !- Thursday Schedule:Day Name
  Schedule Day 95,                        !- Friday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Saturday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Holiday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- SummerDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- WinterDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- CustomDay1 Schedule:Day Name
  Service Water Loop Temp - 140F Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Service Water Loop Temp - 140F Week Rule - Jun4-Dec31, !- Name
  Service Water Loop Temp - 140F Default, !- Sunday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Monday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Tuesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Wednesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Thursday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Friday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Saturday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Holiday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- SummerDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- WinterDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- CustomDay1 Schedule:Day Name
  Service Water Loop Temp - 140F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Service Water Loop Temp - 140F,         !- Name
  Temperature Schedule Type Limits 1,     !- Schedule Type Limits Name
  Service Water Loop Temp - 140F Week Rule - Jan1-May27, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  5,                                      !- End Month 1
  27,                                     !- End Day 1
  Service Water Loop Temp - 140F Week Rule - May28-Jun3, !- Schedule:Week Name 2
  5,                                      !- Start Month 2
  28,                                     !- Start Day 2
  6,                                      !- End Month 2
  3,                                      !- End Day 2
  Service Water Loop Temp - 140F Week Rule - Jun4-Dec31, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  4,                                      !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  Water Heater Ambient Temp Schedule - 71.6f Week Rule - Jan1-May27, !- Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Sunday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Monday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Tuesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Wednesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Thursday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Friday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Saturday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Holiday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- SummerDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- WinterDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- CustomDay1 Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Water Heater Ambient Temp Schedule - 71.6f Week Rule - May28-Jun3, !- Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Sunday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Monday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Tuesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Wednesday Schedule:Day Name
  Schedule Day 78,                        !- Thursday Schedule:Day Name
  Schedule Day 79,                        !- Friday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Saturday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Holiday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- SummerDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- WinterDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- CustomDay1 Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Water Heater Ambient Temp Schedule - 71.6f Week Rule - Jun4-Dec31, !- Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Sunday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Monday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Tuesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Wednesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Thursday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Friday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Saturday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Holiday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- SummerDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- WinterDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- CustomDay1 Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Water Heater Ambient Temp Schedule - 71.6f, !- Name
  Temperature Schedule Type Limits 2,     !- Schedule Type Limits Name
  Water Heater Ambient Temp Schedule - 71.6f Week Rule - Jan1-May27, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  5,                                      !- End Month 1
  27,                                     !- End Day 1
  Water Heater Ambient Temp Schedule - 71.6f Week Rule - May28-Jun3, !- Schedule:Week Name 2
  5,                                      !- Start Month 2
  28,                                     !- Start Day 2
  6,                                      !- End Month 2
  3,                                      !- End Day 2
  Water Heater Ambient Temp Schedule - 71.6f Week Rule - Jun4-Dec31, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  4,                                      !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingMdOfficeAendaStoryGroundPSZACmaxOASch Week Rule - Jan1-May27, !- Name
  ZoneOfficeWholeBuildingMdOfficeAendaStoryGroundPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendaStoryGroundPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendaStoryGroundPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendaStoryGroundPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendaStoryGroundPSZACmaxOASchDefault, !- Thursday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendaStoryGroundPSZACmaxOASchDefault, !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendaStoryGroundPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendaStoryGroundPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendaStoryGroundPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendaStoryGroundPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendaStoryGroundPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendaStoryGroundPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingMdOfficeAendaStoryGroundPSZACmaxOASch Week Rule - May28-Jun3, !- Name
  ZoneOfficeWholeBuildingMdOfficeAendaStoryGroundPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendaStoryGroundPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendaStoryGroundPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendaStoryGroundPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  Schedule Day 60,                        !- Thursday Schedule:Day Name
  Schedule Day 61,                        !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendaStoryGroundPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendaStoryGroundPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendaStoryGroundPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendaStoryGroundPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendaStoryGroundPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendaStoryGroundPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingMdOfficeAendaStoryGroundPSZACmaxOASch Week Rule - Jun4-Dec31, !- Name
  ZoneOfficeWholeBuildingMdOfficeAendaStoryGroundPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendaStoryGroundPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendaStoryGroundPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendaStoryGroundPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendaStoryGroundPSZACmaxOASchDefault, !- Thursday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendaStoryGroundPSZACmaxOASchDefault, !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendaStoryGroundPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendaStoryGroundPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendaStoryGroundPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendaStoryGroundPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendaStoryGroundPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendaStoryGroundPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ZoneOfficeWholeBuildingMdOfficeAendaStoryGroundPSZACmaxOASch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ZoneOfficeWholeBuildingMdOfficeAendaStoryGroundPSZACmaxOASch Week Rule - Jan1-May27, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  5,                                      !- End Month 1
  27,                                     !- End Day 1
  ZoneOfficeWholeBuildingMdOfficeAendaStoryGroundPSZACmaxOASch Week Rule - May28-Jun3, !- Schedule:Week Name 2
  5,                                      !- Start Month 2
  28,                                     !- Start Day 2
  6,                                      !- End Month 2
  3,                                      !- End Day 2
  ZoneOfficeWholeBuildingMdOfficeAendaStoryGroundPSZACmaxOASch Week Rule - Jun4-Dec31, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  4,                                      !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingMdOfficeAendaStoryTopPSZACmaxOASch Week Rule - Jan1-May27, !- Name
  ZoneOfficeWholeBuildingMdOfficeAendaStoryTopPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendaStoryTopPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendaStoryTopPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendaStoryTopPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendaStoryTopPSZACmaxOASchDefault, !- Thursday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendaStoryTopPSZACmaxOASchDefault, !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendaStoryTopPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendaStoryTopPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendaStoryTopPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendaStoryTopPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendaStoryTopPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendaStoryTopPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingMdOfficeAendaStoryTopPSZACmaxOASch Week Rule - May28-Jun3, !- Name
  ZoneOfficeWholeBuildingMdOfficeAendaStoryTopPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendaStoryTopPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendaStoryTopPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendaStoryTopPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  Schedule Day 38,                        !- Thursday Schedule:Day Name
  Schedule Day 39,                        !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendaStoryTopPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendaStoryTopPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendaStoryTopPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendaStoryTopPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendaStoryTopPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendaStoryTopPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingMdOfficeAendaStoryTopPSZACmaxOASch Week Rule - Jun4-Dec31, !- Name
  ZoneOfficeWholeBuildingMdOfficeAendaStoryTopPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendaStoryTopPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendaStoryTopPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendaStoryTopPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendaStoryTopPSZACmaxOASchDefault, !- Thursday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendaStoryTopPSZACmaxOASchDefault, !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendaStoryTopPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendaStoryTopPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendaStoryTopPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendaStoryTopPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendaStoryTopPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendaStoryTopPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ZoneOfficeWholeBuildingMdOfficeAendaStoryTopPSZACmaxOASch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ZoneOfficeWholeBuildingMdOfficeAendaStoryTopPSZACmaxOASch Week Rule - Jan1-May27, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  5,                                      !- End Month 1
  27,                                     !- End Day 1
  ZoneOfficeWholeBuildingMdOfficeAendaStoryTopPSZACmaxOASch Week Rule - May28-Jun3, !- Schedule:Week Name 2
  5,                                      !- Start Month 2
  28,                                     !- Start Day 2
  6,                                      !- End Month 2
  3,                                      !- End Day 2
  ZoneOfficeWholeBuildingMdOfficeAendaStoryTopPSZACmaxOASch Week Rule - Jun4-Dec31, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  4,                                      !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingMdOfficeAendbStoryGroundPSZACmaxOASch Week Rule - Jan1-May27, !- Name
  ZoneOfficeWholeBuildingMdOfficeAendbStoryGroundPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendbStoryGroundPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendbStoryGroundPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendbStoryGroundPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendbStoryGroundPSZACmaxOASchDefault, !- Thursday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendbStoryGroundPSZACmaxOASchDefault, !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendbStoryGroundPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendbStoryGroundPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendbStoryGroundPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendbStoryGroundPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendbStoryGroundPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendbStoryGroundPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingMdOfficeAendbStoryGroundPSZACmaxOASch Week Rule - May28-Jun3, !- Name
  ZoneOfficeWholeBuildingMdOfficeAendbStoryGroundPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendbStoryGroundPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendbStoryGroundPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendbStoryGroundPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  Schedule Day 52,                        !- Thursday Schedule:Day Name
  Schedule Day 53,                        !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendbStoryGroundPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendbStoryGroundPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendbStoryGroundPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendbStoryGroundPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendbStoryGroundPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendbStoryGroundPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingMdOfficeAendbStoryGroundPSZACmaxOASch Week Rule - Jun4-Dec31, !- Name
  ZoneOfficeWholeBuildingMdOfficeAendbStoryGroundPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendbStoryGroundPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendbStoryGroundPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendbStoryGroundPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendbStoryGroundPSZACmaxOASchDefault, !- Thursday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendbStoryGroundPSZACmaxOASchDefault, !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendbStoryGroundPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendbStoryGroundPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendbStoryGroundPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendbStoryGroundPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendbStoryGroundPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendbStoryGroundPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ZoneOfficeWholeBuildingMdOfficeAendbStoryGroundPSZACmaxOASch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ZoneOfficeWholeBuildingMdOfficeAendbStoryGroundPSZACmaxOASch Week Rule - Jan1-May27, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  5,                                      !- End Month 1
  27,                                     !- End Day 1
  ZoneOfficeWholeBuildingMdOfficeAendbStoryGroundPSZACmaxOASch Week Rule - May28-Jun3, !- Schedule:Week Name 2
  5,                                      !- Start Month 2
  28,                                     !- Start Day 2
  6,                                      !- End Month 2
  3,                                      !- End Day 2
  ZoneOfficeWholeBuildingMdOfficeAendbStoryGroundPSZACmaxOASch Week Rule - Jun4-Dec31, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  4,                                      !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingMdOfficeAendbStoryTopPSZACmaxOASch Week Rule - Jan1-May27, !- Name
  ZoneOfficeWholeBuildingMdOfficeAendbStoryTopPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendbStoryTopPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendbStoryTopPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendbStoryTopPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendbStoryTopPSZACmaxOASchDefault, !- Thursday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendbStoryTopPSZACmaxOASchDefault, !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendbStoryTopPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendbStoryTopPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendbStoryTopPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendbStoryTopPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendbStoryTopPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendbStoryTopPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingMdOfficeAendbStoryTopPSZACmaxOASch Week Rule - May28-Jun3, !- Name
  ZoneOfficeWholeBuildingMdOfficeAendbStoryTopPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendbStoryTopPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendbStoryTopPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendbStoryTopPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  Schedule Day 46,                        !- Thursday Schedule:Day Name
  Schedule Day 47,                        !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendbStoryTopPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendbStoryTopPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendbStoryTopPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendbStoryTopPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendbStoryTopPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendbStoryTopPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingMdOfficeAendbStoryTopPSZACmaxOASch Week Rule - Jun4-Dec31, !- Name
  ZoneOfficeWholeBuildingMdOfficeAendbStoryTopPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendbStoryTopPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendbStoryTopPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendbStoryTopPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendbStoryTopPSZACmaxOASchDefault, !- Thursday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendbStoryTopPSZACmaxOASchDefault, !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendbStoryTopPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendbStoryTopPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendbStoryTopPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendbStoryTopPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendbStoryTopPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAendbStoryTopPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ZoneOfficeWholeBuildingMdOfficeAendbStoryTopPSZACmaxOASch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ZoneOfficeWholeBuildingMdOfficeAendbStoryTopPSZACmaxOASch Week Rule - Jan1-May27, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  5,                                      !- End Month 1
  27,                                     !- End Day 1
  ZoneOfficeWholeBuildingMdOfficeAendbStoryTopPSZACmaxOASch Week Rule - May28-Jun3, !- Schedule:Week Name 2
  5,                                      !- Start Month 2
  28,                                     !- Start Day 2
  6,                                      !- End Month 2
  3,                                      !- End Day 2
  ZoneOfficeWholeBuildingMdOfficeAendbStoryTopPSZACmaxOASch Week Rule - Jun4-Dec31, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  4,                                      !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingMdOfficeAStoryGroundPSZACmaxOASch Week Rule - Jan1-May27, !- Name
  ZoneOfficeWholeBuildingMdOfficeAStoryGroundPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAStoryGroundPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAStoryGroundPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAStoryGroundPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAStoryGroundPSZACmaxOASchDefault, !- Thursday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAStoryGroundPSZACmaxOASchDefault, !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAStoryGroundPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAStoryGroundPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAStoryGroundPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAStoryGroundPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAStoryGroundPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAStoryGroundPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingMdOfficeAStoryGroundPSZACmaxOASch Week Rule - May28-Jun3, !- Name
  ZoneOfficeWholeBuildingMdOfficeAStoryGroundPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAStoryGroundPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAStoryGroundPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAStoryGroundPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  Schedule Day 114,                       !- Thursday Schedule:Day Name
  Schedule Day 115,                       !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAStoryGroundPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAStoryGroundPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAStoryGroundPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAStoryGroundPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAStoryGroundPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAStoryGroundPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingMdOfficeAStoryGroundPSZACmaxOASch Week Rule - Jun4-Dec31, !- Name
  ZoneOfficeWholeBuildingMdOfficeAStoryGroundPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAStoryGroundPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAStoryGroundPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAStoryGroundPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAStoryGroundPSZACmaxOASchDefault, !- Thursday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAStoryGroundPSZACmaxOASchDefault, !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAStoryGroundPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAStoryGroundPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAStoryGroundPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAStoryGroundPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAStoryGroundPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAStoryGroundPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ZoneOfficeWholeBuildingMdOfficeAStoryGroundPSZACmaxOASch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ZoneOfficeWholeBuildingMdOfficeAStoryGroundPSZACmaxOASch Week Rule - Jan1-May27, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  5,                                      !- End Month 1
  27,                                     !- End Day 1
  ZoneOfficeWholeBuildingMdOfficeAStoryGroundPSZACmaxOASch Week Rule - May28-Jun3, !- Schedule:Week Name 2
  5,                                      !- Start Month 2
  28,                                     !- Start Day 2
  6,                                      !- End Month 2
  3,                                      !- End Day 2
  ZoneOfficeWholeBuildingMdOfficeAStoryGroundPSZACmaxOASch Week Rule - Jun4-Dec31, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  4,                                      !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingMdOfficeAStoryTopPSZACmaxOASch Week Rule - Jan1-May27, !- Name
  ZoneOfficeWholeBuildingMdOfficeAStoryTopPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAStoryTopPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAStoryTopPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAStoryTopPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAStoryTopPSZACmaxOASchDefault, !- Thursday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAStoryTopPSZACmaxOASchDefault, !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAStoryTopPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAStoryTopPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAStoryTopPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAStoryTopPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAStoryTopPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAStoryTopPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingMdOfficeAStoryTopPSZACmaxOASch Week Rule - May28-Jun3, !- Name
  ZoneOfficeWholeBuildingMdOfficeAStoryTopPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAStoryTopPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAStoryTopPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAStoryTopPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  Schedule Day 64,                        !- Thursday Schedule:Day Name
  Schedule Day 65,                        !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAStoryTopPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAStoryTopPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAStoryTopPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAStoryTopPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAStoryTopPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAStoryTopPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingMdOfficeAStoryTopPSZACmaxOASch Week Rule - Jun4-Dec31, !- Name
  ZoneOfficeWholeBuildingMdOfficeAStoryTopPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAStoryTopPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAStoryTopPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAStoryTopPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAStoryTopPSZACmaxOASchDefault, !- Thursday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAStoryTopPSZACmaxOASchDefault, !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAStoryTopPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAStoryTopPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAStoryTopPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAStoryTopPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAStoryTopPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeAStoryTopPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ZoneOfficeWholeBuildingMdOfficeAStoryTopPSZACmaxOASch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ZoneOfficeWholeBuildingMdOfficeAStoryTopPSZACmaxOASch Week Rule - Jan1-May27, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  5,                                      !- End Month 1
  27,                                     !- End Day 1
  ZoneOfficeWholeBuildingMdOfficeAStoryTopPSZACmaxOASch Week Rule - May28-Jun3, !- Schedule:Week Name 2
  5,                                      !- Start Month 2
  28,                                     !- Start Day 2
  6,                                      !- End Month 2
  3,                                      !- End Day 2
  ZoneOfficeWholeBuildingMdOfficeAStoryTopPSZACmaxOASch Week Rule - Jun4-Dec31, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  4,                                      !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingMdOfficeBendaStoryGroundPSZACmaxOASch Week Rule - Jan1-May27, !- Name
  ZoneOfficeWholeBuildingMdOfficeBendaStoryGroundPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendaStoryGroundPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendaStoryGroundPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendaStoryGroundPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendaStoryGroundPSZACmaxOASchDefault, !- Thursday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendaStoryGroundPSZACmaxOASchDefault, !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendaStoryGroundPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendaStoryGroundPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendaStoryGroundPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendaStoryGroundPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendaStoryGroundPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendaStoryGroundPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingMdOfficeBendaStoryGroundPSZACmaxOASch Week Rule - May28-Jun3, !- Name
  ZoneOfficeWholeBuildingMdOfficeBendaStoryGroundPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendaStoryGroundPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendaStoryGroundPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendaStoryGroundPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  Schedule Day 36,                        !- Thursday Schedule:Day Name
  Schedule Day 37,                        !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendaStoryGroundPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendaStoryGroundPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendaStoryGroundPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendaStoryGroundPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendaStoryGroundPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendaStoryGroundPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingMdOfficeBendaStoryGroundPSZACmaxOASch Week Rule - Jun4-Dec31, !- Name
  ZoneOfficeWholeBuildingMdOfficeBendaStoryGroundPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendaStoryGroundPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendaStoryGroundPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendaStoryGroundPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendaStoryGroundPSZACmaxOASchDefault, !- Thursday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendaStoryGroundPSZACmaxOASchDefault, !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendaStoryGroundPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendaStoryGroundPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendaStoryGroundPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendaStoryGroundPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendaStoryGroundPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendaStoryGroundPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ZoneOfficeWholeBuildingMdOfficeBendaStoryGroundPSZACmaxOASch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ZoneOfficeWholeBuildingMdOfficeBendaStoryGroundPSZACmaxOASch Week Rule - Jan1-May27, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  5,                                      !- End Month 1
  27,                                     !- End Day 1
  ZoneOfficeWholeBuildingMdOfficeBendaStoryGroundPSZACmaxOASch Week Rule - May28-Jun3, !- Schedule:Week Name 2
  5,                                      !- Start Month 2
  28,                                     !- Start Day 2
  6,                                      !- End Month 2
  3,                                      !- End Day 2
  ZoneOfficeWholeBuildingMdOfficeBendaStoryGroundPSZACmaxOASch Week Rule - Jun4-Dec31, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  4,                                      !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingMdOfficeBendaStoryTopPSZACmaxOASch Week Rule - Jan1-May27, !- Name
  ZoneOfficeWholeBuildingMdOfficeBendaStoryTopPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendaStoryTopPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendaStoryTopPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendaStoryTopPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendaStoryTopPSZACmaxOASchDefault, !- Thursday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendaStoryTopPSZACmaxOASchDefault, !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendaStoryTopPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendaStoryTopPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendaStoryTopPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendaStoryTopPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendaStoryTopPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendaStoryTopPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingMdOfficeBendaStoryTopPSZACmaxOASch Week Rule - May28-Jun3, !- Name
  ZoneOfficeWholeBuildingMdOfficeBendaStoryTopPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendaStoryTopPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendaStoryTopPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendaStoryTopPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  Schedule Day 48,                        !- Thursday Schedule:Day Name
  Schedule Day 49,                        !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendaStoryTopPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendaStoryTopPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendaStoryTopPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendaStoryTopPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendaStoryTopPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendaStoryTopPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingMdOfficeBendaStoryTopPSZACmaxOASch Week Rule - Jun4-Dec31, !- Name
  ZoneOfficeWholeBuildingMdOfficeBendaStoryTopPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendaStoryTopPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendaStoryTopPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendaStoryTopPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendaStoryTopPSZACmaxOASchDefault, !- Thursday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendaStoryTopPSZACmaxOASchDefault, !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendaStoryTopPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendaStoryTopPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendaStoryTopPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendaStoryTopPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendaStoryTopPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendaStoryTopPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ZoneOfficeWholeBuildingMdOfficeBendaStoryTopPSZACmaxOASch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ZoneOfficeWholeBuildingMdOfficeBendaStoryTopPSZACmaxOASch Week Rule - Jan1-May27, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  5,                                      !- End Month 1
  27,                                     !- End Day 1
  ZoneOfficeWholeBuildingMdOfficeBendaStoryTopPSZACmaxOASch Week Rule - May28-Jun3, !- Schedule:Week Name 2
  5,                                      !- Start Month 2
  28,                                     !- Start Day 2
  6,                                      !- End Month 2
  3,                                      !- End Day 2
  ZoneOfficeWholeBuildingMdOfficeBendaStoryTopPSZACmaxOASch Week Rule - Jun4-Dec31, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  4,                                      !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingMdOfficeBendbStoryGroundPSZACmaxOASch Week Rule - Jan1-May27, !- Name
  ZoneOfficeWholeBuildingMdOfficeBendbStoryGroundPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendbStoryGroundPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendbStoryGroundPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendbStoryGroundPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendbStoryGroundPSZACmaxOASchDefault, !- Thursday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendbStoryGroundPSZACmaxOASchDefault, !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendbStoryGroundPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendbStoryGroundPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendbStoryGroundPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendbStoryGroundPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendbStoryGroundPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendbStoryGroundPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingMdOfficeBendbStoryGroundPSZACmaxOASch Week Rule - May28-Jun3, !- Name
  ZoneOfficeWholeBuildingMdOfficeBendbStoryGroundPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendbStoryGroundPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendbStoryGroundPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendbStoryGroundPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  Schedule Day 24,                        !- Thursday Schedule:Day Name
  Schedule Day 25,                        !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendbStoryGroundPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendbStoryGroundPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendbStoryGroundPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendbStoryGroundPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendbStoryGroundPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendbStoryGroundPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingMdOfficeBendbStoryGroundPSZACmaxOASch Week Rule - Jun4-Dec31, !- Name
  ZoneOfficeWholeBuildingMdOfficeBendbStoryGroundPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendbStoryGroundPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendbStoryGroundPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendbStoryGroundPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendbStoryGroundPSZACmaxOASchDefault, !- Thursday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendbStoryGroundPSZACmaxOASchDefault, !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendbStoryGroundPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendbStoryGroundPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendbStoryGroundPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendbStoryGroundPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendbStoryGroundPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendbStoryGroundPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ZoneOfficeWholeBuildingMdOfficeBendbStoryGroundPSZACmaxOASch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ZoneOfficeWholeBuildingMdOfficeBendbStoryGroundPSZACmaxOASch Week Rule - Jan1-May27, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  5,                                      !- End Month 1
  27,                                     !- End Day 1
  ZoneOfficeWholeBuildingMdOfficeBendbStoryGroundPSZACmaxOASch Week Rule - May28-Jun3, !- Schedule:Week Name 2
  5,                                      !- Start Month 2
  28,                                     !- Start Day 2
  6,                                      !- End Month 2
  3,                                      !- End Day 2
  ZoneOfficeWholeBuildingMdOfficeBendbStoryGroundPSZACmaxOASch Week Rule - Jun4-Dec31, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  4,                                      !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingMdOfficeBendbStoryTopPSZACmaxOASch Week Rule - Jan1-May27, !- Name
  ZoneOfficeWholeBuildingMdOfficeBendbStoryTopPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendbStoryTopPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendbStoryTopPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendbStoryTopPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendbStoryTopPSZACmaxOASchDefault, !- Thursday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendbStoryTopPSZACmaxOASchDefault, !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendbStoryTopPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendbStoryTopPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendbStoryTopPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendbStoryTopPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendbStoryTopPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendbStoryTopPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingMdOfficeBendbStoryTopPSZACmaxOASch Week Rule - May28-Jun3, !- Name
  ZoneOfficeWholeBuildingMdOfficeBendbStoryTopPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendbStoryTopPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendbStoryTopPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendbStoryTopPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  Schedule Day 112,                       !- Thursday Schedule:Day Name
  Schedule Day 113,                       !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendbStoryTopPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendbStoryTopPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendbStoryTopPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendbStoryTopPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendbStoryTopPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendbStoryTopPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingMdOfficeBendbStoryTopPSZACmaxOASch Week Rule - Jun4-Dec31, !- Name
  ZoneOfficeWholeBuildingMdOfficeBendbStoryTopPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendbStoryTopPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendbStoryTopPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendbStoryTopPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendbStoryTopPSZACmaxOASchDefault, !- Thursday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendbStoryTopPSZACmaxOASchDefault, !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendbStoryTopPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendbStoryTopPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendbStoryTopPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendbStoryTopPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendbStoryTopPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBendbStoryTopPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ZoneOfficeWholeBuildingMdOfficeBendbStoryTopPSZACmaxOASch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ZoneOfficeWholeBuildingMdOfficeBendbStoryTopPSZACmaxOASch Week Rule - Jan1-May27, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  5,                                      !- End Month 1
  27,                                     !- End Day 1
  ZoneOfficeWholeBuildingMdOfficeBendbStoryTopPSZACmaxOASch Week Rule - May28-Jun3, !- Schedule:Week Name 2
  5,                                      !- Start Month 2
  28,                                     !- Start Day 2
  6,                                      !- End Month 2
  3,                                      !- End Day 2
  ZoneOfficeWholeBuildingMdOfficeBendbStoryTopPSZACmaxOASch Week Rule - Jun4-Dec31, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  4,                                      !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingMdOfficeBStoryGroundPSZACmaxOASch Week Rule - Jan1-May27, !- Name
  ZoneOfficeWholeBuildingMdOfficeBStoryGroundPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBStoryGroundPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBStoryGroundPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBStoryGroundPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBStoryGroundPSZACmaxOASchDefault, !- Thursday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBStoryGroundPSZACmaxOASchDefault, !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBStoryGroundPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBStoryGroundPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBStoryGroundPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBStoryGroundPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBStoryGroundPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBStoryGroundPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingMdOfficeBStoryGroundPSZACmaxOASch Week Rule - May28-Jun3, !- Name
  ZoneOfficeWholeBuildingMdOfficeBStoryGroundPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBStoryGroundPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBStoryGroundPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBStoryGroundPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  Schedule Day 40,                        !- Thursday Schedule:Day Name
  Schedule Day 41,                        !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBStoryGroundPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBStoryGroundPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBStoryGroundPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBStoryGroundPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBStoryGroundPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBStoryGroundPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingMdOfficeBStoryGroundPSZACmaxOASch Week Rule - Jun4-Dec31, !- Name
  ZoneOfficeWholeBuildingMdOfficeBStoryGroundPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBStoryGroundPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBStoryGroundPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBStoryGroundPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBStoryGroundPSZACmaxOASchDefault, !- Thursday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBStoryGroundPSZACmaxOASchDefault, !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBStoryGroundPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBStoryGroundPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBStoryGroundPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBStoryGroundPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBStoryGroundPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBStoryGroundPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ZoneOfficeWholeBuildingMdOfficeBStoryGroundPSZACmaxOASch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ZoneOfficeWholeBuildingMdOfficeBStoryGroundPSZACmaxOASch Week Rule - Jan1-May27, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  5,                                      !- End Month 1
  27,                                     !- End Day 1
  ZoneOfficeWholeBuildingMdOfficeBStoryGroundPSZACmaxOASch Week Rule - May28-Jun3, !- Schedule:Week Name 2
  5,                                      !- Start Month 2
  28,                                     !- Start Day 2
  6,                                      !- End Month 2
  3,                                      !- End Day 2
  ZoneOfficeWholeBuildingMdOfficeBStoryGroundPSZACmaxOASch Week Rule - Jun4-Dec31, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  4,                                      !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingMdOfficeBStoryTopPSZACmaxOASch Week Rule - Jan1-May27, !- Name
  ZoneOfficeWholeBuildingMdOfficeBStoryTopPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBStoryTopPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBStoryTopPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBStoryTopPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBStoryTopPSZACmaxOASchDefault, !- Thursday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBStoryTopPSZACmaxOASchDefault, !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBStoryTopPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBStoryTopPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBStoryTopPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBStoryTopPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBStoryTopPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBStoryTopPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingMdOfficeBStoryTopPSZACmaxOASch Week Rule - May28-Jun3, !- Name
  ZoneOfficeWholeBuildingMdOfficeBStoryTopPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBStoryTopPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBStoryTopPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBStoryTopPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  Schedule Day 42,                        !- Thursday Schedule:Day Name
  Schedule Day 43,                        !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBStoryTopPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBStoryTopPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBStoryTopPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBStoryTopPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBStoryTopPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBStoryTopPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingMdOfficeBStoryTopPSZACmaxOASch Week Rule - Jun4-Dec31, !- Name
  ZoneOfficeWholeBuildingMdOfficeBStoryTopPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBStoryTopPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBStoryTopPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBStoryTopPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBStoryTopPSZACmaxOASchDefault, !- Thursday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBStoryTopPSZACmaxOASchDefault, !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBStoryTopPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBStoryTopPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBStoryTopPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBStoryTopPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBStoryTopPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeBStoryTopPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ZoneOfficeWholeBuildingMdOfficeBStoryTopPSZACmaxOASch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ZoneOfficeWholeBuildingMdOfficeBStoryTopPSZACmaxOASch Week Rule - Jan1-May27, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  5,                                      !- End Month 1
  27,                                     !- End Day 1
  ZoneOfficeWholeBuildingMdOfficeBStoryTopPSZACmaxOASch Week Rule - May28-Jun3, !- Schedule:Week Name 2
  5,                                      !- Start Month 2
  28,                                     !- Start Day 2
  6,                                      !- End Month 2
  3,                                      !- End Day 2
  ZoneOfficeWholeBuildingMdOfficeBStoryTopPSZACmaxOASch Week Rule - Jun4-Dec31, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  4,                                      !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingMdOfficeCendaStoryGroundPSZACmaxOASch Week Rule - Jan1-May27, !- Name
  ZoneOfficeWholeBuildingMdOfficeCendaStoryGroundPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendaStoryGroundPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendaStoryGroundPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendaStoryGroundPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendaStoryGroundPSZACmaxOASchDefault, !- Thursday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendaStoryGroundPSZACmaxOASchDefault, !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendaStoryGroundPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendaStoryGroundPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendaStoryGroundPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendaStoryGroundPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendaStoryGroundPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendaStoryGroundPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingMdOfficeCendaStoryGroundPSZACmaxOASch Week Rule - May28-Jun3, !- Name
  ZoneOfficeWholeBuildingMdOfficeCendaStoryGroundPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendaStoryGroundPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendaStoryGroundPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendaStoryGroundPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  Schedule Day 110,                       !- Thursday Schedule:Day Name
  Schedule Day 111,                       !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendaStoryGroundPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendaStoryGroundPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendaStoryGroundPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendaStoryGroundPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendaStoryGroundPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendaStoryGroundPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingMdOfficeCendaStoryGroundPSZACmaxOASch Week Rule - Jun4-Dec31, !- Name
  ZoneOfficeWholeBuildingMdOfficeCendaStoryGroundPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendaStoryGroundPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendaStoryGroundPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendaStoryGroundPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendaStoryGroundPSZACmaxOASchDefault, !- Thursday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendaStoryGroundPSZACmaxOASchDefault, !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendaStoryGroundPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendaStoryGroundPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendaStoryGroundPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendaStoryGroundPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendaStoryGroundPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendaStoryGroundPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ZoneOfficeWholeBuildingMdOfficeCendaStoryGroundPSZACmaxOASch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ZoneOfficeWholeBuildingMdOfficeCendaStoryGroundPSZACmaxOASch Week Rule - Jan1-May27, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  5,                                      !- End Month 1
  27,                                     !- End Day 1
  ZoneOfficeWholeBuildingMdOfficeCendaStoryGroundPSZACmaxOASch Week Rule - May28-Jun3, !- Schedule:Week Name 2
  5,                                      !- Start Month 2
  28,                                     !- Start Day 2
  6,                                      !- End Month 2
  3,                                      !- End Day 2
  ZoneOfficeWholeBuildingMdOfficeCendaStoryGroundPSZACmaxOASch Week Rule - Jun4-Dec31, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  4,                                      !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingMdOfficeCendaStoryTopPSZACmaxOASch Week Rule - Jan1-May27, !- Name
  ZoneOfficeWholeBuildingMdOfficeCendaStoryTopPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendaStoryTopPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendaStoryTopPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendaStoryTopPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendaStoryTopPSZACmaxOASchDefault, !- Thursday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendaStoryTopPSZACmaxOASchDefault, !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendaStoryTopPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendaStoryTopPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendaStoryTopPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendaStoryTopPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendaStoryTopPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendaStoryTopPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingMdOfficeCendaStoryTopPSZACmaxOASch Week Rule - May28-Jun3, !- Name
  ZoneOfficeWholeBuildingMdOfficeCendaStoryTopPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendaStoryTopPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendaStoryTopPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendaStoryTopPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  Schedule Day 10,                        !- Thursday Schedule:Day Name
  Schedule Day 11,                        !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendaStoryTopPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendaStoryTopPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendaStoryTopPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendaStoryTopPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendaStoryTopPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendaStoryTopPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingMdOfficeCendaStoryTopPSZACmaxOASch Week Rule - Jun4-Dec31, !- Name
  ZoneOfficeWholeBuildingMdOfficeCendaStoryTopPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendaStoryTopPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendaStoryTopPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendaStoryTopPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendaStoryTopPSZACmaxOASchDefault, !- Thursday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendaStoryTopPSZACmaxOASchDefault, !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendaStoryTopPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendaStoryTopPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendaStoryTopPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendaStoryTopPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendaStoryTopPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendaStoryTopPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ZoneOfficeWholeBuildingMdOfficeCendaStoryTopPSZACmaxOASch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ZoneOfficeWholeBuildingMdOfficeCendaStoryTopPSZACmaxOASch Week Rule - Jan1-May27, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  5,                                      !- End Month 1
  27,                                     !- End Day 1
  ZoneOfficeWholeBuildingMdOfficeCendaStoryTopPSZACmaxOASch Week Rule - May28-Jun3, !- Schedule:Week Name 2
  5,                                      !- Start Month 2
  28,                                     !- Start Day 2
  6,                                      !- End Month 2
  3,                                      !- End Day 2
  ZoneOfficeWholeBuildingMdOfficeCendaStoryTopPSZACmaxOASch Week Rule - Jun4-Dec31, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  4,                                      !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingMdOfficeCendbStoryGroundPSZACmaxOASch Week Rule - Jan1-May27, !- Name
  ZoneOfficeWholeBuildingMdOfficeCendbStoryGroundPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendbStoryGroundPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendbStoryGroundPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendbStoryGroundPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendbStoryGroundPSZACmaxOASchDefault, !- Thursday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendbStoryGroundPSZACmaxOASchDefault, !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendbStoryGroundPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendbStoryGroundPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendbStoryGroundPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendbStoryGroundPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendbStoryGroundPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendbStoryGroundPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingMdOfficeCendbStoryGroundPSZACmaxOASch Week Rule - May28-Jun3, !- Name
  ZoneOfficeWholeBuildingMdOfficeCendbStoryGroundPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendbStoryGroundPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendbStoryGroundPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendbStoryGroundPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  Schedule Day 7,                         !- Thursday Schedule:Day Name
  Schedule Day 8,                         !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendbStoryGroundPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendbStoryGroundPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendbStoryGroundPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendbStoryGroundPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendbStoryGroundPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendbStoryGroundPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingMdOfficeCendbStoryGroundPSZACmaxOASch Week Rule - Jun4-Dec31, !- Name
  ZoneOfficeWholeBuildingMdOfficeCendbStoryGroundPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendbStoryGroundPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendbStoryGroundPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendbStoryGroundPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendbStoryGroundPSZACmaxOASchDefault, !- Thursday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendbStoryGroundPSZACmaxOASchDefault, !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendbStoryGroundPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendbStoryGroundPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendbStoryGroundPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendbStoryGroundPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendbStoryGroundPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendbStoryGroundPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ZoneOfficeWholeBuildingMdOfficeCendbStoryGroundPSZACmaxOASch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ZoneOfficeWholeBuildingMdOfficeCendbStoryGroundPSZACmaxOASch Week Rule - Jan1-May27, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  5,                                      !- End Month 1
  27,                                     !- End Day 1
  ZoneOfficeWholeBuildingMdOfficeCendbStoryGroundPSZACmaxOASch Week Rule - May28-Jun3, !- Schedule:Week Name 2
  5,                                      !- Start Month 2
  28,                                     !- Start Day 2
  6,                                      !- End Month 2
  3,                                      !- End Day 2
  ZoneOfficeWholeBuildingMdOfficeCendbStoryGroundPSZACmaxOASch Week Rule - Jun4-Dec31, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  4,                                      !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingMdOfficeCendbStoryTopPSZACmaxOASch Week Rule - Jan1-May27, !- Name
  ZoneOfficeWholeBuildingMdOfficeCendbStoryTopPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendbStoryTopPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendbStoryTopPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendbStoryTopPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendbStoryTopPSZACmaxOASchDefault, !- Thursday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendbStoryTopPSZACmaxOASchDefault, !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendbStoryTopPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendbStoryTopPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendbStoryTopPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendbStoryTopPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendbStoryTopPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendbStoryTopPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingMdOfficeCendbStoryTopPSZACmaxOASch Week Rule - May28-Jun3, !- Name
  ZoneOfficeWholeBuildingMdOfficeCendbStoryTopPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendbStoryTopPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendbStoryTopPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendbStoryTopPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  Schedule Day 2,                         !- Thursday Schedule:Day Name
  Schedule Day 3,                         !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendbStoryTopPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendbStoryTopPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendbStoryTopPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendbStoryTopPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendbStoryTopPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendbStoryTopPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingMdOfficeCendbStoryTopPSZACmaxOASch Week Rule - Jun4-Dec31, !- Name
  ZoneOfficeWholeBuildingMdOfficeCendbStoryTopPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendbStoryTopPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendbStoryTopPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendbStoryTopPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendbStoryTopPSZACmaxOASchDefault, !- Thursday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendbStoryTopPSZACmaxOASchDefault, !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendbStoryTopPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendbStoryTopPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendbStoryTopPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendbStoryTopPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendbStoryTopPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCendbStoryTopPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ZoneOfficeWholeBuildingMdOfficeCendbStoryTopPSZACmaxOASch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ZoneOfficeWholeBuildingMdOfficeCendbStoryTopPSZACmaxOASch Week Rule - Jan1-May27, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  5,                                      !- End Month 1
  27,                                     !- End Day 1
  ZoneOfficeWholeBuildingMdOfficeCendbStoryTopPSZACmaxOASch Week Rule - May28-Jun3, !- Schedule:Week Name 2
  5,                                      !- Start Month 2
  28,                                     !- Start Day 2
  6,                                      !- End Month 2
  3,                                      !- End Day 2
  ZoneOfficeWholeBuildingMdOfficeCendbStoryTopPSZACmaxOASch Week Rule - Jun4-Dec31, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  4,                                      !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASch Week Rule - Jan1-May27, !- Name
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASchDefault, !- Thursday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASchDefault, !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASch Week Rule - May28-Jun3, !- Name
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  Schedule Day 16,                        !- Thursday Schedule:Day Name
  Schedule Day 17,                        !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASch Week Rule - Jun4-Dec31, !- Name
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASchDefault, !- Thursday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASchDefault, !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASch Week Rule - Jan1-May27, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  5,                                      !- End Month 1
  27,                                     !- End Day 1
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASch Week Rule - May28-Jun3, !- Schedule:Week Name 2
  5,                                      !- Start Month 2
  28,                                     !- Start Day 2
  6,                                      !- End Month 2
  3,                                      !- End Day 2
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASch Week Rule - Jun4-Dec31, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  4,                                      !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASch Week Rule - Jan1-May27, !- Name
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASchDefault, !- Thursday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASchDefault, !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASch Week Rule - May28-Jun3, !- Name
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  Schedule Day 14,                        !- Thursday Schedule:Day Name
  Schedule Day 15,                        !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASch Week Rule - Jun4-Dec31, !- Name
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASchDefault, !- Thursday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASchDefault, !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASch Week Rule - Jan1-May27, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  5,                                      !- End Month 1
  27,                                     !- End Day 1
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASch Week Rule - May28-Jun3, !- Schedule:Week Name 2
  5,                                      !- Start Month 2
  28,                                     !- Start Day 2
  6,                                      !- End Month 2
  3,                                      !- End Day 2
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASch Week Rule - Jun4-Dec31, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  4,                                      !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Supply Outlet Nodes, !- Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Demand Inlet Nodes, !- Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 6;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 6,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Supply Branches, !- Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Main Branch; !- Branch Name 1

Branch,
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC OA System, !- Component Name 1
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Supply Inlet Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Mixed Air Node, !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Unitary AC, !- Component Name 2
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Mixed Air Node, !- Component Inlet Node Name 2
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC OA System, !- Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC OA System Controller List, !- Controller List Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC OA System Controller, !- Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Relief Air Node, !- Relief Air Outlet Node Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Supply Inlet Node, !- Return Air Node Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ZoneOfficeWholeBuildingMdOfficeAStoryGroundPSZACmaxOASch, !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 1,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC OA System Outdoor Air Mixer, !- Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Outdoor Air Node, !- Outdoor Air Stream Node Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Relief Air Node, !- Relief Air Stream Node Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Mixed Air Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  Zone Office WholeBuilding - Md Office A  - Story Ground, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Outage Availability Schedule,           !- Availability Schedule Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Fan, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Occ Sch, !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Water Htg Coil, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 21kBtu/hr 14.0SEER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Supplemental Heating Coil Name
  ,                                       !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Method
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve,                 !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve,            !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Water,
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Water Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Curve:Biquadratic,
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  21.11111,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  PSZ-AC_Unitary_PackagecoolFFF,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  PSZ-AC DX Unitary Package EIRFT,        !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  21.11111,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  PSZ-AC_Unitary_PackagecoolPLR,          !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 21kBtu/hr 14.0SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.11713235489972,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Unitary Package EIRFT,        !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC_Unitary_PackagecoolPLR,          !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Zone Office WholeBuilding - Md Office A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zone Office WholeBuilding - Md Office A  - Story Ground, !- Control Zone Name
  Zone Office WholeBuilding - Md Office A  - Story Ground Zone Air Node, !- Zone Node Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Demand Inlet Node Supply Path, !- Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Demand Inlet Node, !- Inlet Node Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Return Path, !- Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 1;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Demand Outlet Node, !- Outlet Node Name
  Zone Office WholeBuilding - Md Office A  - Story Ground Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Supply Outlet Nodes, !- Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Demand Inlet Nodes, !- Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 15;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 15,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Supply Branches, !- Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Main Branch; !- Branch Name 1

Branch,
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC OA System, !- Component Name 1
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Supply Inlet Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Mixed Air Node, !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Unitary AC, !- Component Name 2
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Mixed Air Node, !- Component Inlet Node Name 2
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC OA System, !- Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC OA System Controller List, !- Controller List Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC OA System Controller, !- Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Relief Air Node, !- Relief Air Outlet Node Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Supply Inlet Node, !- Return Air Node Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ZoneOfficeWholeBuildingMdOfficeAStoryTopPSZACmaxOASch, !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 10,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC OA System Outdoor Air Mixer, !- Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Outdoor Air Node, !- Outdoor Air Stream Node Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Relief Air Node, !- Relief Air Stream Node Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Mixed Air Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  Zone Office WholeBuilding - Md Office A  - Story Top, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Outage Availability Schedule,           !- Availability Schedule Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Fan, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Occ Sch, !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Water Htg Coil, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC 1spd DX AC Clg Coil 26kBtu/hr 14.0SEER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Electric Backup Htg Coil, !- Supplemental Heating Coil Name
  ,                                       !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Method
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 9,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 9,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Water,
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Water Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Water Htg Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Water Htg Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Coil:Cooling:DX:SingleSpeed,
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC 1spd DX AC Clg Coil 26kBtu/hr 14.0SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.11713235489972,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Unitary Package EIRFT,        !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC_Unitary_PackagecoolPLR,          !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Electric Backup Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Zone Office WholeBuilding - Md Office A  - Story Top Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zone Office WholeBuilding - Md Office A  - Story Top, !- Control Zone Name
  Zone Office WholeBuilding - Md Office A  - Story Top Zone Air Node, !- Zone Node Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Demand Inlet Node Supply Path, !- Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 10;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 10,         !- Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Demand Inlet Node, !- Inlet Node Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Return Path, !- Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 10;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 10,            !- Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Demand Outlet Node, !- Outlet Node Name
  Zone Office WholeBuilding - Md Office A  - Story Top Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Supply Outlet Nodes, !- Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Demand Inlet Nodes, !- Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 7;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 7,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Supply Branches, !- Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Main Branch; !- Branch Name 1

Branch,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC OA System, !- Component Name 1
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Supply Inlet Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Mixed Air Node, !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Unitary AC, !- Component Name 2
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Mixed Air Node, !- Component Inlet Node Name 2
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC OA System, !- Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC OA System Controller List, !- Controller List Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC OA System Controller, !- Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Relief Air Node, !- Relief Air Outlet Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Supply Inlet Node, !- Return Air Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ZoneOfficeWholeBuildingMdOfficeAendaStoryGroundPSZACmaxOASch, !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 2,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC OA System Outdoor Air Mixer, !- Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Outdoor Air Node, !- Outdoor Air Stream Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Relief Air Node, !- Relief Air Stream Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Mixed Air Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  Zone Office WholeBuilding - Md Office A end_a - Story Ground, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Outage Availability Schedule,           !- Availability Schedule Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Fan, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Occ Sch, !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Water Htg Coil, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 10kBtu/hr 14.0SEER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Electric Backup Htg Coil, !- Supplemental Heating Coil Name
  ,                                       !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Method
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 1,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 1,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Water,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Water Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Coil:Cooling:DX:SingleSpeed,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 10kBtu/hr 14.0SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.11713235489972,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Unitary Package EIRFT,        !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC_Unitary_PackagecoolPLR,          !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zone Office WholeBuilding - Md Office A end_a - Story Ground, !- Control Zone Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground Zone Air Node, !- Zone Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Demand Inlet Node Supply Path, !- Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 2;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 2,          !- Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Demand Inlet Node, !- Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Return Path, !- Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 2;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 2,             !- Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Demand Outlet Node, !- Outlet Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Supply Outlet Nodes, !- Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Demand Inlet Nodes, !- Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 16;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 16,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Supply Branches, !- Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Main Branch; !- Branch Name 1

Branch,
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC OA System, !- Component Name 1
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Supply Inlet Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Mixed Air Node, !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Unitary AC, !- Component Name 2
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Mixed Air Node, !- Component Inlet Node Name 2
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC OA System, !- Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC OA System Controller List, !- Controller List Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC OA System Controller, !- Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Relief Air Node, !- Relief Air Outlet Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Supply Inlet Node, !- Return Air Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ZoneOfficeWholeBuildingMdOfficeAendaStoryTopPSZACmaxOASch, !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 11,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC OA System Outdoor Air Mixer, !- Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Outdoor Air Node, !- Outdoor Air Stream Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Relief Air Node, !- Relief Air Stream Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Mixed Air Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  Zone Office WholeBuilding - Md Office A end_a - Story Top, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Outage Availability Schedule,           !- Availability Schedule Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Fan, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Occ Sch, !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Water Htg Coil, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC 1spd DX AC Clg Coil 12kBtu/hr 14.0SEER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Electric Backup Htg Coil, !- Supplemental Heating Coil Name
  ,                                       !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Method
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 10,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 10,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Water,
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Water Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Water Htg Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Water Htg Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Coil:Cooling:DX:SingleSpeed,
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC 1spd DX AC Clg Coil 12kBtu/hr 14.0SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.11713235489972,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Unitary Package EIRFT,        !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC_Unitary_PackagecoolPLR,          !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Electric Backup Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Zone Office WholeBuilding - Md Office A end_a - Story Top Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zone Office WholeBuilding - Md Office A end_a - Story Top, !- Control Zone Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top Zone Air Node, !- Zone Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Demand Inlet Node Supply Path, !- Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 11;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 11,         !- Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Demand Inlet Node, !- Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Return Path, !- Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 11;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 11,            !- Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Demand Outlet Node, !- Outlet Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Supply Outlet Nodes, !- Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Demand Inlet Nodes, !- Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 8;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 8,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Supply Branches, !- Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Main Branch; !- Branch Name 1

Branch,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC OA System, !- Component Name 1
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Supply Inlet Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Mixed Air Node, !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Unitary AC, !- Component Name 2
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Mixed Air Node, !- Component Inlet Node Name 2
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC OA System, !- Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC OA System Controller List, !- Controller List Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC OA System Controller, !- Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Relief Air Node, !- Relief Air Outlet Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Supply Inlet Node, !- Return Air Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ZoneOfficeWholeBuildingMdOfficeAendbStoryGroundPSZACmaxOASch, !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 3,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC OA System Outdoor Air Mixer, !- Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Outdoor Air Node, !- Outdoor Air Stream Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Relief Air Node, !- Relief Air Stream Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Mixed Air Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  Zone Office WholeBuilding - Md Office A end_b - Story Ground, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Outage Availability Schedule,           !- Availability Schedule Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Fan, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Occ Sch, !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Water Htg Coil, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 9kBtu/hr 14.0SEER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Electric Backup Htg Coil, !- Supplemental Heating Coil Name
  ,                                       !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Method
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 2,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 2,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Water,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Water Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Coil:Cooling:DX:SingleSpeed,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 9kBtu/hr 14.0SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.11713235489972,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Unitary Package EIRFT,        !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC_Unitary_PackagecoolPLR,          !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zone Office WholeBuilding - Md Office A end_b - Story Ground, !- Control Zone Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground Zone Air Node, !- Zone Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Demand Inlet Node Supply Path, !- Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 3;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 3,          !- Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Demand Inlet Node, !- Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Return Path, !- Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 3;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 3,             !- Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Demand Outlet Node, !- Outlet Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Supply Outlet Nodes, !- Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Demand Inlet Nodes, !- Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 17;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 17,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Supply Branches, !- Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Main Branch; !- Branch Name 1

Branch,
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC OA System, !- Component Name 1
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Supply Inlet Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Mixed Air Node, !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Unitary AC, !- Component Name 2
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Mixed Air Node, !- Component Inlet Node Name 2
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC OA System, !- Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC OA System Controller List, !- Controller List Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC OA System Controller, !- Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Relief Air Node, !- Relief Air Outlet Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Supply Inlet Node, !- Return Air Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ZoneOfficeWholeBuildingMdOfficeAendbStoryTopPSZACmaxOASch, !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 12,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC OA System Outdoor Air Mixer, !- Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Outdoor Air Node, !- Outdoor Air Stream Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Relief Air Node, !- Relief Air Stream Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Mixed Air Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  Zone Office WholeBuilding - Md Office A end_b - Story Top, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Outage Availability Schedule,           !- Availability Schedule Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Fan, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Occ Sch, !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Water Htg Coil, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC 1spd DX AC Clg Coil 11kBtu/hr 14.0SEER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Electric Backup Htg Coil, !- Supplemental Heating Coil Name
  ,                                       !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Method
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 11,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 11,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Water,
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Water Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Water Htg Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Water Htg Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Coil:Cooling:DX:SingleSpeed,
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC 1spd DX AC Clg Coil 11kBtu/hr 14.0SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.11713235489972,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Unitary Package EIRFT,        !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC_Unitary_PackagecoolPLR,          !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Electric Backup Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Zone Office WholeBuilding - Md Office A end_b - Story Top Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zone Office WholeBuilding - Md Office A end_b - Story Top, !- Control Zone Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top Zone Air Node, !- Zone Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Demand Inlet Node Supply Path, !- Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 12;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 12,         !- Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Demand Inlet Node, !- Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Return Path, !- Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 12;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 12,            !- Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Demand Outlet Node, !- Outlet Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Supply Outlet Nodes, !- Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Demand Inlet Nodes, !- Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 9;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 9,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Supply Branches, !- Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Main Branch; !- Branch Name 1

Branch,
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC OA System, !- Component Name 1
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Supply Inlet Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Mixed Air Node, !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Unitary AC, !- Component Name 2
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Mixed Air Node, !- Component Inlet Node Name 2
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC OA System, !- Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC OA System Controller List, !- Controller List Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC OA System Controller, !- Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Relief Air Node, !- Relief Air Outlet Node Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Supply Inlet Node, !- Return Air Node Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ZoneOfficeWholeBuildingMdOfficeBStoryGroundPSZACmaxOASch, !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 4,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC OA System Outdoor Air Mixer, !- Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Outdoor Air Node, !- Outdoor Air Stream Node Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Relief Air Node, !- Relief Air Stream Node Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Mixed Air Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  Zone Office WholeBuilding - Md Office B  - Story Ground, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Outage Availability Schedule,           !- Availability Schedule Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Fan, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch, !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Water Htg Coil, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC 1spd DX AC Clg Coil 16kBtu/hr 14.0SEER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Supplemental Heating Coil Name
  ,                                       !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Method
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 3,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 3,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Water,
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Water Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Coil:Cooling:DX:SingleSpeed,
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC 1spd DX AC Clg Coil 16kBtu/hr 14.0SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.11713235489972,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Unitary Package EIRFT,        !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC_Unitary_PackagecoolPLR,          !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Zone Office WholeBuilding - Md Office B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zone Office WholeBuilding - Md Office B  - Story Ground, !- Control Zone Name
  Zone Office WholeBuilding - Md Office B  - Story Ground Zone Air Node, !- Zone Node Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Demand Inlet Node Supply Path, !- Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 4;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 4,          !- Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Demand Inlet Node, !- Inlet Node Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Return Path, !- Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 4;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 4,             !- Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Demand Outlet Node, !- Outlet Node Name
  Zone Office WholeBuilding - Md Office B  - Story Ground Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Supply Outlet Nodes, !- Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Demand Inlet Nodes, !- Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 18;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 18,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Supply Branches, !- Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Main Branch; !- Branch Name 1

Branch,
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC OA System, !- Component Name 1
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Supply Inlet Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Mixed Air Node, !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Unitary AC, !- Component Name 2
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Mixed Air Node, !- Component Inlet Node Name 2
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC OA System, !- Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC OA System Controller List, !- Controller List Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC OA System Controller, !- Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Relief Air Node, !- Relief Air Outlet Node Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Supply Inlet Node, !- Return Air Node Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ZoneOfficeWholeBuildingMdOfficeBStoryTopPSZACmaxOASch, !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 13,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC OA System Outdoor Air Mixer, !- Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Outdoor Air Node, !- Outdoor Air Stream Node Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Relief Air Node, !- Relief Air Stream Node Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Mixed Air Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  Zone Office WholeBuilding - Md Office B  - Story Top, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Outage Availability Schedule,           !- Availability Schedule Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Fan, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Occ Sch, !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Water Htg Coil, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC 1spd DX AC Clg Coil 16kBtu/hr 14.0SEER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Electric Backup Htg Coil, !- Supplemental Heating Coil Name
  ,                                       !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Method
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
