  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5f33c9f2-0caa-42f8-bed8-dd7848979f05}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {5f33c9f2-0caa-42f8-bed8-dd7848979f05}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {870ed47b-1b22-462b-9485-508ed39cb85b}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC OA System, !- Name
  {1c1e86d0-4c7e-479a-a4e9-72282ad11c65}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3d755054-2b24-411a-a497-212365fc6422}, !- Mixed Air Node Name
  {d10330d5-3d98-400f-a717-8840678e6336}, !- Outdoor Air Stream Node Name
  {81dfff85-146f-43f4-9110-659910572bcf}, !- Relief Air Stream Node Name
  {232f5005-b5f9-4b77-a4a8-a6d3ed01e0ad}; !- Return Air Stream Node Name

OS:Node,
  {02606551-83ee-4f6f-9997-16667898ef98}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {d10330d5-3d98-400f-a717-8840678e6336}; !- Outlet Port

OS:Connection,
  {d10330d5-3d98-400f-a717-8840678e6336}, !- Handle
  {02606551-83ee-4f6f-9997-16667898ef98}, !- Source Object
  3,                                      !- Outlet Port
  {870ed47b-1b22-462b-9485-508ed39cb85b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bcc08055-6ad2-4ee4-acc3-4429d292b125}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC Relief Air Node, !- Name
  {81dfff85-146f-43f4-9110-659910572bcf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {81dfff85-146f-43f4-9110-659910572bcf}, !- Handle
  {870ed47b-1b22-462b-9485-508ed39cb85b}, !- Source Object
  7,                                      !- Outlet Port
  {bcc08055-6ad2-4ee4-acc3-4429d292b125}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d2ee9972-0335-42a3-9d5b-f1fa3f8f4d32}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {3d755054-2b24-411a-a497-212365fc6422}, !- Inlet Port
  {e10429f7-0a41-4b2e-a41c-3fffce699f9f}; !- Outlet Port

OS:Connection,
  {232f5005-b5f9-4b77-a4a8-a6d3ed01e0ad}, !- Handle
  {8d52d091-677b-49d0-b1ee-f9bc6e0e8f10}, !- Source Object
  3,                                      !- Outlet Port
  {870ed47b-1b22-462b-9485-508ed39cb85b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3d755054-2b24-411a-a497-212365fc6422}, !- Handle
  {870ed47b-1b22-462b-9485-508ed39cb85b}, !- Source Object
  5,                                      !- Outlet Port
  {d2ee9972-0335-42a3-9d5b-f1fa3f8f4d32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e10429f7-0a41-4b2e-a41c-3fffce699f9f}, !- Handle
  {d2ee9972-0335-42a3-9d5b-f1fa3f8f4d32}, !- Source Object
  3,                                      !- Outlet Port
  {ae580a80-698f-4bae-a2d2-aa53b28d595c}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {ccd587e1-7bc4-4b7d-9cd2-322d2f1e439f}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {fbbc1b3c-566c-44e7-ac69-91888d407903}, !- Control Zone or Zone List Name
  {c6955263-ee88-4718-a4ce-a0b1efbae28f}, !- Cooling Control Zone or Zone List Name
  {419dbe11-b92f-4f57-bda2-2bcc5a47e7f1}, !- Heating Control Zone or Zone List Name
  {e0230f53-64b9-4a3b-a130-d062c1e7cb7f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {fbbc1b3c-566c-44e7-ac69-91888d407903}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {c6955263-ee88-4718-a4ce-a0b1efbae28f}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {419dbe11-b92f-4f57-bda2-2bcc5a47e7f1}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e0230f53-64b9-4a3b-a130-d062c1e7cb7f}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b67ce80f-c263-495d-9cdc-d482a4a6ebee}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC Diffuser, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {18d93bc2-5f8d-494e-8b3f-31d4a8049677}, !- Air Inlet Node Name
  {f8223072-512e-4718-b8a2-8953203ad152}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9aea7214-7d11-4676-a328-751845e72d6e}, !- Handle
  Zone Warehouse Fine B  - Story Ground Return Air Node, !- Name
  {70fbb565-65ed-45d6-b85b-4a39fa61c7ce}, !- Inlet Port
  {1e874ba8-e52d-46b2-a5ab-511a9d0b5400}; !- Outlet Port

OS:Connection,
  {ce6dbe17-72c2-41ec-8f79-215472f0520d}, !- Handle
  {fc30548f-7270-4f4a-851d-74a3b18ba796}, !- Source Object
  3,                                      !- Outlet Port
  {9a008d81-bed9-406d-8b75-151384d9968a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70fbb565-65ed-45d6-b85b-4a39fa61c7ce}, !- Handle
  {b9fdd903-e7e5-4afa-9ec8-00a00b299528}, !- Source Object
  2,                                      !- Outlet Port
  {9aea7214-7d11-4676-a328-751845e72d6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e874ba8-e52d-46b2-a5ab-511a9d0b5400}, !- Handle
  {9aea7214-7d11-4676-a328-751845e72d6e}, !- Source Object
  3,                                      !- Outlet Port
  {6c8382c2-46f7-4556-9fc2-6176cd7c55f3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8b94f55f-edc2-411a-9085-77c760e8b276}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {1653ae44-5536-4147-9e41-ba5facc8bbfd}, !- Inlet Port
  {18d93bc2-5f8d-494e-8b3f-31d4a8049677}; !- Outlet Port

OS:Connection,
  {1653ae44-5536-4147-9e41-ba5facc8bbfd}, !- Handle
  {6ea25d5a-741f-4adc-9a4d-1c0a8750ed33}, !- Source Object
  3,                                      !- Outlet Port
  {8b94f55f-edc2-411a-9085-77c760e8b276}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18d93bc2-5f8d-494e-8b3f-31d4a8049677}, !- Handle
  {8b94f55f-edc2-411a-9085-77c760e8b276}, !- Source Object
  3,                                      !- Outlet Port
  {b67ce80f-c263-495d-9cdc-d482a4a6ebee}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f8223072-512e-4718-b8a2-8953203ad152}, !- Handle
  {b67ce80f-c263-495d-9cdc-d482a4a6ebee}, !- Source Object
  4,                                      !- Outlet Port
  {fc30548f-7270-4f4a-851d-74a3b18ba796}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {cc509e4e-b9a9-411d-8d1a-4882735810b9}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  {e1ddb728-c11a-4da6-9cd5-393aa639372d}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ef580c97-1262-422d-97b2-7a3e16be458d}, !- Supply Side Inlet Node Name
  {a2ce4304-5425-42b0-8fe6-09aa73d43537}, !- Demand Side Outlet Node Name
  {8eef6e70-77c8-4c52-8a53-644650e396e7}, !- Demand Side Inlet Node A
  {4fbcc981-3fa8-45b1-bcb1-6892610cb24e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {79d58a7d-6abc-414f-9578-205b7809642b}, !- Demand Mixer Name
  {41580884-01d0-4462-a816-53dd4ace6f0c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9b1319e5-a6fe-4c9b-9edd-0d3f74e81d75}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {ef580c97-1262-422d-97b2-7a3e16be458d}, !- Inlet Port
  {990983e0-970f-41d2-90cb-6f7ca1257b8f}; !- Outlet Port

OS:Node,
  {f871f4db-3dcc-4d45-b3b9-55516dcb2398}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {8ecfd60e-4117-4e4f-8612-dbb75813cd06}, !- Inlet Port
  {4fbcc981-3fa8-45b1-bcb1-6892610cb24e}; !- Outlet Port

OS:Connection,
  {ef580c97-1262-422d-97b2-7a3e16be458d}, !- Handle
  {cc509e4e-b9a9-411d-8d1a-4882735810b9}, !- Source Object
  9,                                      !- Outlet Port
  {9b1319e5-a6fe-4c9b-9edd-0d3f74e81d75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fbcc981-3fa8-45b1-bcb1-6892610cb24e}, !- Handle
  {f871f4db-3dcc-4d45-b3b9-55516dcb2398}, !- Source Object
  3,                                      !- Outlet Port
  {cc509e4e-b9a9-411d-8d1a-4882735810b9}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e5f34b84-cc58-4349-b3a1-bc5414308854}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {8eef6e70-77c8-4c52-8a53-644650e396e7}, !- Inlet Port
  {1f89ca64-a734-427d-a999-eb0163bf2169}; !- Outlet Port

OS:Node,
  {6196d90d-b69a-430b-8df8-d581de1ccfb7}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {aaef5f5a-d7e0-491e-8efa-83c1e5768ffd}, !- Inlet Port
  {a2ce4304-5425-42b0-8fe6-09aa73d43537}; !- Outlet Port

OS:Node,
  {48c60fa9-8a31-4aa5-9262-42c42aed22a1}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {426e2cf8-bff9-4a89-8216-2693d05063e2}, !- Inlet Port
  {2c69623e-4a2e-497c-9351-299e7e5ed408}; !- Outlet Port

OS:Connection,
  {8eef6e70-77c8-4c52-8a53-644650e396e7}, !- Handle
  {cc509e4e-b9a9-411d-8d1a-4882735810b9}, !- Source Object
  11,                                     !- Outlet Port
  {e5f34b84-cc58-4349-b3a1-bc5414308854}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2ce4304-5425-42b0-8fe6-09aa73d43537}, !- Handle
  {6196d90d-b69a-430b-8df8-d581de1ccfb7}, !- Source Object
  3,                                      !- Outlet Port
  {cc509e4e-b9a9-411d-8d1a-4882735810b9}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {41580884-01d0-4462-a816-53dd4ace6f0c}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {1f89ca64-a734-427d-a999-eb0163bf2169}, !- Inlet Node Name
  {aafa43ea-e7a1-4a94-bc72-df479a8c0694}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {79d58a7d-6abc-414f-9578-205b7809642b}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {aaef5f5a-d7e0-491e-8efa-83c1e5768ffd}, !- Outlet Node Name
  {835435ff-bcbd-4236-99fc-cd01f0cb6335}; !- Inlet Node Name 1

OS:Connection,
  {1f89ca64-a734-427d-a999-eb0163bf2169}, !- Handle
  {e5f34b84-cc58-4349-b3a1-bc5414308854}, !- Source Object
  3,                                      !- Outlet Port
  {41580884-01d0-4462-a816-53dd4ace6f0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aaef5f5a-d7e0-491e-8efa-83c1e5768ffd}, !- Handle
  {79d58a7d-6abc-414f-9578-205b7809642b}, !- Source Object
  2,                                      !- Outlet Port
  {6196d90d-b69a-430b-8df8-d581de1ccfb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {239f5dac-344c-4a2d-8886-1432e908c56d}, !- Handle
  {cc509e4e-b9a9-411d-8d1a-4882735810b9}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {e1ddb728-c11a-4da6-9cd5-393aa639372d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {e3a35546-b662-4a82-a77a-b6ef8003d4a1}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {dc8a6b13-17cb-4f95-af6d-ba7243e45d5e}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {b4e30907-2c58-4319-a638-fab59d527159}, !- Control Zone Name
  {f871f4db-3dcc-4d45-b3b9-55516dcb2398}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {38eb70b0-54ab-4e59-b180-daefa0f0e202}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {d10a878b-8795-4d7d-8f87-432ff60bf075}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC No Heat, !- Name
  {df1e3f53-c20a-4711-85db-88d0813e14e1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e694dbfa-c362-4fb3-af77-6ebceac64b62}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fca6945e-cb4c-4d0f-bf45-d20ca792726d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ba9789f0-9318-4068-aabf-7d8b07fb9aab}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {984b1efa-faa6-45ff-ba37-c91ad6b5011d}, !- Energy Input Ratio Function of Temperature Curve Name
  {a3ae7280-418f-442c-b18c-c8f754fd6d03}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3a8c7b4b-154c-4879-83b0-22e4c4d72e99}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {9c447a78-10d2-4093-b8fd-8629d94172a1}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9519f88d-92f7-4378-a642-49eb878656a7}, !- Handle
  Curve Quadratic 19,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4bcd33b4-0d92-4a58-9383-7036ea86145e}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {009fef3f-f036-4c66-ab83-4fc978e8c6ab}, !- Handle
  Curve Quadratic 20,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {fe657733-e7ba-478e-9854-327057f94c3f}, !- Handle
  Curve Quadratic 21,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fca6945e-cb4c-4d0f-bf45-d20ca792726d}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {ba9789f0-9318-4068-aabf-7d8b07fb9aab}, !- Handle
  Curve Quadratic 22,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {984b1efa-faa6-45ff-ba37-c91ad6b5011d}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {a3ae7280-418f-442c-b18c-c8f754fd6d03}, !- Handle
  Curve Quadratic 23,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {3a8c7b4b-154c-4879-83b0-22e4c4d72e99}, !- Handle
  Curve Quadratic 24,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {56c8f5ba-5e89-48ef-bca8-ca5aef52c125}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Fan, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3bee9420-c287-4864-a5da-31fc2803fc39}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ae19e900-aaa6-43fd-b0b0-425aa927d4e8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3bee9420-c287-4864-a5da-31fc2803fc39}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ae19e900-aaa6-43fd-b0b0-425aa927d4e8}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {2c6cafce-2e80-4f69-9e5a-f045e7a51bdc}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {b4e30907-2c58-4319-a638-fab59d527159}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {4d52b64c-1e9f-4526-8582-3c7873b7b5cf}, !- Air Inlet Node Name
  {8ecfd60e-4117-4e4f-8612-dbb75813cd06}, !- Air Outlet Node Name
  {56c8f5ba-5e89-48ef-bca8-ca5aef52c125}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Supply Air Fan Operating Mode Schedule Name
  {38eb70b0-54ab-4e59-b180-daefa0f0e202}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {e694dbfa-c362-4fb3-af77-6ebceac64b62}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {d10a878b-8795-4d7d-8f87-432ff60bf075}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {8ecfd60e-4117-4e4f-8612-dbb75813cd06}, !- Handle
  {2c6cafce-2e80-4f69-9e5a-f045e7a51bdc}, !- Source Object
  7,                                      !- Outlet Port
  {f871f4db-3dcc-4d45-b3b9-55516dcb2398}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {e9ef0367-c809-456e-a4bd-b649f3dceb11}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7a071546-e208-46f9-b380-798c7bb922a1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {7a071546-e208-46f9-b380-798c7bb922a1}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {217123cc-a85c-4b6a-a44c-09f38dea299f}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC OA System, !- Name
  {e9ef0367-c809-456e-a4bd-b649f3dceb11}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d42d26f1-da96-419c-b85f-d13595356722}, !- Mixed Air Node Name
  {ffc83505-b3fc-4e62-9d2a-36b413c4d4d1}, !- Outdoor Air Stream Node Name
  {b05130c3-4f28-4665-8719-c621803fbbba}, !- Relief Air Stream Node Name
  {990983e0-970f-41d2-90cb-6f7ca1257b8f}; !- Return Air Stream Node Name

OS:Node,
  {b11a6e28-4634-4e3c-babf-bc91fb75397c}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {ffc83505-b3fc-4e62-9d2a-36b413c4d4d1}; !- Outlet Port

OS:Connection,
  {ffc83505-b3fc-4e62-9d2a-36b413c4d4d1}, !- Handle
  {b11a6e28-4634-4e3c-babf-bc91fb75397c}, !- Source Object
  3,                                      !- Outlet Port
  {217123cc-a85c-4b6a-a44c-09f38dea299f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0c0566c1-347c-470c-9536-165f31760e80}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Relief Air Node, !- Name
  {b05130c3-4f28-4665-8719-c621803fbbba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b05130c3-4f28-4665-8719-c621803fbbba}, !- Handle
  {217123cc-a85c-4b6a-a44c-09f38dea299f}, !- Source Object
  7,                                      !- Outlet Port
  {0c0566c1-347c-470c-9536-165f31760e80}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0abed94e-d7cd-45e8-93f5-b832ae0eee37}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Mixed Air Node, !- Name
  {d42d26f1-da96-419c-b85f-d13595356722}, !- Inlet Port
  {4d52b64c-1e9f-4526-8582-3c7873b7b5cf}; !- Outlet Port

OS:Connection,
  {990983e0-970f-41d2-90cb-6f7ca1257b8f}, !- Handle
  {9b1319e5-a6fe-4c9b-9edd-0d3f74e81d75}, !- Source Object
  3,                                      !- Outlet Port
  {217123cc-a85c-4b6a-a44c-09f38dea299f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d42d26f1-da96-419c-b85f-d13595356722}, !- Handle
  {217123cc-a85c-4b6a-a44c-09f38dea299f}, !- Source Object
  5,                                      !- Outlet Port
  {0abed94e-d7cd-45e8-93f5-b832ae0eee37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d52b64c-1e9f-4526-8582-3c7873b7b5cf}, !- Handle
  {0abed94e-d7cd-45e8-93f5-b832ae0eee37}, !- Source Object
  3,                                      !- Outlet Port
  {2c6cafce-2e80-4f69-9e5a-f045e7a51bdc}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e3a35546-b662-4a82-a77a-b6ef8003d4a1}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {e8766979-21a0-4b71-aafc-17e5b5f66c7d}, !- Control Zone or Zone List Name
  {1409254b-ee87-4342-af3a-d19b5fbe8c0c}, !- Cooling Control Zone or Zone List Name
  {a54b6f06-3830-442f-8b85-e8158a3ae9d1}, !- Heating Control Zone or Zone List Name
  {74212949-7c10-4bdb-9853-7922aac83e61}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e8766979-21a0-4b71-aafc-17e5b5f66c7d}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {1409254b-ee87-4342-af3a-d19b5fbe8c0c}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a54b6f06-3830-442f-8b85-e8158a3ae9d1}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {74212949-7c10-4bdb-9853-7922aac83e61}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4b292f4e-de29-47da-bde9-e6b2182e7c6f}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Diffuser, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {da4d0ac9-b2de-493c-aee5-e948eae4fd78}, !- Air Inlet Node Name
  {426e2cf8-bff9-4a89-8216-2693d05063e2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b26b6b1e-e54f-476a-ac3f-f7f28c3a5988}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground Return Air Node, !- Name
  {ed036b30-9639-4e9d-aed9-0ff14a57792a}, !- Inlet Port
  {835435ff-bcbd-4236-99fc-cd01f0cb6335}; !- Outlet Port

OS:Connection,
  {2c69623e-4a2e-497c-9351-299e7e5ed408}, !- Handle
  {48c60fa9-8a31-4aa5-9262-42c42aed22a1}, !- Source Object
  3,                                      !- Outlet Port
  {b2317643-5643-4773-beb6-f9f6ed369bb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed036b30-9639-4e9d-aed9-0ff14a57792a}, !- Handle
  {6264dce9-4079-4f19-9e04-952a640779b9}, !- Source Object
  2,                                      !- Outlet Port
  {b26b6b1e-e54f-476a-ac3f-f7f28c3a5988}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {835435ff-bcbd-4236-99fc-cd01f0cb6335}, !- Handle
  {b26b6b1e-e54f-476a-ac3f-f7f28c3a5988}, !- Source Object
  3,                                      !- Outlet Port
  {79d58a7d-6abc-414f-9578-205b7809642b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {50f003f1-0f0e-4170-8b23-5f998914bd13}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {aafa43ea-e7a1-4a94-bc72-df479a8c0694}, !- Inlet Port
  {da4d0ac9-b2de-493c-aee5-e948eae4fd78}; !- Outlet Port

OS:Connection,
  {aafa43ea-e7a1-4a94-bc72-df479a8c0694}, !- Handle
  {41580884-01d0-4462-a816-53dd4ace6f0c}, !- Source Object
  3,                                      !- Outlet Port
  {50f003f1-0f0e-4170-8b23-5f998914bd13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da4d0ac9-b2de-493c-aee5-e948eae4fd78}, !- Handle
  {50f003f1-0f0e-4170-8b23-5f998914bd13}, !- Source Object
  3,                                      !- Outlet Port
  {4b292f4e-de29-47da-bde9-e6b2182e7c6f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {426e2cf8-bff9-4a89-8216-2693d05063e2}, !- Handle
  {4b292f4e-de29-47da-bde9-e6b2182e7c6f}, !- Source Object
  4,                                      !- Outlet Port
  {48c60fa9-8a31-4aa5-9262-42c42aed22a1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f13894e5-e268-40c0-ac75-dfdce4ec1d48}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  {9252daee-3907-43aa-bfbf-4dc61983ceb7}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6d5a3a5c-34d8-48eb-b0a0-6e1e99c05d86}, !- Supply Side Inlet Node Name
  {2d8b08e7-aa14-4464-9c4a-52971b77b8cf}, !- Demand Side Outlet Node Name
  {809a79e4-fd60-4103-9059-27e089b061fd}, !- Demand Side Inlet Node A
  {4c761d88-59c3-40d4-877f-aa324aba685b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1d58f158-abe2-42e0-9d70-d1afe5c59bd6}, !- Demand Mixer Name
  {4ee14195-0f24-4c46-9d42-db7108857e99}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {39a8802c-0096-4468-8f79-fe4f969d0537}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {6d5a3a5c-34d8-48eb-b0a0-6e1e99c05d86}, !- Inlet Port
  {b86892d7-cc07-4fd1-96ec-29f84d2df203}; !- Outlet Port

OS:Node,
  {4af0b322-42d1-483a-8aa9-ea48b405fd2b}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {c6fa164c-2bb9-48d5-8d8d-39866df02fc2}, !- Inlet Port
  {4c761d88-59c3-40d4-877f-aa324aba685b}; !- Outlet Port

OS:Connection,
  {6d5a3a5c-34d8-48eb-b0a0-6e1e99c05d86}, !- Handle
  {f13894e5-e268-40c0-ac75-dfdce4ec1d48}, !- Source Object
  9,                                      !- Outlet Port
  {39a8802c-0096-4468-8f79-fe4f969d0537}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c761d88-59c3-40d4-877f-aa324aba685b}, !- Handle
  {4af0b322-42d1-483a-8aa9-ea48b405fd2b}, !- Source Object
  3,                                      !- Outlet Port
  {f13894e5-e268-40c0-ac75-dfdce4ec1d48}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b73f3bcf-a153-43e6-8366-d96c7fe591e8}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {809a79e4-fd60-4103-9059-27e089b061fd}, !- Inlet Port
  {4e972260-a34b-490c-9c91-45d1cc1f3046}; !- Outlet Port

OS:Node,
  {5ec5f1e7-dec2-416f-a488-ddadd1c76f7f}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {3947e6b5-d72a-4263-baf3-e211b51d5fa1}, !- Inlet Port
  {2d8b08e7-aa14-4464-9c4a-52971b77b8cf}; !- Outlet Port

OS:Node,
  {d79f9edf-02cd-40be-9aea-264c4a8f1ce0}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {98e113c9-9aa6-467e-aaae-1ecbcc25574a}, !- Inlet Port
  {d157476b-838b-4280-9f47-b0ab831e3e14}; !- Outlet Port

OS:Connection,
  {809a79e4-fd60-4103-9059-27e089b061fd}, !- Handle
  {f13894e5-e268-40c0-ac75-dfdce4ec1d48}, !- Source Object
  11,                                     !- Outlet Port
  {b73f3bcf-a153-43e6-8366-d96c7fe591e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d8b08e7-aa14-4464-9c4a-52971b77b8cf}, !- Handle
  {5ec5f1e7-dec2-416f-a488-ddadd1c76f7f}, !- Source Object
  3,                                      !- Outlet Port
  {f13894e5-e268-40c0-ac75-dfdce4ec1d48}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4ee14195-0f24-4c46-9d42-db7108857e99}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {4e972260-a34b-490c-9c91-45d1cc1f3046}, !- Inlet Node Name
  {ae5fc2b7-c4bd-4780-8fa5-45db594f1da5}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1d58f158-abe2-42e0-9d70-d1afe5c59bd6}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {3947e6b5-d72a-4263-baf3-e211b51d5fa1}, !- Outlet Node Name
  {751d5462-8281-4284-b55a-2364681d5cd2}; !- Inlet Node Name 1

OS:Connection,
  {4e972260-a34b-490c-9c91-45d1cc1f3046}, !- Handle
  {b73f3bcf-a153-43e6-8366-d96c7fe591e8}, !- Source Object
  3,                                      !- Outlet Port
  {4ee14195-0f24-4c46-9d42-db7108857e99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3947e6b5-d72a-4263-baf3-e211b51d5fa1}, !- Handle
  {1d58f158-abe2-42e0-9d70-d1afe5c59bd6}, !- Source Object
  2,                                      !- Outlet Port
  {5ec5f1e7-dec2-416f-a488-ddadd1c76f7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {662a70b4-483a-45dd-b248-1213e217c8af}, !- Handle
  {f13894e5-e268-40c0-ac75-dfdce4ec1d48}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {9252daee-3907-43aa-bfbf-4dc61983ceb7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {8a4da227-143f-4a1a-aad9-c4fc06a48713}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {0d763fec-0f37-4f82-aab7-a10e8116f642}, !- Handle
  Zone Warehouse Fine C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {ebe88f73-630b-454a-a8e1-82009ddc5db4}, !- Control Zone Name
  {4af0b322-42d1-483a-8aa9-ea48b405fd2b}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {33a18abb-3901-4457-b0cb-c8badbed7cdb}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {1674c80f-06f0-4173-9cdb-fa8dac537061}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC No Heat, !- Name
  {df1e3f53-c20a-4711-85db-88d0813e14e1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {77edca68-570f-42e7-8442-b88fd7386f09}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0930a142-d3a0-40d2-acdb-719bef29bda2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {344d3526-060d-4dc5-8876-c26372596ee3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d06733aa-2b55-404a-a9ae-a5463a93f7f7}, !- Energy Input Ratio Function of Temperature Curve Name
  {f7d778de-0dea-4049-b597-4b1962fca5e0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {13350e06-44e0-4255-a767-f8048a1cef2f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {3de9f731-0aa3-46ab-8b33-00fbbe58ef8f}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {83e6b7e1-91d9-4bc2-aba0-07746703c980}, !- Handle
  Curve Quadratic 25,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {94ad5bda-da19-4723-9afd-47cf5a5ea1da}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e0c7e892-afdd-4094-8170-d90e2522e96e}, !- Handle
  Curve Quadratic 26,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2af7717f-9a2e-4749-89c4-bdacdc0c5a29}, !- Handle
  Curve Quadratic 27,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0930a142-d3a0-40d2-acdb-719bef29bda2}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {344d3526-060d-4dc5-8876-c26372596ee3}, !- Handle
  Curve Quadratic 28,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d06733aa-2b55-404a-a9ae-a5463a93f7f7}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {f7d778de-0dea-4049-b597-4b1962fca5e0}, !- Handle
  Curve Quadratic 29,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {13350e06-44e0-4255-a767-f8048a1cef2f}, !- Handle
  Curve Quadratic 30,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {273bdff5-1a3b-4181-93de-7442ab2e84ae}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC Fan, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {001fdca8-db2c-4c55-9e0a-169fe19857eb}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f0ad2155-170c-40d0-93d0-3977828b52fe}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {001fdca8-db2c-4c55-9e0a-169fe19857eb}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f0ad2155-170c-40d0-93d0-3977828b52fe}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {44a4d06f-4017-4cd0-a7e1-a2e418bef475}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {ebe88f73-630b-454a-a8e1-82009ddc5db4}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {2f6bc042-c42e-45f1-af26-b50ca12c6f2e}, !- Air Inlet Node Name
  {c6fa164c-2bb9-48d5-8d8d-39866df02fc2}, !- Air Outlet Node Name
  {273bdff5-1a3b-4181-93de-7442ab2e84ae}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Supply Air Fan Operating Mode Schedule Name
  {33a18abb-3901-4457-b0cb-c8badbed7cdb}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {77edca68-570f-42e7-8442-b88fd7386f09}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {1674c80f-06f0-4173-9cdb-fa8dac537061}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {c6fa164c-2bb9-48d5-8d8d-39866df02fc2}, !- Handle
  {44a4d06f-4017-4cd0-a7e1-a2e418bef475}, !- Source Object
  7,                                      !- Outlet Port
  {4af0b322-42d1-483a-8aa9-ea48b405fd2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {2ab6939c-ba17-4af5-9e8a-ad4300e78039}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {990221e4-de24-4f95-837f-3c51a1b3c5cd}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {990221e4-de24-4f95-837f-3c51a1b3c5cd}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6833d3a2-dedb-475b-84f9-944a62dac5d8}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC OA System, !- Name
  {2ab6939c-ba17-4af5-9e8a-ad4300e78039}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2c1596cb-b2f4-4a22-8822-711a531ecb40}, !- Mixed Air Node Name
  {dfd96a94-4c4c-4476-a3fa-67764146d9ce}, !- Outdoor Air Stream Node Name
  {85fabc95-9cb1-4695-9d2c-15297365e93b}, !- Relief Air Stream Node Name
  {b86892d7-cc07-4fd1-96ec-29f84d2df203}; !- Return Air Stream Node Name

OS:Node,
  {99e9eb7f-73c8-4a73-a3f9-4d59c12dbfc9}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {dfd96a94-4c4c-4476-a3fa-67764146d9ce}; !- Outlet Port

OS:Connection,
  {dfd96a94-4c4c-4476-a3fa-67764146d9ce}, !- Handle
  {99e9eb7f-73c8-4a73-a3f9-4d59c12dbfc9}, !- Source Object
  3,                                      !- Outlet Port
  {6833d3a2-dedb-475b-84f9-944a62dac5d8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6ba4de1e-63c8-4c6f-ad58-69cdb01cfaae}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC Relief Air Node, !- Name
  {85fabc95-9cb1-4695-9d2c-15297365e93b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {85fabc95-9cb1-4695-9d2c-15297365e93b}, !- Handle
  {6833d3a2-dedb-475b-84f9-944a62dac5d8}, !- Source Object
  7,                                      !- Outlet Port
  {6ba4de1e-63c8-4c6f-ad58-69cdb01cfaae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {72ea1bea-a625-497a-a8b7-635e304679a0}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {2c1596cb-b2f4-4a22-8822-711a531ecb40}, !- Inlet Port
  {2f6bc042-c42e-45f1-af26-b50ca12c6f2e}; !- Outlet Port

OS:Connection,
  {b86892d7-cc07-4fd1-96ec-29f84d2df203}, !- Handle
  {39a8802c-0096-4468-8f79-fe4f969d0537}, !- Source Object
  3,                                      !- Outlet Port
  {6833d3a2-dedb-475b-84f9-944a62dac5d8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2c1596cb-b2f4-4a22-8822-711a531ecb40}, !- Handle
  {6833d3a2-dedb-475b-84f9-944a62dac5d8}, !- Source Object
  5,                                      !- Outlet Port
  {72ea1bea-a625-497a-a8b7-635e304679a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f6bc042-c42e-45f1-af26-b50ca12c6f2e}, !- Handle
  {72ea1bea-a625-497a-a8b7-635e304679a0}, !- Source Object
  3,                                      !- Outlet Port
  {44a4d06f-4017-4cd0-a7e1-a2e418bef475}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {8a4da227-143f-4a1a-aad9-c4fc06a48713}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {8449fb9e-0b91-4418-91b5-82bcd427ea64}, !- Control Zone or Zone List Name
  {82775994-a505-4dd3-bb4c-8199525f0fa8}, !- Cooling Control Zone or Zone List Name
  {ef2a4f4f-006b-4cb1-8979-4c61a1a78ce5}, !- Heating Control Zone or Zone List Name
  {a131e15a-d583-448b-9559-e0dfa151a0ab}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8449fb9e-0b91-4418-91b5-82bcd427ea64}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {82775994-a505-4dd3-bb4c-8199525f0fa8}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ef2a4f4f-006b-4cb1-8979-4c61a1a78ce5}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a131e15a-d583-448b-9559-e0dfa151a0ab}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {42e976d4-5c98-497b-a7e0-c311f1902909}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC Diffuser, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {2351a7c7-4822-44c0-bc2c-2ce1fd1f61ae}, !- Air Inlet Node Name
  {98e113c9-9aa6-467e-aaae-1ecbcc25574a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d24dd300-712a-45d7-b840-964d81e464ec}, !- Handle
  Zone Warehouse Fine C  - Story Ground Return Air Node, !- Name
  {a7b6d2ea-8e04-4349-89c4-7e3e1ead93be}, !- Inlet Port
  {751d5462-8281-4284-b55a-2364681d5cd2}; !- Outlet Port

OS:Connection,
  {d157476b-838b-4280-9f47-b0ab831e3e14}, !- Handle
  {d79f9edf-02cd-40be-9aea-264c4a8f1ce0}, !- Source Object
  3,                                      !- Outlet Port
  {d345bcc7-c36a-46f4-b372-50ce2fc50533}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7b6d2ea-8e04-4349-89c4-7e3e1ead93be}, !- Handle
  {c6c8cd38-3d7d-4b1d-8ad5-b4b6cdd13f1b}, !- Source Object
  2,                                      !- Outlet Port
  {d24dd300-712a-45d7-b840-964d81e464ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {751d5462-8281-4284-b55a-2364681d5cd2}, !- Handle
  {d24dd300-712a-45d7-b840-964d81e464ec}, !- Source Object
  3,                                      !- Outlet Port
  {1d58f158-abe2-42e0-9d70-d1afe5c59bd6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b3a860bb-443e-410f-8a08-8683f5da1981}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {ae5fc2b7-c4bd-4780-8fa5-45db594f1da5}, !- Inlet Port
  {2351a7c7-4822-44c0-bc2c-2ce1fd1f61ae}; !- Outlet Port

OS:Connection,
  {ae5fc2b7-c4bd-4780-8fa5-45db594f1da5}, !- Handle
  {4ee14195-0f24-4c46-9d42-db7108857e99}, !- Source Object
  3,                                      !- Outlet Port
  {b3a860bb-443e-410f-8a08-8683f5da1981}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2351a7c7-4822-44c0-bc2c-2ce1fd1f61ae}, !- Handle
  {b3a860bb-443e-410f-8a08-8683f5da1981}, !- Source Object
  3,                                      !- Outlet Port
  {42e976d4-5c98-497b-a7e0-c311f1902909}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {98e113c9-9aa6-467e-aaae-1ecbcc25574a}, !- Handle
  {42e976d4-5c98-497b-a7e0-c311f1902909}, !- Source Object
  4,                                      !- Outlet Port
  {d79f9edf-02cd-40be-9aea-264c4a8f1ce0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {bf6f9457-8c88-41f2-ad6a-9eae3869c307}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  {4ccab28a-049d-4a1d-ab73-f0d2939fefbf}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4385d3cf-1ac7-4208-acac-109779809791}, !- Supply Side Inlet Node Name
  {9b96c6b4-f322-4819-80bd-6275657d34e4}, !- Demand Side Outlet Node Name
  {b7563ba4-81ff-466b-9cb4-cf23409a34f0}, !- Demand Side Inlet Node A
  {b547db25-fcf5-48a8-a741-da8828a0d396}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7dfc3922-738f-49f7-a2e7-8f09992e2cff}, !- Demand Mixer Name
  {c50e3b1c-5d09-4551-950b-f2dc381fc63d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8ea9ca5c-c937-4afd-91a0-693157f6fa9c}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {4385d3cf-1ac7-4208-acac-109779809791}, !- Inlet Port
  {eaae75f2-a502-4125-a34b-d714b030d77c}; !- Outlet Port

OS:Node,
  {7336ee73-029d-4c3c-a467-e3aea5c7087c}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {aad41140-9046-42d0-8d38-efae089302a0}, !- Inlet Port
  {b547db25-fcf5-48a8-a741-da8828a0d396}; !- Outlet Port

OS:Connection,
  {4385d3cf-1ac7-4208-acac-109779809791}, !- Handle
  {bf6f9457-8c88-41f2-ad6a-9eae3869c307}, !- Source Object
  9,                                      !- Outlet Port
  {8ea9ca5c-c937-4afd-91a0-693157f6fa9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b547db25-fcf5-48a8-a741-da8828a0d396}, !- Handle
  {7336ee73-029d-4c3c-a467-e3aea5c7087c}, !- Source Object
  3,                                      !- Outlet Port
  {bf6f9457-8c88-41f2-ad6a-9eae3869c307}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {830accf7-2164-4ac8-84e3-9b84eebbbb0a}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {b7563ba4-81ff-466b-9cb4-cf23409a34f0}, !- Inlet Port
  {c4a5a1c9-6a54-49cd-a456-bd83fff2de9a}; !- Outlet Port

OS:Node,
  {85e6c591-c33e-490c-8999-82d2023ab017}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {f8eff18d-fc83-433d-a932-b66f02be57d2}, !- Inlet Port
  {9b96c6b4-f322-4819-80bd-6275657d34e4}; !- Outlet Port

OS:Node,
  {915d08da-9a57-4032-b86d-aea46c0e9db7}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {0f951d19-ab58-4604-9ec2-3f488fe8e74a}, !- Inlet Port
  {e73a8e4a-0be7-40be-8bfa-0b0fdc30c73d}; !- Outlet Port

OS:Connection,
  {b7563ba4-81ff-466b-9cb4-cf23409a34f0}, !- Handle
  {bf6f9457-8c88-41f2-ad6a-9eae3869c307}, !- Source Object
  11,                                     !- Outlet Port
  {830accf7-2164-4ac8-84e3-9b84eebbbb0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b96c6b4-f322-4819-80bd-6275657d34e4}, !- Handle
  {85e6c591-c33e-490c-8999-82d2023ab017}, !- Source Object
  3,                                      !- Outlet Port
  {bf6f9457-8c88-41f2-ad6a-9eae3869c307}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c50e3b1c-5d09-4551-950b-f2dc381fc63d}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {c4a5a1c9-6a54-49cd-a456-bd83fff2de9a}, !- Inlet Node Name
  {7fbb8f1a-e4bf-41e2-9739-405b3f1a57ae}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7dfc3922-738f-49f7-a2e7-8f09992e2cff}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {f8eff18d-fc83-433d-a932-b66f02be57d2}, !- Outlet Node Name
  {35421b05-1beb-4695-98a8-91ec2d4bbbe9}; !- Inlet Node Name 1

OS:Connection,
  {c4a5a1c9-6a54-49cd-a456-bd83fff2de9a}, !- Handle
  {830accf7-2164-4ac8-84e3-9b84eebbbb0a}, !- Source Object
  3,                                      !- Outlet Port
  {c50e3b1c-5d09-4551-950b-f2dc381fc63d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8eff18d-fc83-433d-a932-b66f02be57d2}, !- Handle
  {7dfc3922-738f-49f7-a2e7-8f09992e2cff}, !- Source Object
  2,                                      !- Outlet Port
  {85e6c591-c33e-490c-8999-82d2023ab017}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {91fe3e02-1112-4ab9-8bd8-3e8c11f20de6}, !- Handle
  {bf6f9457-8c88-41f2-ad6a-9eae3869c307}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {4ccab28a-049d-4a1d-ab73-f0d2939fefbf}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {a3719576-a6fa-41e8-a019-a3e68111f082}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {fbfcc1af-8ceb-458b-8321-ac564bbd2c31}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {47de1dfc-2ae0-4c9b-863d-005fe2a6f311}, !- Control Zone Name
  {7336ee73-029d-4c3c-a467-e3aea5c7087c}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {ac62ca88-d500-49c7-8c37-331e7698bf3c}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {5b82c4a2-8804-410f-9aa0-f80ac1134950}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC No Heat, !- Name
  {df1e3f53-c20a-4711-85db-88d0813e14e1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {adee7bd5-4d77-45b4-a967-065b7975efe0}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e8dcbb74-ca3d-4541-9ec8-ca3fdb6251b4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7b94d12c-828a-4088-9dca-a06eb88edc67}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {19675e03-bc8f-4fbc-a6e0-a35a2ac8ef6a}, !- Energy Input Ratio Function of Temperature Curve Name
  {d309e3cd-979f-4e73-85fd-141ed68e4ace}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0e43ad37-7c80-4696-ab54-5633c48d56d3}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {01957ce6-8bc6-4a15-90ab-8436fd69b5f1}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {415a77d9-9b8d-4807-9dff-398d7ae6d56e}, !- Handle
  Curve Quadratic 31,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3bf6fe52-0ac1-4cda-b8e4-0a4a689494eb}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7aa41379-c5a9-49be-950d-252a47212418}, !- Handle
  Curve Quadratic 32,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {0d948cca-f4a0-4639-adca-665bb776bd7f}, !- Handle
  Curve Quadratic 33,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e8dcbb74-ca3d-4541-9ec8-ca3fdb6251b4}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {7b94d12c-828a-4088-9dca-a06eb88edc67}, !- Handle
  Curve Quadratic 34,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {19675e03-bc8f-4fbc-a6e0-a35a2ac8ef6a}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {d309e3cd-979f-4e73-85fd-141ed68e4ace}, !- Handle
  Curve Quadratic 35,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {0e43ad37-7c80-4696-ab54-5633c48d56d3}, !- Handle
  Curve Quadratic 36,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {e0dc2200-0d94-4069-80fa-d2c9469f7640}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Fan, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {36364ab1-b79b-49c2-bd90-4af1baefb015}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ba7472ec-eeba-4550-8bdd-a35fb0273f8d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {36364ab1-b79b-49c2-bd90-4af1baefb015}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ba7472ec-eeba-4550-8bdd-a35fb0273f8d}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {2841faa2-48d5-4cb6-9ea6-26dfc0256f3f}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {47de1dfc-2ae0-4c9b-863d-005fe2a6f311}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {46b8df1c-074a-43ec-91ba-c165f59b4ff0}, !- Air Inlet Node Name
  {aad41140-9046-42d0-8d38-efae089302a0}, !- Air Outlet Node Name
  {e0dc2200-0d94-4069-80fa-d2c9469f7640}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Supply Air Fan Operating Mode Schedule Name
  {ac62ca88-d500-49c7-8c37-331e7698bf3c}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {adee7bd5-4d77-45b4-a967-065b7975efe0}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {5b82c4a2-8804-410f-9aa0-f80ac1134950}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {aad41140-9046-42d0-8d38-efae089302a0}, !- Handle
  {2841faa2-48d5-4cb6-9ea6-26dfc0256f3f}, !- Source Object
  7,                                      !- Outlet Port
  {7336ee73-029d-4c3c-a467-e3aea5c7087c}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {9c4a9b35-1c41-4688-8e1c-4c35ed72f2fc}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a8198450-783f-4c93-bb1e-15043001bd2c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a8198450-783f-4c93-bb1e-15043001bd2c}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3e9e4fa7-6fe5-4bfc-99de-2ee5831dedf7}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC OA System, !- Name
  {9c4a9b35-1c41-4688-8e1c-4c35ed72f2fc}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0d4e0ee5-cb85-4b5f-a50f-74562151493e}, !- Mixed Air Node Name
  {612eafc6-9091-4a76-9765-df0ef363cea3}, !- Outdoor Air Stream Node Name
  {e46f3fc3-19ca-490f-b793-451102061756}, !- Relief Air Stream Node Name
  {eaae75f2-a502-4125-a34b-d714b030d77c}; !- Return Air Stream Node Name

OS:Node,
  {80ddb305-5a87-40d6-9f04-56dcc31c19fb}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {612eafc6-9091-4a76-9765-df0ef363cea3}; !- Outlet Port

OS:Connection,
  {612eafc6-9091-4a76-9765-df0ef363cea3}, !- Handle
  {80ddb305-5a87-40d6-9f04-56dcc31c19fb}, !- Source Object
  3,                                      !- Outlet Port
  {3e9e4fa7-6fe5-4bfc-99de-2ee5831dedf7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d17e75be-a277-4edb-8a07-fa5c3fa16a1e}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Relief Air Node, !- Name
  {e46f3fc3-19ca-490f-b793-451102061756}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e46f3fc3-19ca-490f-b793-451102061756}, !- Handle
  {3e9e4fa7-6fe5-4bfc-99de-2ee5831dedf7}, !- Source Object
  7,                                      !- Outlet Port
  {d17e75be-a277-4edb-8a07-fa5c3fa16a1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {412ba6c8-a0bc-44db-8755-cea76769935c}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Mixed Air Node, !- Name
  {0d4e0ee5-cb85-4b5f-a50f-74562151493e}, !- Inlet Port
  {46b8df1c-074a-43ec-91ba-c165f59b4ff0}; !- Outlet Port

OS:Connection,
  {eaae75f2-a502-4125-a34b-d714b030d77c}, !- Handle
  {8ea9ca5c-c937-4afd-91a0-693157f6fa9c}, !- Source Object
  3,                                      !- Outlet Port
  {3e9e4fa7-6fe5-4bfc-99de-2ee5831dedf7}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0d4e0ee5-cb85-4b5f-a50f-74562151493e}, !- Handle
  {3e9e4fa7-6fe5-4bfc-99de-2ee5831dedf7}, !- Source Object
  5,                                      !- Outlet Port
  {412ba6c8-a0bc-44db-8755-cea76769935c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46b8df1c-074a-43ec-91ba-c165f59b4ff0}, !- Handle
  {412ba6c8-a0bc-44db-8755-cea76769935c}, !- Source Object
  3,                                      !- Outlet Port
  {2841faa2-48d5-4cb6-9ea6-26dfc0256f3f}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {a3719576-a6fa-41e8-a019-a3e68111f082}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {c5652323-9617-4833-86b8-5ab4d3dcd860}, !- Control Zone or Zone List Name
  {c4c3522e-42cb-4174-af3a-e31ec75ee6ee}, !- Cooling Control Zone or Zone List Name
  {ce7bbaab-55fe-4e73-98a0-413008a23cde}, !- Heating Control Zone or Zone List Name
  {08774ce8-75bf-40f6-8f2a-fea740b53a76}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c5652323-9617-4833-86b8-5ab4d3dcd860}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List; !- Name

OS:ModelObjectList,
  {c4c3522e-42cb-4174-af3a-e31ec75ee6ee}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ce7bbaab-55fe-4e73-98a0-413008a23cde}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {08774ce8-75bf-40f6-8f2a-fea740b53a76}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {50734064-4007-4a3f-b5e0-047e5ff60817}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Diffuser, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {e074cfa9-2fea-4cb9-af70-07410a6624fb}, !- Air Inlet Node Name
  {0f951d19-ab58-4604-9ec2-3f488fe8e74a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b546e9cb-4435-4213-8718-4535641ef358}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground Return Air Node, !- Name
  {932867ca-559a-4077-a6b6-806bf8356478}, !- Inlet Port
  {35421b05-1beb-4695-98a8-91ec2d4bbbe9}; !- Outlet Port

OS:Connection,
  {e73a8e4a-0be7-40be-8bfa-0b0fdc30c73d}, !- Handle
  {915d08da-9a57-4032-b86d-aea46c0e9db7}, !- Source Object
  3,                                      !- Outlet Port
  {d7235eee-d2be-48a3-85c7-491733009273}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {932867ca-559a-4077-a6b6-806bf8356478}, !- Handle
  {d17ace9f-3c66-4d83-be1a-acda0ee5096c}, !- Source Object
  2,                                      !- Outlet Port
  {b546e9cb-4435-4213-8718-4535641ef358}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35421b05-1beb-4695-98a8-91ec2d4bbbe9}, !- Handle
  {b546e9cb-4435-4213-8718-4535641ef358}, !- Source Object
  3,                                      !- Outlet Port
  {7dfc3922-738f-49f7-a2e7-8f09992e2cff}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {25092b6e-9a7b-4bf0-857f-9685bb2561c5}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {7fbb8f1a-e4bf-41e2-9739-405b3f1a57ae}, !- Inlet Port
  {e074cfa9-2fea-4cb9-af70-07410a6624fb}; !- Outlet Port

OS:Connection,
  {7fbb8f1a-e4bf-41e2-9739-405b3f1a57ae}, !- Handle
  {c50e3b1c-5d09-4551-950b-f2dc381fc63d}, !- Source Object
  3,                                      !- Outlet Port
  {25092b6e-9a7b-4bf0-857f-9685bb2561c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e074cfa9-2fea-4cb9-af70-07410a6624fb}, !- Handle
  {25092b6e-9a7b-4bf0-857f-9685bb2561c5}, !- Source Object
  3,                                      !- Outlet Port
  {50734064-4007-4a3f-b5e0-047e5ff60817}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0f951d19-ab58-4604-9ec2-3f488fe8e74a}, !- Handle
  {50734064-4007-4a3f-b5e0-047e5ff60817}, !- Source Object
  4,                                      !- Outlet Port
  {915d08da-9a57-4032-b86d-aea46c0e9db7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {acea401e-03e4-4e0a-bebb-1d5d2dc3e77f}, !- Handle
  Zone Warehouse Office A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  {0ecff134-5743-41bb-91ac-1af949ef409c}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c5dfdb91-bafc-44cd-a5c8-46ab9b6bd6dd}, !- Supply Side Inlet Node Name
  {62f11f40-e297-4635-820a-840f4794b6f7}, !- Demand Side Outlet Node Name
  {d5753928-250d-4cd6-b7ec-dacdcfc0a424}, !- Demand Side Inlet Node A
  {83524e14-d882-42c5-9f99-26feb99edef0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {39ab6531-d2ce-420d-ab85-4bca277a3bcd}, !- Demand Mixer Name
  {c407f8c5-d2a5-45f0-833d-9e09731d27e3}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {920712da-ef17-491a-b19a-c9db57019db3}, !- Handle
  Zone Warehouse Office A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {c5dfdb91-bafc-44cd-a5c8-46ab9b6bd6dd}, !- Inlet Port
  {c09ce9e6-24eb-4a7d-af42-28295d5c9baf}; !- Outlet Port

OS:Node,
  {bb44337e-5f96-435d-8f27-791e75bbd34c}, !- Handle
  Zone Warehouse Office A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {ff2a6774-e1ab-4ca7-9b27-60bb22953032}, !- Inlet Port
  {83524e14-d882-42c5-9f99-26feb99edef0}; !- Outlet Port

OS:Connection,
  {c5dfdb91-bafc-44cd-a5c8-46ab9b6bd6dd}, !- Handle
  {acea401e-03e4-4e0a-bebb-1d5d2dc3e77f}, !- Source Object
  9,                                      !- Outlet Port
  {920712da-ef17-491a-b19a-c9db57019db3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83524e14-d882-42c5-9f99-26feb99edef0}, !- Handle
  {bb44337e-5f96-435d-8f27-791e75bbd34c}, !- Source Object
  3,                                      !- Outlet Port
  {acea401e-03e4-4e0a-bebb-1d5d2dc3e77f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c9b9f107-ac77-4650-9671-850333f5529d}, !- Handle
  Zone Warehouse Office A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {d5753928-250d-4cd6-b7ec-dacdcfc0a424}, !- Inlet Port
  {626aa257-5a47-437c-ada0-1acb545f4a45}; !- Outlet Port

OS:Node,
  {4a87b024-8fbe-4b29-8e6b-faee27efd0d9}, !- Handle
  Zone Warehouse Office A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {83a39f8c-a4f8-4b1d-b658-b49b79fe1238}, !- Inlet Port
  {62f11f40-e297-4635-820a-840f4794b6f7}; !- Outlet Port

OS:Node,
  {7bfb0c04-42aa-47ac-bcf7-734f2fee19bf}, !- Handle
  Zone Warehouse Office A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {2a514efc-601d-4c2a-bac3-ba0c2f2846b9}, !- Inlet Port
  {2bfb6329-5758-4389-9fbd-46b7beebce28}; !- Outlet Port

OS:Connection,
  {d5753928-250d-4cd6-b7ec-dacdcfc0a424}, !- Handle
  {acea401e-03e4-4e0a-bebb-1d5d2dc3e77f}, !- Source Object
  11,                                     !- Outlet Port
  {c9b9f107-ac77-4650-9671-850333f5529d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62f11f40-e297-4635-820a-840f4794b6f7}, !- Handle
  {4a87b024-8fbe-4b29-8e6b-faee27efd0d9}, !- Source Object
  3,                                      !- Outlet Port
  {acea401e-03e4-4e0a-bebb-1d5d2dc3e77f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c407f8c5-d2a5-45f0-833d-9e09731d27e3}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {626aa257-5a47-437c-ada0-1acb545f4a45}, !- Inlet Node Name
  {f8d95cd1-28be-4d54-9fe2-80eb451b10f8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {39ab6531-d2ce-420d-ab85-4bca277a3bcd}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {83a39f8c-a4f8-4b1d-b658-b49b79fe1238}, !- Outlet Node Name
  {99649677-70c0-4c9f-9f34-7e177046f60f}; !- Inlet Node Name 1

OS:Connection,
  {626aa257-5a47-437c-ada0-1acb545f4a45}, !- Handle
  {c9b9f107-ac77-4650-9671-850333f5529d}, !- Source Object
  3,                                      !- Outlet Port
  {c407f8c5-d2a5-45f0-833d-9e09731d27e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83a39f8c-a4f8-4b1d-b658-b49b79fe1238}, !- Handle
  {39ab6531-d2ce-420d-ab85-4bca277a3bcd}, !- Source Object
  2,                                      !- Outlet Port
  {4a87b024-8fbe-4b29-8e6b-faee27efd0d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b2e0c6a4-03fc-4214-86f0-7d924566067f}, !- Handle
  {acea401e-03e4-4e0a-bebb-1d5d2dc3e77f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {0ecff134-5743-41bb-91ac-1af949ef409c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {f079cffc-0a52-4ae8-af0d-06a7a1e8ae87}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {f77efa8b-94f3-4883-8dad-94ed6d7641f6}, !- Handle
  Zone Warehouse Office A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {fd43aebf-f00c-4651-b53a-e302089b14f4}, !- Control Zone Name
  {bb44337e-5f96-435d-8f27-791e75bbd34c}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {1d59f625-6131-4c49-8a86-ed17ccea4063}, !- Handle
  Zone Warehouse Office A  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {772ce27c-20cd-4741-a461-155d8de9ab49}, !- Handle
  Zone Warehouse Office A  - Story Ground PSZ-AC No Heat, !- Name
  {df1e3f53-c20a-4711-85db-88d0813e14e1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {a247d825-6098-4301-8c45-07fbc675bdf3}, !- Handle
  Zone Warehouse Office A  - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5470b454-b15a-4b0a-a869-4db360409af2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2152ed85-a17e-4032-869c-1c25d5cfeb4b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {17b72e37-8c5d-4d0b-a39e-986aa525af16}, !- Energy Input Ratio Function of Temperature Curve Name
  {5942761a-ff5a-469c-9536-ed4139066544}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f14b6249-63c6-4229-b6a0-f780d445f911}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {33c75f68-8a19-4a7d-b33a-ef460d742aee}, !- Handle
  Curve Biquadratic 25,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7c315172-97b1-4232-84ae-3ebbc88c6035}, !- Handle
  Curve Quadratic 37,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {eb97bcf3-82da-47a4-b1c9-1a58ce0cae85}, !- Handle
  Curve Biquadratic 26,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6e839819-8453-4840-a022-99f8f462efcf}, !- Handle
  Curve Quadratic 38,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a185fa2f-86cc-4059-9f57-24e588ae7d64}, !- Handle
  Curve Quadratic 39,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5470b454-b15a-4b0a-a869-4db360409af2}, !- Handle
  Curve Biquadratic 27,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {2152ed85-a17e-4032-869c-1c25d5cfeb4b}, !- Handle
  Curve Quadratic 40,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {17b72e37-8c5d-4d0b-a39e-986aa525af16}, !- Handle
  Curve Biquadratic 28,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {5942761a-ff5a-469c-9536-ed4139066544}, !- Handle
  Curve Quadratic 41,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f14b6249-63c6-4229-b6a0-f780d445f911}, !- Handle
  Curve Quadratic 42,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {61ee84b7-e38d-4a11-bdeb-8441bfb22a56}, !- Handle
  Zone Warehouse Office A  - Story Ground PSZ-AC Fan, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {835b8035-8ea1-44e4-bf40-ae4dc6dc49ab}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5b57c244-73b3-4e8d-8c39-de0e2518e182}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {835b8035-8ea1-44e4-bf40-ae4dc6dc49ab}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5b57c244-73b3-4e8d-8c39-de0e2518e182}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {5cf0da34-bdd2-46e5-a713-996f3c24d3dd}, !- Handle
  Zone Warehouse Office A  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {fd43aebf-f00c-4651-b53a-e302089b14f4}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {1f8cad78-6aa4-42b6-9418-797a162ccf17}, !- Air Inlet Node Name
  {ff2a6774-e1ab-4ca7-9b27-60bb22953032}, !- Air Outlet Node Name
  {61ee84b7-e38d-4a11-bdeb-8441bfb22a56}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Supply Air Fan Operating Mode Schedule Name
  {1d59f625-6131-4c49-8a86-ed17ccea4063}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {a247d825-6098-4301-8c45-07fbc675bdf3}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {772ce27c-20cd-4741-a461-155d8de9ab49}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {ff2a6774-e1ab-4ca7-9b27-60bb22953032}, !- Handle
  {5cf0da34-bdd2-46e5-a713-996f3c24d3dd}, !- Source Object
  7,                                      !- Outlet Port
  {bb44337e-5f96-435d-8f27-791e75bbd34c}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {ecbc5ef2-0e97-4e54-bc74-a84b886f9ef6}, !- Handle
  Zone Warehouse Office A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {348a191c-7e16-450f-99c6-ebaec4fc49cd}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {348a191c-7e16-450f-99c6-ebaec4fc49cd}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {60d85e44-85c5-4a2f-89e8-090211a41a94}, !- Handle
  Zone Warehouse Office A  - Story Ground PSZ-AC OA System, !- Name
  {ecbc5ef2-0e97-4e54-bc74-a84b886f9ef6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {40df6519-59a0-43d8-a48e-ecd2320d55f5}, !- Mixed Air Node Name
  {3cf52c58-db9d-4219-8745-b3f1f9d72760}, !- Outdoor Air Stream Node Name
  {469f1144-38cc-4348-82c6-7714c4802201}, !- Relief Air Stream Node Name
  {c09ce9e6-24eb-4a7d-af42-28295d5c9baf}; !- Return Air Stream Node Name

OS:Node,
  {2522e551-2fb2-4ccf-9d54-47f601c1dbe9}, !- Handle
  Zone Warehouse Office A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {3cf52c58-db9d-4219-8745-b3f1f9d72760}; !- Outlet Port

OS:Connection,
  {3cf52c58-db9d-4219-8745-b3f1f9d72760}, !- Handle
  {2522e551-2fb2-4ccf-9d54-47f601c1dbe9}, !- Source Object
  3,                                      !- Outlet Port
  {60d85e44-85c5-4a2f-89e8-090211a41a94}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2f38af56-2794-4d88-9478-2987cd5c9fb4}, !- Handle
  Zone Warehouse Office A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {469f1144-38cc-4348-82c6-7714c4802201}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {469f1144-38cc-4348-82c6-7714c4802201}, !- Handle
  {60d85e44-85c5-4a2f-89e8-090211a41a94}, !- Source Object
  7,                                      !- Outlet Port
  {2f38af56-2794-4d88-9478-2987cd5c9fb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {463361da-06fc-4f48-9f2d-d7cb2845ea16}, !- Handle
  Zone Warehouse Office A  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {40df6519-59a0-43d8-a48e-ecd2320d55f5}, !- Inlet Port
  {1f8cad78-6aa4-42b6-9418-797a162ccf17}; !- Outlet Port

OS:Connection,
  {c09ce9e6-24eb-4a7d-af42-28295d5c9baf}, !- Handle
  {920712da-ef17-491a-b19a-c9db57019db3}, !- Source Object
  3,                                      !- Outlet Port
  {60d85e44-85c5-4a2f-89e8-090211a41a94}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {40df6519-59a0-43d8-a48e-ecd2320d55f5}, !- Handle
  {60d85e44-85c5-4a2f-89e8-090211a41a94}, !- Source Object
  5,                                      !- Outlet Port
  {463361da-06fc-4f48-9f2d-d7cb2845ea16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f8cad78-6aa4-42b6-9418-797a162ccf17}, !- Handle
  {463361da-06fc-4f48-9f2d-d7cb2845ea16}, !- Source Object
  3,                                      !- Outlet Port
  {5cf0da34-bdd2-46e5-a713-996f3c24d3dd}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {f079cffc-0a52-4ae8-af0d-06a7a1e8ae87}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {d11274bc-4f94-47f2-89f7-bdad02aaa4ba}, !- Control Zone or Zone List Name
  {a20d1e9c-66c9-4a0c-980e-0a1d2f5ea6a6}, !- Cooling Control Zone or Zone List Name
  {8ed8d95a-0118-4bdd-839c-7629ca6ad146}, !- Heating Control Zone or Zone List Name
  {bb99930d-d995-4d69-b55e-7b4960e57fb6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d11274bc-4f94-47f2-89f7-bdad02aaa4ba}, !- Handle
  Availability Manager Night Cycle 12 Control Zone List; !- Name

OS:ModelObjectList,
  {a20d1e9c-66c9-4a0c-980e-0a1d2f5ea6a6}, !- Handle
  Availability Manager Night Cycle 12 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8ed8d95a-0118-4bdd-839c-7629ca6ad146}, !- Handle
  Availability Manager Night Cycle 12 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {bb99930d-d995-4d69-b55e-7b4960e57fb6}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0008d860-ec23-40bf-9bd0-3b3583fa0da4}, !- Handle
  Zone Warehouse Office A  - Story Ground PSZ-AC Diffuser, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {c42636b0-d56b-4b9f-b0e6-82a20da4d3ab}, !- Air Inlet Node Name
  {2a514efc-601d-4c2a-bac3-ba0c2f2846b9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d17ded7a-fdca-4e0f-b1a4-f374cc85eb35}, !- Handle
  Zone Warehouse Office A  - Story Ground Return Air Node, !- Name
  {45b4f5d5-dc50-4752-982e-3bc67fb8bc56}, !- Inlet Port
  {99649677-70c0-4c9f-9f34-7e177046f60f}; !- Outlet Port

OS:Connection,
  {2bfb6329-5758-4389-9fbd-46b7beebce28}, !- Handle
  {7bfb0c04-42aa-47ac-bcf7-734f2fee19bf}, !- Source Object
  3,                                      !- Outlet Port
  {7a673d86-d638-485e-a099-502641b1d916}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45b4f5d5-dc50-4752-982e-3bc67fb8bc56}, !- Handle
  {849d571f-89d9-454a-8ca4-5c5905302970}, !- Source Object
  2,                                      !- Outlet Port
  {d17ded7a-fdca-4e0f-b1a4-f374cc85eb35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99649677-70c0-4c9f-9f34-7e177046f60f}, !- Handle
  {d17ded7a-fdca-4e0f-b1a4-f374cc85eb35}, !- Source Object
  3,                                      !- Outlet Port
  {39ab6531-d2ce-420d-ab85-4bca277a3bcd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0149760c-821a-4f60-83c1-58bbe66b276f}, !- Handle
  Zone Warehouse Office A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {f8d95cd1-28be-4d54-9fe2-80eb451b10f8}, !- Inlet Port
  {c42636b0-d56b-4b9f-b0e6-82a20da4d3ab}; !- Outlet Port

OS:Connection,
  {f8d95cd1-28be-4d54-9fe2-80eb451b10f8}, !- Handle
  {c407f8c5-d2a5-45f0-833d-9e09731d27e3}, !- Source Object
  3,                                      !- Outlet Port
  {0149760c-821a-4f60-83c1-58bbe66b276f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c42636b0-d56b-4b9f-b0e6-82a20da4d3ab}, !- Handle
  {0149760c-821a-4f60-83c1-58bbe66b276f}, !- Source Object
  3,                                      !- Outlet Port
  {0008d860-ec23-40bf-9bd0-3b3583fa0da4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2a514efc-601d-4c2a-bac3-ba0c2f2846b9}, !- Handle
  {0008d860-ec23-40bf-9bd0-3b3583fa0da4}, !- Source Object
  4,                                      !- Outlet Port
  {7bfb0c04-42aa-47ac-bcf7-734f2fee19bf}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {25122591-052f-4e9b-9689-ab403e68f5a4}, !- Handle
  Zone Warehouse Office B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  {c32ccb2f-1588-495d-a91b-15173d3ab336}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {77679a74-280c-4df1-a0bb-5e0e7396675c}, !- Supply Side Inlet Node Name
  {e1b6a53c-5845-4fc0-9c0e-209d8bba6b42}, !- Demand Side Outlet Node Name
  {ed848a3a-877d-4c9d-8243-359368622fbf}, !- Demand Side Inlet Node A
  {2bcf5b0d-c749-4034-8a34-2fd7a1568a05}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {622439a0-b672-4715-91ac-977d538c7314}, !- Demand Mixer Name
  {77ca4248-9455-4b53-95d5-fb961599ab7b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {59ba7fb7-0bb9-4586-ab29-fe06ea20c3e8}, !- Handle
  Zone Warehouse Office B  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {77679a74-280c-4df1-a0bb-5e0e7396675c}, !- Inlet Port
  {e4a771d6-ac51-41db-8e47-bea7554a9c11}; !- Outlet Port

OS:Node,
  {c41524b8-77d2-4aaa-9919-2900c4e40b93}, !- Handle
  Zone Warehouse Office B  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {acd7647a-8c6c-4e36-9875-c1939e57f3d0}, !- Inlet Port
  {2bcf5b0d-c749-4034-8a34-2fd7a1568a05}; !- Outlet Port

OS:Connection,
  {77679a74-280c-4df1-a0bb-5e0e7396675c}, !- Handle
  {25122591-052f-4e9b-9689-ab403e68f5a4}, !- Source Object
  9,                                      !- Outlet Port
  {59ba7fb7-0bb9-4586-ab29-fe06ea20c3e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bcf5b0d-c749-4034-8a34-2fd7a1568a05}, !- Handle
  {c41524b8-77d2-4aaa-9919-2900c4e40b93}, !- Source Object
  3,                                      !- Outlet Port
  {25122591-052f-4e9b-9689-ab403e68f5a4}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {be297c80-0357-4ed1-9539-f0a2468dd84d}, !- Handle
  Zone Warehouse Office B  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {ed848a3a-877d-4c9d-8243-359368622fbf}, !- Inlet Port
  {fc10d889-39ec-4a5d-ba1a-e63fcafcf649}; !- Outlet Port

OS:Node,
  {99ee42da-444e-4254-a22c-cc5263b95f62}, !- Handle
  Zone Warehouse Office B  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {4da3029b-1d4f-4b07-b21a-85db56f05983}, !- Inlet Port
  {e1b6a53c-5845-4fc0-9c0e-209d8bba6b42}; !- Outlet Port

OS:Node,
  {d49612e6-05f6-45ff-aca7-4e03475732f3}, !- Handle
  Zone Warehouse Office B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {1e16c8ed-b8c2-4463-bc81-4e47227c4940}, !- Inlet Port
  {260f8da0-253c-4458-be36-ee332caca0e8}; !- Outlet Port

OS:Connection,
  {ed848a3a-877d-4c9d-8243-359368622fbf}, !- Handle
  {25122591-052f-4e9b-9689-ab403e68f5a4}, !- Source Object
  11,                                     !- Outlet Port
  {be297c80-0357-4ed1-9539-f0a2468dd84d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1b6a53c-5845-4fc0-9c0e-209d8bba6b42}, !- Handle
  {99ee42da-444e-4254-a22c-cc5263b95f62}, !- Source Object
  3,                                      !- Outlet Port
  {25122591-052f-4e9b-9689-ab403e68f5a4}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {77ca4248-9455-4b53-95d5-fb961599ab7b}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {fc10d889-39ec-4a5d-ba1a-e63fcafcf649}, !- Inlet Node Name
  {19a58304-26c3-47c1-8605-c7c8210230e5}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {622439a0-b672-4715-91ac-977d538c7314}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {4da3029b-1d4f-4b07-b21a-85db56f05983}, !- Outlet Node Name
  {c8b6b5f1-5a45-4777-be80-3e7cc9033219}; !- Inlet Node Name 1

OS:Connection,
  {fc10d889-39ec-4a5d-ba1a-e63fcafcf649}, !- Handle
  {be297c80-0357-4ed1-9539-f0a2468dd84d}, !- Source Object
  3,                                      !- Outlet Port
  {77ca4248-9455-4b53-95d5-fb961599ab7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4da3029b-1d4f-4b07-b21a-85db56f05983}, !- Handle
  {622439a0-b672-4715-91ac-977d538c7314}, !- Source Object
  2,                                      !- Outlet Port
  {99ee42da-444e-4254-a22c-cc5263b95f62}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d21c854c-76b4-4e72-b803-2e0d12d7f110}, !- Handle
  {25122591-052f-4e9b-9689-ab403e68f5a4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {c32ccb2f-1588-495d-a91b-15173d3ab336}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {2f2de036-5ad0-4add-b66a-7dc0ad73dbab}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {5a2f1f0f-c2ac-4696-bbeb-4a452702c261}, !- Handle
  Zone Warehouse Office B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {091ee0a8-c583-40c4-95eb-dc558c26c4a8}, !- Control Zone Name
  {c41524b8-77d2-4aaa-9919-2900c4e40b93}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {d7445801-bb65-4439-be0f-41b48b8544b5}, !- Handle
  Zone Warehouse Office B  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {6d9e638c-fc8c-4798-a0bf-d0f78b25906f}, !- Handle
  Zone Warehouse Office B  - Story Ground PSZ-AC No Heat, !- Name
  {df1e3f53-c20a-4711-85db-88d0813e14e1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {c0e7de96-7fbc-47b0-9fbe-340bffa0a619}, !- Handle
  Zone Warehouse Office B  - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5325d376-edb1-4467-b31c-8b7ee6ec882b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5b00f813-76a3-433b-bbb2-53392424bfec}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {bba1e049-fedd-4dcf-bdd5-796e6b272044}, !- Energy Input Ratio Function of Temperature Curve Name
  {14d29961-c299-40a9-9748-337a8bed88b3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6fff420c-dd01-43d9-a6ba-1628355030f0}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {1ca33de2-6769-488a-909e-579046afe1f8}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {184d5c62-95ac-4696-8651-65dafc5228cb}, !- Handle
  Curve Quadratic 43,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4276b596-58e6-4a04-856a-c56883b38078}, !- Handle
  Curve Biquadratic 30,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {37cd05ed-f4f2-4fb1-93ff-0ede24c689f5}, !- Handle
  Curve Quadratic 44,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {af4dd6b9-3296-4fa7-b6bc-488191785321}, !- Handle
  Curve Quadratic 45,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5325d376-edb1-4467-b31c-8b7ee6ec882b}, !- Handle
  Curve Biquadratic 31,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {5b00f813-76a3-433b-bbb2-53392424bfec}, !- Handle
  Curve Quadratic 46,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {bba1e049-fedd-4dcf-bdd5-796e6b272044}, !- Handle
  Curve Biquadratic 32,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {14d29961-c299-40a9-9748-337a8bed88b3}, !- Handle
  Curve Quadratic 47,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {6fff420c-dd01-43d9-a6ba-1628355030f0}, !- Handle
  Curve Quadratic 48,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {7579e5a7-374e-4b93-8161-13015c4f0af9}, !- Handle
  Zone Warehouse Office B  - Story Ground PSZ-AC Fan, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab865b99-0f12-4319-a168-f354e95cb47d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8d5d40f3-5a92-46e0-856f-f9c016bbc64c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ab865b99-0f12-4319-a168-f354e95cb47d}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8d5d40f3-5a92-46e0-856f-f9c016bbc64c}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {5fe65f69-0e75-434f-9fb7-d4e321111d09}, !- Handle
  Zone Warehouse Office B  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {091ee0a8-c583-40c4-95eb-dc558c26c4a8}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {49fa3b87-c461-4bb4-a81f-c38d372efee7}, !- Air Inlet Node Name
  {acd7647a-8c6c-4e36-9875-c1939e57f3d0}, !- Air Outlet Node Name
  {7579e5a7-374e-4b93-8161-13015c4f0af9}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Supply Air Fan Operating Mode Schedule Name
  {d7445801-bb65-4439-be0f-41b48b8544b5}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {c0e7de96-7fbc-47b0-9fbe-340bffa0a619}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {6d9e638c-fc8c-4798-a0bf-d0f78b25906f}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {acd7647a-8c6c-4e36-9875-c1939e57f3d0}, !- Handle
  {5fe65f69-0e75-434f-9fb7-d4e321111d09}, !- Source Object
  7,                                      !- Outlet Port
  {c41524b8-77d2-4aaa-9919-2900c4e40b93}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {805684c5-2bce-4927-8927-ff85b6b09877}, !- Handle
  Zone Warehouse Office B  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {dd92c939-b91b-425b-b8e1-481ddcb74b51}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {dd92c939-b91b-425b-b8e1-481ddcb74b51}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0a5c0a02-aee8-4009-be35-f69edbcfec50}, !- Handle
  Zone Warehouse Office B  - Story Ground PSZ-AC OA System, !- Name
  {805684c5-2bce-4927-8927-ff85b6b09877}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7b2a6a91-e0d0-428e-a65f-b7ffae567925}, !- Mixed Air Node Name
  {c5de961d-5e57-4836-96ec-22a887723d5f}, !- Outdoor Air Stream Node Name
  {f3b416f7-6de1-434a-90df-ffe2684b9487}, !- Relief Air Stream Node Name
  {e4a771d6-ac51-41db-8e47-bea7554a9c11}; !- Return Air Stream Node Name

OS:Node,
  {09d19fc4-43fb-4910-862b-4486827e30ee}, !- Handle
  Zone Warehouse Office B  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {c5de961d-5e57-4836-96ec-22a887723d5f}; !- Outlet Port

OS:Connection,
  {c5de961d-5e57-4836-96ec-22a887723d5f}, !- Handle
  {09d19fc4-43fb-4910-862b-4486827e30ee}, !- Source Object
  3,                                      !- Outlet Port
  {0a5c0a02-aee8-4009-be35-f69edbcfec50}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2bbede8e-4c40-4c5c-bf79-806c3c5fcac7}, !- Handle
  Zone Warehouse Office B  - Story Ground PSZ-AC Relief Air Node, !- Name
  {f3b416f7-6de1-434a-90df-ffe2684b9487}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f3b416f7-6de1-434a-90df-ffe2684b9487}, !- Handle
  {0a5c0a02-aee8-4009-be35-f69edbcfec50}, !- Source Object
  7,                                      !- Outlet Port
  {2bbede8e-4c40-4c5c-bf79-806c3c5fcac7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5ac9c664-fe01-439c-ba7f-1d1be66d95b6}, !- Handle
  Zone Warehouse Office B  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {7b2a6a91-e0d0-428e-a65f-b7ffae567925}, !- Inlet Port
  {49fa3b87-c461-4bb4-a81f-c38d372efee7}; !- Outlet Port

OS:Connection,
  {e4a771d6-ac51-41db-8e47-bea7554a9c11}, !- Handle
  {59ba7fb7-0bb9-4586-ab29-fe06ea20c3e8}, !- Source Object
  3,                                      !- Outlet Port
  {0a5c0a02-aee8-4009-be35-f69edbcfec50}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7b2a6a91-e0d0-428e-a65f-b7ffae567925}, !- Handle
  {0a5c0a02-aee8-4009-be35-f69edbcfec50}, !- Source Object
  5,                                      !- Outlet Port
  {5ac9c664-fe01-439c-ba7f-1d1be66d95b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49fa3b87-c461-4bb4-a81f-c38d372efee7}, !- Handle
  {5ac9c664-fe01-439c-ba7f-1d1be66d95b6}, !- Source Object
  3,                                      !- Outlet Port
  {5fe65f69-0e75-434f-9fb7-d4e321111d09}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {2f2de036-5ad0-4add-b66a-7dc0ad73dbab}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {da0c62b4-ace4-4aa2-9f1a-62053aa43d6f}, !- Control Zone or Zone List Name
  {4ac5ded5-5f01-4e06-945a-2dca25e64e5e}, !- Cooling Control Zone or Zone List Name
  {8b7eff4d-1018-4761-b44e-606d4f7e2842}, !- Heating Control Zone or Zone List Name
  {b4161875-6438-4594-b2a1-0e2980c39086}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {da0c62b4-ace4-4aa2-9f1a-62053aa43d6f}, !- Handle
  Availability Manager Night Cycle 13 Control Zone List; !- Name

OS:ModelObjectList,
  {4ac5ded5-5f01-4e06-945a-2dca25e64e5e}, !- Handle
  Availability Manager Night Cycle 13 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8b7eff4d-1018-4761-b44e-606d4f7e2842}, !- Handle
  Availability Manager Night Cycle 13 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b4161875-6438-4594-b2a1-0e2980c39086}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f16317b0-b7de-414f-86ff-d08f26a9c73e}, !- Handle
  Zone Warehouse Office B  - Story Ground PSZ-AC Diffuser, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {aa600f57-2201-4e85-9d68-eff97b7147c7}, !- Air Inlet Node Name
  {1e16c8ed-b8c2-4463-bc81-4e47227c4940}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2a147b68-8b33-4827-9518-ffea52b1a0a5}, !- Handle
  Zone Warehouse Office B  - Story Ground Return Air Node, !- Name
  {a6fde8ff-be90-4ae7-af72-51c04ac6f8fe}, !- Inlet Port
  {c8b6b5f1-5a45-4777-be80-3e7cc9033219}; !- Outlet Port

OS:Connection,
  {260f8da0-253c-4458-be36-ee332caca0e8}, !- Handle
  {d49612e6-05f6-45ff-aca7-4e03475732f3}, !- Source Object
  3,                                      !- Outlet Port
  {c4ed828a-c2db-4d29-bc60-3a1bbbce0208}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6fde8ff-be90-4ae7-af72-51c04ac6f8fe}, !- Handle
  {1c4d4d17-ab7f-4f26-b455-1a596b8769ae}, !- Source Object
  2,                                      !- Outlet Port
  {2a147b68-8b33-4827-9518-ffea52b1a0a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8b6b5f1-5a45-4777-be80-3e7cc9033219}, !- Handle
  {2a147b68-8b33-4827-9518-ffea52b1a0a5}, !- Source Object
  3,                                      !- Outlet Port
  {622439a0-b672-4715-91ac-977d538c7314}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f7d970f9-9331-4b72-9755-5d6ad7135669}, !- Handle
  Zone Warehouse Office B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {19a58304-26c3-47c1-8605-c7c8210230e5}, !- Inlet Port
  {aa600f57-2201-4e85-9d68-eff97b7147c7}; !- Outlet Port

OS:Connection,
  {19a58304-26c3-47c1-8605-c7c8210230e5}, !- Handle
  {77ca4248-9455-4b53-95d5-fb961599ab7b}, !- Source Object
  3,                                      !- Outlet Port
  {f7d970f9-9331-4b72-9755-5d6ad7135669}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa600f57-2201-4e85-9d68-eff97b7147c7}, !- Handle
  {f7d970f9-9331-4b72-9755-5d6ad7135669}, !- Source Object
  3,                                      !- Outlet Port
  {f16317b0-b7de-414f-86ff-d08f26a9c73e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1e16c8ed-b8c2-4463-bc81-4e47227c4940}, !- Handle
  {f16317b0-b7de-414f-86ff-d08f26a9c73e}, !- Source Object
  4,                                      !- Outlet Port
  {d49612e6-05f6-45ff-aca7-4e03475732f3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {65bb7e1d-a797-4992-8bd8-c6eae74e6b58}, !- Handle
  Zone Warehouse Office C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  {0ad0c29c-7acc-4445-a664-400b8e2e561c}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8d837f3e-b583-434b-a0f0-a4a4628258a5}, !- Supply Side Inlet Node Name
  {e4fd81eb-6a24-4fc5-a7d2-b105cb442fc9}, !- Demand Side Outlet Node Name
  {08e6ed42-d815-4e98-b7f4-97bdde1696dc}, !- Demand Side Inlet Node A
  {91827258-fe04-4eff-88e0-944cf3e2cfba}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e6bb7806-c6a4-41c3-ad58-424ef189e9d8}, !- Demand Mixer Name
  {ee089859-b8f3-4d6a-a030-6defcbb0a4dd}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c5c92379-0aaf-4ea1-993e-80697218e86f}, !- Handle
  Zone Warehouse Office C  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {8d837f3e-b583-434b-a0f0-a4a4628258a5}, !- Inlet Port
  {8a6e0416-6bff-4752-bbca-8f8b882c25bf}; !- Outlet Port

OS:Node,
  {cd31591d-00c1-4b40-9fd4-6727d38fdc9d}, !- Handle
  Zone Warehouse Office C  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {84a80ae6-b4a4-45a2-ab97-a3055148a590}, !- Inlet Port
  {91827258-fe04-4eff-88e0-944cf3e2cfba}; !- Outlet Port

OS:Connection,
  {8d837f3e-b583-434b-a0f0-a4a4628258a5}, !- Handle
  {65bb7e1d-a797-4992-8bd8-c6eae74e6b58}, !- Source Object
  9,                                      !- Outlet Port
  {c5c92379-0aaf-4ea1-993e-80697218e86f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91827258-fe04-4eff-88e0-944cf3e2cfba}, !- Handle
  {cd31591d-00c1-4b40-9fd4-6727d38fdc9d}, !- Source Object
  3,                                      !- Outlet Port
  {65bb7e1d-a797-4992-8bd8-c6eae74e6b58}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {91dd77d2-db2c-49af-8351-95d583279354}, !- Handle
  Zone Warehouse Office C  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {08e6ed42-d815-4e98-b7f4-97bdde1696dc}, !- Inlet Port
  {d347a7bb-ba5a-43c9-ac6d-e9bba765b593}; !- Outlet Port

OS:Node,
  {0573e96e-01b8-4549-9397-0a5f073e198d}, !- Handle
  Zone Warehouse Office C  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {c5473297-ee04-4df3-b2a4-1bd1ca68bc90}, !- Inlet Port
  {e4fd81eb-6a24-4fc5-a7d2-b105cb442fc9}; !- Outlet Port

OS:Node,
  {005203a3-033c-4620-b9a6-e35bc8a5c0ca}, !- Handle
  Zone Warehouse Office C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {a3e6ac22-89bc-442c-adcb-d48946fedb52}, !- Inlet Port
  {4ec145e9-92e3-4e41-8257-2de0f60c2e74}; !- Outlet Port

OS:Connection,
  {08e6ed42-d815-4e98-b7f4-97bdde1696dc}, !- Handle
  {65bb7e1d-a797-4992-8bd8-c6eae74e6b58}, !- Source Object
  11,                                     !- Outlet Port
  {91dd77d2-db2c-49af-8351-95d583279354}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4fd81eb-6a24-4fc5-a7d2-b105cb442fc9}, !- Handle
  {0573e96e-01b8-4549-9397-0a5f073e198d}, !- Source Object
  3,                                      !- Outlet Port
  {65bb7e1d-a797-4992-8bd8-c6eae74e6b58}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ee089859-b8f3-4d6a-a030-6defcbb0a4dd}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {d347a7bb-ba5a-43c9-ac6d-e9bba765b593}, !- Inlet Node Name
  {551c2574-0ba5-4b87-a354-713c7518ab3b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e6bb7806-c6a4-41c3-ad58-424ef189e9d8}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {c5473297-ee04-4df3-b2a4-1bd1ca68bc90}, !- Outlet Node Name
  {4d209417-a02f-4d64-901f-885ba03b7e29}; !- Inlet Node Name 1

OS:Connection,
  {d347a7bb-ba5a-43c9-ac6d-e9bba765b593}, !- Handle
  {91dd77d2-db2c-49af-8351-95d583279354}, !- Source Object
  3,                                      !- Outlet Port
  {ee089859-b8f3-4d6a-a030-6defcbb0a4dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5473297-ee04-4df3-b2a4-1bd1ca68bc90}, !- Handle
  {e6bb7806-c6a4-41c3-ad58-424ef189e9d8}, !- Source Object
  2,                                      !- Outlet Port
  {0573e96e-01b8-4549-9397-0a5f073e198d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {05b8bfb8-56a8-42f7-a6e0-93b044447517}, !- Handle
  {65bb7e1d-a797-4992-8bd8-c6eae74e6b58}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {0ad0c29c-7acc-4445-a664-400b8e2e561c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {80bd111e-25bc-4acc-9136-a55e0062f88b}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {ad3d9810-1c35-4d4c-9b65-fcc96f1042e8}, !- Handle
  Zone Warehouse Office C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {8928c0b2-a036-40f5-8e8f-2bfe68ba4586}, !- Control Zone Name
  {cd31591d-00c1-4b40-9fd4-6727d38fdc9d}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {8880d0ec-7751-406e-a101-4c1edf617efd}, !- Handle
  Zone Warehouse Office C  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {9e5294bb-7379-43cd-8cc3-b6539c82c96b}, !- Handle
  Zone Warehouse Office C  - Story Ground PSZ-AC No Heat, !- Name
  {df1e3f53-c20a-4711-85db-88d0813e14e1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e20180b9-3e2f-4752-bf28-7d9465060ba5}, !- Handle
  Zone Warehouse Office C  - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {644c3651-fd32-4cbd-a7f5-b2f58aa08661}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7586b16b-38fa-4a8d-9206-0948c9cc4407}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ff156820-e52c-4aeb-8098-fefc4bddea72}, !- Energy Input Ratio Function of Temperature Curve Name
  {8c9026bf-ee15-4fc9-af12-7c135e7af931}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3fe0732d-c767-4611-9d7f-4582318756a1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {cc4c101c-3653-4d5a-b388-8bbe1c6aaf1b}, !- Handle
  Curve Biquadratic 33,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ef47c095-5733-4f42-a470-8c758133bd8f}, !- Handle
  Curve Quadratic 49,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9c6214c3-7d75-4a51-adb7-994043fd79ee}, !- Handle
  Curve Biquadratic 34,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {47aa6a77-0ddd-4ce2-9dca-4f77fc31576e}, !- Handle
  Curve Quadratic 50,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {144648db-d63a-4018-b782-61ea953fc011}, !- Handle
  Curve Quadratic 51,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {644c3651-fd32-4cbd-a7f5-b2f58aa08661}, !- Handle
  Curve Biquadratic 35,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {7586b16b-38fa-4a8d-9206-0948c9cc4407}, !- Handle
  Curve Quadratic 52,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ff156820-e52c-4aeb-8098-fefc4bddea72}, !- Handle
  Curve Biquadratic 36,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {8c9026bf-ee15-4fc9-af12-7c135e7af931}, !- Handle
  Curve Quadratic 53,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {3fe0732d-c767-4611-9d7f-4582318756a1}, !- Handle
  Curve Quadratic 54,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {6d679fda-c5e9-4ac4-bab9-0eb877f98a7e}, !- Handle
  Zone Warehouse Office C  - Story Ground PSZ-AC Fan, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b1c30722-966b-4efd-acd5-be4d15d384c1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {68c6039b-7e85-49da-944d-04ec719001aa}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b1c30722-966b-4efd-acd5-be4d15d384c1}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {68c6039b-7e85-49da-944d-04ec719001aa}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {ca905ba5-ec84-48b3-8615-cab5eb9231e1}, !- Handle
  Zone Warehouse Office C  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {8928c0b2-a036-40f5-8e8f-2bfe68ba4586}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {08cc5050-6d3c-472e-aed7-23589dffea88}, !- Air Inlet Node Name
  {84a80ae6-b4a4-45a2-ab97-a3055148a590}, !- Air Outlet Node Name
  {6d679fda-c5e9-4ac4-bab9-0eb877f98a7e}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Supply Air Fan Operating Mode Schedule Name
  {8880d0ec-7751-406e-a101-4c1edf617efd}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {e20180b9-3e2f-4752-bf28-7d9465060ba5}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {9e5294bb-7379-43cd-8cc3-b6539c82c96b}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {84a80ae6-b4a4-45a2-ab97-a3055148a590}, !- Handle
  {ca905ba5-ec84-48b3-8615-cab5eb9231e1}, !- Source Object
  7,                                      !- Outlet Port
  {cd31591d-00c1-4b40-9fd4-6727d38fdc9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f4c3557d-24e3-437f-90f2-a56cc45ed584}, !- Handle
  Zone Warehouse Office C  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e37c3064-f731-454c-b87f-4064e3df6fd3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e37c3064-f731-454c-b87f-4064e3df6fd3}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d479f9da-8982-4685-8a6f-112407ecddb6}, !- Handle
  Zone Warehouse Office C  - Story Ground PSZ-AC OA System, !- Name
  {f4c3557d-24e3-437f-90f2-a56cc45ed584}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f241c1b7-0e4a-4398-b1dc-eef8fd0e2e43}, !- Mixed Air Node Name
  {42e69220-c412-4834-9a2d-0224a9bbb030}, !- Outdoor Air Stream Node Name
  {418d1442-5460-40bf-9f7d-c666974f7ca2}, !- Relief Air Stream Node Name
  {8a6e0416-6bff-4752-bbca-8f8b882c25bf}; !- Return Air Stream Node Name

OS:Node,
  {94716c1d-4c30-4610-b109-922fde404598}, !- Handle
  Zone Warehouse Office C  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {42e69220-c412-4834-9a2d-0224a9bbb030}; !- Outlet Port

OS:Connection,
  {42e69220-c412-4834-9a2d-0224a9bbb030}, !- Handle
  {94716c1d-4c30-4610-b109-922fde404598}, !- Source Object
  3,                                      !- Outlet Port
  {d479f9da-8982-4685-8a6f-112407ecddb6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {dee52335-bdd8-4386-94b6-88e22b6f123a}, !- Handle
  Zone Warehouse Office C  - Story Ground PSZ-AC Relief Air Node, !- Name
  {418d1442-5460-40bf-9f7d-c666974f7ca2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {418d1442-5460-40bf-9f7d-c666974f7ca2}, !- Handle
  {d479f9da-8982-4685-8a6f-112407ecddb6}, !- Source Object
  7,                                      !- Outlet Port
  {dee52335-bdd8-4386-94b6-88e22b6f123a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {010486ef-df8d-4724-8475-3cf59d06691d}, !- Handle
  Zone Warehouse Office C  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {f241c1b7-0e4a-4398-b1dc-eef8fd0e2e43}, !- Inlet Port
  {08cc5050-6d3c-472e-aed7-23589dffea88}; !- Outlet Port

OS:Connection,
  {8a6e0416-6bff-4752-bbca-8f8b882c25bf}, !- Handle
  {c5c92379-0aaf-4ea1-993e-80697218e86f}, !- Source Object
  3,                                      !- Outlet Port
  {d479f9da-8982-4685-8a6f-112407ecddb6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f241c1b7-0e4a-4398-b1dc-eef8fd0e2e43}, !- Handle
  {d479f9da-8982-4685-8a6f-112407ecddb6}, !- Source Object
  5,                                      !- Outlet Port
  {010486ef-df8d-4724-8475-3cf59d06691d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08cc5050-6d3c-472e-aed7-23589dffea88}, !- Handle
  {010486ef-df8d-4724-8475-3cf59d06691d}, !- Source Object
  3,                                      !- Outlet Port
  {ca905ba5-ec84-48b3-8615-cab5eb9231e1}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {80bd111e-25bc-4acc-9136-a55e0062f88b}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {a408d00a-d635-40a9-95c0-33b58ec04cf3}, !- Control Zone or Zone List Name
  {ca402ebe-c220-49cd-903d-71c95805005d}, !- Cooling Control Zone or Zone List Name
  {5d030518-65b2-4154-9b16-5f6cdd192652}, !- Heating Control Zone or Zone List Name
  {8aa45ca9-1280-481a-9b53-af4afbecc558}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a408d00a-d635-40a9-95c0-33b58ec04cf3}, !- Handle
  Availability Manager Night Cycle 14 Control Zone List; !- Name

OS:ModelObjectList,
  {ca402ebe-c220-49cd-903d-71c95805005d}, !- Handle
  Availability Manager Night Cycle 14 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {5d030518-65b2-4154-9b16-5f6cdd192652}, !- Handle
  Availability Manager Night Cycle 14 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8aa45ca9-1280-481a-9b53-af4afbecc558}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {496fa82e-865e-43e9-98b8-e7f0e8541b4e}, !- Handle
  Zone Warehouse Office C  - Story Ground PSZ-AC Diffuser, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {3e371466-38f6-4f56-9914-ef0a61a7f65a}, !- Air Inlet Node Name
  {a3e6ac22-89bc-442c-adcb-d48946fedb52}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {de745523-6a89-45fc-b734-95afa14348ea}, !- Handle
  Zone Warehouse Office C  - Story Ground Return Air Node, !- Name
  {b72bd2df-5c19-4a29-97e3-be1a4ac33f2e}, !- Inlet Port
  {4d209417-a02f-4d64-901f-885ba03b7e29}; !- Outlet Port

OS:Connection,
  {4ec145e9-92e3-4e41-8257-2de0f60c2e74}, !- Handle
  {005203a3-033c-4620-b9a6-e35bc8a5c0ca}, !- Source Object
  3,                                      !- Outlet Port
  {bbf71710-f918-4e45-b13d-d45d81b4c76e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b72bd2df-5c19-4a29-97e3-be1a4ac33f2e}, !- Handle
  {2e15c68d-2455-4f18-bd5b-34ff181272ac}, !- Source Object
  2,                                      !- Outlet Port
  {de745523-6a89-45fc-b734-95afa14348ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d209417-a02f-4d64-901f-885ba03b7e29}, !- Handle
  {de745523-6a89-45fc-b734-95afa14348ea}, !- Source Object
  3,                                      !- Outlet Port
  {e6bb7806-c6a4-41c3-ad58-424ef189e9d8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8099e482-7b28-4a56-924e-3e81c7de149b}, !- Handle
  Zone Warehouse Office C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {551c2574-0ba5-4b87-a354-713c7518ab3b}, !- Inlet Port
  {3e371466-38f6-4f56-9914-ef0a61a7f65a}; !- Outlet Port

OS:Connection,
  {551c2574-0ba5-4b87-a354-713c7518ab3b}, !- Handle
  {ee089859-b8f3-4d6a-a030-6defcbb0a4dd}, !- Source Object
  3,                                      !- Outlet Port
  {8099e482-7b28-4a56-924e-3e81c7de149b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e371466-38f6-4f56-9914-ef0a61a7f65a}, !- Handle
  {8099e482-7b28-4a56-924e-3e81c7de149b}, !- Source Object
  3,                                      !- Outlet Port
  {496fa82e-865e-43e9-98b8-e7f0e8541b4e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a3e6ac22-89bc-442c-adcb-d48946fedb52}, !- Handle
  {496fa82e-865e-43e9-98b8-e7f0e8541b4e}, !- Source Object
  4,                                      !- Outlet Port
  {005203a3-033c-4620-b9a6-e35bc8a5c0ca}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {4521a01b-12ed-47f6-bfb0-cadc6b22d658}, !- Handle
  Zone Warehouse Bulk A  - Story Ground Electric Baseboard, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {3bea8cac-fe02-4422-8acc-d2fc8051b455}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground Electric Baseboard, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {51097b2a-8ffb-42bb-b0f4-9a2de3c84317}, !- Handle
  Zone Warehouse Bulk B  - Story Ground Electric Baseboard, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {cd95b4da-caea-4cdf-81ab-b625eb3aa5fa}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground Electric Baseboard, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f75bbfcb-9cc4-4d6d-9c4b-5e24138b14b0}, !- Handle
  Zone Warehouse Bulk C  - Story Ground Electric Baseboard, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {41aa5add-6dc4-4c8f-b213-cae8c89abbb2}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground Electric Baseboard, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Schedule:Ruleset,
  {34822faa-cd6f-42e0-81b6-df8b1df3d656}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {e4195230-5e0a-4b10-821e-73911cfbc382}, !- Schedule Type Limits Name
  {2a18475e-08c4-454e-9b3a-88dfc4a05c36}, !- Default Day Schedule Name
  {ddb92630-9c6a-4309-ae06-02606dec8cb1}, !- Summer Design Day Schedule Name
  {4037a143-d84f-4923-9c31-01ddcfd3d1e4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2a18475e-08c4-454e-9b3a-88dfc4a05c36}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {e4195230-5e0a-4b10-821e-73911cfbc382}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {e0e437ca-ee01-4bf8-8d9d-046a1ea19daf}, !- Handle
  {34822faa-cd6f-42e0-81b6-df8b1df3d656}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.77792400000000239,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  15,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-04-03 21:02:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-04-03 21:02:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {14aa41f4-7c51-40cb-b49b-c2ec115b6000}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4037a143-d84f-4923-9c31-01ddcfd3d1e4}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {e4195230-5e0a-4b10-821e-73911cfbc382}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {79ecdcbe-5576-43bb-b023-2fe2b08a5c5a}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ddb92630-9c6a-4309-ae06-02606dec8cb1}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {e4195230-5e0a-4b10-821e-73911cfbc382}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0715f555-8025-4215-b36f-c5e4c9b52fce}, !- Handle
  Building Hours of Operation NonResidential Saturday Rule, !- Name
  {34822faa-cd6f-42e0-81b6-df8b1df3d656}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {872fc6bd-0602-4a76-970e-56f91578ad4b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {872fc6bd-0602-4a76-970e-56f91578ad4b}, !- Handle
  Building Hours of Operation NonResidential Saturday, !- Name
  {e4195230-5e0a-4b10-821e-73911cfbc382}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0f3e29c9-bef3-47d7-af8e-9588c35875fb}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {34822faa-cd6f-42e0-81b6-df8b1df3d656}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e47e13dc-274c-4ad5-8d4e-d5c61196c2bb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e47e13dc-274c-4ad5-8d4e-d5c61196c2bb}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {e4195230-5e0a-4b10-821e-73911cfbc382}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:DefaultScheduleSet,
  {69a60969-1a6d-481e-b149-fc728c8dacc0}, !- Handle
  Building Default Schedule Set,          !- Name
  {34822faa-cd6f-42e0-81b6-df8b1df3d656}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {259b34ba-653c-45f9-bdbe-e7f5783058de}, !- Handle
  {4759965e-c777-491d-ac5b-eb5d726a354b}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.10000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {2c598c4e-0b90-4659-8d44-72e0a41b8fcf}, !- Handle
  {c02915c5-c502-410d-ba74-e2e327b8dfc1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f3c7c669-282e-4989-bdd0-b96685ae30c8}, !- Handle
  {07b32c99-67e9-4b4b-bcaa-6c722a593669}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 1.0 ~ val_flr ~ 0.24 | mid ~ 0.24 ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {00504f8b-25a1-45b8-a8ec-3adc2383ef0a}, !- Handle
  {377db663-600b-43c2-ba8d-61da2a603c27}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.5 ~ 0.1 | 7.5 ~ 0.4 | 8.5 ~ 0.7 | 9.5 ~ 0.9 | 11.5 ~ 0.9 | 12.5 ~ 0.8 | 13.5 ~ 0.9 | 16.5 ~ 0.9 | 17.5 ~ 0.3 | 18.5 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {35b2cd7e-4a29-4807-88e9-31a1e45aa395}, !- Handle
  {ee4ffe21-d7a0-4117-9f10-3eb3e81527ae}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {33b45bf7-6fa2-4c78-ba96-62befe872940}, !- Handle
  {7f101222-1891-4187-aac3-0df8a582b323}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c43a3a24-77af-4cc3-a024-9f72f5ae08b0}, !- Handle
  {15749768-6664-419d-804c-6a77e4a507f6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  8.0 ~ 0.25 ~ val_clg | 12.0 ~ val_clg ~ 0.25 | 13.0 ~ 0.25 ~ val_clg | 17.0 ~ val_clg ~ 0.25, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {593b7323-b60e-4534-a89f-83a43dc9b529}, !- Handle
  {be519d4d-b8a6-4096-a0a5-64e8e8b36b2b}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {4d7f3eee-4435-4046-b43a-923f29d26ad2}, !- Handle
  {0f8d0deb-d590-4d52-90d1-b65c4d52bc84}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b85a2ef0-876e-4231-bfcf-fe03c1fd2c6f}, !- Handle
  {375620ba-c18b-4dbb-ad53-ecacab1eddf5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 0.0 | hoo_start + 2.0 ~ 0.2 | mid + 2.0 ~ 0.1 | hoo_end + 2.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {3d270fcf-e20b-4bfd-8691-f078adfba286}, !- Handle
  {29d26b73-82d3-4b4d-8924-d3a777fb7989}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.5 ~ 0.0 | 7.5 ~ 0.15 | 8.5 ~ 0.7 | 9.5 ~ 0.9 | 11.5 ~ 0.9 | 12.5 ~ 0.5 | 13.5 ~ 0.85 | 15.5 ~ 0.85 | 16.5 ~ 0.2 | 17.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {54a426da-2b20-423f-94ea-25e4d48f1118}, !- Handle
  {82785534-1c0b-457e-ab7d-9147b39cbb75}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {f755fc81-1d6c-461c-8a75-4bf30679d8b3}, !- Handle
  {8ce18958-4fd5-4b77-9fa4-c54c3520d905}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {732ad56c-6e6e-4af7-b778-296f2708bf45}, !- Handle
  {c1c008ed-4161-4532-98b6-43d6c2a18e54}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {d9b10c8d-2f95-4859-82e7-4ba30b7e3b71}, !- Handle
  {27377244-a4ea-4d39-95a4-798b699bef43}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d38e7575-83f3-40da-abbc-c5b66f3fa2cc}, !- Handle
  {064de7d3-d06b-48d3-866d-6fc373c9ca5d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ 0.05 | hoo_start - 1.0 ~ 0.1 | hoo_start + 1.0 ~ 0.3 | hoo_start + 2.0 ~ 0.3 | mid + 2.0 ~ 0.15 | hoo_end - 1.0 ~ 0.15 | hoo_end + 3.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {e9e927d9-f5c7-4f70-b93b-892f3e630d0d}, !- Handle
  {a0dd3e4d-baaf-48f9-abef-ce6bd8e2aedf}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  4.0 ~ 0.05 | 6.0 ~ 0.1 | 6.5 ~ 0.1 | 7.5 ~ 0.3 | 8.5 ~ 0.9 | 16.5 ~ 0.9 | 17.5 ~ 0.5 | 18.5 ~ 0.3 | 19.0 ~ 0.3 | 21.0 ~ 0.2 | 21.5 ~ 0.2 | 22.5 ~ 0.1 | 23.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7b204e12-f441-44f2-9e92-02b5ae70d6d1}, !- Handle
  {cb811d2e-5592-4d72-bb83-428cc17a3728}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.29999999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {c921dac4-90bf-4633-a5a9-2bb8f476955b}, !- Handle
  {1dedd43c-8948-431c-98e4-1a04e872229f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ee262c0c-4a56-454c-964d-c13fe0655812}, !- Handle
  {9f674527-0f13-453a-9db4-2b9a2e9400ff}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ 0.3 | hoo_start - 1.0 ~ 0.4 | hoo_start + 1.0 ~ 0.5 | hoo_start + 2.0 ~ 0.5 | mid + 2.0 ~ 0.35 | hoo_end - 1.0 ~ 0.35 | hoo_end + 3.0 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {1ff272fd-d90a-4bbc-9b8a-9eb4f7e53b15}, !- Handle
  {ebe96a1d-6ea0-4d37-9635-48faa099daa7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.0 ~ 0.4 | 10.0 ~ 0.9 | 11.5 ~ 0.9 | 12.5 ~ 0.8 | 13.5 ~ 0.9 | 16.5 ~ 0.9 | 17.5 ~ 0.5 | 18.5 ~ 0.4, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {378aeedc-e90b-46e6-9bee-8514231afb67}, !- Handle
  {2bff1765-6ffb-4806-9a16-cc7ee5414679}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.94999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {9261b4ff-94de-46df-ac22-c919773a143a}, !- Handle
  {b9dfb44c-49f6-461c-b607-bc461424e462}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {daa5bc48-ffc8-4c73-bee8-ada7844bf873}, !- Handle
  {1b209f60-4089-49d0-a7f2-9e5b4628f1ec}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ 0.0 | hoo_start - 1.0 ~ 0.1 | hoo_start + 1.0 ~ 0.3 | hoo_start + 2.0 ~ 0.3 | mid + 2.0 ~ 0.1 | hoo_end - 1.0 ~ 0.1 | hoo_end + 3.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {b7470605-8dbb-46e6-8fe4-066e6b7507be}, !- Handle
  {acc72f01-a7d4-4924-9732-97d5e20e18e7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  2.0 ~ 0.0 | 5.5 ~ 0.0 | 6.5 ~ 0.1 | 7.5 ~ 0.2 | 8.5 ~ 0.95 | 11.5 ~ 0.95 | 12.5 ~ 0.5 | 13.5 ~ 0.95 | 16.5 ~ 0.95 | 17.5 ~ 0.3 | 18.5 ~ 0.1 | 19.0 ~ 0.1 | 21.0 ~ 0.05 | 22.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e0bfe107-6699-4127-be2a-7e2dead8b6ed}, !- Handle
  {42753bed-8438-43e7-bcc8-790fe339e94e}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {1225f5ba-80ab-4e22-beb2-1774a091fb2a}, !- Handle
  {312fa402-12bd-46eb-8719-a36cb12a2dd4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {788b9cdd-8d3d-4c8d-8484-a2dc496289fe}, !- Handle
  {331d7841-e0c0-4167-a960-ad9df14c65d4}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  7.2000000000000002,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  7.2000000000000002;                     !- Feature Value 3

OS:AdditionalProperties,
  {153153a6-8551-4f74-a222-c3996bb9518b}, !- Handle
  {5cf86548-a206-4cbf-9788-713d48b34c70}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b6e1124e-3177-4500-98fd-e7490db0fea4}, !- Handle
  {8e809290-ff20-4828-8165-c70031b58023}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  50,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  50;                                     !- Feature Value 3

OS:AdditionalProperties,
  {02e69152-969f-49bc-863d-83ceb58480da}, !- Handle
  {4ae31bd5-cc92-4ec7-9d25-c44aeb0392a9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6af2a70e-4c4a-4d95-ab8c-b28db76851d1}, !- Handle
  {db20706e-8060-4f35-b9be-ef5c8ca59f8d}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.56,                                  !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  15.56;                                  !- Feature Value 3

OS:AdditionalProperties,
  {2edc8b24-a784-4055-b37e-9fedc7de9f5a}, !- Handle
  {2a328406-7669-4568-af0a-d9a8df5e488f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7152ea85-acd4-433a-b722-dfdf60faab74}, !- Handle
  {55763a32-5874-4a0d-aa13-fb055ceca172}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  26.699999999999999,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  26.699999999999999;                     !- Feature Value 3

OS:AdditionalProperties,
  {d3e5b997-466d-48d8-89ef-f6355b54f37c}, !- Handle
  {35c5961f-bcc6-460c-b232-a8c1e7cd89fa}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8cc208e2-8fed-4bdd-955d-7c1d343bbc4a}, !- Handle
  {7c8b6bd1-50f1-4fe3-b3a2-387efe3c4638}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21.100000000000001;                     !- Feature Value 3

OS:AdditionalProperties,
  {b549c125-7534-49c7-9f13-e4abc4b0a514}, !- Handle
  {7b273940-fa87-470a-84c1-ffeab096a1e3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e02499da-ef4e-4d06-bb6e-bdedbe667f08}, !- Handle
  {9d95fab2-dc16-414c-a1ee-28e60d4eb14b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_end + 2.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {33394317-b355-40f7-93c8-5efd49846b12}, !- Handle
  {17e417d5-8418-4326-9154-3a54bb749588}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.0 ~ val_flr ~ val_clg | 18.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {169323ff-c8aa-44a0-ab05-b9265bc249a9}, !- Handle
  {64b82f1b-626a-40b9-9be9-a1ce663fd9de}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30;                                     !- Feature Value 3

OS:AdditionalProperties,
  {7dcebb90-fbb7-4724-bd4d-0e5b5e748c56}, !- Handle
  {2a90cd55-a145-4a35-869c-5199ca8b58f7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.0 ~ val_clg ~ val_flr | 17.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {93b5ea00-b27b-4cd4-ae6a-8ffe57c63b5e}, !- Handle
  {c0658a2d-c007-4402-9289-2012abe3c348}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_clg ~ val_flr | hoo_end ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {6ced4e7c-7884-4628-a4a8-75099d43fe37}, !- Handle
  {53157c7f-9c4c-4f90-9e74-b983319a30fc}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_clg ~ val_clg,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {b3c56358-70eb-48c1-840a-caa78f06dde5}, !- Handle
  autogen Office Bldg Light 2,            !- Name
  {c1c008ed-4161-4532-98b6-43d6c2a18e54}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {22f726e6-851d-4e36-abd4-2a45fe26b2e1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {22f726e6-851d-4e36-abd4-2a45fe26b2e1}, !- Handle
  autogen Office Bldg Light 2_day_sch,    !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  4,                                      !- Hour 2
  10,                                     !- Minute 2
  0.0541666666666667,                     !- Value Until Time 2
  4,                                      !- Hour 3
  20,                                     !- Minute 3
  0.0583333333333334,                     !- Value Until Time 3
  4,                                      !- Hour 4
  30,                                     !- Minute 4
  0.0625,                                 !- Value Until Time 4
  4,                                      !- Hour 5
  40,                                     !- Minute 5
  0.0666666666666667,                     !- Value Until Time 5
  4,                                      !- Hour 6
  50,                                     !- Minute 6
  0.0708333333333334,                     !- Value Until Time 6
  5,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0750000000000001,                     !- Value Until Time 7
  5,                                      !- Hour 8
  10,                                     !- Minute 8
  0.0791666666666667,                     !- Value Until Time 8
  5,                                      !- Hour 9
  20,                                     !- Minute 9
  0.0833333333333334,                     !- Value Until Time 9
  5,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0875000000000001,                     !- Value Until Time 10
  5,                                      !- Hour 11
  40,                                     !- Minute 11
  0.0916666666666668,                     !- Value Until Time 11
  5,                                      !- Hour 12
  50,                                     !- Minute 12
  0.0958333333333334,                     !- Value Until Time 12
  6,                                      !- Hour 13
  0,                                      !- Minute 13
  0.1,                                    !- Value Until Time 13
  6,                                      !- Hour 14
  30,                                     !- Minute 14
  0.1,                                    !- Value Until Time 14
  6,                                      !- Hour 15
  40,                                     !- Minute 15
  0.133333333333333,                      !- Value Until Time 15
  6,                                      !- Hour 16
  50,                                     !- Minute 16
  0.166666666666667,                      !- Value Until Time 16
  7,                                      !- Hour 17
  0,                                      !- Minute 17
  0.2,                                    !- Value Until Time 17
  7,                                      !- Hour 18
  10,                                     !- Minute 18
  0.233333333333334,                      !- Value Until Time 18
  7,                                      !- Hour 19
  20,                                     !- Minute 19
  0.266666666666667,                      !- Value Until Time 19
  7,                                      !- Hour 20
  30,                                     !- Minute 20
  0.3,                                    !- Value Until Time 20
  7,                                      !- Hour 21
  40,                                     !- Minute 21
  0.4,                                    !- Value Until Time 21
  7,                                      !- Hour 22
  50,                                     !- Minute 22
  0.5,                                    !- Value Until Time 22
  8,                                      !- Hour 23
  0,                                      !- Minute 23
  0.6,                                    !- Value Until Time 23
  8,                                      !- Hour 24
  9,                                      !- Minute 24
  0.7,                                    !- Value Until Time 24
  8,                                      !- Hour 25
  19,                                     !- Minute 25
  0.799999999999999,                      !- Value Until Time 25
  8,                                      !- Hour 26
  29,                                     !- Minute 26
  0.899999999999999,                      !- Value Until Time 26
  8,                                      !- Hour 27
  30,                                     !- Minute 27
  0.9,                                    !- Value Until Time 27
  16,                                     !- Hour 28
  30,                                     !- Minute 28
  0.9,                                    !- Value Until Time 28
  16,                                     !- Hour 29
  40,                                     !- Minute 29
  0.833333333333333,                      !- Value Until Time 29
  16,                                     !- Hour 30
  50,                                     !- Minute 30
  0.766666666666666,                      !- Value Until Time 30
  17,                                     !- Hour 31
  0,                                      !- Minute 31
  0.699999999999999,                      !- Value Until Time 31
  17,                                     !- Hour 32
  10,                                     !- Minute 32
  0.633333333333332,                      !- Value Until Time 32
  17,                                     !- Hour 33
  20,                                     !- Minute 33
  0.566666666666664,                      !- Value Until Time 33
  17,                                     !- Hour 34
  30,                                     !- Minute 34
  0.5,                                    !- Value Until Time 34
  17,                                     !- Hour 35
  40,                                     !- Minute 35
  0.466666666666666,                      !- Value Until Time 35
  17,                                     !- Hour 36
  50,                                     !- Minute 36
  0.433333333333333,                      !- Value Until Time 36
  18,                                     !- Hour 37
  0,                                      !- Minute 37
  0.399999999999999,                      !- Value Until Time 37
  18,                                     !- Hour 38
  10,                                     !- Minute 38
  0.366666666666666,                      !- Value Until Time 38
  18,                                     !- Hour 39
  20,                                     !- Minute 39
  0.333333333333332,                      !- Value Until Time 39
  18,                                     !- Hour 40
  30,                                     !- Minute 40
  0.3,                                    !- Value Until Time 40
  19,                                     !- Hour 41
  0,                                      !- Minute 41
  0.3,                                    !- Value Until Time 41
  19,                                     !- Hour 42
  10,                                     !- Minute 42
  0.291666666666667,                      !- Value Until Time 42
  19,                                     !- Hour 43
  20,                                     !- Minute 43
  0.283333333333333,                      !- Value Until Time 43
  19,                                     !- Hour 44
  30,                                     !- Minute 44
  0.275,                                  !- Value Until Time 44
  19,                                     !- Hour 45
  40,                                     !- Minute 45
  0.266666666666666,                      !- Value Until Time 45
  19,                                     !- Hour 46
  50,                                     !- Minute 46
  0.258333333333333,                      !- Value Until Time 46
  20,                                     !- Hour 47
  0,                                      !- Minute 47
  0.25,                                   !- Value Until Time 47
  20,                                     !- Hour 48
  10,                                     !- Minute 48
  0.241666666666666,                      !- Value Until Time 48
  20,                                     !- Hour 49
  20,                                     !- Minute 49
  0.233333333333333,                      !- Value Until Time 49
  20,                                     !- Hour 50
  30,                                     !- Minute 50
  0.224999999999999,                      !- Value Until Time 50
  20,                                     !- Hour 51
  40,                                     !- Minute 51
  0.216666666666666,                      !- Value Until Time 51
  20,                                     !- Hour 52
  50,                                     !- Minute 52
  0.208333333333333,                      !- Value Until Time 52
  21,                                     !- Hour 53
  0,                                      !- Minute 53
  0.2,                                    !- Value Until Time 53
  21,                                     !- Hour 54
  30,                                     !- Minute 54
  0.2,                                    !- Value Until Time 54
  21,                                     !- Hour 55
  40,                                     !- Minute 55
  0.183333333333333,                      !- Value Until Time 55
  21,                                     !- Hour 56
  50,                                     !- Minute 56
  0.166666666666666,                      !- Value Until Time 56
  22,                                     !- Hour 57
  0,                                      !- Minute 57
  0.15,                                   !- Value Until Time 57
  22,                                     !- Hour 58
  10,                                     !- Minute 58
  0.133333333333333,                      !- Value Until Time 58
  22,                                     !- Hour 59
  20,                                     !- Minute 59
  0.116666666666666,                      !- Value Until Time 59
  22,                                     !- Hour 60
  30,                                     !- Minute 60
  0.1,                                    !- Value Until Time 60
  22,                                     !- Hour 61
  40,                                     !- Minute 61
  0.0916666666666666,                     !- Value Until Time 61
  22,                                     !- Hour 62
  50,                                     !- Minute 62
  0.0833333333333332,                     !- Value Until Time 62
  23,                                     !- Hour 63
  0,                                      !- Minute 63
  0.0749999999999998,                     !- Value Until Time 63
  23,                                     !- Hour 64
  10,                                     !- Minute 64
  0.0666666666666664,                     !- Value Until Time 64
  23,                                     !- Hour 65
  20,                                     !- Minute 65
  0.058333333333333,                      !- Value Until Time 65
  23,                                     !- Hour 66
  30,                                     !- Minute 66
  0.05,                                   !- Value Until Time 66
  24,                                     !- Hour 67
  0,                                      !- Minute 67
  0.05;                                   !- Value Until Time 67

OS:AdditionalProperties,
  {eaa577a3-800f-4c98-940c-60b74c8399fd}, !- Handle
  {22f726e6-851d-4e36-abd4-2a45fe26b2e1}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  4.0 ~ 0.05 | 6.0 ~ 0.1 | 6.5 ~ 0.1 | 7.5 ~ 0.3 | 8.5 ~ 0.9 | 16.5 ~ 0.9 | 17.5 ~ 0.5 | 18.5 ~ 0.3 | 19.0 ~ 0.3 | 21.0 ~ 0.2 | 21.5 ~ 0.2 | 22.5 ~ 0.1 | 23.5 ~ 0.05, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {455db5a0-8ef5-4e63-9a7b-a80f64742294}, !- Handle
  autogen Small Office Activity 0,        !- Name
  {42753bed-8438-43e7-bcc8-790fe339e94e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ad415c9b-e981-4f66-b7b0-75abecc425b4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {ad415c9b-e981-4f66-b7b0-75abecc425b4}, !- Handle
  autogen Small Office Activity 0_day_sch, !- Name
  {0dff6463-e2c7-4c75-b57a-08b8f2b1d7d6}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {b570ec30-051e-444f-950b-c1aa82e12588}, !- Handle
  {ad415c9b-e981-4f66-b7b0-75abecc425b4}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {3f187221-8c00-4466-8831-2f545f7aaeee}, !- Handle
  autogen Small Office Activity 1,        !- Name
  {42753bed-8438-43e7-bcc8-790fe339e94e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6b0448d7-ae7f-483c-9462-9550a296803e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  5,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  12,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  19,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  26,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  2,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  9,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  16,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  23,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {6b0448d7-ae7f-483c-9462-9550a296803e}, !- Handle
  autogen Small Office Activity 1_day_sch, !- Name
  {0dff6463-e2c7-4c75-b57a-08b8f2b1d7d6}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {8a5e8da0-9379-45b2-85d9-1c95c566d6f1}, !- Handle
  {6b0448d7-ae7f-483c-9462-9550a296803e}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {498b6065-d2d6-40bd-b37b-51afd27d4697}, !- Handle
  autogen Small Office Bldg Equip 2,      !- Name
  {cb811d2e-5592-4d72-bb83-428cc17a3728}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {802ced75-da91-432f-ac95-3875583ea457}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {802ced75-da91-432f-ac95-3875583ea457}, !- Handle
  autogen Small Office Bldg Equip 2_day_sch, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  10,                                     !- Minute 2
  0.420833333333333,                      !- Value Until Time 2
  6,                                      !- Hour 3
  20,                                     !- Minute 3
  0.441666666666667,                      !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.4625,                                 !- Value Until Time 4
  6,                                      !- Hour 5
  40,                                     !- Minute 5
  0.483333333333333,                      !- Value Until Time 5
  6,                                      !- Hour 6
  50,                                     !- Minute 6
  0.504166666666667,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.525,                                  !- Value Until Time 7
  7,                                      !- Hour 8
  10,                                     !- Minute 8
  0.545833333333334,                      !- Value Until Time 8
  7,                                      !- Hour 9
  20,                                     !- Minute 9
  0.566666666666667,                      !- Value Until Time 9
  7,                                      !- Hour 10
  30,                                     !- Minute 10
  0.5875,                                 !- Value Until Time 10
  7,                                      !- Hour 11
  40,                                     !- Minute 11
  0.608333333333334,                      !- Value Until Time 11
  7,                                      !- Hour 12
  50,                                     !- Minute 12
  0.629166666666667,                      !- Value Until Time 12
  8,                                      !- Hour 13
  0,                                      !- Minute 13
  0.65,                                   !- Value Until Time 13
  8,                                      !- Hour 14
  10,                                     !- Minute 14
  0.670833333333334,                      !- Value Until Time 14
  8,                                      !- Hour 15
  20,                                     !- Minute 15
  0.691666666666667,                      !- Value Until Time 15
  8,                                      !- Hour 16
  30,                                     !- Minute 16
  0.7125,                                 !- Value Until Time 16
  8,                                      !- Hour 17
  40,                                     !- Minute 17
  0.733333333333334,                      !- Value Until Time 17
  8,                                      !- Hour 18
  50,                                     !- Minute 18
  0.754166666666667,                      !- Value Until Time 18
  9,                                      !- Hour 19
  0,                                      !- Minute 19
  0.775,                                  !- Value Until Time 19
  9,                                      !- Hour 20
  9,                                      !- Minute 20
  0.795833333333333,                      !- Value Until Time 20
  9,                                      !- Hour 21
  19,                                     !- Minute 21
  0.816666666666667,                      !- Value Until Time 21
  9,                                      !- Hour 22
  29,                                     !- Minute 22
  0.8375,                                 !- Value Until Time 22
  9,                                      !- Hour 23
  39,                                     !- Minute 23
  0.858333333333333,                      !- Value Until Time 23
  9,                                      !- Hour 24
  49,                                     !- Minute 24
  0.879166666666666,                      !- Value Until Time 24
  9,                                      !- Hour 25
  59,                                     !- Minute 25
  0.9,                                    !- Value Until Time 25
  10,                                     !- Hour 26
  0,                                      !- Minute 26
  0.9,                                    !- Value Until Time 26
  11,                                     !- Hour 27
  30,                                     !- Minute 27
  0.9,                                    !- Value Until Time 27
  11,                                     !- Hour 28
  39,                                     !- Minute 28
  0.883333333333333,                      !- Value Until Time 28
  11,                                     !- Hour 29
  49,                                     !- Minute 29
  0.866666666666667,                      !- Value Until Time 29
  11,                                     !- Hour 30
  59,                                     !- Minute 30
  0.85,                                   !- Value Until Time 30
  12,                                     !- Hour 31
  9,                                      !- Minute 31
  0.833333333333334,                      !- Value Until Time 31
  12,                                     !- Hour 32
  19,                                     !- Minute 32
  0.816666666666667,                      !- Value Until Time 32
  12,                                     !- Hour 33
  29,                                     !- Minute 33
  0.8,                                    !- Value Until Time 33
  12,                                     !- Hour 34
  30,                                     !- Minute 34
  0.8,                                    !- Value Until Time 34
  12,                                     !- Hour 35
  39,                                     !- Minute 35
  0.816666666666667,                      !- Value Until Time 35
  12,                                     !- Hour 36
  49,                                     !- Minute 36
  0.833333333333333,                      !- Value Until Time 36
  12,                                     !- Hour 37
  59,                                     !- Minute 37
  0.85,                                   !- Value Until Time 37
  13,                                     !- Hour 38
  9,                                      !- Minute 38
  0.866666666666666,                      !- Value Until Time 38
  13,                                     !- Hour 39
  19,                                     !- Minute 39
  0.883333333333333,                      !- Value Until Time 39
  13,                                     !- Hour 40
  29,                                     !- Minute 40
  0.9,                                    !- Value Until Time 40
  13,                                     !- Hour 41
  30,                                     !- Minute 41
  0.9,                                    !- Value Until Time 41
  16,                                     !- Hour 42
  30,                                     !- Minute 42
  0.9,                                    !- Value Until Time 42
  16,                                     !- Hour 43
  40,                                     !- Minute 43
  0.833333333333333,                      !- Value Until Time 43
  16,                                     !- Hour 44
  50,                                     !- Minute 44
  0.766666666666666,                      !- Value Until Time 44
  17,                                     !- Hour 45
  0,                                      !- Minute 45
  0.699999999999999,                      !- Value Until Time 45
  17,                                     !- Hour 46
  10,                                     !- Minute 46
  0.633333333333332,                      !- Value Until Time 46
  17,                                     !- Hour 47
  20,                                     !- Minute 47
  0.566666666666664,                      !- Value Until Time 47
  17,                                     !- Hour 48
  30,                                     !- Minute 48
  0.5,                                    !- Value Until Time 48
  17,                                     !- Hour 49
  40,                                     !- Minute 49
  0.483333333333333,                      !- Value Until Time 49
  17,                                     !- Hour 50
  50,                                     !- Minute 50
  0.466666666666666,                      !- Value Until Time 50
  18,                                     !- Hour 51
  0,                                      !- Minute 51
  0.45,                                   !- Value Until Time 51
  18,                                     !- Hour 52
  10,                                     !- Minute 52
  0.433333333333333,                      !- Value Until Time 52
  18,                                     !- Hour 53
  20,                                     !- Minute 53
  0.416666666666666,                      !- Value Until Time 53
  18,                                     !- Hour 54
  30,                                     !- Minute 54
  0.4,                                    !- Value Until Time 54
  24,                                     !- Hour 55
  0,                                      !- Minute 55
  0.4;                                    !- Value Until Time 55

OS:AdditionalProperties,
  {6b42bf22-e82c-4c4e-a1fc-d5133a0bd114}, !- Handle
  {802ced75-da91-432f-ac95-3875583ea457}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.0 ~ 0.4 | 10.0 ~ 0.9 | 11.5 ~ 0.9 | 12.5 ~ 0.8 | 13.5 ~ 0.9 | 16.5 ~ 0.9 | 17.5 ~ 0.5 | 18.5 ~ 0.4, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {eb5cf996-e7fe-4d61-85f0-b8e6855c24d9}, !- Handle
  autogen Small Office Bldg Occ 2,        !- Name
  {2bff1765-6ffb-4806-9a16-cc7ee5414679}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {77c7e777-5213-44de-822c-d763a6352210}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {77c7e777-5213-44de-822c-d763a6352210}, !- Handle
  autogen Small Office Bldg Occ 2_day_sch, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0229166666666665,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0208333333333331,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0187499999999998,                     !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0166666666666664,                     !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.0145833333333331,                     !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0124999999999997,                     !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.0104166666666664,                     !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.00833333333333304,                    !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.00624999999999969,                    !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.00416666666666634,                    !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.00208333333333299,                    !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  5,                                      !- Hour 13
  30,                                     !- Minute 13
  0,                                      !- Value Until Time 13
  5,                                      !- Hour 14
  40,                                     !- Minute 14
  0.0166666666666667,                     !- Value Until Time 14
  5,                                      !- Hour 15
  50,                                     !- Minute 15
  0.0333333333333334,                     !- Value Until Time 15
  6,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0500000000000001,                     !- Value Until Time 16
  6,                                      !- Hour 17
  10,                                     !- Minute 17
  0.0666666666666668,                     !- Value Until Time 17
  6,                                      !- Hour 18
  20,                                     !- Minute 18
  0.0833333333333335,                     !- Value Until Time 18
  6,                                      !- Hour 19
  30,                                     !- Minute 19
  0.1,                                    !- Value Until Time 19
  6,                                      !- Hour 20
  40,                                     !- Minute 20
  0.116666666666667,                      !- Value Until Time 20
  6,                                      !- Hour 21
  50,                                     !- Minute 21
  0.133333333333333,                      !- Value Until Time 21
  7,                                      !- Hour 22
  0,                                      !- Minute 22
  0.15,                                   !- Value Until Time 22
  7,                                      !- Hour 23
  10,                                     !- Minute 23
  0.166666666666667,                      !- Value Until Time 23
  7,                                      !- Hour 24
  20,                                     !- Minute 24
  0.183333333333334,                      !- Value Until Time 24
  7,                                      !- Hour 25
  30,                                     !- Minute 25
  0.2,                                    !- Value Until Time 25
  7,                                      !- Hour 26
  40,                                     !- Minute 26
  0.325,                                  !- Value Until Time 26
  7,                                      !- Hour 27
  50,                                     !- Minute 27
  0.45,                                   !- Value Until Time 27
  8,                                      !- Hour 28
  0,                                      !- Minute 28
  0.575,                                  !- Value Until Time 28
  8,                                      !- Hour 29
  9,                                      !- Minute 29
  0.7,                                    !- Value Until Time 29
  8,                                      !- Hour 30
  19,                                     !- Minute 30
  0.824999999999999,                      !- Value Until Time 30
  8,                                      !- Hour 31
  29,                                     !- Minute 31
  0.949999999999999,                      !- Value Until Time 31
  8,                                      !- Hour 32
  30,                                     !- Minute 32
  0.95,                                   !- Value Until Time 32
  11,                                     !- Hour 33
  30,                                     !- Minute 33
  0.95,                                   !- Value Until Time 33
  11,                                     !- Hour 34
  39,                                     !- Minute 34
  0.875,                                  !- Value Until Time 34
  11,                                     !- Hour 35
  49,                                     !- Minute 35
  0.8,                                    !- Value Until Time 35
  11,                                     !- Hour 36
  59,                                     !- Minute 36
  0.725000000000001,                      !- Value Until Time 36
  12,                                     !- Hour 37
  9,                                      !- Minute 37
  0.650000000000001,                      !- Value Until Time 37
  12,                                     !- Hour 38
  19,                                     !- Minute 38
  0.575000000000001,                      !- Value Until Time 38
  12,                                     !- Hour 39
  29,                                     !- Minute 39
  0.500000000000002,                      !- Value Until Time 39
  12,                                     !- Hour 40
  30,                                     !- Minute 40
  0.5,                                    !- Value Until Time 40
  12,                                     !- Hour 41
  39,                                     !- Minute 41
  0.575,                                  !- Value Until Time 41
  12,                                     !- Hour 42
  49,                                     !- Minute 42
  0.649999999999999,                      !- Value Until Time 42
  12,                                     !- Hour 43
  59,                                     !- Minute 43
  0.724999999999999,                      !- Value Until Time 43
  13,                                     !- Hour 44
  9,                                      !- Minute 44
  0.799999999999999,                      !- Value Until Time 44
  13,                                     !- Hour 45
  19,                                     !- Minute 45
  0.874999999999999,                      !- Value Until Time 45
  13,                                     !- Hour 46
  29,                                     !- Minute 46
  0.949999999999998,                      !- Value Until Time 46
  13,                                     !- Hour 47
  30,                                     !- Minute 47
  0.95,                                   !- Value Until Time 47
  16,                                     !- Hour 48
  30,                                     !- Minute 48
  0.95,                                   !- Value Until Time 48
  16,                                     !- Hour 49
  40,                                     !- Minute 49
  0.841666666666666,                      !- Value Until Time 49
  16,                                     !- Hour 50
  50,                                     !- Minute 50
  0.733333333333332,                      !- Value Until Time 50
  17,                                     !- Hour 51
  0,                                      !- Minute 51
  0.624999999999998,                      !- Value Until Time 51
  17,                                     !- Hour 52
  10,                                     !- Minute 52
  0.516666666666663,                      !- Value Until Time 52
  17,                                     !- Hour 53
  20,                                     !- Minute 53
  0.408333333333329,                      !- Value Until Time 53
  17,                                     !- Hour 54
  30,                                     !- Minute 54
  0.3,                                    !- Value Until Time 54
  17,                                     !- Hour 55
  40,                                     !- Minute 55
  0.266666666666666,                      !- Value Until Time 55
  17,                                     !- Hour 56
  50,                                     !- Minute 56
  0.233333333333333,                      !- Value Until Time 56
  18,                                     !- Hour 57
  0,                                      !- Minute 57
  0.199999999999999,                      !- Value Until Time 57
  18,                                     !- Hour 58
  10,                                     !- Minute 58
  0.166666666666666,                      !- Value Until Time 58
  18,                                     !- Hour 59
  20,                                     !- Minute 59
  0.133333333333332,                      !- Value Until Time 59
  18,                                     !- Hour 60
  30,                                     !- Minute 60
  0.1,                                    !- Value Until Time 60
  19,                                     !- Hour 61
  0,                                      !- Minute 61
  0.1,                                    !- Value Until Time 61
  19,                                     !- Hour 62
  10,                                     !- Minute 62
  0.0958333333333333,                     !- Value Until Time 62
  19,                                     !- Hour 63
  20,                                     !- Minute 63
  0.0916666666666666,                     !- Value Until Time 63
  19,                                     !- Hour 64
  30,                                     !- Minute 64
  0.0874999999999999,                     !- Value Until Time 64
  19,                                     !- Hour 65
  40,                                     !- Minute 65
  0.0833333333333332,                     !- Value Until Time 65
  19,                                     !- Hour 66
  50,                                     !- Minute 66
  0.0791666666666665,                     !- Value Until Time 66
  20,                                     !- Hour 67
  0,                                      !- Minute 67
  0.0749999999999998,                     !- Value Until Time 67
  20,                                     !- Hour 68
  10,                                     !- Minute 68
  0.0708333333333331,                     !- Value Until Time 68
  20,                                     !- Hour 69
  20,                                     !- Minute 69
  0.0666666666666664,                     !- Value Until Time 69
  20,                                     !- Hour 70
  30,                                     !- Minute 70
  0.0624999999999997,                     !- Value Until Time 70
  20,                                     !- Hour 71
  40,                                     !- Minute 71
  0.058333333333333,                      !- Value Until Time 71
  20,                                     !- Hour 72
  50,                                     !- Minute 72
  0.0541666666666663,                     !- Value Until Time 72
  21,                                     !- Hour 73
  0,                                      !- Minute 73
  0.05,                                   !- Value Until Time 73
  22,                                     !- Hour 74
  0,                                      !- Minute 74
  0.05,                                   !- Value Until Time 74
  22,                                     !- Hour 75
  10,                                     !- Minute 75
  0.0479166666666667,                     !- Value Until Time 75
  22,                                     !- Hour 76
  20,                                     !- Minute 76
  0.0458333333333333,                     !- Value Until Time 76
  22,                                     !- Hour 77
  30,                                     !- Minute 77
  0.04375,                                !- Value Until Time 77
  22,                                     !- Hour 78
  40,                                     !- Minute 78
  0.0416666666666666,                     !- Value Until Time 78
  22,                                     !- Hour 79
  50,                                     !- Minute 79
  0.0395833333333333,                     !- Value Until Time 79
  23,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0374999999999999,                     !- Value Until Time 80
  23,                                     !- Hour 81
  10,                                     !- Minute 81
  0.0354166666666666,                     !- Value Until Time 81
  23,                                     !- Hour 82
  20,                                     !- Minute 82
  0.0333333333333332,                     !- Value Until Time 82
  23,                                     !- Hour 83
  30,                                     !- Minute 83
  0.0312499999999999,                     !- Value Until Time 83
  23,                                     !- Hour 84
  40,                                     !- Minute 84
  0.0291666666666665,                     !- Value Until Time 84
  23,                                     !- Hour 85
  50,                                     !- Minute 85
  0.0270833333333332,                     !- Value Until Time 85
  24,                                     !- Hour 86
  0,                                      !- Minute 86
  0.0249999999999998;                     !- Value Until Time 86

OS:AdditionalProperties,
  {f0e89a18-42e0-429c-a81e-569051dcfe6a}, !- Handle
  {77c7e777-5213-44de-822c-d763a6352210}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  2.0 ~ 0.0 | 5.5 ~ 0.0 | 6.5 ~ 0.1 | 7.5 ~ 0.2 | 8.5 ~ 0.95 | 11.5 ~ 0.95 | 12.5 ~ 0.5 | 13.5 ~ 0.95 | 16.5 ~ 0.95 | 17.5 ~ 0.3 | 18.5 ~ 0.1 | 19.0 ~ 0.1 | 21.0 ~ 0.05 | 22.0 ~ 0.05, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {ebfa2d7f-7980-4e98-9509-81d42f220911}, !- Handle
  autogen Warehouse Activity 0,           !- Name
  {82785534-1c0b-457e-ab7d-9147b39cbb75}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {116d5e79-07e9-4d0f-92c7-d1dcca712807}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {116d5e79-07e9-4d0f-92c7-d1dcca712807}, !- Handle
  autogen Warehouse Activity 0_day_sch,   !- Name
  {0dff6463-e2c7-4c75-b57a-08b8f2b1d7d6}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {2dd7896e-948e-48e3-8b23-8693edce33f9}, !- Handle
  {116d5e79-07e9-4d0f-92c7-d1dcca712807}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {f39e0468-4e22-4c5d-b1d3-8aa992c66509}, !- Handle
  autogen Warehouse Activity 1,           !- Name
  {82785534-1c0b-457e-ab7d-9147b39cbb75}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {85522bea-4018-4e8f-94e9-43dc74f9ee82}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  5,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  12,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  19,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  26,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  2,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  9,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  16,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  23,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {85522bea-4018-4e8f-94e9-43dc74f9ee82}, !- Handle
  autogen Warehouse Activity 1_day_sch,   !- Name
  {0dff6463-e2c7-4c75-b57a-08b8f2b1d7d6}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {4ba945c2-78a6-49fc-be63-20aa43eeb74e}, !- Handle
  {85522bea-4018-4e8f-94e9-43dc74f9ee82}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {0e22088e-bf23-43fa-b7cb-e6724f9ed89f}, !- Handle
  autogen Warehouse Bldg Equip 1,         !- Name
  {ee4ffe21-d7a0-4117-9f10-3eb3e81527ae}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c74cda8d-9157-42b3-9ce5-738cca00276e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {c74cda8d-9157-42b3-9ce5-738cca00276e}, !- Handle
  autogen Warehouse Bldg Equip 1_day_sch, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.25;                                   !- Value Until Time 5

OS:AdditionalProperties,
  {dca6890d-07c7-45b6-9e1c-7dea0c40568a}, !- Handle
  {c74cda8d-9157-42b3-9ce5-738cca00276e}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  8.0 ~ 0.25 ~ val_clg | 12.0 ~ val_clg ~ 0.25 | 13.0 ~ 0.25 ~ val_clg | 17.0 ~ val_clg ~ 0.25, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {8c9a2462-c97a-401a-afc5-1246071c36e0}, !- Handle
  autogen Warehouse Bldg Light 2,         !- Name
  {4759965e-c777-491d-ac5b-eb5d726a354b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {78636519-0781-4fa3-81d7-086875132559}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {78636519-0781-4fa3-81d7-086875132559}, !- Handle
  autogen Warehouse Bldg Light 2_day_sch, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  40,                                     !- Minute 2
  0.15,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  50,                                     !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  10,                                     !- Minute 5
  0.3,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  20,                                     !- Minute 6
  0.35,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.4,                                    !- Value Until Time 7
  7,                                      !- Hour 8
  40,                                     !- Minute 8
  0.45,                                   !- Value Until Time 8
  7,                                      !- Hour 9
  50,                                     !- Minute 9
  0.5,                                    !- Value Until Time 9
  8,                                      !- Hour 10
  0,                                      !- Minute 10
  0.55,                                   !- Value Until Time 10
  8,                                      !- Hour 11
  9,                                      !- Minute 11
  0.6,                                    !- Value Until Time 11
  8,                                      !- Hour 12
  19,                                     !- Minute 12
  0.65,                                   !- Value Until Time 12
  8,                                      !- Hour 13
  29,                                     !- Minute 13
  0.699999999999999,                      !- Value Until Time 13
  8,                                      !- Hour 14
  30,                                     !- Minute 14
  0.7,                                    !- Value Until Time 14
  8,                                      !- Hour 15
  39,                                     !- Minute 15
  0.733333333333333,                      !- Value Until Time 15
  8,                                      !- Hour 16
  49,                                     !- Minute 16
  0.766666666666666,                      !- Value Until Time 16
  8,                                      !- Hour 17
  59,                                     !- Minute 17
  0.8,                                    !- Value Until Time 17
  9,                                      !- Hour 18
  9,                                      !- Minute 18
  0.833333333333333,                      !- Value Until Time 18
  9,                                      !- Hour 19
  19,                                     !- Minute 19
  0.866666666666666,                      !- Value Until Time 19
  9,                                      !- Hour 20
  29,                                     !- Minute 20
  0.899999999999999,                      !- Value Until Time 20
  9,                                      !- Hour 21
  30,                                     !- Minute 21
  0.9,                                    !- Value Until Time 21
  11,                                     !- Hour 22
  30,                                     !- Minute 22
  0.9,                                    !- Value Until Time 22
  11,                                     !- Hour 23
  39,                                     !- Minute 23
  0.883333333333333,                      !- Value Until Time 23
  11,                                     !- Hour 24
  49,                                     !- Minute 24
  0.866666666666667,                      !- Value Until Time 24
  11,                                     !- Hour 25
  59,                                     !- Minute 25
  0.85,                                   !- Value Until Time 25
  12,                                     !- Hour 26
  9,                                      !- Minute 26
  0.833333333333334,                      !- Value Until Time 26
  12,                                     !- Hour 27
  19,                                     !- Minute 27
  0.816666666666667,                      !- Value Until Time 27
  12,                                     !- Hour 28
  29,                                     !- Minute 28
  0.8,                                    !- Value Until Time 28
  12,                                     !- Hour 29
  30,                                     !- Minute 29
  0.8,                                    !- Value Until Time 29
  12,                                     !- Hour 30
  39,                                     !- Minute 30
  0.816666666666667,                      !- Value Until Time 30
  12,                                     !- Hour 31
  49,                                     !- Minute 31
  0.833333333333333,                      !- Value Until Time 31
  12,                                     !- Hour 32
  59,                                     !- Minute 32
  0.85,                                   !- Value Until Time 32
  13,                                     !- Hour 33
  9,                                      !- Minute 33
  0.866666666666666,                      !- Value Until Time 33
  13,                                     !- Hour 34
  19,                                     !- Minute 34
  0.883333333333333,                      !- Value Until Time 34
  13,                                     !- Hour 35
  29,                                     !- Minute 35
  0.9,                                    !- Value Until Time 35
  13,                                     !- Hour 36
  30,                                     !- Minute 36
  0.9,                                    !- Value Until Time 36
  16,                                     !- Hour 37
  30,                                     !- Minute 37
  0.9,                                    !- Value Until Time 37
  16,                                     !- Hour 38
  40,                                     !- Minute 38
  0.799999999999999,                      !- Value Until Time 38
  16,                                     !- Hour 39
  50,                                     !- Minute 39
  0.699999999999999,                      !- Value Until Time 39
  17,                                     !- Hour 40
  0,                                      !- Minute 40
  0.599999999999998,                      !- Value Until Time 40
  17,                                     !- Hour 41
  10,                                     !- Minute 41
  0.499999999999997,                      !- Value Until Time 41
  17,                                     !- Hour 42
  20,                                     !- Minute 42
  0.399999999999996,                      !- Value Until Time 42
  17,                                     !- Hour 43
  30,                                     !- Minute 43
  0.3,                                    !- Value Until Time 43
  17,                                     !- Hour 44
  40,                                     !- Minute 44
  0.266666666666666,                      !- Value Until Time 44
  17,                                     !- Hour 45
  50,                                     !- Minute 45
  0.233333333333333,                      !- Value Until Time 45
  18,                                     !- Hour 46
  0,                                      !- Minute 46
  0.199999999999999,                      !- Value Until Time 46
  18,                                     !- Hour 47
  10,                                     !- Minute 47
  0.166666666666666,                      !- Value Until Time 47
  18,                                     !- Hour 48
  20,                                     !- Minute 48
  0.133333333333332,                      !- Value Until Time 48
  18,                                     !- Hour 49
  30,                                     !- Minute 49
  0.1,                                    !- Value Until Time 49
  24,                                     !- Hour 50
  0,                                      !- Minute 50
  0.1;                                    !- Value Until Time 50

OS:AdditionalProperties,
  {a88508b1-d5da-4a53-9787-92218b91d278}, !- Handle
  {78636519-0781-4fa3-81d7-086875132559}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.5 ~ 0.1 | 7.5 ~ 0.4 | 8.5 ~ 0.7 | 9.5 ~ 0.9 | 11.5 ~ 0.9 | 12.5 ~ 0.8 | 13.5 ~ 0.9 | 16.5 ~ 0.9 | 17.5 ~ 0.3 | 18.5 ~ 0.1, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {609fb5e4-c87b-40cc-88e1-30c4e6bf638c}, !- Handle
  autogen Warehouse Bldg Occ 2,           !- Name
  {be519d4d-b8a6-4096-a0a5-64e8e8b36b2b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8bebd2bf-0d85-4ad0-a44d-4f7694dda1f2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {8bebd2bf-0d85-4ad0-a44d-4f7694dda1f2}, !- Handle
  autogen Warehouse Bldg Occ 2_day_sch,   !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  40,                                     !- Minute 2
  0.025,                                  !- Value Until Time 2
  6,                                      !- Hour 3
  50,                                     !- Minute 3
  0.0500000000000001,                     !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0750000000000001,                     !- Value Until Time 4
  7,                                      !- Hour 5
  10,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  20,                                     !- Minute 6
  0.125,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.15,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  40,                                     !- Minute 8
  0.241666666666667,                      !- Value Until Time 8
  7,                                      !- Hour 9
  50,                                     !- Minute 9
  0.333333333333334,                      !- Value Until Time 9
  8,                                      !- Hour 10
  0,                                      !- Minute 10
  0.425,                                  !- Value Until Time 10
  8,                                      !- Hour 11
  9,                                      !- Minute 11
  0.516666666666666,                      !- Value Until Time 11
  8,                                      !- Hour 12
  19,                                     !- Minute 12
  0.608333333333333,                      !- Value Until Time 12
  8,                                      !- Hour 13
  29,                                     !- Minute 13
  0.699999999999999,                      !- Value Until Time 13
  8,                                      !- Hour 14
  30,                                     !- Minute 14
  0.7,                                    !- Value Until Time 14
  8,                                      !- Hour 15
  39,                                     !- Minute 15
  0.733333333333333,                      !- Value Until Time 15
  8,                                      !- Hour 16
  49,                                     !- Minute 16
  0.766666666666666,                      !- Value Until Time 16
  8,                                      !- Hour 17
  59,                                     !- Minute 17
  0.8,                                    !- Value Until Time 17
  9,                                      !- Hour 18
  9,                                      !- Minute 18
  0.833333333333333,                      !- Value Until Time 18
  9,                                      !- Hour 19
  19,                                     !- Minute 19
  0.866666666666666,                      !- Value Until Time 19
  9,                                      !- Hour 20
  29,                                     !- Minute 20
  0.899999999999999,                      !- Value Until Time 20
  9,                                      !- Hour 21
  30,                                     !- Minute 21
  0.9,                                    !- Value Until Time 21
  11,                                     !- Hour 22
  30,                                     !- Minute 22
  0.9,                                    !- Value Until Time 22
  11,                                     !- Hour 23
  39,                                     !- Minute 23
  0.833333333333334,                      !- Value Until Time 23
  11,                                     !- Hour 24
  49,                                     !- Minute 24
  0.766666666666667,                      !- Value Until Time 24
  11,                                     !- Hour 25
  59,                                     !- Minute 25
  0.700000000000001,                      !- Value Until Time 25
  12,                                     !- Hour 26
  9,                                      !- Minute 26
  0.633333333333334,                      !- Value Until Time 26
  12,                                     !- Hour 27
  19,                                     !- Minute 27
  0.566666666666668,                      !- Value Until Time 27
  12,                                     !- Hour 28
  29,                                     !- Minute 28
  0.500000000000001,                      !- Value Until Time 28
  12,                                     !- Hour 29
  30,                                     !- Minute 29
  0.5,                                    !- Value Until Time 29
  12,                                     !- Hour 30
  39,                                     !- Minute 30
  0.558333333333333,                      !- Value Until Time 30
  12,                                     !- Hour 31
  49,                                     !- Minute 31
  0.616666666666666,                      !- Value Until Time 31
  12,                                     !- Hour 32
  59,                                     !- Minute 32
  0.674999999999999,                      !- Value Until Time 32
  13,                                     !- Hour 33
  9,                                      !- Minute 33
  0.733333333333333,                      !- Value Until Time 33
  13,                                     !- Hour 34
  19,                                     !- Minute 34
  0.791666666666666,                      !- Value Until Time 34
  13,                                     !- Hour 35
  29,                                     !- Minute 35
  0.849999999999999,                      !- Value Until Time 35
  13,                                     !- Hour 36
  30,                                     !- Minute 36
  0.85,                                   !- Value Until Time 36
  15,                                     !- Hour 37
  30,                                     !- Minute 37
  0.85,                                   !- Value Until Time 37
  15,                                     !- Hour 38
  39,                                     !- Minute 38
  0.741666666666667,                      !- Value Until Time 38
  15,                                     !- Hour 39
  49,                                     !- Minute 39
  0.633333333333334,                      !- Value Until Time 39
  15,                                     !- Hour 40
  59,                                     !- Minute 40
  0.525000000000001,                      !- Value Until Time 40
  16,                                     !- Hour 41
  9,                                      !- Minute 41
  0.416666666666668,                      !- Value Until Time 41
  16,                                     !- Hour 42
  19,                                     !- Minute 42
  0.308333333333334,                      !- Value Until Time 42
  16,                                     !- Hour 43
  30,                                     !- Minute 43
  0.2,                                    !- Value Until Time 43
  16,                                     !- Hour 44
  40,                                     !- Minute 44
  0.166666666666666,                      !- Value Until Time 44
  16,                                     !- Hour 45
  50,                                     !- Minute 45
  0.133333333333333,                      !- Value Until Time 45
  17,                                     !- Hour 46
  0,                                      !- Minute 46
  0.0999999999999993,                     !- Value Until Time 46
  17,                                     !- Hour 47
  10,                                     !- Minute 47
  0.0666666666666657,                     !- Value Until Time 47
  17,                                     !- Hour 48
  20,                                     !- Minute 48
  0.0333333333333321,                     !- Value Until Time 48
  17,                                     !- Hour 49
  30,                                     !- Minute 49
  0,                                      !- Value Until Time 49
  24,                                     !- Hour 50
  0,                                      !- Minute 50
  0;                                      !- Value Until Time 50

OS:AdditionalProperties,
  {48be1443-9417-49d9-8994-6ef8433a91c1}, !- Handle
  {8bebd2bf-0d85-4ad0-a44d-4f7694dda1f2}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.5 ~ 0.0 | 7.5 ~ 0.15 | 8.5 ~ 0.7 | 9.5 ~ 0.9 | 11.5 ~ 0.9 | 12.5 ~ 0.5 | 13.5 ~ 0.85 | 15.5 ~ 0.85 | 16.5 ~ 0.2 | 17.5 ~ 0.0, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {a39a3f3a-2b77-455e-bc43-335e28122465}, !- Handle
  autogen Warehouse ClgSetp BulkStorage 0, !- Name
  {8e809290-ff20-4828-8165-c70031b58023}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4878e5a4-74a2-4cd5-a9db-4d7c609b5ed4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {4878e5a4-74a2-4cd5-a9db-4d7c609b5ed4}, !- Handle
  autogen Warehouse ClgSetp BulkStorage 0_day_sch, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {3744aebf-7bdc-4ce6-8e97-e99f07ff2452}, !- Handle
  {4878e5a4-74a2-4cd5-a9db-4d7c609b5ed4}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {3b71444f-d50c-4704-a5bd-537199d3a84b}, !- Handle
  autogen Warehouse ClgSetp BulkStorage 1, !- Name
  {8e809290-ff20-4828-8165-c70031b58023}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {baff153f-ba0f-4347-9993-d109521f5a99}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  5,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  12,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  19,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  26,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  2,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  9,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  16,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  23,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {baff153f-ba0f-4347-9993-d109521f5a99}, !- Handle
  autogen Warehouse ClgSetp BulkStorage 1_day_sch, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {c119948b-8d54-40bd-9c62-2891944f8859}, !- Handle
  {baff153f-ba0f-4347-9993-d109521f5a99}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {4c732bc1-a1af-4c13-a8b9-3d8381282efd}, !- Handle
  autogen Warehouse ClgSetp FineStorage 0, !- Name
  {55763a32-5874-4a0d-aa13-fb055ceca172}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a97bac05-a00e-4936-a7ab-80fb42b17b1a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {a97bac05-a00e-4936-a7ab-80fb42b17b1a}, !- Handle
  autogen Warehouse ClgSetp FineStorage 0_day_sch, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:AdditionalProperties,
  {5df5ae22-a8c9-4b34-bd94-e162023627e5}, !- Handle
  {a97bac05-a00e-4936-a7ab-80fb42b17b1a}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {cda17253-85f6-45df-b266-d569404942a5}, !- Handle
  autogen Warehouse ClgSetp FineStorage 1, !- Name
  {55763a32-5874-4a0d-aa13-fb055ceca172}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {425cf8a7-2033-480f-9ecf-f230cc9f56c0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  5,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  12,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  19,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  26,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  2,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  9,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  16,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  23,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {425cf8a7-2033-480f-9ecf-f230cc9f56c0}, !- Handle
  autogen Warehouse ClgSetp FineStorage 1_day_sch, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:AdditionalProperties,
  {309756b7-3b63-420e-871e-1e1d788df8a1}, !- Handle
  {425cf8a7-2033-480f-9ecf-f230cc9f56c0}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {533088a2-7ef5-4d7b-a146-3280a1738d6a}, !- Handle
  autogen Schedule Rule 38 2,             !- Name
  {64b82f1b-626a-40b9-9be9-a1ce663fd9de}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5a12f87d-ecf4-4b02-9f70-0c40bdc8af95}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {5a12f87d-ecf4-4b02-9f70-0c40bdc8af95}, !- Handle
  autogen Schedule Rule 38 2_day_sch,     !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30;                                     !- Value Until Time 3

OS:AdditionalProperties,
  {1db3f535-9d87-4a6e-98ed-1b6f8871d3da}, !- Handle
  {5a12f87d-ecf4-4b02-9f70-0c40bdc8af95}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.0 ~ val_clg ~ val_flr | 17.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {66a847f6-0f6e-40ec-81e3-611a71670275}, !- Handle
  autogen Warehouse HtgSetp 2,            !- Name
  {7c8b6bd1-50f1-4fe3-b3a2-387efe3c4638}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3b519901-18f8-4a0c-9c19-eeaba4c3ac8f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {3b519901-18f8-4a0c-9c19-eeaba4c3ac8f}, !- Handle
  autogen Warehouse HtgSetp 2_day_sch,    !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:AdditionalProperties,
  {2a64f1b4-8047-4419-bbdd-f82136cef666}, !- Handle
  {3b519901-18f8-4a0c-9c19-eeaba4c3ac8f}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.0 ~ val_flr ~ val_clg | 18.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {4bf7bb4c-44fc-4924-9abd-bab787133ca9}, !- Handle
  autogen Warehouse HtgSetp BulkStorage 0, !- Name
  {331d7841-e0c0-4167-a960-ad9df14c65d4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3529fe75-f68d-49b0-a245-7f9c8014edb2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {3529fe75-f68d-49b0-a245-7f9c8014edb2}, !- Handle
  autogen Warehouse HtgSetp BulkStorage 0_day_sch, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  7.2;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {30231745-acf5-41d7-baba-48ff30f95d4a}, !- Handle
  {3529fe75-f68d-49b0-a245-7f9c8014edb2}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {dde71ec0-0ade-4c39-b97c-b7bc66cab139}, !- Handle
  autogen Warehouse HtgSetp BulkStorage 1, !- Name
  {331d7841-e0c0-4167-a960-ad9df14c65d4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9068b65e-5358-4682-81da-c1dfbf7b37f8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  5,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  12,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  19,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  26,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  2,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  9,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  16,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  23,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {9068b65e-5358-4682-81da-c1dfbf7b37f8}, !- Handle
  autogen Warehouse HtgSetp BulkStorage 1_day_sch, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  7.2;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {6035974e-aa61-48b7-b752-ee77c3163b94}, !- Handle
  {9068b65e-5358-4682-81da-c1dfbf7b37f8}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {aaa0b65c-5828-40e5-ac4d-4ba4a59ade4e}, !- Handle
  autogen Warehouse HtgSetp FineStorage 0, !- Name
  {db20706e-8060-4f35-b9be-ef5c8ca59f8d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ad7e60de-4618-41a8-9949-f8f65542f54a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {ad7e60de-4618-41a8-9949-f8f65542f54a}, !- Handle
  autogen Warehouse HtgSetp FineStorage 0_day_sch, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:AdditionalProperties,
  {86902ddb-5aeb-4de4-89dd-6e36a7640d00}, !- Handle
  {ad7e60de-4618-41a8-9949-f8f65542f54a}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {6fbac470-a93f-479a-a27c-7a8a9cb423a3}, !- Handle
  autogen Warehouse HtgSetp FineStorage 1, !- Name
  {db20706e-8060-4f35-b9be-ef5c8ca59f8d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {16990ad9-e08b-4a6e-b53f-ad743f321548}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  5,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  12,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  19,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  26,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  2,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  9,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  16,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  23,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {16990ad9-e08b-4a6e-b53f-ad743f321548}, !- Handle
  autogen Warehouse HtgSetp FineStorage 1_day_sch, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:AdditionalProperties,
  {f5757b49-d2f7-476d-9bfc-65fbd0745680}, !- Handle
  {16990ad9-e08b-4a6e-b53f-ad743f321548}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:AdditionalProperties,
  {3618191d-4c5a-44f1-a1ac-a84f66f639d1}, !- Handle
  {808be1e2-a00b-4342-a0d7-20c9aeed7da0}, !- Object Name
  hvac_system_type,                       !- Feature Name 1
  String,                                 !- Feature Data Type 1
  PSZ-AC with gas coil;                   !- Feature Value 1

