
Version,
  22.2;                                   !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  DOE Ref 1980-2004|Warehouse,            !- Name
  0,                                      !- North Axis {deg}
  City,                                   !- Terrain
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

Zone,
  Zone Warehouse Bulk A  - Story Ground,  !- Name
  -0,                                     !- Direction of Relative North {deg}
  -12.226600656007,                       !- X Origin {m}
  -11.1990671040047,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Warehouse Bulk A  - Story Ground,       !- Name
  Zone Warehouse Bulk A  - Story Ground,  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Warehouse Bulk - DOE Ref 1980-2004;     !- Space Type

SpaceList,
  Warehouse Bulk - DOE Ref 1980-2004,     !- Name
  Warehouse Bulk C  - Story Ground,       !- Space Name 1
  Warehouse Bulk A end_a - Story Ground,  !- Space Name 2
  Warehouse Bulk C end_a - Story Ground,  !- Space Name 3
  Warehouse Bulk B end_a - Story Ground,  !- Space Name 4
  Warehouse Bulk B  - Story Ground,       !- Space Name 5
  Warehouse Bulk A  - Story Ground;       !- Space Name 6

Lights,
  Warehouse Bulk Lights,                  !- Name
  Warehouse Bulk - DOE Ref 1980-2004,     !- Zone or ZoneList or Space or SpaceList Name
  Warehouse Bldg Light,                   !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.34000049944544,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  Warehouse Bldg Light Default,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  06:30,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  06:40,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  06:50,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  07:10,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  07:20,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  07:30,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  07:40,                                  !- Time 8 {hh:mm}
  0.45,                                   !- Value Until Time 8
  07:50,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  08:00,                                  !- Time 10 {hh:mm}
  0.55,                                   !- Value Until Time 10
  08:09,                                  !- Time 11 {hh:mm}
  0.6,                                    !- Value Until Time 11
  08:19,                                  !- Time 12 {hh:mm}
  0.65,                                   !- Value Until Time 12
  08:29,                                  !- Time 13 {hh:mm}
  0.699999999999999,                      !- Value Until Time 13
  08:30,                                  !- Time 14 {hh:mm}
  0.7,                                    !- Value Until Time 14
  08:39,                                  !- Time 15 {hh:mm}
  0.733333333333333,                      !- Value Until Time 15
  08:49,                                  !- Time 16 {hh:mm}
  0.766666666666666,                      !- Value Until Time 16
  08:59,                                  !- Time 17 {hh:mm}
  0.8,                                    !- Value Until Time 17
  09:09,                                  !- Time 18 {hh:mm}
  0.833333333333333,                      !- Value Until Time 18
  09:19,                                  !- Time 19 {hh:mm}
  0.866666666666666,                      !- Value Until Time 19
  09:29,                                  !- Time 20 {hh:mm}
  0.899999999999999,                      !- Value Until Time 20
  09:30,                                  !- Time 21 {hh:mm}
  0.9,                                    !- Value Until Time 21
  11:30,                                  !- Time 22 {hh:mm}
  0.9,                                    !- Value Until Time 22
  11:39,                                  !- Time 23 {hh:mm}
  0.883333333333333,                      !- Value Until Time 23
  11:49,                                  !- Time 24 {hh:mm}
  0.866666666666667,                      !- Value Until Time 24
  11:59,                                  !- Time 25 {hh:mm}
  0.85,                                   !- Value Until Time 25
  12:09,                                  !- Time 26 {hh:mm}
  0.833333333333334,                      !- Value Until Time 26
  12:19,                                  !- Time 27 {hh:mm}
  0.816666666666667,                      !- Value Until Time 27
  12:29,                                  !- Time 28 {hh:mm}
  0.8,                                    !- Value Until Time 28
  12:30,                                  !- Time 29 {hh:mm}
  0.8,                                    !- Value Until Time 29
  12:39,                                  !- Time 30 {hh:mm}
  0.816666666666667,                      !- Value Until Time 30
  12:49,                                  !- Time 31 {hh:mm}
  0.833333333333333,                      !- Value Until Time 31
  12:59,                                  !- Time 32 {hh:mm}
  0.85,                                   !- Value Until Time 32
  13:09,                                  !- Time 33 {hh:mm}
  0.866666666666666,                      !- Value Until Time 33
  13:19,                                  !- Time 34 {hh:mm}
  0.883333333333333,                      !- Value Until Time 34
  13:29,                                  !- Time 35 {hh:mm}
  0.9,                                    !- Value Until Time 35
  13:30,                                  !- Time 36 {hh:mm}
  0.9,                                    !- Value Until Time 36
  16:30,                                  !- Time 37 {hh:mm}
  0.9,                                    !- Value Until Time 37
  16:40,                                  !- Time 38 {hh:mm}
  0.799999999999999,                      !- Value Until Time 38
  16:50,                                  !- Time 39 {hh:mm}
  0.699999999999999,                      !- Value Until Time 39
  17:00,                                  !- Time 40 {hh:mm}
  0.599999999999998,                      !- Value Until Time 40
  17:10,                                  !- Time 41 {hh:mm}
  0.499999999999997,                      !- Value Until Time 41
  17:20,                                  !- Time 42 {hh:mm}
  0.399999999999996,                      !- Value Until Time 42
  17:30,                                  !- Time 43 {hh:mm}
  0.3,                                    !- Value Until Time 43
  17:40,                                  !- Time 44 {hh:mm}
  0.266666666666666,                      !- Value Until Time 44
  17:50,                                  !- Time 45 {hh:mm}
  0.233333333333333,                      !- Value Until Time 45
  18:00,                                  !- Time 46 {hh:mm}
  0.199999999999999,                      !- Value Until Time 46
  18:10,                                  !- Time 47 {hh:mm}
  0.166666666666666,                      !- Value Until Time 47
  18:20,                                  !- Time 48 {hh:mm}
  0.133333333333332,                      !- Value Until Time 48
  18:30,                                  !- Time 49 {hh:mm}
  0.1,                                    !- Value Until Time 49
  24:00,                                  !- Time 50 {hh:mm}
  0.1;                                    !- Value Until Time 50

Schedule:Day:Interval,
  autogen Warehouse Bldg Light 2_day_sch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  06:30,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  06:40,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  06:50,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  07:10,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  07:20,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  07:30,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  07:40,                                  !- Time 8 {hh:mm}
  0.45,                                   !- Value Until Time 8
  07:50,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  08:00,                                  !- Time 10 {hh:mm}
  0.55,                                   !- Value Until Time 10
  08:09,                                  !- Time 11 {hh:mm}
  0.6,                                    !- Value Until Time 11
  08:19,                                  !- Time 12 {hh:mm}
  0.65,                                   !- Value Until Time 12
  08:29,                                  !- Time 13 {hh:mm}
  0.699999999999999,                      !- Value Until Time 13
  08:30,                                  !- Time 14 {hh:mm}
  0.7,                                    !- Value Until Time 14
  08:39,                                  !- Time 15 {hh:mm}
  0.733333333333333,                      !- Value Until Time 15
  08:49,                                  !- Time 16 {hh:mm}
  0.766666666666666,                      !- Value Until Time 16
  08:59,                                  !- Time 17 {hh:mm}
  0.8,                                    !- Value Until Time 17
  09:09,                                  !- Time 18 {hh:mm}
  0.833333333333333,                      !- Value Until Time 18
  09:19,                                  !- Time 19 {hh:mm}
  0.866666666666666,                      !- Value Until Time 19
  09:29,                                  !- Time 20 {hh:mm}
  0.899999999999999,                      !- Value Until Time 20
  09:30,                                  !- Time 21 {hh:mm}
  0.9,                                    !- Value Until Time 21
  11:30,                                  !- Time 22 {hh:mm}
  0.9,                                    !- Value Until Time 22
  11:39,                                  !- Time 23 {hh:mm}
  0.883333333333333,                      !- Value Until Time 23
  11:49,                                  !- Time 24 {hh:mm}
  0.866666666666667,                      !- Value Until Time 24
  11:59,                                  !- Time 25 {hh:mm}
  0.85,                                   !- Value Until Time 25
  12:09,                                  !- Time 26 {hh:mm}
  0.833333333333334,                      !- Value Until Time 26
  12:19,                                  !- Time 27 {hh:mm}
  0.816666666666667,                      !- Value Until Time 27
  12:29,                                  !- Time 28 {hh:mm}
  0.8,                                    !- Value Until Time 28
  12:30,                                  !- Time 29 {hh:mm}
  0.8,                                    !- Value Until Time 29
  12:39,                                  !- Time 30 {hh:mm}
  0.816666666666667,                      !- Value Until Time 30
  12:49,                                  !- Time 31 {hh:mm}
  0.833333333333333,                      !- Value Until Time 31
  12:59,                                  !- Time 32 {hh:mm}
  0.85,                                   !- Value Until Time 32
  13:09,                                  !- Time 33 {hh:mm}
  0.866666666666666,                      !- Value Until Time 33
  13:19,                                  !- Time 34 {hh:mm}
  0.883333333333333,                      !- Value Until Time 34
  13:29,                                  !- Time 35 {hh:mm}
  0.9,                                    !- Value Until Time 35
  13:30,                                  !- Time 36 {hh:mm}
  0.9,                                    !- Value Until Time 36
  16:30,                                  !- Time 37 {hh:mm}
  0.9,                                    !- Value Until Time 37
  16:40,                                  !- Time 38 {hh:mm}
  0.799999999999999,                      !- Value Until Time 38
  16:50,                                  !- Time 39 {hh:mm}
  0.699999999999999,                      !- Value Until Time 39
  17:00,                                  !- Time 40 {hh:mm}
  0.599999999999998,                      !- Value Until Time 40
  17:10,                                  !- Time 41 {hh:mm}
  0.499999999999997,                      !- Value Until Time 41
  17:20,                                  !- Time 42 {hh:mm}
  0.399999999999996,                      !- Value Until Time 42
  17:30,                                  !- Time 43 {hh:mm}
  0.3,                                    !- Value Until Time 43
  17:40,                                  !- Time 44 {hh:mm}
  0.266666666666666,                      !- Value Until Time 44
  17:50,                                  !- Time 45 {hh:mm}
  0.233333333333333,                      !- Value Until Time 45
  18:00,                                  !- Time 46 {hh:mm}
  0.199999999999999,                      !- Value Until Time 46
  18:10,                                  !- Time 47 {hh:mm}
  0.166666666666666,                      !- Value Until Time 47
  18:20,                                  !- Time 48 {hh:mm}
  0.133333333333332,                      !- Value Until Time 48
  18:30,                                  !- Time 49 {hh:mm}
  0.1,                                    !- Value Until Time 49
  24:00,                                  !- Time 50 {hh:mm}
  0.1;                                    !- Value Until Time 50

Schedule:Day:Interval,
  Warehouse Bldg Light Sat Day,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0.24;                                   !- Value Until Time 2

Schedule:Day:Interval,
  Warehouse Bldg Light Sun Day,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1;                                    !- Value Until Time 1

Schedule:Week:Daily,
  Warehouse Bldg Light Week Rule - Jan1-Jan4, !- Name
  Warehouse Bldg Light Default,           !- Sunday Schedule:Day Name
  Warehouse Bldg Light Default,           !- Monday Schedule:Day Name
  Warehouse Bldg Light Default,           !- Tuesday Schedule:Day Name
  Warehouse Bldg Light Default,           !- Wednesday Schedule:Day Name
  autogen Warehouse Bldg Light 2_day_sch, !- Thursday Schedule:Day Name
  Warehouse Bldg Light Default,           !- Friday Schedule:Day Name
  Warehouse Bldg Light Sat Day,           !- Saturday Schedule:Day Name
  Warehouse Bldg Light Default,           !- Holiday Schedule:Day Name
  Warehouse Bldg Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Warehouse Bldg Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Warehouse Bldg Light Default,           !- CustomDay1 Schedule:Day Name
  Warehouse Bldg Light Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Warehouse Bldg Light Week Rule - Jan5-Dec31, !- Name
  Warehouse Bldg Light Sun Day,           !- Sunday Schedule:Day Name
  Warehouse Bldg Light Default,           !- Monday Schedule:Day Name
  Warehouse Bldg Light Default,           !- Tuesday Schedule:Day Name
  Warehouse Bldg Light Default,           !- Wednesday Schedule:Day Name
  autogen Warehouse Bldg Light 2_day_sch, !- Thursday Schedule:Day Name
  Warehouse Bldg Light Default,           !- Friday Schedule:Day Name
  Warehouse Bldg Light Sat Day,           !- Saturday Schedule:Day Name
  Warehouse Bldg Light Default,           !- Holiday Schedule:Day Name
  Warehouse Bldg Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Warehouse Bldg Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Warehouse Bldg Light Default,           !- CustomDay1 Schedule:Day Name
  Warehouse Bldg Light Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Warehouse Bldg Light,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  Warehouse Bldg Light Week Rule - Jan1-Jan4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  4,                                      !- End Day 1
  Warehouse Bldg Light Week Rule - Jan5-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  5,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Warehouse Bldg Light Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse Bldg Light Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ElectricEquipment,
  Warehouse Bulk Elec Equip,              !- Name
  Warehouse Bulk - DOE Ref 1980-2004,     !- Zone or ZoneList or Space or SpaceList Name
  Warehouse Bldg Equip,                   !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.56000018944482,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  Warehouse Bldg Equip Default,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.25,                                   !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.25,                                   !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.25;                                   !- Value Until Time 5

Schedule:Day:Interval,
  autogen Warehouse Bldg Equip 1_day_sch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.25,                                   !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.25,                                   !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.25;                                   !- Value Until Time 5

Schedule:Day:Interval,
  Warehouse Bldg Equip Sun|Hol Day,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Warehouse Bldg Equip Week Rule - Jan1-Jan4, !- Name
  Warehouse Bldg Equip Default,           !- Sunday Schedule:Day Name
  Warehouse Bldg Equip Default,           !- Monday Schedule:Day Name
  Warehouse Bldg Equip Default,           !- Tuesday Schedule:Day Name
  Warehouse Bldg Equip Default,           !- Wednesday Schedule:Day Name
  autogen Warehouse Bldg Equip 1_day_sch, !- Thursday Schedule:Day Name
  Warehouse Bldg Equip Default,           !- Friday Schedule:Day Name
  Warehouse Bldg Equip Default,           !- Saturday Schedule:Day Name
  Warehouse Bldg Equip Default,           !- Holiday Schedule:Day Name
  Warehouse Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Warehouse Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Warehouse Bldg Equip Default,           !- CustomDay1 Schedule:Day Name
  Warehouse Bldg Equip Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Warehouse Bldg Equip Week Rule - Jan5-Dec31, !- Name
  Warehouse Bldg Equip Sun|Hol Day,       !- Sunday Schedule:Day Name
  Warehouse Bldg Equip Default,           !- Monday Schedule:Day Name
  Warehouse Bldg Equip Default,           !- Tuesday Schedule:Day Name
  Warehouse Bldg Equip Default,           !- Wednesday Schedule:Day Name
  autogen Warehouse Bldg Equip 1_day_sch, !- Thursday Schedule:Day Name
  Warehouse Bldg Equip Default,           !- Friday Schedule:Day Name
  Warehouse Bldg Equip Default,           !- Saturday Schedule:Day Name
  Warehouse Bldg Equip Default,           !- Holiday Schedule:Day Name
  Warehouse Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Warehouse Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Warehouse Bldg Equip Default,           !- CustomDay1 Schedule:Day Name
  Warehouse Bldg Equip Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Warehouse Bldg Equip,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  Warehouse Bldg Equip Week Rule - Jan1-Jan4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  4,                                      !- End Day 1
  Warehouse Bldg Equip Week Rule - Jan5-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  5,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Warehouse Bldg Equip Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.25,                                   !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.25,                                   !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.25;                                   !- Value Until Time 5

Schedule:Day:Interval,
  Warehouse Bldg Equip Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.25,                                   !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.25,                                   !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.25;                                   !- Value Until Time 5

BuildingSurface:Detailed,
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 177 Area 8091,   !- Construction Name
  Zone Warehouse Bulk A  - Story Ground,  !- Zone Name
  Warehouse Bulk A  - Story Ground,       !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.73034936274053e-14, -8.88178419700125e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.73034936274053e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  17.6962250296029, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  17.6962250296029, -8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Bulk A  - Story Ground,  !- Zone Name
  Warehouse Bulk A  - Story Ground,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 4,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.73034936274053e-14, 4.572, 9.144,     !- X,Y,Z Vertex 1 {m}
  3.73034936274053e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.73034936274053e-14, -8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.73034936274053e-14, -8.88178419700125e-15, 9.144; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Bulk A  - Story Ground,  !- Zone Name
  Warehouse Bulk A  - Story Ground,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 29,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6962250296029, 4.572, 9.144,         !- X,Y,Z Vertex 1 {m}
  17.6962250296029, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.73034936274053e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  3.73034936274053e-14, 4.572, 9.144;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Bulk A  - Story Ground,  !- Zone Name
  Warehouse Bulk A  - Story Ground,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 38,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6962250296029, -8.88178419700125e-15, 9.144, !- X,Y,Z Vertex 1 {m}
  17.6962250296029, -8.88178419700125e-15, 0, !- X,Y,Z Vertex 2 {m}
  17.6962250296029, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  17.6962250296029, 4.572, 9.144;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-21.28, !- Construction Name
  Zone Warehouse Bulk A  - Story Ground,  !- Zone Name
  Warehouse Bulk A  - Story Ground,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.73034936274053e-14, -8.88178419700125e-15, 9.144, !- X,Y,Z Vertex 1 {m}
  3.73034936274053e-14, -8.88178419700125e-15, 0, !- X,Y,Z Vertex 2 {m}
  17.6962250296029, -8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  17.6962250296029, -8.88178419700125e-15, 9.144; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 13,                         !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.615 Simple Glazing Window U-0.52 SHGC 0.49, !- Construction Name
  Surface 23,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000373, -8.88178419700125e-15, 1.22051624826044, !- X,Y,Z Vertex 1 {m}
  0.0254000000000373, -8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  17.6708250296029, -8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  17.6708250296029, -8.88178419700125e-15, 1.22051624826044; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 24,                             !- Name
  Roof,                                   !- Surface Type
  Typical Insulated Metal Building Roof R-32.26, !- Construction Name
  Zone Warehouse Bulk A  - Story Ground,  !- Zone Name
  Warehouse Bulk A  - Story Ground,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6962250296029, -8.88178419700125e-15, 9.144, !- X,Y,Z Vertex 1 {m}
  17.6962250296029, 4.572, 9.144,         !- X,Y,Z Vertex 2 {m}
  3.73034936274053e-14, 4.572, 9.144,     !- X,Y,Z Vertex 3 {m}
  3.73034936274053e-14, -8.88178419700125e-15, 9.144; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Warehouse Bulk A  - Story Ground Infiltration, !- Name
  Warehouse Bulk A  - Story Ground,       !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0006834880675,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Warehouse Bulk A  - Story Ground Thermostat, !- Name
  Zone Warehouse Bulk A  - Story Ground,  !- Zone or ZoneList Name
  Zone Warehouse Bulk A  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Warehouse Bulk - DOE Ref 1980-2004 Thermostat, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Warehouse Bulk A  - Story Ground Thermostat Schedule, !- Name
  Zone Warehouse Bulk A  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Warehouse Bulk A  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Warehouse Bulk - DOE Ref 1980-2004 Thermostat, !- Name
  Warehouse HtgSetp BulkStorage,          !- Heating Setpoint Temperature Schedule Name
  Warehouse ClgSetp BulkStorage;          !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Warehouse HtgSetp BulkStorage Default,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  7.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  autogen Warehouse HtgSetp BulkStorage 0_day_sch, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  7.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  autogen Warehouse HtgSetp BulkStorage 1_day_sch, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  7.2;                                    !- Value Until Time 1

Schedule:Week:Daily,
  Warehouse HtgSetp BulkStorage Week Rule - Jan1-Jan4, !- Name
  Warehouse HtgSetp BulkStorage Default,  !- Sunday Schedule:Day Name
  Warehouse HtgSetp BulkStorage Default,  !- Monday Schedule:Day Name
  Warehouse HtgSetp BulkStorage Default,  !- Tuesday Schedule:Day Name
  Warehouse HtgSetp BulkStorage Default,  !- Wednesday Schedule:Day Name
  autogen Warehouse HtgSetp BulkStorage 0_day_sch, !- Thursday Schedule:Day Name
  Warehouse HtgSetp BulkStorage Default,  !- Friday Schedule:Day Name
  Warehouse HtgSetp BulkStorage Default,  !- Saturday Schedule:Day Name
  Warehouse HtgSetp BulkStorage Default,  !- Holiday Schedule:Day Name
  Warehouse HtgSetp BulkStorage Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Warehouse HtgSetp BulkStorage Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Warehouse HtgSetp BulkStorage Default,  !- CustomDay1 Schedule:Day Name
  Warehouse HtgSetp BulkStorage Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Warehouse HtgSetp BulkStorage Week Rule - Jan5-Dec31, !- Name
  autogen Warehouse HtgSetp BulkStorage 1_day_sch, !- Sunday Schedule:Day Name
  Warehouse HtgSetp BulkStorage Default,  !- Monday Schedule:Day Name
  Warehouse HtgSetp BulkStorage Default,  !- Tuesday Schedule:Day Name
  Warehouse HtgSetp BulkStorage Default,  !- Wednesday Schedule:Day Name
  autogen Warehouse HtgSetp BulkStorage 0_day_sch, !- Thursday Schedule:Day Name
  Warehouse HtgSetp BulkStorage Default,  !- Friday Schedule:Day Name
  Warehouse HtgSetp BulkStorage Default,  !- Saturday Schedule:Day Name
  Warehouse HtgSetp BulkStorage Default,  !- Holiday Schedule:Day Name
  Warehouse HtgSetp BulkStorage Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Warehouse HtgSetp BulkStorage Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Warehouse HtgSetp BulkStorage Default,  !- CustomDay1 Schedule:Day Name
  Warehouse HtgSetp BulkStorage Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Warehouse HtgSetp BulkStorage,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  Warehouse HtgSetp BulkStorage Week Rule - Jan1-Jan4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  4,                                      !- End Day 1
  Warehouse HtgSetp BulkStorage Week Rule - Jan5-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  5,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Warehouse HtgSetp BulkStorage Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  7.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse HtgSetp BulkStorage Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  7.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse ClgSetp BulkStorage Default,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  50;                                     !- Value Until Time 1

Schedule:Day:Interval,
  autogen Warehouse ClgSetp BulkStorage 0_day_sch, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  50;                                     !- Value Until Time 1

Schedule:Day:Interval,
  autogen Warehouse ClgSetp BulkStorage 1_day_sch, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  50;                                     !- Value Until Time 1

Schedule:Week:Daily,
  Warehouse ClgSetp BulkStorage Week Rule - Jan1-Jan4, !- Name
  Warehouse ClgSetp BulkStorage Default,  !- Sunday Schedule:Day Name
  Warehouse ClgSetp BulkStorage Default,  !- Monday Schedule:Day Name
  Warehouse ClgSetp BulkStorage Default,  !- Tuesday Schedule:Day Name
  Warehouse ClgSetp BulkStorage Default,  !- Wednesday Schedule:Day Name
  autogen Warehouse ClgSetp BulkStorage 0_day_sch, !- Thursday Schedule:Day Name
  Warehouse ClgSetp BulkStorage Default,  !- Friday Schedule:Day Name
  Warehouse ClgSetp BulkStorage Default,  !- Saturday Schedule:Day Name
  Warehouse ClgSetp BulkStorage Default,  !- Holiday Schedule:Day Name
  Warehouse ClgSetp BulkStorage Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Warehouse ClgSetp BulkStorage Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Warehouse ClgSetp BulkStorage Default,  !- CustomDay1 Schedule:Day Name
  Warehouse ClgSetp BulkStorage Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Warehouse ClgSetp BulkStorage Week Rule - Jan5-Dec31, !- Name
  autogen Warehouse ClgSetp BulkStorage 1_day_sch, !- Sunday Schedule:Day Name
  Warehouse ClgSetp BulkStorage Default,  !- Monday Schedule:Day Name
  Warehouse ClgSetp BulkStorage Default,  !- Tuesday Schedule:Day Name
  Warehouse ClgSetp BulkStorage Default,  !- Wednesday Schedule:Day Name
  autogen Warehouse ClgSetp BulkStorage 0_day_sch, !- Thursday Schedule:Day Name
  Warehouse ClgSetp BulkStorage Default,  !- Friday Schedule:Day Name
  Warehouse ClgSetp BulkStorage Default,  !- Saturday Schedule:Day Name
  Warehouse ClgSetp BulkStorage Default,  !- Holiday Schedule:Day Name
  Warehouse ClgSetp BulkStorage Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Warehouse ClgSetp BulkStorage Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Warehouse ClgSetp BulkStorage Default,  !- CustomDay1 Schedule:Day Name
  Warehouse ClgSetp BulkStorage Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Warehouse ClgSetp BulkStorage,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  Warehouse ClgSetp BulkStorage Week Rule - Jan1-Jan4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  4,                                      !- End Day 1
  Warehouse ClgSetp BulkStorage Week Rule - Jan5-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  5,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Warehouse ClgSetp BulkStorage Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  50;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse ClgSetp BulkStorage Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  50;                                     !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Zone Warehouse Bulk A  - Story Ground,  !- Zone Name
  Zone Warehouse Bulk A  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Warehouse Bulk A  - Story Ground Zone Air Node; !- Zone Air Node Name

ZoneHVAC:Baseboard:Convective:Water,
  Zone Warehouse Bulk A  - Story Ground Hydronic Baseboard, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Warehouse Bulk A  - Story Ground Hydronic Baseboard Coil Inlet Water Node, !- Inlet Node Name
  Zone Warehouse Bulk A  - Story Ground Hydronic Baseboard Coil Outlet Water Node, !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Schedule:Constant,
  Always On Discrete,                     !- Name
  Always On Discrete Limits,              !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneHVAC:EquipmentList,
  Zone Warehouse Bulk A  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  Zone Warehouse Bulk A  - Story Ground Hydronic Baseboard, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Warehouse Bulk A  - Story Ground,  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Warehouse Bulk A  - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Warehouse Bulk Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Warehouse Bulk A  - Story Ground DSOA Space List, !- Name
  Warehouse Bulk A  - Story Ground,       !- Space Name 1
  Warehouse Bulk Ventilation;             !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Warehouse Bulk A end_a - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -16.798600656007,                       !- X Origin {m}
  -11.1990671040047,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Warehouse Bulk A end_a - Story Ground,  !- Name
  Zone Warehouse Bulk A end_a - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Warehouse Bulk - DOE Ref 1980-2004;     !- Space Type

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 914 Area 209,    !- Construction Name
  Zone Warehouse Bulk A end_a - Story Ground, !- Zone Name
  Warehouse Bulk A end_a - Story Ground,  !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -8.88178419700125e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000004, -8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-21.28, !- Construction Name
  Zone Warehouse Bulk A end_a - Story Ground, !- Zone Name
  Warehouse Bulk A end_a - Story Ground,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.572, 9.144,      !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -8.88178419700125e-15, 9.144; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 1,                          !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.615 Simple Glazing Window U-0.52 SHGC 0.49, !- Construction Name
  Surface 2,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.5466, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 0.0253999999999905, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 0.0253999999999905, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Bulk A end_a - Story Ground, !- Zone Name
  Warehouse Bulk A end_a - Story Ground,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 11,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 4.572, 9.144,         !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.572, 9.144;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Bulk A end_a - Story Ground, !- Zone Name
  Warehouse Bulk A end_a - Story Ground,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 20,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, -8.88178419700125e-15, 9.144, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, -8.88178419700125e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 4.572, 9.144;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-21.28, !- Construction Name
  Zone Warehouse Bulk A end_a - Story Ground, !- Zone Name
  Warehouse Bulk A end_a - Story Ground,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -8.88178419700125e-15, 9.144, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -8.88178419700125e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, -8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, -8.88178419700125e-15, 9.144; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 2,                          !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.615 Simple Glazing Window U-0.52 SHGC 0.49, !- Construction Name
  Surface 5,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000355, -8.88178419700125e-15, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  0.0254000000000355, -8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000004, -8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000004, -8.88178419700125e-15, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Roof,                                   !- Surface Type
  Typical Insulated Metal Building Roof R-32.26, !- Construction Name
  Zone Warehouse Bulk A end_a - Story Ground, !- Zone Name
  Warehouse Bulk A end_a - Story Ground,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, -8.88178419700125e-15, 9.144, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.572, 9.144,         !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.572, 9.144,      !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -8.88178419700125e-15, 9.144; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Warehouse Bulk A end_a - Story Ground Infiltration, !- Name
  Warehouse Bulk A end_a - Story Ground,  !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000820185681,                         !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Warehouse Bulk A end_a - Story Ground Thermostat, !- Name
  Zone Warehouse Bulk A end_a - Story Ground, !- Zone or ZoneList Name
  Zone Warehouse Bulk A end_a - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Warehouse Bulk - DOE Ref 1980-2004 Thermostat 1, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Warehouse Bulk A end_a - Story Ground Thermostat Schedule, !- Name
  Zone Warehouse Bulk A end_a - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Warehouse Bulk A end_a - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Warehouse Bulk - DOE Ref 1980-2004 Thermostat 1, !- Name
  Warehouse HtgSetp BulkStorage,          !- Heating Setpoint Temperature Schedule Name
  Warehouse ClgSetp BulkStorage;          !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Warehouse Bulk A end_a - Story Ground, !- Zone Name
  Zone Warehouse Bulk A end_a - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Warehouse Bulk A end_a - Story Ground Zone Air Node; !- Zone Air Node Name

ZoneHVAC:Baseboard:Convective:Water,
  Zone Warehouse Bulk A end_a - Story Ground Hydronic Baseboard, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Warehouse Bulk A end_a - Story Ground Hydronic Baseboard Coil Inlet Water Node, !- Inlet Node Name
  Zone Warehouse Bulk A end_a - Story Ground Hydronic Baseboard Coil Outlet Water Node, !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Zone Warehouse Bulk A end_a - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  Zone Warehouse Bulk A end_a - Story Ground Hydronic Baseboard, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Warehouse Bulk A end_a - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Warehouse Bulk A end_a - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Warehouse Bulk A end_a - Story Ground DSOA Space List, !- Name
  Warehouse Bulk A end_a - Story Ground,  !- Space Name 1
  Warehouse Bulk Ventilation;             !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Warehouse Bulk B  - Story Ground,  !- Name
  -0,                                     !- Direction of Relative North {deg}
  -12.226600656007,                       !- X Origin {m}
  -6.62706710400469,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Warehouse Bulk B  - Story Ground,       !- Name
  Zone Warehouse Bulk B  - Story Ground,  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Warehouse Bulk - DOE Ref 1980-2004;     !- Space Type

BuildingSurface:Detailed,
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 0 Area 23455,    !- Construction Name
  Zone Warehouse Bulk B  - Story Ground,  !- Zone Name
  Warehouse Bulk B  - Story Ground,       !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.73034936274053e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  3.73034936274053e-14, 13.2541342080094, 0, !- X,Y,Z Vertex 2 {m}
  17.6962250296029, 13.2541342080094, 0,  !- X,Y,Z Vertex 3 {m}
  17.6962250296029, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Bulk B  - Story Ground,  !- Zone Name
  Warehouse Bulk B  - Story Ground,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 10,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.73034936274053e-14, 13.2541342080094, 9.144, !- X,Y,Z Vertex 1 {m}
  3.73034936274053e-14, 13.2541342080094, 0, !- X,Y,Z Vertex 2 {m}
  3.73034936274053e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  3.73034936274053e-14, 8.88178419700125e-16, 9.144; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Bulk B  - Story Ground,  !- Zone Name
  Warehouse Bulk B  - Story Ground,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 35,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6962250296029, 13.2541342080094, 9.144, !- X,Y,Z Vertex 1 {m}
  17.6962250296029, 13.2541342080094, 0,  !- X,Y,Z Vertex 2 {m}
  3.73034936274053e-14, 13.2541342080094, 0, !- X,Y,Z Vertex 3 {m}
  3.73034936274053e-14, 13.2541342080094, 9.144; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Bulk B  - Story Ground,  !- Zone Name
  Warehouse Bulk B  - Story Ground,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 44,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6962250296029, 8.88178419700125e-16, 9.144, !- X,Y,Z Vertex 1 {m}
  17.6962250296029, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  17.6962250296029, 13.2541342080094, 0,  !- X,Y,Z Vertex 3 {m}
  17.6962250296029, 13.2541342080094, 9.144; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Bulk B  - Story Ground,  !- Zone Name
  Warehouse Bulk B  - Story Ground,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 21,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.73034936274053e-14, 8.88178419700125e-16, 9.144, !- X,Y,Z Vertex 1 {m}
  3.73034936274053e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  17.6962250296029, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  17.6962250296029, 8.88178419700125e-16, 9.144; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 30,                             !- Name
  Roof,                                   !- Surface Type
  Typical Insulated Metal Building Roof R-32.26, !- Construction Name
  Zone Warehouse Bulk B  - Story Ground,  !- Zone Name
  Warehouse Bulk B  - Story Ground,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6962250296029, 8.88178419700125e-16, 9.144, !- X,Y,Z Vertex 1 {m}
  17.6962250296029, 13.2541342080094, 9.144, !- X,Y,Z Vertex 2 {m}
  3.73034936274053e-14, 13.2541342080094, 9.144, !- X,Y,Z Vertex 3 {m}
  3.73034936274053e-14, 8.88178419700125e-16, 9.144; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone Warehouse Bulk B  - Story Ground Thermostat, !- Name
  Zone Warehouse Bulk B  - Story Ground,  !- Zone or ZoneList Name
  Zone Warehouse Bulk B  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Warehouse Bulk - DOE Ref 1980-2004 Thermostat 2, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Warehouse Bulk B  - Story Ground Thermostat Schedule, !- Name
  Zone Warehouse Bulk B  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Warehouse Bulk B  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Warehouse Bulk - DOE Ref 1980-2004 Thermostat 2, !- Name
  Warehouse HtgSetp BulkStorage,          !- Heating Setpoint Temperature Schedule Name
  Warehouse ClgSetp BulkStorage;          !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Warehouse Bulk B  - Story Ground,  !- Zone Name
  Zone Warehouse Bulk B  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Warehouse Bulk B  - Story Ground Zone Air Node; !- Zone Air Node Name

ZoneHVAC:Baseboard:Convective:Water,
  Zone Warehouse Bulk B  - Story Ground Hydronic Baseboard, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Warehouse Bulk B  - Story Ground Hydronic Baseboard Coil Inlet Water Node, !- Inlet Node Name
  Zone Warehouse Bulk B  - Story Ground Hydronic Baseboard Coil Outlet Water Node, !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Zone Warehouse Bulk B  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  Zone Warehouse Bulk B  - Story Ground Hydronic Baseboard, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Warehouse Bulk B  - Story Ground,  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Warehouse Bulk B  - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Warehouse Bulk B  - Story Ground DSOA Space List, !- Name
  Warehouse Bulk B  - Story Ground,       !- Space Name 1
  Warehouse Bulk Ventilation;             !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Warehouse Bulk B end_a - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -16.798600656007,                       !- X Origin {m}
  -6.62706710400469,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Warehouse Bulk B end_a - Story Ground,  !- Name
  Zone Warehouse Bulk B end_a - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Warehouse Bulk - DOE Ref 1980-2004;     !- Space Type

BuildingSurface:Detailed,
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Bulk B end_a - Story Ground, !- Zone Name
  Warehouse Bulk B end_a - Story Ground,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 26,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 8.88178419700125e-16, 9.144, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 13.2541342080094, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 13.2541342080094, 9.144; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Bulk B end_a - Story Ground, !- Zone Name
  Warehouse Bulk B end_a - Story Ground,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 3,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 8.88178419700125e-16, 9.144, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 8.88178419700125e-16, 9.144; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 12,                             !- Name
  Roof,                                   !- Surface Type
  Typical Insulated Metal Building Roof R-32.26, !- Construction Name
  Zone Warehouse Bulk B end_a - Story Ground, !- Zone Name
  Warehouse Bulk B end_a - Story Ground,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 8.88178419700125e-16, 9.144, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 13.2541342080094, 9.144, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 13.2541342080094, 9.144, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 8.88178419700125e-16, 9.144; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 1325 Area 606,   !- Construction Name
  Zone Warehouse Bulk B end_a - Story Ground, !- Zone Name
  Warehouse Bulk B end_a - Story Ground,  !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 13.2541342080094, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 13.2541342080094, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-21.28, !- Construction Name
  Zone Warehouse Bulk B end_a - Story Ground, !- Zone Name
  Warehouse Bulk B end_a - Story Ground,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 13.2541342080094, 9.144, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 13.2541342080094, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 8.88178419700125e-16, 9.144; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 6,                          !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.615 Simple Glazing Window U-0.52 SHGC 0.49, !- Construction Name
  Surface 8,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 13.2287342080094, 1.2209590829433, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 13.2287342080094, 0.762, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 0.0254000000000012, 1.2209590829433; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Bulk B end_a - Story Ground, !- Zone Name
  Warehouse Bulk B end_a - Story Ground,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 17,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 13.2541342080094, 9.144, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 13.2541342080094, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 13.2541342080094, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 13.2541342080094, 9.144; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Warehouse Bulk B end_a - Story Ground Infiltration, !- Name
  Warehouse Bulk B end_a - Story Ground,  !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0006834880675,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Warehouse Bulk B end_a - Story Ground Thermostat, !- Name
  Zone Warehouse Bulk B end_a - Story Ground, !- Zone or ZoneList Name
  Zone Warehouse Bulk B end_a - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Warehouse Bulk - DOE Ref 1980-2004 Thermostat 3, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Warehouse Bulk B end_a - Story Ground Thermostat Schedule, !- Name
  Zone Warehouse Bulk B end_a - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Warehouse Bulk B end_a - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Warehouse Bulk - DOE Ref 1980-2004 Thermostat 3, !- Name
  Warehouse HtgSetp BulkStorage,          !- Heating Setpoint Temperature Schedule Name
  Warehouse ClgSetp BulkStorage;          !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Warehouse Bulk B end_a - Story Ground, !- Zone Name
  Zone Warehouse Bulk B end_a - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Warehouse Bulk B end_a - Story Ground Zone Air Node; !- Zone Air Node Name

ZoneHVAC:Baseboard:Convective:Water,
  Zone Warehouse Bulk B end_a - Story Ground Hydronic Baseboard, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Warehouse Bulk B end_a - Story Ground Hydronic Baseboard Coil Inlet Water Node, !- Inlet Node Name
  Zone Warehouse Bulk B end_a - Story Ground Hydronic Baseboard Coil Outlet Water Node, !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Zone Warehouse Bulk B end_a - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  Zone Warehouse Bulk B end_a - Story Ground Hydronic Baseboard, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Warehouse Bulk B end_a - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Warehouse Bulk B end_a - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Warehouse Bulk B end_a - Story Ground DSOA Space List, !- Name
  Warehouse Bulk B end_a - Story Ground,  !- Space Name 1
  Warehouse Bulk Ventilation;             !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Warehouse Bulk C  - Story Ground,  !- Name
  -0,                                     !- Direction of Relative North {deg}
  -12.226600656007,                       !- X Origin {m}
  6.62706710400469,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Warehouse Bulk C  - Story Ground,       !- Name
  Zone Warehouse Bulk C  - Story Ground,  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Warehouse Bulk - DOE Ref 1980-2004;     !- Space Type

BuildingSurface:Detailed,
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 177 Area 8091,   !- Construction Name
  Zone Warehouse Bulk C  - Story Ground,  !- Zone Name
  Warehouse Bulk C  - Story Ground,       !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.73034936274053e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  3.73034936274053e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  17.6962250296029, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  17.6962250296029, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Bulk C  - Story Ground,  !- Zone Name
  Warehouse Bulk C  - Story Ground,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 16,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.73034936274053e-14, 4.57200000000001, 9.144, !- X,Y,Z Vertex 1 {m}
  3.73034936274053e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  3.73034936274053e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  3.73034936274053e-14, -8.88178419700125e-16, 9.144; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-21.28, !- Construction Name
  Zone Warehouse Bulk C  - Story Ground,  !- Zone Name
  Warehouse Bulk C  - Story Ground,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6962250296029, 4.57200000000001, 9.144, !- X,Y,Z Vertex 1 {m}
  17.6962250296029, 4.57200000000001, 0,  !- X,Y,Z Vertex 2 {m}
  3.73034936274053e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  3.73034936274053e-14, 4.57200000000001, 9.144; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 10,                         !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.615 Simple Glazing Window U-0.52 SHGC 0.49, !- Construction Name
  Surface 33,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.6708250296029, 4.57200000000001, 1.22051624826044, !- X,Y,Z Vertex 1 {m}
  17.6708250296029, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000367, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000367, 4.57200000000001, 1.22051624826044; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Bulk C  - Story Ground,  !- Zone Name
  Warehouse Bulk C  - Story Ground,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 50,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6962250296029, -8.88178419700125e-16, 9.144, !- X,Y,Z Vertex 1 {m}
  17.6962250296029, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  17.6962250296029, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  17.6962250296029, 4.57200000000001, 9.144; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Bulk C  - Story Ground,  !- Zone Name
  Warehouse Bulk C  - Story Ground,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 27,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.73034936274053e-14, -8.88178419700125e-16, 9.144, !- X,Y,Z Vertex 1 {m}
  3.73034936274053e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  17.6962250296029, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  17.6962250296029, -8.88178419700125e-16, 9.144; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 36,                             !- Name
  Roof,                                   !- Surface Type
  Typical Insulated Metal Building Roof R-32.26, !- Construction Name
  Zone Warehouse Bulk C  - Story Ground,  !- Zone Name
  Warehouse Bulk C  - Story Ground,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6962250296029, -8.88178419700125e-16, 9.144, !- X,Y,Z Vertex 1 {m}
  17.6962250296029, 4.57200000000001, 9.144, !- X,Y,Z Vertex 2 {m}
  3.73034936274053e-14, 4.57200000000001, 9.144, !- X,Y,Z Vertex 3 {m}
  3.73034936274053e-14, -8.88178419700125e-16, 9.144; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Warehouse Bulk C  - Story Ground Infiltration, !- Name
  Warehouse Bulk C  - Story Ground,       !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0006834880675,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Warehouse Bulk C  - Story Ground Thermostat, !- Name
  Zone Warehouse Bulk C  - Story Ground,  !- Zone or ZoneList Name
  Zone Warehouse Bulk C  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Warehouse Bulk - DOE Ref 1980-2004 Thermostat 4, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Warehouse Bulk C  - Story Ground Thermostat Schedule, !- Name
  Zone Warehouse Bulk C  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Warehouse Bulk C  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Warehouse Bulk - DOE Ref 1980-2004 Thermostat 4, !- Name
  Warehouse HtgSetp BulkStorage,          !- Heating Setpoint Temperature Schedule Name
  Warehouse ClgSetp BulkStorage;          !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Warehouse Bulk C  - Story Ground,  !- Zone Name
  Zone Warehouse Bulk C  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Warehouse Bulk C  - Story Ground Zone Air Node; !- Zone Air Node Name

ZoneHVAC:Baseboard:Convective:Water,
  Zone Warehouse Bulk C  - Story Ground Hydronic Baseboard, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Warehouse Bulk C  - Story Ground Hydronic Baseboard Coil Inlet Water Node, !- Inlet Node Name
  Zone Warehouse Bulk C  - Story Ground Hydronic Baseboard Coil Outlet Water Node, !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Zone Warehouse Bulk C  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  Zone Warehouse Bulk C  - Story Ground Hydronic Baseboard, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Warehouse Bulk C  - Story Ground,  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Warehouse Bulk C  - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Warehouse Bulk C  - Story Ground DSOA Space List, !- Name
  Warehouse Bulk C  - Story Ground,       !- Space Name 1
  Warehouse Bulk Ventilation;             !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Warehouse Bulk C end_a - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -16.798600656007,                       !- X Origin {m}
  6.62706710400469,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Warehouse Bulk C end_a - Story Ground,  !- Name
  Zone Warehouse Bulk C end_a - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Warehouse Bulk - DOE Ref 1980-2004;     !- Space Type

BuildingSurface:Detailed,
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 914 Area 209,    !- Construction Name
  Zone Warehouse Bulk C end_a - Story Ground, !- Zone Name
  Warehouse Bulk C end_a - Story Ground,  !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000004, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-21.28, !- Construction Name
  Zone Warehouse Bulk C end_a - Story Ground, !- Zone Name
  Warehouse Bulk C end_a - Story Ground,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.57200000000001, 9.144, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -8.88178419700125e-16, 9.144; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 11,                         !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.615 Simple Glazing Window U-0.52 SHGC 0.49, !- Construction Name
  Surface 14,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.54660000000001, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.54660000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 0.0253999999999985, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 0.0253999999999985, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-21.28, !- Construction Name
  Zone Warehouse Bulk C end_a - Story Ground, !- Zone Name
  Warehouse Bulk C end_a - Story Ground,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 4.57200000000001, 9.144, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.57200000000001, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.57200000000001, 9.144; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 12,                         !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.615 Simple Glazing Window U-0.52 SHGC 0.49, !- Construction Name
  Surface 15,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000004, 4.57200000000001, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  4.54660000000004, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025400000000035, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025400000000035, 4.57200000000001, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Bulk C end_a - Story Ground, !- Zone Name
  Warehouse Bulk C end_a - Story Ground,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 32,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, -8.88178419700125e-16, 9.144, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 4.57200000000001, 9.144; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Bulk C end_a - Story Ground, !- Zone Name
  Warehouse Bulk C end_a - Story Ground,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 9,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -8.88178419700125e-16, 9.144, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, -8.88178419700125e-16, 9.144; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 18,                             !- Name
  Roof,                                   !- Surface Type
  Typical Insulated Metal Building Roof R-32.26, !- Construction Name
  Zone Warehouse Bulk C end_a - Story Ground, !- Zone Name
  Warehouse Bulk C end_a - Story Ground,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, -8.88178419700125e-16, 9.144, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.57200000000001, 9.144, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57200000000001, 9.144, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -8.88178419700125e-16, 9.144; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Warehouse Bulk C end_a - Story Ground Infiltration, !- Name
  Warehouse Bulk C end_a - Story Ground,  !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000820185681,                         !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Warehouse Bulk C end_a - Story Ground Thermostat, !- Name
  Zone Warehouse Bulk C end_a - Story Ground, !- Zone or ZoneList Name
  Zone Warehouse Bulk C end_a - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Warehouse Bulk - DOE Ref 1980-2004 Thermostat 5, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Warehouse Bulk C end_a - Story Ground Thermostat Schedule, !- Name
  Zone Warehouse Bulk C end_a - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Warehouse Bulk C end_a - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Warehouse Bulk - DOE Ref 1980-2004 Thermostat 5, !- Name
  Warehouse HtgSetp BulkStorage,          !- Heating Setpoint Temperature Schedule Name
  Warehouse ClgSetp BulkStorage;          !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Warehouse Bulk C end_a - Story Ground, !- Zone Name
  Zone Warehouse Bulk C end_a - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Warehouse Bulk C end_a - Story Ground Zone Air Node; !- Zone Air Node Name

ZoneHVAC:Baseboard:Convective:Water,
  Zone Warehouse Bulk C end_a - Story Ground Hydronic Baseboard, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Warehouse Bulk C end_a - Story Ground Hydronic Baseboard Coil Inlet Water Node, !- Inlet Node Name
  Zone Warehouse Bulk C end_a - Story Ground Hydronic Baseboard Coil Outlet Water Node, !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Zone Warehouse Bulk C end_a - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  Zone Warehouse Bulk C end_a - Story Ground Hydronic Baseboard, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Warehouse Bulk C end_a - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Warehouse Bulk C end_a - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Warehouse Bulk C end_a - Story Ground DSOA Space List, !- Name
  Warehouse Bulk C end_a - Story Ground,  !- Space Name 1
  Warehouse Bulk Ventilation;             !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Warehouse Fine A  - Story Ground,  !- Name
  -0,                                     !- Direction of Relative North {deg}
  7.11588723788458,                       !- X Origin {m}
  -11.1990671040047,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Warehouse Fine A  - Story Ground,       !- Name
  Zone Warehouse Fine A  - Story Ground,  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Warehouse Fine - DOE Ref 1980-2004;     !- Space Type

SpaceList,
  Warehouse Fine - DOE Ref 1980-2004,     !- Name
  Warehouse Fine A  - Story Ground,       !- Space Name 1
  Warehouse Fine A end_b - Story Ground,  !- Space Name 2
  Warehouse Fine B  - Story Ground,       !- Space Name 3
  Warehouse Fine B end_b - Story Ground,  !- Space Name 4
  Warehouse Fine C  - Story Ground,       !- Space Name 5
  Warehouse Fine C end_b - Story Ground;  !- Space Name 6

Lights,
  Warehouse Fine Lights,                  !- Name
  Warehouse Fine - DOE Ref 1980-2004,     !- Zone or ZoneList or Space or SpaceList Name
  Warehouse Bldg Light,                   !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.6400001550003,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

BuildingSurface:Detailed,
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 511 Area 2337,   !- Construction Name
  Zone Warehouse Fine A  - Story Ground,  !- Zone Name
  Warehouse Fine A  - Story Ground,       !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, -8.88178419700125e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  5.11071341812242, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.11071341812242, -8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Fine A  - Story Ground,  !- Zone Name
  Warehouse Fine A  - Story Ground,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 40,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, 4.572, 9.144,     !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, -8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, -8.88178419700125e-15, 9.144; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Fine A  - Story Ground,  !- Zone Name
  Warehouse Fine A  - Story Ground,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 65,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.11071341812242, 4.572, 9.144,         !- X,Y,Z Vertex 1 {m}
  5.11071341812242, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, 4.572, 9.144;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Fine A  - Story Ground,  !- Zone Name
  Warehouse Fine A  - Story Ground,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 74,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.11071341812242, -8.88178419700125e-15, 9.144, !- X,Y,Z Vertex 1 {m}
  5.11071341812242, -8.88178419700125e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.11071341812242, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.11071341812242, 4.572, 9.144;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-21.28, !- Construction Name
  Zone Warehouse Fine A  - Story Ground,  !- Zone Name
  Warehouse Fine A  - Story Ground,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, -8.88178419700125e-15, 9.144, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, -8.88178419700125e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.11071341812242, -8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.11071341812242, -8.88178419700125e-15, 9.144; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 8,                          !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.615 Simple Glazing Window U-0.52 SHGC 0.49, !- Construction Name
  Surface 59,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000027, -8.88178419700125e-15, 1.22379014968849, !- X,Y,Z Vertex 1 {m}
  0.0254000000000027, -8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  5.08531341812242, -8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  5.08531341812242, -8.88178419700125e-15, 1.22379014968849; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 60,                             !- Name
  Roof,                                   !- Surface Type
  Typical Insulated Metal Building Roof R-32.26, !- Construction Name
  Zone Warehouse Fine A  - Story Ground,  !- Zone Name
  Warehouse Fine A  - Story Ground,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.11071341812242, -8.88178419700125e-15, 9.144, !- X,Y,Z Vertex 1 {m}
  5.11071341812242, 4.572, 9.144,         !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, 4.572, 9.144,     !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, -8.88178419700125e-15, 9.144; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Warehouse Fine A  - Story Ground Infiltration, !- Name
  Warehouse Fine A  - Story Ground,       !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0006834880675,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Warehouse Fine A  - Story Ground Thermostat, !- Name
  Zone Warehouse Fine A  - Story Ground,  !- Zone or ZoneList Name
  Zone Warehouse Fine A  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Warehouse Fine - DOE Ref 1980-2004 Thermostat, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Warehouse Fine A  - Story Ground Thermostat Schedule, !- Name
  Zone Warehouse Fine A  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Warehouse Fine A  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Warehouse Fine - DOE Ref 1980-2004 Thermostat, !- Name
  Warehouse HtgSetp FineStorage,          !- Heating Setpoint Temperature Schedule Name
  Warehouse ClgSetp FineStorage;          !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  Warehouse HtgSetp FineStorage Default,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.56;                                  !- Value Until Time 1

Schedule:Day:Interval,
  autogen Warehouse HtgSetp FineStorage 0_day_sch, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.56;                                  !- Value Until Time 1

Schedule:Day:Interval,
  autogen Warehouse HtgSetp FineStorage 1_day_sch, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.56;                                  !- Value Until Time 1

Schedule:Week:Daily,
  Warehouse HtgSetp FineStorage Week Rule - Jan1-Jan4, !- Name
  Warehouse HtgSetp FineStorage Default,  !- Sunday Schedule:Day Name
  Warehouse HtgSetp FineStorage Default,  !- Monday Schedule:Day Name
  Warehouse HtgSetp FineStorage Default,  !- Tuesday Schedule:Day Name
  Warehouse HtgSetp FineStorage Default,  !- Wednesday Schedule:Day Name
  autogen Warehouse HtgSetp FineStorage 0_day_sch, !- Thursday Schedule:Day Name
  Warehouse HtgSetp FineStorage Default,  !- Friday Schedule:Day Name
  Warehouse HtgSetp FineStorage Default,  !- Saturday Schedule:Day Name
  Warehouse HtgSetp FineStorage Default,  !- Holiday Schedule:Day Name
  Warehouse HtgSetp FineStorage Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Warehouse HtgSetp FineStorage Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Warehouse HtgSetp FineStorage Default,  !- CustomDay1 Schedule:Day Name
  Warehouse HtgSetp FineStorage Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Warehouse HtgSetp FineStorage Week Rule - Jan5-Dec31, !- Name
  autogen Warehouse HtgSetp FineStorage 1_day_sch, !- Sunday Schedule:Day Name
  Warehouse HtgSetp FineStorage Default,  !- Monday Schedule:Day Name
  Warehouse HtgSetp FineStorage Default,  !- Tuesday Schedule:Day Name
  Warehouse HtgSetp FineStorage Default,  !- Wednesday Schedule:Day Name
  autogen Warehouse HtgSetp FineStorage 0_day_sch, !- Thursday Schedule:Day Name
  Warehouse HtgSetp FineStorage Default,  !- Friday Schedule:Day Name
  Warehouse HtgSetp FineStorage Default,  !- Saturday Schedule:Day Name
  Warehouse HtgSetp FineStorage Default,  !- Holiday Schedule:Day Name
  Warehouse HtgSetp FineStorage Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Warehouse HtgSetp FineStorage Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Warehouse HtgSetp FineStorage Default,  !- CustomDay1 Schedule:Day Name
  Warehouse HtgSetp FineStorage Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Warehouse HtgSetp FineStorage,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  Warehouse HtgSetp FineStorage Week Rule - Jan1-Jan4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  4,                                      !- End Day 1
  Warehouse HtgSetp FineStorage Week Rule - Jan5-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  5,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Warehouse HtgSetp FineStorage Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.56;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse HtgSetp FineStorage Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.56;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse ClgSetp FineStorage Default,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  autogen Warehouse ClgSetp FineStorage 0_day_sch, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  autogen Warehouse ClgSetp FineStorage 1_day_sch, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Week:Daily,
  Warehouse ClgSetp FineStorage Week Rule - Jan1-Jan4, !- Name
  Warehouse ClgSetp FineStorage Default,  !- Sunday Schedule:Day Name
  Warehouse ClgSetp FineStorage Default,  !- Monday Schedule:Day Name
  Warehouse ClgSetp FineStorage Default,  !- Tuesday Schedule:Day Name
  Warehouse ClgSetp FineStorage Default,  !- Wednesday Schedule:Day Name
  autogen Warehouse ClgSetp FineStorage 0_day_sch, !- Thursday Schedule:Day Name
  Warehouse ClgSetp FineStorage Default,  !- Friday Schedule:Day Name
  Warehouse ClgSetp FineStorage Default,  !- Saturday Schedule:Day Name
  Warehouse ClgSetp FineStorage Default,  !- Holiday Schedule:Day Name
  Warehouse ClgSetp FineStorage Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Warehouse ClgSetp FineStorage Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Warehouse ClgSetp FineStorage Default,  !- CustomDay1 Schedule:Day Name
  Warehouse ClgSetp FineStorage Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Warehouse ClgSetp FineStorage Week Rule - Jan5-Dec31, !- Name
  autogen Warehouse ClgSetp FineStorage 1_day_sch, !- Sunday Schedule:Day Name
  Warehouse ClgSetp FineStorage Default,  !- Monday Schedule:Day Name
  Warehouse ClgSetp FineStorage Default,  !- Tuesday Schedule:Day Name
  Warehouse ClgSetp FineStorage Default,  !- Wednesday Schedule:Day Name
  autogen Warehouse ClgSetp FineStorage 0_day_sch, !- Thursday Schedule:Day Name
  Warehouse ClgSetp FineStorage Default,  !- Friday Schedule:Day Name
  Warehouse ClgSetp FineStorage Default,  !- Saturday Schedule:Day Name
  Warehouse ClgSetp FineStorage Default,  !- Holiday Schedule:Day Name
  Warehouse ClgSetp FineStorage Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Warehouse ClgSetp FineStorage Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Warehouse ClgSetp FineStorage Default,  !- CustomDay1 Schedule:Day Name
  Warehouse ClgSetp FineStorage Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Warehouse ClgSetp FineStorage,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  Warehouse ClgSetp FineStorage Week Rule - Jan1-Jan4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  4,                                      !- End Day 1
  Warehouse ClgSetp FineStorage Week Rule - Jan5-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  5,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Warehouse ClgSetp FineStorage Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse ClgSetp FineStorage Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Zone Warehouse Fine A  - Story Ground,  !- Zone Name
  Zone Warehouse Fine A  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Warehouse Fine A  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Warehouse Fine A  - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Warehouse Fine A  - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Warehouse Fine A  - Story Ground Inlet Node List, !- Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone Warehouse Fine A  - Story Ground Return Node List, !- Name
  Zone Warehouse Fine A  - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone Warehouse Fine A  - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone Warehouse Fine A  - Story Ground PSZ-AC Diffuser, !- Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone Warehouse Fine A  - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone Warehouse Fine A  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Warehouse Fine A  - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Warehouse Fine A  - Story Ground,  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Warehouse Fine A  - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 1,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Warehouse Fine A  - Story Ground,  !- Zone or ZoneList Name 1
  Warehouse Fine Ventilation,             !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  Warehouse Fine Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Warehouse Fine A  - Story Ground DSOA Space List, !- Name
  Warehouse Fine A  - Story Ground,       !- Space Name 1
  Warehouse Fine Ventilation;             !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Warehouse Fine A end_b - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  12.226600656007,                        !- X Origin {m}
  -11.1990671040047,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Warehouse Fine A end_b - Story Ground,  !- Name
  Zone Warehouse Fine A end_b - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Warehouse Fine - DOE Ref 1980-2004;     !- Space Type

BuildingSurface:Detailed,
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 914 Area 209,    !- Construction Name
  Zone Warehouse Fine A end_b - Story Ground, !- Zone Name
  Warehouse Fine A end_b - Story Ground,  !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.37507799486048e-14, -8.88178419700125e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.37507799486048e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Fine A end_b - Story Ground, !- Zone Name
  Warehouse Fine A end_b - Story Ground,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 58,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.37507799486048e-14, 4.572, 9.144,    !- X,Y,Z Vertex 1 {m}
  -3.37507799486048e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -3.37507799486048e-14, -8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.37507799486048e-14, -8.88178419700125e-15, 9.144; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Fine A end_b - Story Ground, !- Zone Name
  Warehouse Fine A end_b - Story Ground,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 83,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.572, 9.144,         !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -3.37507799486048e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -3.37507799486048e-14, 4.572, 9.144;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-21.28, !- Construction Name
  Zone Warehouse Fine A end_b - Story Ground, !- Zone Name
  Warehouse Fine A end_b - Story Ground,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -8.88178419700125e-15, 9.144, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, -8.88178419700125e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.572, 9.144;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 16,                         !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.615 Simple Glazing Window U-0.52 SHGC 0.49, !- Construction Name
  Surface 76,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0253999999999911, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0253999999999911, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.5466, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-21.28, !- Construction Name
  Zone Warehouse Fine A end_b - Story Ground, !- Zone Name
  Warehouse Fine A end_b - Story Ground,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.37507799486048e-14, -8.88178419700125e-15, 9.144, !- X,Y,Z Vertex 1 {m}
  -3.37507799486048e-14, -8.88178419700125e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, -8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -8.88178419700125e-15, 9.144; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 15,                         !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.615 Simple Glazing Window U-0.52 SHGC 0.49, !- Construction Name
  Surface 77,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999662, -8.88178419700125e-15, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  0.0253999999999662, -8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999997, -8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999997, -8.88178419700125e-15, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 78,                             !- Name
  Roof,                                   !- Surface Type
  Typical Insulated Metal Building Roof R-32.26, !- Construction Name
  Zone Warehouse Fine A end_b - Story Ground, !- Zone Name
  Warehouse Fine A end_b - Story Ground,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -8.88178419700125e-15, 9.144, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.572, 9.144,         !- X,Y,Z Vertex 2 {m}
  -3.37507799486048e-14, 4.572, 9.144,    !- X,Y,Z Vertex 3 {m}
  -3.37507799486048e-14, -8.88178419700125e-15, 9.144; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Warehouse Fine A end_b - Story Ground Infiltration, !- Name
  Warehouse Fine A end_b - Story Ground,  !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000820185681,                         !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Warehouse Fine A end_b - Story Ground Thermostat, !- Name
  Zone Warehouse Fine A end_b - Story Ground, !- Zone or ZoneList Name
  Zone Warehouse Fine A end_b - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Warehouse Fine - DOE Ref 1980-2004 Thermostat 1, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Warehouse Fine A end_b - Story Ground Thermostat Schedule, !- Name
  Zone Warehouse Fine A end_b - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Warehouse Fine A end_b - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Warehouse Fine - DOE Ref 1980-2004 Thermostat 1, !- Name
  Warehouse HtgSetp FineStorage,          !- Heating Setpoint Temperature Schedule Name
  Warehouse ClgSetp FineStorage;          !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Warehouse Fine A end_b - Story Ground, !- Zone Name
  Zone Warehouse Fine A end_b - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Warehouse Fine A end_b - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Warehouse Fine A end_b - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Warehouse Fine A end_b - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Warehouse Fine A end_b - Story Ground Inlet Node List, !- Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone Warehouse Fine A end_b - Story Ground Return Node List, !- Name
  Zone Warehouse Fine A end_b - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone Warehouse Fine A end_b - Story Ground PSZ-AC Diffuser, !- Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone Warehouse Fine A end_b - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Warehouse Fine A end_b - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Warehouse Fine A end_b - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Warehouse Fine A end_b - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 2,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Warehouse Fine A end_b - Story Ground, !- Zone or ZoneList Name 1
  Warehouse Fine Ventilation,             !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Warehouse Fine A end_b - Story Ground DSOA Space List, !- Name
  Warehouse Fine A end_b - Story Ground,  !- Space Name 1
  Warehouse Fine Ventilation;             !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Warehouse Fine B  - Story Ground,  !- Name
  -0,                                     !- Direction of Relative North {deg}
  7.11588723788458,                       !- X Origin {m}
  -6.62706710400469,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Warehouse Fine B  - Story Ground,       !- Name
  Zone Warehouse Fine B  - Story Ground,  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Warehouse Fine - DOE Ref 1980-2004;     !- Space Type

BuildingSurface:Detailed,
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 0 Area 6774,     !- Construction Name
  Zone Warehouse Fine B  - Story Ground,  !- Zone Name
  Warehouse Fine B  - Story Ground,       !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, 13.2541342080094, 0, !- X,Y,Z Vertex 2 {m}
  5.11071341812242, 13.2541342080094, 0,  !- X,Y,Z Vertex 3 {m}
  5.11071341812242, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Fine B  - Story Ground,  !- Zone Name
  Warehouse Fine B  - Story Ground,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 46,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, 13.2541342080094, 9.144, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, 13.2541342080094, 0, !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, 8.88178419700125e-16, 9.144; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Fine B  - Story Ground,  !- Zone Name
  Warehouse Fine B  - Story Ground,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 71,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.11071341812242, 13.2541342080094, 9.144, !- X,Y,Z Vertex 1 {m}
  5.11071341812242, 13.2541342080094, 0,  !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, 13.2541342080094, 0, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, 13.2541342080094, 9.144; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Fine B  - Story Ground,  !- Zone Name
  Warehouse Fine B  - Story Ground,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 80,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.11071341812242, 8.88178419700125e-16, 9.144, !- X,Y,Z Vertex 1 {m}
  5.11071341812242, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  5.11071341812242, 13.2541342080094, 0,  !- X,Y,Z Vertex 3 {m}
  5.11071341812242, 13.2541342080094, 9.144; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Fine B  - Story Ground,  !- Zone Name
  Warehouse Fine B  - Story Ground,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 57,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, 8.88178419700125e-16, 9.144, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  5.11071341812242, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  5.11071341812242, 8.88178419700125e-16, 9.144; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 66,                             !- Name
  Roof,                                   !- Surface Type
  Typical Insulated Metal Building Roof R-32.26, !- Construction Name
  Zone Warehouse Fine B  - Story Ground,  !- Zone Name
  Warehouse Fine B  - Story Ground,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.11071341812242, 8.88178419700125e-16, 9.144, !- X,Y,Z Vertex 1 {m}
  5.11071341812242, 13.2541342080094, 9.144, !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, 13.2541342080094, 9.144, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, 8.88178419700125e-16, 9.144; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone Warehouse Fine B  - Story Ground Thermostat, !- Name
  Zone Warehouse Fine B  - Story Ground,  !- Zone or ZoneList Name
  Zone Warehouse Fine B  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Warehouse Fine - DOE Ref 1980-2004 Thermostat 2, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Warehouse Fine B  - Story Ground Thermostat Schedule, !- Name
  Zone Warehouse Fine B  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Warehouse Fine B  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Warehouse Fine - DOE Ref 1980-2004 Thermostat 2, !- Name
  Warehouse HtgSetp FineStorage,          !- Heating Setpoint Temperature Schedule Name
  Warehouse ClgSetp FineStorage;          !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Warehouse Fine B  - Story Ground,  !- Zone Name
  Zone Warehouse Fine B  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Warehouse Fine B  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Warehouse Fine B  - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Warehouse Fine B  - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Warehouse Fine B  - Story Ground Inlet Node List, !- Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone Warehouse Fine B  - Story Ground Return Node List, !- Name
  Zone Warehouse Fine B  - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone Warehouse Fine B  - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone Warehouse Fine B  - Story Ground PSZ-AC Diffuser, !- Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone Warehouse Fine B  - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone Warehouse Fine B  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Warehouse Fine B  - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Warehouse Fine B  - Story Ground,  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Warehouse Fine B  - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 3,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Warehouse Fine B  - Story Ground,  !- Zone or ZoneList Name 1
  Warehouse Fine Ventilation,             !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Warehouse Fine B  - Story Ground DSOA Space List, !- Name
  Warehouse Fine B  - Story Ground,       !- Space Name 1
  Warehouse Fine Ventilation;             !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Warehouse Fine B end_b - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  12.226600656007,                        !- X Origin {m}
  -6.62706710400469,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Warehouse Fine B end_b - Story Ground,  !- Name
  Zone Warehouse Fine B end_b - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Warehouse Fine - DOE Ref 1980-2004;     !- Space Type

BuildingSurface:Detailed,
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 1325 Area 606,   !- Construction Name
  Zone Warehouse Fine B end_b - Story Ground, !- Zone Name
  Warehouse Fine B end_b - Story Ground,  !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.37507799486048e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -3.37507799486048e-14, 13.2541342080094, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 13.2541342080094, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Fine B end_b - Story Ground, !- Zone Name
  Warehouse Fine B end_b - Story Ground,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 64,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.37507799486048e-14, 13.2541342080094, 9.144, !- X,Y,Z Vertex 1 {m}
  -3.37507799486048e-14, 13.2541342080094, 0, !- X,Y,Z Vertex 2 {m}
  -3.37507799486048e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -3.37507799486048e-14, 8.88178419700125e-16, 9.144; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Fine B end_b - Story Ground, !- Zone Name
  Warehouse Fine B end_b - Story Ground,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 89,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 13.2541342080094, 9.144, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 13.2541342080094, 0,  !- X,Y,Z Vertex 2 {m}
  -3.37507799486048e-14, 13.2541342080094, 0, !- X,Y,Z Vertex 3 {m}
  -3.37507799486048e-14, 13.2541342080094, 9.144; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-21.28, !- Construction Name
  Zone Warehouse Fine B end_b - Story Ground, !- Zone Name
  Warehouse Fine B end_b - Story Ground,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 8.88178419700125e-16, 9.144, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 13.2541342080094, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 13.2541342080094, 9.144; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 14,                         !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.615 Simple Glazing Window U-0.52 SHGC 0.49, !- Construction Name
  Surface 82,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0254000000000009, 1.2209590829433, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0254000000000009, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 13.2287342080094, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 13.2287342080094, 1.2209590829433; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Fine B end_b - Story Ground, !- Zone Name
  Warehouse Fine B end_b - Story Ground,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 75,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.37507799486048e-14, 8.88178419700125e-16, 9.144, !- X,Y,Z Vertex 1 {m}
  -3.37507799486048e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 8.88178419700125e-16, 9.144; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 84,                             !- Name
  Roof,                                   !- Surface Type
  Typical Insulated Metal Building Roof R-32.26, !- Construction Name
  Zone Warehouse Fine B end_b - Story Ground, !- Zone Name
  Warehouse Fine B end_b - Story Ground,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 8.88178419700125e-16, 9.144, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 13.2541342080094, 9.144, !- X,Y,Z Vertex 2 {m}
  -3.37507799486048e-14, 13.2541342080094, 9.144, !- X,Y,Z Vertex 3 {m}
  -3.37507799486048e-14, 8.88178419700125e-16, 9.144; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Warehouse Fine B end_b - Story Ground Infiltration, !- Name
  Warehouse Fine B end_b - Story Ground,  !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0006834880675,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Warehouse Fine B end_b - Story Ground Thermostat, !- Name
  Zone Warehouse Fine B end_b - Story Ground, !- Zone or ZoneList Name
  Zone Warehouse Fine B end_b - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Warehouse Fine - DOE Ref 1980-2004 Thermostat 3, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Warehouse Fine B end_b - Story Ground Thermostat Schedule, !- Name
  Zone Warehouse Fine B end_b - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Warehouse Fine B end_b - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Warehouse Fine - DOE Ref 1980-2004 Thermostat 3, !- Name
  Warehouse HtgSetp FineStorage,          !- Heating Setpoint Temperature Schedule Name
  Warehouse ClgSetp FineStorage;          !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Warehouse Fine B end_b - Story Ground, !- Zone Name
  Zone Warehouse Fine B end_b - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Warehouse Fine B end_b - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Warehouse Fine B end_b - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Warehouse Fine B end_b - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Warehouse Fine B end_b - Story Ground Inlet Node List, !- Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone Warehouse Fine B end_b - Story Ground Return Node List, !- Name
  Zone Warehouse Fine B end_b - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone Warehouse Fine B end_b - Story Ground PSZ-AC Diffuser, !- Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone Warehouse Fine B end_b - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Warehouse Fine B end_b - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Warehouse Fine B end_b - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Warehouse Fine B end_b - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 4,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Warehouse Fine B end_b - Story Ground, !- Zone or ZoneList Name 1
  Warehouse Fine Ventilation,             !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Warehouse Fine B end_b - Story Ground DSOA Space List, !- Name
  Warehouse Fine B end_b - Story Ground,  !- Space Name 1
  Warehouse Fine Ventilation;             !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Warehouse Fine C  - Story Ground,  !- Name
  -0,                                     !- Direction of Relative North {deg}
  7.11588723788458,                       !- X Origin {m}
  6.62706710400469,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Warehouse Fine C  - Story Ground,       !- Name
  Zone Warehouse Fine C  - Story Ground,  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Warehouse Fine - DOE Ref 1980-2004;     !- Space Type

BuildingSurface:Detailed,
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 511 Area 2337,   !- Construction Name
  Zone Warehouse Fine C  - Story Ground,  !- Zone Name
  Warehouse Fine C  - Story Ground,       !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  5.11071341812242, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  5.11071341812242, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Fine C  - Story Ground,  !- Zone Name
  Warehouse Fine C  - Story Ground,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 52,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, 4.57200000000001, 9.144, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, -8.88178419700125e-16, 9.144; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-21.28, !- Construction Name
  Zone Warehouse Fine C  - Story Ground,  !- Zone Name
  Warehouse Fine C  - Story Ground,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.11071341812242, 4.57200000000001, 9.144, !- X,Y,Z Vertex 1 {m}
  5.11071341812242, 4.57200000000001, 0,  !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, 4.57200000000001, 9.144; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 5,                          !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.615 Simple Glazing Window U-0.52 SHGC 0.49, !- Construction Name
  Surface 69,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.08531341812242, 4.57200000000001, 1.22379014968849, !- X,Y,Z Vertex 1 {m}
  5.08531341812242, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000021, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000021, 4.57200000000001, 1.22379014968849; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Fine C  - Story Ground,  !- Zone Name
  Warehouse Fine C  - Story Ground,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 86,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.11071341812242, -8.88178419700125e-16, 9.144, !- X,Y,Z Vertex 1 {m}
  5.11071341812242, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  5.11071341812242, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  5.11071341812242, 4.57200000000001, 9.144; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Fine C  - Story Ground,  !- Zone Name
  Warehouse Fine C  - Story Ground,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 63,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, -8.88178419700125e-16, 9.144, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  5.11071341812242, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  5.11071341812242, -8.88178419700125e-16, 9.144; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 72,                             !- Name
  Roof,                                   !- Surface Type
  Typical Insulated Metal Building Roof R-32.26, !- Construction Name
  Zone Warehouse Fine C  - Story Ground,  !- Zone Name
  Warehouse Fine C  - Story Ground,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.11071341812242, -8.88178419700125e-16, 9.144, !- X,Y,Z Vertex 1 {m}
  5.11071341812242, 4.57200000000001, 9.144, !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, 4.57200000000001, 9.144, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, -8.88178419700125e-16, 9.144; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Warehouse Fine C  - Story Ground Infiltration, !- Name
  Warehouse Fine C  - Story Ground,       !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0006834880675,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Warehouse Fine C  - Story Ground Thermostat, !- Name
  Zone Warehouse Fine C  - Story Ground,  !- Zone or ZoneList Name
  Zone Warehouse Fine C  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Warehouse Fine - DOE Ref 1980-2004 Thermostat 4, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Warehouse Fine C  - Story Ground Thermostat Schedule, !- Name
  Zone Warehouse Fine C  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Warehouse Fine C  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Warehouse Fine - DOE Ref 1980-2004 Thermostat 4, !- Name
  Warehouse HtgSetp FineStorage,          !- Heating Setpoint Temperature Schedule Name
  Warehouse ClgSetp FineStorage;          !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Warehouse Fine C  - Story Ground,  !- Zone Name
  Zone Warehouse Fine C  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Warehouse Fine C  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Warehouse Fine C  - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Warehouse Fine C  - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Warehouse Fine C  - Story Ground Inlet Node List, !- Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone Warehouse Fine C  - Story Ground Return Node List, !- Name
  Zone Warehouse Fine C  - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone Warehouse Fine C  - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone Warehouse Fine C  - Story Ground PSZ-AC Diffuser, !- Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone Warehouse Fine C  - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone Warehouse Fine C  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Warehouse Fine C  - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Warehouse Fine C  - Story Ground,  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Warehouse Fine C  - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 5,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Warehouse Fine C  - Story Ground,  !- Zone or ZoneList Name 1
  Warehouse Fine Ventilation,             !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Warehouse Fine C  - Story Ground DSOA Space List, !- Name
  Warehouse Fine C  - Story Ground,       !- Space Name 1
  Warehouse Fine Ventilation;             !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Warehouse Fine C end_b - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  12.226600656007,                        !- X Origin {m}
  6.62706710400469,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Warehouse Fine C end_b - Story Ground,  !- Name
  Zone Warehouse Fine C end_b - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Warehouse Fine - DOE Ref 1980-2004;     !- Space Type

BuildingSurface:Detailed,
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 914 Area 209,    !- Construction Name
  Zone Warehouse Fine C end_b - Story Ground, !- Zone Name
  Warehouse Fine C end_b - Story Ground,  !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.37507799486048e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -3.37507799486048e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Fine C end_b - Story Ground, !- Zone Name
  Warehouse Fine C end_b - Story Ground,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 70,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.37507799486048e-14, 4.57200000000001, 9.144, !- X,Y,Z Vertex 1 {m}
  -3.37507799486048e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  -3.37507799486048e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -3.37507799486048e-14, -8.88178419700125e-16, 9.144; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-21.28, !- Construction Name
  Zone Warehouse Fine C end_b - Story Ground, !- Zone Name
  Warehouse Fine C end_b - Story Ground,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.57200000000001, 9.144, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57200000000001, 0,  !- X,Y,Z Vertex 2 {m}
  -3.37507799486048e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  -3.37507799486048e-14, 4.57200000000001, 9.144; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 3,                          !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.615 Simple Glazing Window U-0.52 SHGC 0.49, !- Construction Name
  Surface 87,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999997, 4.57200000000001, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  4.54659999999997, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999657, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999657, 4.57200000000001, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-21.28, !- Construction Name
  Zone Warehouse Fine C end_b - Story Ground, !- Zone Name
  Warehouse Fine C end_b - Story Ground,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -8.88178419700125e-16, 9.144, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.57200000000001, 9.144; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 4,                          !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.615 Simple Glazing Window U-0.52 SHGC 0.49, !- Construction Name
  Surface 88,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0253999999999991, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0253999999999991, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.54660000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.54660000000001, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Fine C end_b - Story Ground, !- Zone Name
  Warehouse Fine C end_b - Story Ground,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 81,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.37507799486048e-14, -8.88178419700125e-16, 9.144, !- X,Y,Z Vertex 1 {m}
  -3.37507799486048e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -8.88178419700125e-16, 9.144; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 90,                             !- Name
  Roof,                                   !- Surface Type
  Typical Insulated Metal Building Roof R-32.26, !- Construction Name
  Zone Warehouse Fine C end_b - Story Ground, !- Zone Name
  Warehouse Fine C end_b - Story Ground,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -8.88178419700125e-16, 9.144, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57200000000001, 9.144, !- X,Y,Z Vertex 2 {m}
  -3.37507799486048e-14, 4.57200000000001, 9.144, !- X,Y,Z Vertex 3 {m}
  -3.37507799486048e-14, -8.88178419700125e-16, 9.144; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Warehouse Fine C end_b - Story Ground Infiltration, !- Name
  Warehouse Fine C end_b - Story Ground,  !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000820185681,                         !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Warehouse Fine C end_b - Story Ground Thermostat, !- Name
  Zone Warehouse Fine C end_b - Story Ground, !- Zone or ZoneList Name
  Zone Warehouse Fine C end_b - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Warehouse Fine - DOE Ref 1980-2004 Thermostat 5, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Warehouse Fine C end_b - Story Ground Thermostat Schedule, !- Name
  Zone Warehouse Fine C end_b - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Warehouse Fine C end_b - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Warehouse Fine - DOE Ref 1980-2004 Thermostat 5, !- Name
  Warehouse HtgSetp FineStorage,          !- Heating Setpoint Temperature Schedule Name
  Warehouse ClgSetp FineStorage;          !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Warehouse Fine C end_b - Story Ground, !- Zone Name
  Zone Warehouse Fine C end_b - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Warehouse Fine C end_b - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Warehouse Fine C end_b - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Warehouse Fine C end_b - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Warehouse Fine C end_b - Story Ground Inlet Node List, !- Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone Warehouse Fine C end_b - Story Ground Return Node List, !- Name
  Zone Warehouse Fine C end_b - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone Warehouse Fine C end_b - Story Ground PSZ-AC Diffuser, !- Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone Warehouse Fine C end_b - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Warehouse Fine C end_b - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Warehouse Fine C end_b - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Warehouse Fine C end_b - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 6,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Warehouse Fine C end_b - Story Ground, !- Zone or ZoneList Name 1
  Warehouse Fine Ventilation,             !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Warehouse Fine C end_b - Story Ground DSOA Space List, !- Name
  Warehouse Fine C end_b - Story Ground,  !- Space Name 1
  Warehouse Fine Ventilation;             !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Warehouse Office A  - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  5.46962437359589,                       !- X Origin {m}
  -11.1990671040047,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Warehouse Office A  - Story Ground,     !- Name
  Zone Warehouse Office A  - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Warehouse Office - DOE Ref 1980-2004;   !- Space Type

SpaceList,
  Warehouse Office - DOE Ref 1980-2004,   !- Name
  Warehouse Office B  - Story Ground,     !- Space Name 1
  Warehouse Office C  - Story Ground,     !- Space Name 2
  Warehouse Office A  - Story Ground;     !- Space Name 3

Lights,
  Warehouse Office Lights,                !- Name
  Warehouse Office - DOE Ref 1980-2004,   !- Zone or ZoneList or Space or SpaceList Name
  Warehouse Bldg Light,                   !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  21.689999595277,                        !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Warehouse Office People,                !- Name
  Warehouse Office - DOE Ref 1980-2004,   !- Zone or ZoneList or Space or SpaceList Name
  Warehouse Bldg Occ,                     !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0210972644167511,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Warehouse Activity,                     !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

Schedule:Day:Interval,
  Warehouse Bldg Occ Default,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  06:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:40,                                  !- Time 2 {hh:mm}
  0.025,                                  !- Value Until Time 2
  06:50,                                  !- Time 3 {hh:mm}
  0.0500000000000001,                     !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.0750000000000001,                     !- Value Until Time 4
  07:10,                                  !- Time 5 {hh:mm}
  0.1,                                    !- Value Until Time 5
  07:20,                                  !- Time 6 {hh:mm}
  0.125,                                  !- Value Until Time 6
  07:30,                                  !- Time 7 {hh:mm}
  0.15,                                   !- Value Until Time 7
  07:40,                                  !- Time 8 {hh:mm}
  0.241666666666667,                      !- Value Until Time 8
  07:50,                                  !- Time 9 {hh:mm}
  0.333333333333334,                      !- Value Until Time 9
  08:00,                                  !- Time 10 {hh:mm}
  0.425,                                  !- Value Until Time 10
  08:09,                                  !- Time 11 {hh:mm}
  0.516666666666666,                      !- Value Until Time 11
  08:19,                                  !- Time 12 {hh:mm}
  0.608333333333333,                      !- Value Until Time 12
  08:29,                                  !- Time 13 {hh:mm}
  0.699999999999999,                      !- Value Until Time 13
  08:30,                                  !- Time 14 {hh:mm}
  0.7,                                    !- Value Until Time 14
  08:39,                                  !- Time 15 {hh:mm}
  0.733333333333333,                      !- Value Until Time 15
  08:49,                                  !- Time 16 {hh:mm}
  0.766666666666666,                      !- Value Until Time 16
  08:59,                                  !- Time 17 {hh:mm}
  0.8,                                    !- Value Until Time 17
  09:09,                                  !- Time 18 {hh:mm}
  0.833333333333333,                      !- Value Until Time 18
  09:19,                                  !- Time 19 {hh:mm}
  0.866666666666666,                      !- Value Until Time 19
  09:29,                                  !- Time 20 {hh:mm}
  0.899999999999999,                      !- Value Until Time 20
  09:30,                                  !- Time 21 {hh:mm}
  0.9,                                    !- Value Until Time 21
  11:30,                                  !- Time 22 {hh:mm}
  0.9,                                    !- Value Until Time 22
  11:39,                                  !- Time 23 {hh:mm}
  0.833333333333334,                      !- Value Until Time 23
  11:49,                                  !- Time 24 {hh:mm}
  0.766666666666667,                      !- Value Until Time 24
  11:59,                                  !- Time 25 {hh:mm}
  0.700000000000001,                      !- Value Until Time 25
  12:09,                                  !- Time 26 {hh:mm}
  0.633333333333334,                      !- Value Until Time 26
  12:19,                                  !- Time 27 {hh:mm}
  0.566666666666668,                      !- Value Until Time 27
  12:29,                                  !- Time 28 {hh:mm}
  0.500000000000001,                      !- Value Until Time 28
  12:30,                                  !- Time 29 {hh:mm}
  0.5,                                    !- Value Until Time 29
  12:39,                                  !- Time 30 {hh:mm}
  0.558333333333333,                      !- Value Until Time 30
  12:49,                                  !- Time 31 {hh:mm}
  0.616666666666666,                      !- Value Until Time 31
  12:59,                                  !- Time 32 {hh:mm}
  0.674999999999999,                      !- Value Until Time 32
  13:09,                                  !- Time 33 {hh:mm}
  0.733333333333333,                      !- Value Until Time 33
  13:19,                                  !- Time 34 {hh:mm}
  0.791666666666666,                      !- Value Until Time 34
  13:29,                                  !- Time 35 {hh:mm}
  0.849999999999999,                      !- Value Until Time 35
  13:30,                                  !- Time 36 {hh:mm}
  0.85,                                   !- Value Until Time 36
  15:30,                                  !- Time 37 {hh:mm}
  0.85,                                   !- Value Until Time 37
  15:39,                                  !- Time 38 {hh:mm}
  0.741666666666667,                      !- Value Until Time 38
  15:49,                                  !- Time 39 {hh:mm}
  0.633333333333334,                      !- Value Until Time 39
  15:59,                                  !- Time 40 {hh:mm}
  0.525000000000001,                      !- Value Until Time 40
  16:09,                                  !- Time 41 {hh:mm}
  0.416666666666668,                      !- Value Until Time 41
  16:19,                                  !- Time 42 {hh:mm}
  0.308333333333334,                      !- Value Until Time 42
  16:30,                                  !- Time 43 {hh:mm}
  0.2,                                    !- Value Until Time 43
  16:40,                                  !- Time 44 {hh:mm}
  0.166666666666666,                      !- Value Until Time 44
  16:50,                                  !- Time 45 {hh:mm}
  0.133333333333333,                      !- Value Until Time 45
  17:00,                                  !- Time 46 {hh:mm}
  0.0999999999999993,                     !- Value Until Time 46
  17:10,                                  !- Time 47 {hh:mm}
  0.0666666666666657,                     !- Value Until Time 47
  17:20,                                  !- Time 48 {hh:mm}
  0.0333333333333321,                     !- Value Until Time 48
  17:30,                                  !- Time 49 {hh:mm}
  0,                                      !- Value Until Time 49
  24:00,                                  !- Time 50 {hh:mm}
  0;                                      !- Value Until Time 50

Schedule:Day:Interval,
  autogen Warehouse Bldg Occ 2_day_sch,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  06:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:40,                                  !- Time 2 {hh:mm}
  0.025,                                  !- Value Until Time 2
  06:50,                                  !- Time 3 {hh:mm}
  0.0500000000000001,                     !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.0750000000000001,                     !- Value Until Time 4
  07:10,                                  !- Time 5 {hh:mm}
  0.1,                                    !- Value Until Time 5
  07:20,                                  !- Time 6 {hh:mm}
  0.125,                                  !- Value Until Time 6
  07:30,                                  !- Time 7 {hh:mm}
  0.15,                                   !- Value Until Time 7
  07:40,                                  !- Time 8 {hh:mm}
  0.241666666666667,                      !- Value Until Time 8
  07:50,                                  !- Time 9 {hh:mm}
  0.333333333333334,                      !- Value Until Time 9
  08:00,                                  !- Time 10 {hh:mm}
  0.425,                                  !- Value Until Time 10
  08:09,                                  !- Time 11 {hh:mm}
  0.516666666666666,                      !- Value Until Time 11
  08:19,                                  !- Time 12 {hh:mm}
  0.608333333333333,                      !- Value Until Time 12
  08:29,                                  !- Time 13 {hh:mm}
  0.699999999999999,                      !- Value Until Time 13
  08:30,                                  !- Time 14 {hh:mm}
  0.7,                                    !- Value Until Time 14
  08:39,                                  !- Time 15 {hh:mm}
  0.733333333333333,                      !- Value Until Time 15
  08:49,                                  !- Time 16 {hh:mm}
  0.766666666666666,                      !- Value Until Time 16
  08:59,                                  !- Time 17 {hh:mm}
  0.8,                                    !- Value Until Time 17
  09:09,                                  !- Time 18 {hh:mm}
  0.833333333333333,                      !- Value Until Time 18
  09:19,                                  !- Time 19 {hh:mm}
  0.866666666666666,                      !- Value Until Time 19
  09:29,                                  !- Time 20 {hh:mm}
  0.899999999999999,                      !- Value Until Time 20
  09:30,                                  !- Time 21 {hh:mm}
  0.9,                                    !- Value Until Time 21
  11:30,                                  !- Time 22 {hh:mm}
  0.9,                                    !- Value Until Time 22
  11:39,                                  !- Time 23 {hh:mm}
  0.833333333333334,                      !- Value Until Time 23
  11:49,                                  !- Time 24 {hh:mm}
  0.766666666666667,                      !- Value Until Time 24
  11:59,                                  !- Time 25 {hh:mm}
  0.700000000000001,                      !- Value Until Time 25
  12:09,                                  !- Time 26 {hh:mm}
  0.633333333333334,                      !- Value Until Time 26
  12:19,                                  !- Time 27 {hh:mm}
  0.566666666666668,                      !- Value Until Time 27
  12:29,                                  !- Time 28 {hh:mm}
  0.500000000000001,                      !- Value Until Time 28
  12:30,                                  !- Time 29 {hh:mm}
  0.5,                                    !- Value Until Time 29
  12:39,                                  !- Time 30 {hh:mm}
  0.558333333333333,                      !- Value Until Time 30
  12:49,                                  !- Time 31 {hh:mm}
  0.616666666666666,                      !- Value Until Time 31
  12:59,                                  !- Time 32 {hh:mm}
  0.674999999999999,                      !- Value Until Time 32
  13:09,                                  !- Time 33 {hh:mm}
  0.733333333333333,                      !- Value Until Time 33
  13:19,                                  !- Time 34 {hh:mm}
  0.791666666666666,                      !- Value Until Time 34
  13:29,                                  !- Time 35 {hh:mm}
  0.849999999999999,                      !- Value Until Time 35
  13:30,                                  !- Time 36 {hh:mm}
  0.85,                                   !- Value Until Time 36
  15:30,                                  !- Time 37 {hh:mm}
  0.85,                                   !- Value Until Time 37
  15:39,                                  !- Time 38 {hh:mm}
  0.741666666666667,                      !- Value Until Time 38
  15:49,                                  !- Time 39 {hh:mm}
  0.633333333333334,                      !- Value Until Time 39
  15:59,                                  !- Time 40 {hh:mm}
  0.525000000000001,                      !- Value Until Time 40
  16:09,                                  !- Time 41 {hh:mm}
  0.416666666666668,                      !- Value Until Time 41
  16:19,                                  !- Time 42 {hh:mm}
  0.308333333333334,                      !- Value Until Time 42
  16:30,                                  !- Time 43 {hh:mm}
  0.2,                                    !- Value Until Time 43
  16:40,                                  !- Time 44 {hh:mm}
  0.166666666666666,                      !- Value Until Time 44
  16:50,                                  !- Time 45 {hh:mm}
  0.133333333333333,                      !- Value Until Time 45
  17:00,                                  !- Time 46 {hh:mm}
  0.0999999999999993,                     !- Value Until Time 46
  17:10,                                  !- Time 47 {hh:mm}
  0.0666666666666657,                     !- Value Until Time 47
  17:20,                                  !- Time 48 {hh:mm}
  0.0333333333333321,                     !- Value Until Time 48
  17:30,                                  !- Time 49 {hh:mm}
  0,                                      !- Value Until Time 49
  24:00,                                  !- Time 50 {hh:mm}
  0;                                      !- Value Until Time 50

Schedule:Day:Interval,
  Warehouse Bldg Occ Sat Day,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Warehouse Bldg Occ WntrDsn|Sun Day,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Warehouse Bldg Occ Week Rule - Jan1-Jan4, !- Name
  Warehouse Bldg Occ Default,             !- Sunday Schedule:Day Name
  Warehouse Bldg Occ Default,             !- Monday Schedule:Day Name
  Warehouse Bldg Occ Default,             !- Tuesday Schedule:Day Name
  Warehouse Bldg Occ Default,             !- Wednesday Schedule:Day Name
  autogen Warehouse Bldg Occ 2_day_sch,   !- Thursday Schedule:Day Name
  Warehouse Bldg Occ Default,             !- Friday Schedule:Day Name
  Warehouse Bldg Occ Sat Day,             !- Saturday Schedule:Day Name
  Warehouse Bldg Occ Default,             !- Holiday Schedule:Day Name
  Warehouse Bldg Occ Summer Design Day,   !- SummerDesignDay Schedule:Day Name
  Warehouse Bldg Occ Winter Design Day,   !- WinterDesignDay Schedule:Day Name
  Warehouse Bldg Occ Default,             !- CustomDay1 Schedule:Day Name
  Warehouse Bldg Occ Default;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Warehouse Bldg Occ Week Rule - Jan5-Dec31, !- Name
  Warehouse Bldg Occ WntrDsn|Sun Day,     !- Sunday Schedule:Day Name
  Warehouse Bldg Occ Default,             !- Monday Schedule:Day Name
  Warehouse Bldg Occ Default,             !- Tuesday Schedule:Day Name
  Warehouse Bldg Occ Default,             !- Wednesday Schedule:Day Name
  autogen Warehouse Bldg Occ 2_day_sch,   !- Thursday Schedule:Day Name
  Warehouse Bldg Occ Default,             !- Friday Schedule:Day Name
  Warehouse Bldg Occ Sat Day,             !- Saturday Schedule:Day Name
  Warehouse Bldg Occ Default,             !- Holiday Schedule:Day Name
  Warehouse Bldg Occ Summer Design Day,   !- SummerDesignDay Schedule:Day Name
  Warehouse Bldg Occ Winter Design Day,   !- WinterDesignDay Schedule:Day Name
  Warehouse Bldg Occ Default,             !- CustomDay1 Schedule:Day Name
  Warehouse Bldg Occ Default;             !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Warehouse Bldg Occ,                     !- Name
  Fractional,                             !- Schedule Type Limits Name
  Warehouse Bldg Occ Week Rule - Jan1-Jan4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  4,                                      !- End Day 1
  Warehouse Bldg Occ Week Rule - Jan5-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  5,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Warehouse Bldg Occ Summer Design Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse Bldg Occ Winter Design Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Interval,
  Warehouse Activity Default,             !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  autogen Warehouse Activity 0_day_sch,   !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  autogen Warehouse Activity 1_day_sch,   !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Week:Daily,
  Warehouse Activity Week Rule - Jan1-Jan4, !- Name
  Warehouse Activity Default,             !- Sunday Schedule:Day Name
  Warehouse Activity Default,             !- Monday Schedule:Day Name
  Warehouse Activity Default,             !- Tuesday Schedule:Day Name
  Warehouse Activity Default,             !- Wednesday Schedule:Day Name
  autogen Warehouse Activity 0_day_sch,   !- Thursday Schedule:Day Name
  Warehouse Activity Default,             !- Friday Schedule:Day Name
  Warehouse Activity Default,             !- Saturday Schedule:Day Name
  Warehouse Activity Default,             !- Holiday Schedule:Day Name
  Warehouse Activity Summer Design Day,   !- SummerDesignDay Schedule:Day Name
  Warehouse Activity Winter Design Day,   !- WinterDesignDay Schedule:Day Name
  Warehouse Activity Default,             !- CustomDay1 Schedule:Day Name
  Warehouse Activity Default;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Warehouse Activity Week Rule - Jan5-Dec31, !- Name
  autogen Warehouse Activity 1_day_sch,   !- Sunday Schedule:Day Name
  Warehouse Activity Default,             !- Monday Schedule:Day Name
  Warehouse Activity Default,             !- Tuesday Schedule:Day Name
  Warehouse Activity Default,             !- Wednesday Schedule:Day Name
  autogen Warehouse Activity 0_day_sch,   !- Thursday Schedule:Day Name
  Warehouse Activity Default,             !- Friday Schedule:Day Name
  Warehouse Activity Default,             !- Saturday Schedule:Day Name
  Warehouse Activity Default,             !- Holiday Schedule:Day Name
  Warehouse Activity Summer Design Day,   !- SummerDesignDay Schedule:Day Name
  Warehouse Activity Winter Design Day,   !- WinterDesignDay Schedule:Day Name
  Warehouse Activity Default,             !- CustomDay1 Schedule:Day Name
  Warehouse Activity Default;             !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Warehouse Activity,                     !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Warehouse Activity Week Rule - Jan1-Jan4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  4,                                      !- End Day 1
  Warehouse Activity Week Rule - Jan5-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  5,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Warehouse Activity Summer Design Day,   !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse Activity Winter Design Day,   !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Work Efficiency Schedule Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Name
  Work Efficiency Schedule Default,       !- Sunday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Monday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Tuesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Wednesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Thursday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Friday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Saturday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Holiday Schedule:Day Name
  Work Efficiency Schedule Default,       !- SummerDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- WinterDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- CustomDay1 Schedule:Day Name
  Work Efficiency Schedule Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Work Efficiency Schedule,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ScheduleTypeLimits,
  Any Number;                             !- Name

Schedule:Day:Interval,
  Clothing Schedule Default Winter Clothes, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Clothing Schedule Week Rule - Jan1-Dec31, !- Name
  Clothing Schedule Default Winter Clothes, !- Sunday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Monday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Tuesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Wednesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Thursday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Friday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Saturday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Holiday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- SummerDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- WinterDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- CustomDay1 Schedule:Day Name
  Clothing Schedule Default Winter Clothes; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Clothing Schedule,                      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Clothing Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Clothing Schedule Summer Clothes,       !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Day:Interval,
  Air Velocity Schedule Default,          !- Name
  Velocity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Week:Daily,
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Name
  Air Velocity Schedule Default,          !- Sunday Schedule:Day Name
  Air Velocity Schedule Default,          !- Monday Schedule:Day Name
  Air Velocity Schedule Default,          !- Tuesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Wednesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Thursday Schedule:Day Name
  Air Velocity Schedule Default,          !- Friday Schedule:Day Name
  Air Velocity Schedule Default,          !- Saturday Schedule:Day Name
  Air Velocity Schedule Default,          !- Holiday Schedule:Day Name
  Air Velocity Schedule Default,          !- SummerDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- WinterDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- CustomDay1 Schedule:Day Name
  Air Velocity Schedule Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Air Velocity Schedule,                  !- Name
  Velocity,                               !- Schedule Type Limits Name
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ElectricEquipment,
  Warehouse Office Elec Equip,            !- Name
  Warehouse Office - DOE Ref 1980-2004,   !- Zone or ZoneList or Space or SpaceList Name
  Warehouse Bldg Equip,                   !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.06999964694374,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

BuildingSurface:Detailed,
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 165 Area 753,    !- Construction Name
  Zone Warehouse Office A  - Story Ground, !- Zone Name
  Warehouse Office A  - Story Ground,     !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -8.88178419700125e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.64626286428869, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.64626286428869, -8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Office A  - Story Ground, !- Zone Name
  Warehouse Office A  - Story Ground,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 22,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.572, 9.144,     !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, -8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -8.88178419700125e-15, 9.144; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Office A  - Story Ground, !- Zone Name
  Warehouse Office A  - Story Ground,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 47,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.64626286428869, 4.572, 9.144,         !- X,Y,Z Vertex 1 {m}
  1.64626286428869, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.572, 9.144;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Office A  - Story Ground, !- Zone Name
  Warehouse Office A  - Story Ground,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 56,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.64626286428869, -8.88178419700125e-15, 9.144, !- X,Y,Z Vertex 1 {m}
  1.64626286428869, -8.88178419700125e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.64626286428869, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.64626286428869, 4.572, 9.144;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-21.28, !- Construction Name
  Zone Warehouse Office A  - Story Ground, !- Zone Name
  Warehouse Office A  - Story Ground,     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -8.88178419700125e-15, 9.144, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, -8.88178419700125e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.64626286428869, -8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.64626286428869, -8.88178419700125e-15, 9.144; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 9,                          !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.615 Simple Glazing Window U-0.52 SHGC 0.49, !- Construction Name
  Surface 41,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000018, -8.88178419700125e-15, 1.23375738050685, !- X,Y,Z Vertex 1 {m}
  0.0254000000000018, -8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  1.62086286428869, -8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  1.62086286428869, -8.88178419700125e-15, 1.23375738050685; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 42,                             !- Name
  Roof,                                   !- Surface Type
  Typical Insulated Metal Building Roof R-32.26, !- Construction Name
  Zone Warehouse Office A  - Story Ground, !- Zone Name
  Warehouse Office A  - Story Ground,     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.64626286428869, -8.88178419700125e-15, 9.144, !- X,Y,Z Vertex 1 {m}
  1.64626286428869, 4.572, 9.144,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.572, 9.144,     !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -8.88178419700125e-15, 9.144; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Warehouse Office A  - Story Ground Infiltration, !- Name
  Warehouse Office A  - Story Ground,     !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0006834880675,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Warehouse Office A  - Story Ground Thermostat, !- Name
  Zone Warehouse Office A  - Story Ground, !- Zone or ZoneList Name
  Zone Warehouse Office A  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Warehouse Office - DOE Ref 1980-2004 Thermostat, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Warehouse Office A  - Story Ground Thermostat Schedule, !- Name
  Zone Warehouse Office A  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Warehouse Office A  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Warehouse Office - DOE Ref 1980-2004 Thermostat, !- Name
  Warehouse HtgSetp,                      !- Heating Setpoint Temperature Schedule Name
  Warehouse Cooling Setpoint;             !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  Warehouse HtgSetp Default,              !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21.1,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  autogen Warehouse HtgSetp 2_day_sch,    !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21.1,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Warehouse HtgSetp Sat Day,              !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  21.1,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  15.6,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  21.1;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Warehouse HtgSetp Sun Day,              !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Week:Daily,
  Warehouse HtgSetp Week Rule - Jan1-Jan4, !- Name
  Warehouse HtgSetp Default,              !- Sunday Schedule:Day Name
  Warehouse HtgSetp Default,              !- Monday Schedule:Day Name
  Warehouse HtgSetp Default,              !- Tuesday Schedule:Day Name
  Warehouse HtgSetp Default,              !- Wednesday Schedule:Day Name
  autogen Warehouse HtgSetp 2_day_sch,    !- Thursday Schedule:Day Name
  Warehouse HtgSetp Default,              !- Friday Schedule:Day Name
  Warehouse HtgSetp Sat Day,              !- Saturday Schedule:Day Name
  Warehouse HtgSetp Default,              !- Holiday Schedule:Day Name
  Warehouse HtgSetp Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Warehouse HtgSetp Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Warehouse HtgSetp Default,              !- CustomDay1 Schedule:Day Name
  Warehouse HtgSetp Default;              !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Warehouse HtgSetp Week Rule - Jan5-Dec31, !- Name
  Warehouse HtgSetp Sun Day,              !- Sunday Schedule:Day Name
  Warehouse HtgSetp Default,              !- Monday Schedule:Day Name
  Warehouse HtgSetp Default,              !- Tuesday Schedule:Day Name
  Warehouse HtgSetp Default,              !- Wednesday Schedule:Day Name
  autogen Warehouse HtgSetp 2_day_sch,    !- Thursday Schedule:Day Name
  Warehouse HtgSetp Default,              !- Friday Schedule:Day Name
  Warehouse HtgSetp Sat Day,              !- Saturday Schedule:Day Name
  Warehouse HtgSetp Default,              !- Holiday Schedule:Day Name
  Warehouse HtgSetp Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Warehouse HtgSetp Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Warehouse HtgSetp Default,              !- CustomDay1 Schedule:Day Name
  Warehouse HtgSetp Default;              !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Warehouse HtgSetp,                      !- Name
  Temperature,                            !- Schedule Type Limits Name
  Warehouse HtgSetp Week Rule - Jan1-Jan4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  4,                                      !- End Day 1
  Warehouse HtgSetp Week Rule - Jan5-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  5,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Warehouse HtgSetp Summer Design Day,    !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  17.8,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Day:Interval,
  Warehouse HtgSetp Winter Design Day,    !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  17.8,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Day:Interval,
  Warehouse Cooling Setpoint Wkdy|SmrDsn Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  30,                                     !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  30;                                     !- Value Until Time 3

Schedule:Day:Interval,
  Warehouse Cooling Setpoint Sat Day,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  29.9583333333333,                       !- Value Until Time 1
  00:20,                                  !- Time 2 {hh:mm}
  29.9166666666667,                       !- Value Until Time 2
  00:30,                                  !- Time 3 {hh:mm}
  29.875,                                 !- Value Until Time 3
  00:40,                                  !- Time 4 {hh:mm}
  29.8333333333333,                       !- Value Until Time 4
  00:50,                                  !- Time 5 {hh:mm}
  29.7916666666667,                       !- Value Until Time 5
  01:00,                                  !- Time 6 {hh:mm}
  29.75,                                  !- Value Until Time 6
  01:10,                                  !- Time 7 {hh:mm}
  29.7083333333333,                       !- Value Until Time 7
  01:20,                                  !- Time 8 {hh:mm}
  29.6666666666667,                       !- Value Until Time 8
  01:30,                                  !- Time 9 {hh:mm}
  29.625,                                 !- Value Until Time 9
  01:40,                                  !- Time 10 {hh:mm}
  29.5833333333333,                       !- Value Until Time 10
  01:50,                                  !- Time 11 {hh:mm}
  29.5416666666667,                       !- Value Until Time 11
  02:00,                                  !- Time 12 {hh:mm}
  29.5,                                   !- Value Until Time 12
  02:10,                                  !- Time 13 {hh:mm}
  29.4583333333333,                       !- Value Until Time 13
  02:20,                                  !- Time 14 {hh:mm}
  29.4166666666667,                       !- Value Until Time 14
  02:30,                                  !- Time 15 {hh:mm}
  29.375,                                 !- Value Until Time 15
  02:40,                                  !- Time 16 {hh:mm}
  29.3333333333333,                       !- Value Until Time 16
  02:50,                                  !- Time 17 {hh:mm}
  29.2916666666667,                       !- Value Until Time 17
  03:00,                                  !- Time 18 {hh:mm}
  29.25,                                  !- Value Until Time 18
  03:10,                                  !- Time 19 {hh:mm}
  29.2083333333333,                       !- Value Until Time 19
  03:20,                                  !- Time 20 {hh:mm}
  29.1666666666667,                       !- Value Until Time 20
  03:30,                                  !- Time 21 {hh:mm}
  29.125,                                 !- Value Until Time 21
  03:40,                                  !- Time 22 {hh:mm}
  29.0833333333333,                       !- Value Until Time 22
  03:50,                                  !- Time 23 {hh:mm}
  29.0416666666667,                       !- Value Until Time 23
  04:00,                                  !- Time 24 {hh:mm}
  29,                                     !- Value Until Time 24
  04:10,                                  !- Time 25 {hh:mm}
  28.9583333333333,                       !- Value Until Time 25
  04:20,                                  !- Time 26 {hh:mm}
  28.9166666666667,                       !- Value Until Time 26
  04:30,                                  !- Time 27 {hh:mm}
  28.875,                                 !- Value Until Time 27
  04:40,                                  !- Time 28 {hh:mm}
  28.8333333333333,                       !- Value Until Time 28
  04:50,                                  !- Time 29 {hh:mm}
  28.7916666666667,                       !- Value Until Time 29
  05:00,                                  !- Time 30 {hh:mm}
  28.75,                                  !- Value Until Time 30
  05:10,                                  !- Time 31 {hh:mm}
  28.7083333333333,                       !- Value Until Time 31
  05:20,                                  !- Time 32 {hh:mm}
  28.6666666666667,                       !- Value Until Time 32
  05:30,                                  !- Time 33 {hh:mm}
  28.625,                                 !- Value Until Time 33
  05:40,                                  !- Time 34 {hh:mm}
  28.5833333333333,                       !- Value Until Time 34
  05:50,                                  !- Time 35 {hh:mm}
  28.5416666666667,                       !- Value Until Time 35
  06:00,                                  !- Time 36 {hh:mm}
  28.5,                                   !- Value Until Time 36
  06:10,                                  !- Time 37 {hh:mm}
  28.4583333333333,                       !- Value Until Time 37
  06:20,                                  !- Time 38 {hh:mm}
  28.4166666666667,                       !- Value Until Time 38
  06:30,                                  !- Time 39 {hh:mm}
  28.375,                                 !- Value Until Time 39
  06:40,                                  !- Time 40 {hh:mm}
  28.3333333333333,                       !- Value Until Time 40
  06:50,                                  !- Time 41 {hh:mm}
  28.2916666666667,                       !- Value Until Time 41
  07:00,                                  !- Time 42 {hh:mm}
  28.25,                                  !- Value Until Time 42
  07:10,                                  !- Time 43 {hh:mm}
  28.2083333333333,                       !- Value Until Time 43
  07:20,                                  !- Time 44 {hh:mm}
  28.1666666666667,                       !- Value Until Time 44
  07:30,                                  !- Time 45 {hh:mm}
  28.125,                                 !- Value Until Time 45
  07:40,                                  !- Time 46 {hh:mm}
  28.0833333333333,                       !- Value Until Time 46
  07:50,                                  !- Time 47 {hh:mm}
  28.0416666666667,                       !- Value Until Time 47
  08:00,                                  !- Time 48 {hh:mm}
  28,                                     !- Value Until Time 48
  08:10,                                  !- Time 49 {hh:mm}
  27.9583333333333,                       !- Value Until Time 49
  08:20,                                  !- Time 50 {hh:mm}
  27.9166666666667,                       !- Value Until Time 50
  08:30,                                  !- Time 51 {hh:mm}
  27.875,                                 !- Value Until Time 51
  08:40,                                  !- Time 52 {hh:mm}
  27.8333333333333,                       !- Value Until Time 52
  08:50,                                  !- Time 53 {hh:mm}
  27.7916666666667,                       !- Value Until Time 53
  09:00,                                  !- Time 54 {hh:mm}
  27.75,                                  !- Value Until Time 54
  09:10,                                  !- Time 55 {hh:mm}
  27.7083333333333,                       !- Value Until Time 55
  09:20,                                  !- Time 56 {hh:mm}
  27.6666666666667,                       !- Value Until Time 56
  09:30,                                  !- Time 57 {hh:mm}
  27.625,                                 !- Value Until Time 57
  09:40,                                  !- Time 58 {hh:mm}
  27.5833333333333,                       !- Value Until Time 58
  09:50,                                  !- Time 59 {hh:mm}
  27.5416666666667,                       !- Value Until Time 59
  10:00,                                  !- Time 60 {hh:mm}
  27.5,                                   !- Value Until Time 60
  10:10,                                  !- Time 61 {hh:mm}
  27.4583333333333,                       !- Value Until Time 61
  10:20,                                  !- Time 62 {hh:mm}
  27.4166666666667,                       !- Value Until Time 62
  10:30,                                  !- Time 63 {hh:mm}
  27.375,                                 !- Value Until Time 63
  10:40,                                  !- Time 64 {hh:mm}
  27.3333333333333,                       !- Value Until Time 64
  10:50,                                  !- Time 65 {hh:mm}
  27.2916666666667,                       !- Value Until Time 65
  11:00,                                  !- Time 66 {hh:mm}
  27.25,                                  !- Value Until Time 66
  11:10,                                  !- Time 67 {hh:mm}
  27.2083333333333,                       !- Value Until Time 67
  11:20,                                  !- Time 68 {hh:mm}
  27.1666666666667,                       !- Value Until Time 68
  11:30,                                  !- Time 69 {hh:mm}
  27.125,                                 !- Value Until Time 69
  11:40,                                  !- Time 70 {hh:mm}
  27.0833333333333,                       !- Value Until Time 70
  11:50,                                  !- Time 71 {hh:mm}
  27.0416666666667,                       !- Value Until Time 71
  12:00,                                  !- Time 72 {hh:mm}
  27,                                     !- Value Until Time 72
  12:09,                                  !- Time 73 {hh:mm}
  26.9583333333333,                       !- Value Until Time 73
  12:19,                                  !- Time 74 {hh:mm}
  26.9166666666667,                       !- Value Until Time 74
  12:29,                                  !- Time 75 {hh:mm}
  26.875,                                 !- Value Until Time 75
  12:39,                                  !- Time 76 {hh:mm}
  26.8333333333333,                       !- Value Until Time 76
  12:49,                                  !- Time 77 {hh:mm}
  26.7916666666667,                       !- Value Until Time 77
  12:59,                                  !- Time 78 {hh:mm}
  26.75,                                  !- Value Until Time 78
  13:09,                                  !- Time 79 {hh:mm}
  26.7083333333333,                       !- Value Until Time 79
  13:19,                                  !- Time 80 {hh:mm}
  26.6666666666667,                       !- Value Until Time 80
  13:29,                                  !- Time 81 {hh:mm}
  26.625,                                 !- Value Until Time 81
  13:39,                                  !- Time 82 {hh:mm}
  26.5833333333333,                       !- Value Until Time 82
  13:49,                                  !- Time 83 {hh:mm}
  26.5416666666667,                       !- Value Until Time 83
  13:59,                                  !- Time 84 {hh:mm}
  26.5,                                   !- Value Until Time 84
  14:09,                                  !- Time 85 {hh:mm}
  26.4583333333333,                       !- Value Until Time 85
  14:19,                                  !- Time 86 {hh:mm}
  26.4166666666667,                       !- Value Until Time 86
  14:29,                                  !- Time 87 {hh:mm}
  26.375,                                 !- Value Until Time 87
  14:39,                                  !- Time 88 {hh:mm}
  26.3333333333333,                       !- Value Until Time 88
  14:49,                                  !- Time 89 {hh:mm}
  26.2916666666667,                       !- Value Until Time 89
  14:59,                                  !- Time 90 {hh:mm}
  26.25,                                  !- Value Until Time 90
  15:09,                                  !- Time 91 {hh:mm}
  26.2083333333333,                       !- Value Until Time 91
  15:19,                                  !- Time 92 {hh:mm}
  26.1666666666667,                       !- Value Until Time 92
  15:29,                                  !- Time 93 {hh:mm}
  26.125,                                 !- Value Until Time 93
  15:39,                                  !- Time 94 {hh:mm}
  26.0833333333333,                       !- Value Until Time 94
  15:49,                                  !- Time 95 {hh:mm}
  26.0416666666667,                       !- Value Until Time 95
  15:59,                                  !- Time 96 {hh:mm}
  26,                                     !- Value Until Time 96
  16:09,                                  !- Time 97 {hh:mm}
  25.9583333333333,                       !- Value Until Time 97
  16:19,                                  !- Time 98 {hh:mm}
  25.9166666666667,                       !- Value Until Time 98
  16:29,                                  !- Time 99 {hh:mm}
  25.875,                                 !- Value Until Time 99
  16:39,                                  !- Time 100 {hh:mm}
  25.8333333333333,                       !- Value Until Time 100
  16:49,                                  !- Time 101 {hh:mm}
  25.7916666666667,                       !- Value Until Time 101
  16:59,                                  !- Time 102 {hh:mm}
  25.75,                                  !- Value Until Time 102
  17:09,                                  !- Time 103 {hh:mm}
  25.7083333333333,                       !- Value Until Time 103
  17:19,                                  !- Time 104 {hh:mm}
  25.6666666666667,                       !- Value Until Time 104
  17:29,                                  !- Time 105 {hh:mm}
  25.625,                                 !- Value Until Time 105
  17:39,                                  !- Time 106 {hh:mm}
  25.5833333333334,                       !- Value Until Time 106
  17:49,                                  !- Time 107 {hh:mm}
  25.5416666666667,                       !- Value Until Time 107
  17:59,                                  !- Time 108 {hh:mm}
  25.5,                                   !- Value Until Time 108
  18:09,                                  !- Time 109 {hh:mm}
  25.4583333333334,                       !- Value Until Time 109
  18:19,                                  !- Time 110 {hh:mm}
  25.4166666666667,                       !- Value Until Time 110
  18:29,                                  !- Time 111 {hh:mm}
  25.375,                                 !- Value Until Time 111
  18:39,                                  !- Time 112 {hh:mm}
  25.3333333333334,                       !- Value Until Time 112
  18:49,                                  !- Time 113 {hh:mm}
  25.2916666666667,                       !- Value Until Time 113
  18:59,                                  !- Time 114 {hh:mm}
  25.25,                                  !- Value Until Time 114
  19:09,                                  !- Time 115 {hh:mm}
  25.2083333333334,                       !- Value Until Time 115
  19:19,                                  !- Time 116 {hh:mm}
  25.1666666666667,                       !- Value Until Time 116
  19:29,                                  !- Time 117 {hh:mm}
  25.125,                                 !- Value Until Time 117
  19:39,                                  !- Time 118 {hh:mm}
  25.0833333333334,                       !- Value Until Time 118
  19:49,                                  !- Time 119 {hh:mm}
  25.0416666666667,                       !- Value Until Time 119
  19:59,                                  !- Time 120 {hh:mm}
  25,                                     !- Value Until Time 120
  20:09,                                  !- Time 121 {hh:mm}
  24.9583333333334,                       !- Value Until Time 121
  20:19,                                  !- Time 122 {hh:mm}
  24.9166666666667,                       !- Value Until Time 122
  20:29,                                  !- Time 123 {hh:mm}
  24.875,                                 !- Value Until Time 123
  20:39,                                  !- Time 124 {hh:mm}
  24.8333333333334,                       !- Value Until Time 124
  20:49,                                  !- Time 125 {hh:mm}
  24.7916666666667,                       !- Value Until Time 125
  20:59,                                  !- Time 126 {hh:mm}
  24.75,                                  !- Value Until Time 126
  21:09,                                  !- Time 127 {hh:mm}
  24.7083333333334,                       !- Value Until Time 127
  21:19,                                  !- Time 128 {hh:mm}
  24.6666666666667,                       !- Value Until Time 128
  21:29,                                  !- Time 129 {hh:mm}
  24.625,                                 !- Value Until Time 129
  21:39,                                  !- Time 130 {hh:mm}
  24.5833333333334,                       !- Value Until Time 130
  21:49,                                  !- Time 131 {hh:mm}
  24.5416666666667,                       !- Value Until Time 131
  21:59,                                  !- Time 132 {hh:mm}
  24.5,                                   !- Value Until Time 132
  22:09,                                  !- Time 133 {hh:mm}
  24.4583333333334,                       !- Value Until Time 133
  22:19,                                  !- Time 134 {hh:mm}
  24.4166666666667,                       !- Value Until Time 134
  22:29,                                  !- Time 135 {hh:mm}
  24.375,                                 !- Value Until Time 135
  22:39,                                  !- Time 136 {hh:mm}
  24.3333333333334,                       !- Value Until Time 136
  22:49,                                  !- Time 137 {hh:mm}
  24.2916666666667,                       !- Value Until Time 137
  22:59,                                  !- Time 138 {hh:mm}
  24.25,                                  !- Value Until Time 138
  23:09,                                  !- Time 139 {hh:mm}
  24.2083333333334,                       !- Value Until Time 139
  23:19,                                  !- Time 140 {hh:mm}
  24.1666666666667,                       !- Value Until Time 140
  23:29,                                  !- Time 141 {hh:mm}
  24.125,                                 !- Value Until Time 141
  23:39,                                  !- Time 142 {hh:mm}
  24.0833333333334,                       !- Value Until Time 142
  23:49,                                  !- Time 143 {hh:mm}
  24.0416666666667,                       !- Value Until Time 143
  23:59,                                  !- Time 144 {hh:mm}
  24,                                     !- Value Until Time 144
  24:00,                                  !- Time 145 {hh:mm}
  24;                                     !- Value Until Time 145

Schedule:Day:Interval,
  Warehouse Cooling Setpoint Default,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  30;                                     !- Value Until Time 1

Schedule:Week:Daily,
  Warehouse Cooling Setpoint Week Rule - Jan1-Jan4, !- Name
  Warehouse Cooling Setpoint Wkdy|SmrDsn Day, !- Sunday Schedule:Day Name
  Warehouse Cooling Setpoint Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  Warehouse Cooling Setpoint Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  Warehouse Cooling Setpoint Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  Warehouse Cooling Setpoint Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  Warehouse Cooling Setpoint Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  Warehouse Cooling Setpoint Sat Day,     !- Saturday Schedule:Day Name
  Warehouse Cooling Setpoint Default,     !- Holiday Schedule:Day Name
  Warehouse Cooling Setpoint Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Warehouse Cooling Setpoint Default,     !- WinterDesignDay Schedule:Day Name
  Warehouse Cooling Setpoint Default,     !- CustomDay1 Schedule:Day Name
  Warehouse Cooling Setpoint Default;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Warehouse Cooling Setpoint Week Rule - Jan5-Dec31, !- Name
  Warehouse Cooling Setpoint Default,     !- Sunday Schedule:Day Name
  Warehouse Cooling Setpoint Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  Warehouse Cooling Setpoint Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  Warehouse Cooling Setpoint Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  Warehouse Cooling Setpoint Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  Warehouse Cooling Setpoint Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  Warehouse Cooling Setpoint Sat Day,     !- Saturday Schedule:Day Name
  Warehouse Cooling Setpoint Default,     !- Holiday Schedule:Day Name
  Warehouse Cooling Setpoint Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Warehouse Cooling Setpoint Default,     !- WinterDesignDay Schedule:Day Name
  Warehouse Cooling Setpoint Default,     !- CustomDay1 Schedule:Day Name
  Warehouse Cooling Setpoint Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Warehouse Cooling Setpoint,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  Warehouse Cooling Setpoint Week Rule - Jan1-Jan4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  4,                                      !- End Day 1
  Warehouse Cooling Setpoint Week Rule - Jan5-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  5,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Warehouse Cooling Setpoint Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  30,                                     !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  30;                                     !- Value Until Time 3

Schedule:Day:Interval,
  autogen Schedule Rule 38 2_day_sch,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  30,                                     !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  30;                                     !- Value Until Time 3

ZoneHVAC:EquipmentConnections,
  Zone Warehouse Office A  - Story Ground, !- Zone Name
  Zone Warehouse Office A  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Warehouse Office A  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Warehouse Office A  - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Warehouse Office A  - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Warehouse Office A  - Story Ground Inlet Node List, !- Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone Warehouse Office A  - Story Ground Return Node List, !- Name
  Zone Warehouse Office A  - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone Warehouse Office A  - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone Warehouse Office A  - Story Ground PSZ-AC Diffuser, !- Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone Warehouse Office A  - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone Warehouse Office A  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Warehouse Office A  - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Warehouse Office A  - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Warehouse Office A  - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 7,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Warehouse Office A  - Story Ground, !- Zone or ZoneList Name 1
  Warehouse Office Ventilation,           !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  Warehouse Office Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Warehouse Office A  - Story Ground DSOA Space List, !- Name
  Warehouse Office A  - Story Ground,     !- Space Name 1
  Warehouse Office Ventilation;           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Warehouse Office B  - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  5.46962437359589,                       !- X Origin {m}
  -6.62706710400469,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Warehouse Office B  - Story Ground,     !- Name
  Zone Warehouse Office B  - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Warehouse Office - DOE Ref 1980-2004;   !- Space Type

BuildingSurface:Detailed,
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 0 Area 2182,     !- Construction Name
  Zone Warehouse Office B  - Story Ground, !- Zone Name
  Warehouse Office B  - Story Ground,     !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 13.2541342080094, 0, !- X,Y,Z Vertex 2 {m}
  1.64626286428869, 13.2541342080094, 0,  !- X,Y,Z Vertex 3 {m}
  1.64626286428869, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Office B  - Story Ground, !- Zone Name
  Warehouse Office B  - Story Ground,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 28,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 13.2541342080094, 9.144, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 13.2541342080094, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 8.88178419700125e-16, 9.144; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Office B  - Story Ground, !- Zone Name
  Warehouse Office B  - Story Ground,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 53,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.64626286428869, 13.2541342080094, 9.144, !- X,Y,Z Vertex 1 {m}
  1.64626286428869, 13.2541342080094, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 13.2541342080094, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 13.2541342080094, 9.144; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Office B  - Story Ground, !- Zone Name
  Warehouse Office B  - Story Ground,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 62,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.64626286428869, 8.88178419700125e-16, 9.144, !- X,Y,Z Vertex 1 {m}
  1.64626286428869, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  1.64626286428869, 13.2541342080094, 0,  !- X,Y,Z Vertex 3 {m}
  1.64626286428869, 13.2541342080094, 9.144; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Office B  - Story Ground, !- Zone Name
  Warehouse Office B  - Story Ground,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 39,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 8.88178419700125e-16, 9.144, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  1.64626286428869, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.64626286428869, 8.88178419700125e-16, 9.144; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 48,                             !- Name
  Roof,                                   !- Surface Type
  Typical Insulated Metal Building Roof R-32.26, !- Construction Name
  Zone Warehouse Office B  - Story Ground, !- Zone Name
  Warehouse Office B  - Story Ground,     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.64626286428869, 8.88178419700125e-16, 9.144, !- X,Y,Z Vertex 1 {m}
  1.64626286428869, 13.2541342080094, 9.144, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 13.2541342080094, 9.144, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 8.88178419700125e-16, 9.144; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone Warehouse Office B  - Story Ground Thermostat, !- Name
  Zone Warehouse Office B  - Story Ground, !- Zone or ZoneList Name
  Zone Warehouse Office B  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Warehouse Office - DOE Ref 1980-2004 Thermostat 1, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Warehouse Office B  - Story Ground Thermostat Schedule, !- Name
  Zone Warehouse Office B  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Warehouse Office B  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Warehouse Office - DOE Ref 1980-2004 Thermostat 1, !- Name
  Warehouse HtgSetp,                      !- Heating Setpoint Temperature Schedule Name
  Warehouse Cooling Setpoint;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Warehouse Office B  - Story Ground, !- Zone Name
  Zone Warehouse Office B  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Warehouse Office B  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Warehouse Office B  - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Warehouse Office B  - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Warehouse Office B  - Story Ground Inlet Node List, !- Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone Warehouse Office B  - Story Ground Return Node List, !- Name
  Zone Warehouse Office B  - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone Warehouse Office B  - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone Warehouse Office B  - Story Ground PSZ-AC Diffuser, !- Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone Warehouse Office B  - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone Warehouse Office B  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Warehouse Office B  - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Warehouse Office B  - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Warehouse Office B  - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 8,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Warehouse Office B  - Story Ground, !- Zone or ZoneList Name 1
  Warehouse Office Ventilation,           !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Warehouse Office B  - Story Ground DSOA Space List, !- Name
  Warehouse Office B  - Story Ground,     !- Space Name 1
  Warehouse Office Ventilation;           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Warehouse Office C  - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  5.46962437359589,                       !- X Origin {m}
  6.62706710400469,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Warehouse Office C  - Story Ground,     !- Name
  Zone Warehouse Office C  - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Warehouse Office - DOE Ref 1980-2004;   !- Space Type

BuildingSurface:Detailed,
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 165 Area 753,    !- Construction Name
  Zone Warehouse Office C  - Story Ground, !- Zone Name
  Warehouse Office C  - Story Ground,     !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  1.64626286428869, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  1.64626286428869, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Office C  - Story Ground, !- Zone Name
  Warehouse Office C  - Story Ground,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 34,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.57200000000001, 9.144, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -8.88178419700125e-16, 9.144; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-21.28, !- Construction Name
  Zone Warehouse Office C  - Story Ground, !- Zone Name
  Warehouse Office C  - Story Ground,     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.64626286428869, 4.57200000000001, 9.144, !- X,Y,Z Vertex 1 {m}
  1.64626286428869, 4.57200000000001, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.57200000000001, 9.144; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 7,                          !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.615 Simple Glazing Window U-0.52 SHGC 0.49, !- Construction Name
  Surface 51,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.62086286428869, 4.57200000000001, 1.23375738050685, !- X,Y,Z Vertex 1 {m}
  1.62086286428869, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000016, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000016, 4.57200000000001, 1.23375738050685; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Office C  - Story Ground, !- Zone Name
  Warehouse Office C  - Story Ground,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 68,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.64626286428869, -8.88178419700125e-16, 9.144, !- X,Y,Z Vertex 1 {m}
  1.64626286428869, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  1.64626286428869, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  1.64626286428869, 4.57200000000001, 9.144; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Office C  - Story Ground, !- Zone Name
  Warehouse Office C  - Story Ground,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 45,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -8.88178419700125e-16, 9.144, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  1.64626286428869, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.64626286428869, -8.88178419700125e-16, 9.144; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 54,                             !- Name
  Roof,                                   !- Surface Type
  Typical Insulated Metal Building Roof R-32.26, !- Construction Name
  Zone Warehouse Office C  - Story Ground, !- Zone Name
  Warehouse Office C  - Story Ground,     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.64626286428869, -8.88178419700125e-16, 9.144, !- X,Y,Z Vertex 1 {m}
  1.64626286428869, 4.57200000000001, 9.144, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.57200000000001, 9.144, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -8.88178419700125e-16, 9.144; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Warehouse Office C  - Story Ground Infiltration, !- Name
  Warehouse Office C  - Story Ground,     !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0006834880675,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Warehouse Office C  - Story Ground Thermostat, !- Name
  Zone Warehouse Office C  - Story Ground, !- Zone or ZoneList Name
  Zone Warehouse Office C  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Warehouse Office - DOE Ref 1980-2004 Thermostat 2, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Warehouse Office C  - Story Ground Thermostat Schedule, !- Name
  Zone Warehouse Office C  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Warehouse Office C  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Warehouse Office - DOE Ref 1980-2004 Thermostat 2, !- Name
  Warehouse HtgSetp,                      !- Heating Setpoint Temperature Schedule Name
  Warehouse Cooling Setpoint;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Warehouse Office C  - Story Ground, !- Zone Name
  Zone Warehouse Office C  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Warehouse Office C  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Warehouse Office C  - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Warehouse Office C  - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Warehouse Office C  - Story Ground Inlet Node List, !- Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone Warehouse Office C  - Story Ground Return Node List, !- Name
  Zone Warehouse Office C  - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone Warehouse Office C  - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone Warehouse Office C  - Story Ground PSZ-AC Diffuser, !- Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone Warehouse Office C  - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone Warehouse Office C  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Warehouse Office C  - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Warehouse Office C  - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Warehouse Office C  - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 9,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Warehouse Office C  - Story Ground, !- Zone or ZoneList Name 1
  Warehouse Office Ventilation,           !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Warehouse Office C  - Story Ground DSOA Space List, !- Name
  Warehouse Office C  - Story Ground,     !- Space Name 1
  Warehouse Office Ventilation;           !- Space Design Specification Outdoor Air Object Name 1

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  No,                                     !- Run Simulation for Weather File Run Periods
  Yes,                                    !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

ConvergenceLimits,
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2020,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2020,                                   !- End Year
  Wednesday,                              !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  30,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  TARP;                                   !- Algorithm

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15,                                   !- Cooling Sizing Factor
  6;                                      !- Timesteps in Averaging Window

ZoneAirContaminantBalance,
  No;                                     !- Carbon Dioxide Concentration

ZoneAirHeatBalanceAlgorithm,
  ThirdOrderBackwardDifference;           !- Algorithm

ZoneCapacitanceMultiplier:ResearchSpecial,
  Zone Capacitance Multiplier Research Special, !- Name
  ,                                       !- Zone or ZoneList Name
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ,                                       !- Carbon Dioxide Capacity Multiplier
  ;                                       !- Generic Contaminant Capacity Multiplier

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  5/8 in. Plywood,                        !- Name
  Smooth,                                 !- Roughness
  0.0159,                                 !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  543.999999999999,                       !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Asphalt Shingles,                       !- Name
  VeryRough,                              !- Roughness
  0.00319999999999998,                    !- Thickness {m}
  0.04,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1260,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Siding,                           !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  44.9599999999999,                       !- Conductivity {W/m-K}
  7688.86,                                !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD 1,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202509043390129,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-1.15 1,            !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-18.89,             !- Name
  Smooth,                                 !- Roughness
  3.32638907911157,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-20.92,             !- Name
  Smooth,                                 !- Roughness
  3.68445761826529,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-23.75,             !- Name
  Smooth,                                 !- Roughness
  4.18205574676374,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-29.07,             !- Name
  Smooth,                                 !- Roughness
  5.11972180616432,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-31.48,             !- Name
  Smooth,                                 !- Roughness
  5.54359005605444,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-57.19,             !- Name
  Smooth,                                 !- Roughness
  10.0716096730073,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-57.19 1,           !- Name
  Smooth,                                 !- Roughness
  10.0716096730073,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Gas,
  AIR 6MM,                                !- Name
  Air,                                    !- Gas Type
  0.0063;                                 !- Thickness {m}

WindowMaterial:Gas,
  Gap_1_W_0_0038,                         !- Name
  Air,                                    !- Gas Type
  0.00379999999999999;                    !- Thickness {m}

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  ECABS-2 BLEACHED 6MM,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.814,                                  !- Solar Transmittance at Normal Incidence
  0.086,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.086,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.847,                                  !- Visible Transmittance at Normal Incidence
  0.099,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.099,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.1,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Glass_2027F_LayerAvg,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00399999999999998,                    !- Thickness {m}
  0.369744,                               !- Solar Transmittance at Normal Incidence
  0.4700695,                              !- Front Side Solar Reflectance at Normal Incidence
  0.340935,                               !- Back Side Solar Reflectance at Normal Incidence
  0.765222,                               !- Visible Transmittance at Normal Incidence
  0.0546,                                 !- Front Side Visible Reflectance at Normal Incidence
  0.073741,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.03675,                                !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Glass_2052_LayerAvg,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
