  <tr>
    <td align="right">55</td>
    <td align="right">KODIAK ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">08/21</td>
    <td align="right">08/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">KODIAK ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">08/21</td>
    <td align="right">08/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">KODIAK APRIL .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">04/21</td>
    <td align="right">04/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">KODIAK APRIL .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">04/21</td>
    <td align="right">04/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">08/21</td>
    <td align="right">08/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">KODIAK AUGUST .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">08/21</td>
    <td align="right">08/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">12/21</td>
    <td align="right">12/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">12/21</td>
    <td align="right">12/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">02/21</td>
    <td align="right">02/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">02/21</td>
    <td align="right">02/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">KODIAK JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">KODIAK JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">KODIAK JULY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">KODIAK JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">06/21</td>
    <td align="right">06/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">KODIAK JUNE .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">06/21</td>
    <td align="right">06/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">KODIAK MARCH .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">03/21</td>
    <td align="right">03/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">KODIAK MARCH .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">03/21</td>
    <td align="right">03/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">KODIAK MAY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">05/21</td>
    <td align="right">05/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">KODIAK MAY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">05/21</td>
    <td align="right">05/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">KODIAK NOVEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">11/21</td>
    <td align="right">11/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">KODIAK NOVEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">11/21</td>
    <td align="right">11/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">KODIAK OCTOBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">10/21</td>
    <td align="right">10/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">KODIAK OCTOBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">10/21</td>
    <td align="right">10/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">KODIAK SEPTEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">09/21</td>
    <td align="right">09/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">KODIAK SEPTEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">09/21</td>
    <td align="right">09/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">KODIAK ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">08/21</td>
    <td align="right">08/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">KODIAK ANN CLG .4% CONDNS WB=&gt;MDB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">08/21</td>
    <td align="right">08/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">KODIAK APRIL .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">04/21</td>
    <td align="right">04/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">KODIAK APRIL .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">04/21</td>
    <td align="right">04/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">KODIAK AUGUST .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">08/21</td>
    <td align="right">08/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">KODIAK AUGUST .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">08/21</td>
    <td align="right">08/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">12/21</td>
    <td align="right">12/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">12/21</td>
    <td align="right">12/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">02/21</td>
    <td align="right">02/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">02/21</td>
    <td align="right">02/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">KODIAK JANUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">KODIAK JANUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">KODIAK JULY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">KODIAK JUNE .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">06/21</td>
    <td align="right">06/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">KODIAK JUNE .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">06/21</td>
    <td align="right">06/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">KODIAK MARCH .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">03/21</td>
    <td align="right">03/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">KODIAK MARCH .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">03/21</td>
    <td align="right">03/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">KODIAK MAY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">05/21</td>
    <td align="right">05/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">KODIAK MAY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">05/21</td>
    <td align="right">05/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">KODIAK NOVEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">11/21</td>
    <td align="right">11/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">KODIAK NOVEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">11/21</td>
    <td align="right">11/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">KODIAK OCTOBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">10/21</td>
    <td align="right">10/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">KODIAK OCTOBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">10/21</td>
    <td align="right">10/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">KODIAK SEPTEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">09/21</td>
    <td align="right">09/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">KODIAK SEPTEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">09/21</td>
    <td align="right">09/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">KODIAK ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">08/21</td>
    <td align="right">08/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">KODIAK ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">08/21</td>
    <td align="right">08/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">KODIAK APRIL .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">04/21</td>
    <td align="right">04/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">KODIAK APRIL .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">04/21</td>
    <td align="right">04/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">08/21</td>
    <td align="right">08/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">KODIAK AUGUST .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">08/21</td>
    <td align="right">08/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">12/21</td>
    <td align="right">12/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">12/21</td>
    <td align="right">12/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">02/21</td>
    <td align="right">02/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">02/21</td>
    <td align="right">02/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">KODIAK JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">KODIAK JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">KODIAK JULY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">KODIAK JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">06/21</td>
    <td align="right">06/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">KODIAK JUNE .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">06/21</td>
    <td align="right">06/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">KODIAK MARCH .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">03/21</td>
    <td align="right">03/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">KODIAK MARCH .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">03/21</td>
    <td align="right">03/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">KODIAK MAY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">05/21</td>
    <td align="right">05/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">129</td>
    <td align="right">KODIAK MAY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">05/21</td>
    <td align="right">05/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">130</td>
    <td align="right">KODIAK NOVEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">11/21</td>
    <td align="right">11/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">131</td>
    <td align="right">KODIAK NOVEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">11/21</td>
    <td align="right">11/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">KODIAK OCTOBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">10/21</td>
    <td align="right">10/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">KODIAK OCTOBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">10/21</td>
    <td align="right">10/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">KODIAK SEPTEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">09/21</td>
    <td align="right">09/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">KODIAK SEPTEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">09/21</td>
    <td align="right">09/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">KODIAK ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">08/21</td>
    <td align="right">08/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">KODIAK ANN CLG .4% CONDNS WB=&gt;MDB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">08/21</td>
    <td align="right">08/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">139</td>
    <td align="right">KODIAK APRIL .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">04/21</td>
    <td align="right">04/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">140</td>
    <td align="right">KODIAK APRIL .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">04/21</td>
    <td align="right">04/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">141</td>
    <td align="right">KODIAK AUGUST .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">08/21</td>
    <td align="right">08/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">142</td>
    <td align="right">KODIAK AUGUST .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">08/21</td>
    <td align="right">08/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">143</td>
    <td align="right">KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">12/21</td>
    <td align="right">12/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">144</td>
    <td align="right">KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">12/21</td>
    <td align="right">12/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">145</td>
    <td align="right">KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">02/21</td>
    <td align="right">02/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">146</td>
    <td align="right">KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">02/21</td>
    <td align="right">02/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">147</td>
    <td align="right">KODIAK JANUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">148</td>
    <td align="right">KODIAK JANUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">149</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">150</td>
    <td align="right">KODIAK JULY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">151</td>
    <td align="right">KODIAK JUNE .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">06/21</td>
    <td align="right">06/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">152</td>
    <td align="right">KODIAK JUNE .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">06/21</td>
    <td align="right">06/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">153</td>
    <td align="right">KODIAK MARCH .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">03/21</td>
    <td align="right">03/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">154</td>
    <td align="right">KODIAK MARCH .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">03/21</td>
    <td align="right">03/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">155</td>
    <td align="right">KODIAK MAY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">05/21</td>
    <td align="right">05/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">156</td>
    <td align="right">KODIAK MAY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">05/21</td>
    <td align="right">05/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">157</td>
    <td align="right">KODIAK NOVEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">11/21</td>
    <td align="right">11/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">158</td>
    <td align="right">KODIAK NOVEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">11/21</td>
    <td align="right">11/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">159</td>
    <td align="right">KODIAK OCTOBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">10/21</td>
    <td align="right">10/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">160</td>
    <td align="right">KODIAK OCTOBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">10/21</td>
    <td align="right">10/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">161</td>
    <td align="right">KODIAK SEPTEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">09/21</td>
    <td align="right">09/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">162</td>
    <td align="right">KODIAK SEPTEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">09/21</td>
    <td align="right">09/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">129</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">130</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">131</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">139</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">140</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">141</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">142</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">143</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">144</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">145</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">146</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">147</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">148</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">149</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">150</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">151</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">152</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">153</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">154</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">155</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">156</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">157</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">158</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">159</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">160</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">161</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">162</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">8</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">10</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">14</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">8</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">8</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">10</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">14</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">8</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Data</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Data-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Max Dry-Bulb Temp {C}</td>
    <td align="right">Temp Range {dC}</td>
    <td align="right">Temp Range Ind Type</td>
    <td align="right">Hum Ind Type</td>
    <td align="right">Hum Ind Value at Max Temp</td>
    <td align="right">Hum Ind Units</td>
    <td align="right">Pressure {Pa}</td>
    <td align="right">Wind Direction {deg CW from N}</td>
    <td align="right">Wind Speed {m/s}</td>
    <td align="right">Clearness</td>
    <td align="right">Rain</td>
    <td align="right">Snow</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">20.30</td>
    <td align="right">6.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">14.10</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">18.90</td>
    <td align="right">6.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">15.00</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">-12.80</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">-12.80</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">290</td>
    <td align="right">5.6</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">12.90</td>
    <td align="right">5.40</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">7.00</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">11.40</td>
    <td align="right">5.40</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">8.00</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">22.60</td>
    <td align="right">6.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">16.00</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">21.40</td>
    <td align="right">6.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">16.90</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">6.90</td>
    <td align="right">5.10</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">5.60</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">6.50</td>
    <td align="right">5.10</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">6.20</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">6.90</td>
    <td align="right">4.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">4.60</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">6.10</td>
    <td align="right">4.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">5.50</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">6.80</td>
    <td align="right">4.70</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">4.00</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">5.70</td>
    <td align="right">4.70</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">5.50</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">24.20</td>
    <td align="right">5.50</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">16.20</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">22.80</td>
    <td align="right">5.50</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">16.60</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">22.30</td>
    <td align="right">5.40</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">13.80</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">20.30</td>
    <td align="right">5.40</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">14.70</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">8.30</td>
    <td align="right">5.50</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">3.90</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">6.30</td>
    <td align="right">5.50</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">5.20</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">18.80</td>
    <td align="right">5.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">10.50</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">17.00</td>
    <td align="right">5.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">11.20</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">9.40</td>
    <td align="right">5.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">7.30</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">8.70</td>
    <td align="right">5.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">8.20</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">12.60</td>
    <td align="right">6.20</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">9.40</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">11.30</td>
    <td align="right">6.20</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">10.70</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">18.00</td>
    <td align="right">6.40</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">12.50</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">16.20</td>
    <td align="right">6.40</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">13.80</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">20.30</td>
    <td align="right">6.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">14.10</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">18.90</td>
    <td align="right">6.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">15.00</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">-12.80</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">-12.80</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">290</td>
    <td align="right">5.6</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">12.90</td>
    <td align="right">5.40</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">7.00</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">11.40</td>
    <td align="right">5.40</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">8.00</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">22.60</td>
    <td align="right">6.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">16.00</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">21.40</td>
    <td align="right">6.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">16.90</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">6.90</td>
    <td align="right">5.10</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">5.60</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">6.50</td>
    <td align="right">5.10</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">6.20</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">6.90</td>
    <td align="right">4.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">4.60</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">6.10</td>
    <td align="right">4.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">5.50</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">6.80</td>
    <td align="right">4.70</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">4.00</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">5.70</td>
    <td align="right">4.70</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">5.50</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">24.20</td>
    <td align="right">5.50</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">16.20</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">22.80</td>
    <td align="right">5.50</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">16.60</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">22.30</td>
    <td align="right">5.40</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">13.80</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">20.30</td>
    <td align="right">5.40</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">14.70</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">8.30</td>
    <td align="right">5.50</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">3.90</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">6.30</td>
    <td align="right">5.50</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">5.20</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">18.80</td>
    <td align="right">5.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">10.50</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">17.00</td>
    <td align="right">5.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">11.20</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">9.40</td>
    <td align="right">5.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">7.30</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">8.70</td>
    <td align="right">5.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">8.20</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">12.60</td>
    <td align="right">6.20</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">9.40</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">11.30</td>
    <td align="right">6.20</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">10.70</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">18.00</td>
    <td align="right">6.40</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">12.50</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">16.20</td>
    <td align="right">6.40</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">13.80</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">20.30</td>
    <td align="right">6.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">14.10</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">18.90</td>
    <td align="right">6.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">15.00</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">-12.80</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">-12.80</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">290</td>
    <td align="right">5.6</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">12.90</td>
    <td align="right">5.40</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">7.00</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">11.40</td>
    <td align="right">5.40</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">8.00</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">22.60</td>
    <td align="right">6.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">16.00</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">21.40</td>
    <td align="right">6.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">16.90</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">6.90</td>
    <td align="right">5.10</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">5.60</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">6.50</td>
    <td align="right">5.10</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">6.20</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">6.90</td>
    <td align="right">4.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">4.60</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">6.10</td>
    <td align="right">4.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">5.50</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">6.80</td>
    <td align="right">4.70</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">4.00</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">5.70</td>
    <td align="right">4.70</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">5.50</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">24.20</td>
    <td align="right">5.50</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">16.20</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">22.80</td>
    <td align="right">5.50</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">16.60</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">22.30</td>
    <td align="right">5.40</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">13.80</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">20.30</td>
    <td align="right">5.40</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">14.70</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">8.30</td>
    <td align="right">5.50</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">3.90</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">6.30</td>
    <td align="right">5.50</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">5.20</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">18.80</td>
    <td align="right">5.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">10.50</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">17.00</td>
    <td align="right">5.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">11.20</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">9.40</td>
    <td align="right">5.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">7.30</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">8.70</td>
    <td align="right">5.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">8.20</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">12.60</td>
    <td align="right">6.20</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">9.40</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">11.30</td>
    <td align="right">6.20</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">10.70</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">18.00</td>
    <td align="right">6.40</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">12.50</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">16.20</td>
    <td align="right">6.40</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">13.80</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">20.30</td>
    <td align="right">6.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">14.10</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">18.90</td>
    <td align="right">6.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">15.00</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">-12.80</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">-12.80</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">290</td>
    <td align="right">5.6</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">12.90</td>
    <td align="right">5.40</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">7.00</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">11.40</td>
    <td align="right">5.40</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">8.00</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">22.60</td>
    <td align="right">6.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">16.00</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">21.40</td>
    <td align="right">6.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">16.90</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">6.90</td>
    <td align="right">5.10</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">5.60</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">6.50</td>
    <td align="right">5.10</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">6.20</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">6.90</td>
    <td align="right">4.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">4.60</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">6.10</td>
    <td align="right">4.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">5.50</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">6.80</td>
    <td align="right">4.70</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">4.00</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">5.70</td>
    <td align="right">4.70</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">5.50</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">24.20</td>
    <td align="right">5.50</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">16.20</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">22.80</td>
    <td align="right">5.50</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">16.60</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">22.30</td>
    <td align="right">5.40</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">13.80</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">20.30</td>
    <td align="right">5.40</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">14.70</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">8.30</td>
    <td align="right">5.50</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">3.90</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">6.30</td>
    <td align="right">5.50</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">5.20</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">18.80</td>
    <td align="right">5.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">10.50</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">17.00</td>
    <td align="right">5.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">11.20</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">9.40</td>
    <td align="right">5.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">7.30</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">8.70</td>
    <td align="right">5.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">8.20</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">12.60</td>
    <td align="right">6.20</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">9.40</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">11.30</td>
    <td align="right">6.20</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">10.70</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">18.00</td>
    <td align="right">6.40</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">12.50</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">16.20</td>
    <td align="right">6.40</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">13.80</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Misc</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Misc-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DayOfYear</td>
    <td align="right">ASHRAE A Coeff</td>
    <td align="right">ASHRAE B Coeff</td>
    <td align="right">ASHRAE C Coeff</td>
    <td align="right">Solar Constant-Annual Variation</td>
    <td align="right">Eq of Time {minutes}</td>
    <td align="right">Solar Declination Angle {deg}</td>
    <td align="right">Solar Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">111</td>
    <td align="right">1135.8</td>
    <td align="right">0.1796</td>
    <td align="right">9.6924E-002</td>
    <td align="right">1.0</td>
    <td align="right">1.11</td>
    <td align="right">11.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">111</td>
    <td align="right">1135.8</td>
    <td align="right">0.1796</td>
    <td align="right">9.6924E-002</td>
    <td align="right">1.0</td>
    <td align="right">1.11</td>
    <td align="right">11.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">355</td>
    <td align="right">1232.8</td>
    <td align="right">0.1424</td>
    <td align="right">5.7719E-002</td>
    <td align="right">1.0</td>
    <td align="right">2.45</td>
    <td align="right">-23.5</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">355</td>
    <td align="right">1232.8</td>
    <td align="right">0.1424</td>
    <td align="right">5.7719E-002</td>
    <td align="right">1.0</td>
    <td align="right">2.45</td>
    <td align="right">-23.5</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">52</td>
    <td align="right">1214.6</td>
    <td align="right">0.1445</td>
    <td align="right">6.0579E-002</td>
    <td align="right">1.0</td>
    <td align="right">-13.80</td>
    <td align="right">-10.8</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">52</td>
    <td align="right">1214.6</td>
    <td align="right">0.1445</td>
    <td align="right">6.0579E-002</td>
    <td align="right">1.0</td>
    <td align="right">-13.80</td>
    <td align="right">-10.8</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">172</td>
    <td align="right">1088.0</td>
    <td align="right">0.2039</td>
    <td align="right">0.1335</td>
    <td align="right">1.0</td>
    <td align="right">-1.34</td>
    <td align="right">23.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">172</td>
    <td align="right">1088.0</td>
    <td align="right">0.2039</td>
    <td align="right">0.1335</td>
    <td align="right">1.0</td>
    <td align="right">-1.34</td>
    <td align="right">23.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">80</td>
    <td align="right">1184.3</td>
    <td align="right">0.1559</td>
    <td align="right">7.0716E-002</td>
    <td align="right">1.0</td>
    <td align="right">-7.51</td>
    <td align="right">-4.2E-002</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">80</td>
    <td align="right">1184.3</td>
    <td align="right">0.1559</td>
    <td align="right">7.0716E-002</td>
    <td align="right">1.0</td>
    <td align="right">-7.51</td>
    <td align="right">-4.2E-002</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">141</td>
    <td align="right">1102.7</td>
    <td align="right">0.1968</td>
    <td align="right">0.1213</td>
    <td align="right">1.0</td>
    <td align="right">3.61</td>
    <td align="right">20.0</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">141</td>
    <td align="right">1102.7</td>
    <td align="right">0.1968</td>
    <td align="right">0.1213</td>
    <td align="right">1.0</td>
    <td align="right">3.61</td>
    <td align="right">20.0</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">325</td>
    <td align="right">1220.2</td>
    <td align="right">0.1488</td>
    <td align="right">6.4032E-002</td>
    <td align="right">1.0</td>
    <td align="right">14.25</td>
    <td align="right">-19.7</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">325</td>
    <td align="right">1220.2</td>
    <td align="right">0.1488</td>
    <td align="right">6.4032E-002</td>
    <td align="right">1.0</td>
    <td align="right">14.25</td>
    <td align="right">-19.7</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">294</td>
    <td align="right">1191.2</td>
    <td align="right">0.1597</td>
    <td align="right">7.3069E-002</td>
    <td align="right">1.0</td>
    <td align="right">15.18</td>
    <td align="right">-10.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">294</td>
    <td align="right">1191.2</td>
    <td align="right">0.1597</td>
    <td align="right">7.3069E-002</td>
    <td align="right">1.0</td>
    <td align="right">15.18</td>
    <td align="right">-10.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">264</td>
    <td align="right">1151.1</td>
    <td align="right">0.1777</td>
    <td align="right">9.2179E-002</td>
    <td align="right">1.0</td>
    <td align="right">6.63</td>
    <td align="right">1.0</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">264</td>
    <td align="right">1151.1</td>
    <td align="right">0.1777</td>
    <td align="right">9.2179E-002</td>
    <td align="right">1.0</td>
    <td align="right">6.63</td>
    <td align="right">1.0</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">111</td>
    <td align="right">1135.8</td>
    <td align="right">0.1796</td>
    <td align="right">9.6924E-002</td>
    <td align="right">1.0</td>
    <td align="right">1.11</td>
    <td align="right">11.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">111</td>
    <td align="right">1135.8</td>
    <td align="right">0.1796</td>
    <td align="right">9.6924E-002</td>
    <td align="right">1.0</td>
    <td align="right">1.11</td>
    <td align="right">11.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">355</td>
    <td align="right">1232.8</td>
    <td align="right">0.1424</td>
    <td align="right">5.7719E-002</td>
    <td align="right">1.0</td>
    <td align="right">2.45</td>
    <td align="right">-23.5</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">355</td>
    <td align="right">1232.8</td>
    <td align="right">0.1424</td>
    <td align="right">5.7719E-002</td>
    <td align="right">1.0</td>
    <td align="right">2.45</td>
    <td align="right">-23.5</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">52</td>
    <td align="right">1214.6</td>
    <td align="right">0.1445</td>
    <td align="right">6.0579E-002</td>
    <td align="right">1.0</td>
    <td align="right">-13.80</td>
    <td align="right">-10.8</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">52</td>
    <td align="right">1214.6</td>
    <td align="right">0.1445</td>
    <td align="right">6.0579E-002</td>
    <td align="right">1.0</td>
    <td align="right">-13.80</td>
    <td align="right">-10.8</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">172</td>
    <td align="right">1088.0</td>
    <td align="right">0.2039</td>
    <td align="right">0.1335</td>
    <td align="right">1.0</td>
    <td align="right">-1.34</td>
    <td align="right">23.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">172</td>
    <td align="right">1088.0</td>
    <td align="right">0.2039</td>
    <td align="right">0.1335</td>
    <td align="right">1.0</td>
    <td align="right">-1.34</td>
    <td align="right">23.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">80</td>
    <td align="right">1184.3</td>
    <td align="right">0.1559</td>
    <td align="right">7.0716E-002</td>
    <td align="right">1.0</td>
    <td align="right">-7.51</td>
    <td align="right">-4.2E-002</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">80</td>
    <td align="right">1184.3</td>
    <td align="right">0.1559</td>
    <td align="right">7.0716E-002</td>
    <td align="right">1.0</td>
    <td align="right">-7.51</td>
    <td align="right">-4.2E-002</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">141</td>
    <td align="right">1102.7</td>
    <td align="right">0.1968</td>
    <td align="right">0.1213</td>
    <td align="right">1.0</td>
    <td align="right">3.61</td>
    <td align="right">20.0</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">141</td>
    <td align="right">1102.7</td>
    <td align="right">0.1968</td>
    <td align="right">0.1213</td>
    <td align="right">1.0</td>
    <td align="right">3.61</td>
    <td align="right">20.0</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">325</td>
    <td align="right">1220.2</td>
    <td align="right">0.1488</td>
    <td align="right">6.4032E-002</td>
    <td align="right">1.0</td>
    <td align="right">14.25</td>
    <td align="right">-19.7</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">325</td>
    <td align="right">1220.2</td>
    <td align="right">0.1488</td>
    <td align="right">6.4032E-002</td>
    <td align="right">1.0</td>
    <td align="right">14.25</td>
    <td align="right">-19.7</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">294</td>
    <td align="right">1191.2</td>
    <td align="right">0.1597</td>
    <td align="right">7.3069E-002</td>
    <td align="right">1.0</td>
    <td align="right">15.18</td>
    <td align="right">-10.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">294</td>
    <td align="right">1191.2</td>
    <td align="right">0.1597</td>
    <td align="right">7.3069E-002</td>
    <td align="right">1.0</td>
    <td align="right">15.18</td>
    <td align="right">-10.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">264</td>
    <td align="right">1151.1</td>
    <td align="right">0.1777</td>
    <td align="right">9.2179E-002</td>
    <td align="right">1.0</td>
    <td align="right">6.63</td>
    <td align="right">1.0</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">264</td>
    <td align="right">1151.1</td>
    <td align="right">0.1777</td>
    <td align="right">9.2179E-002</td>
    <td align="right">1.0</td>
    <td align="right">6.63</td>
    <td align="right">1.0</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">111</td>
    <td align="right">1135.8</td>
    <td align="right">0.1796</td>
    <td align="right">9.6924E-002</td>
    <td align="right">1.0</td>
    <td align="right">1.11</td>
    <td align="right">11.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">111</td>
    <td align="right">1135.8</td>
    <td align="right">0.1796</td>
    <td align="right">9.6924E-002</td>
    <td align="right">1.0</td>
    <td align="right">1.11</td>
    <td align="right">11.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">355</td>
    <td align="right">1232.8</td>
    <td align="right">0.1424</td>
    <td align="right">5.7719E-002</td>
    <td align="right">1.0</td>
    <td align="right">2.45</td>
    <td align="right">-23.5</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">355</td>
    <td align="right">1232.8</td>
    <td align="right">0.1424</td>
    <td align="right">5.7719E-002</td>
    <td align="right">1.0</td>
    <td align="right">2.45</td>
    <td align="right">-23.5</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">52</td>
    <td align="right">1214.6</td>
    <td align="right">0.1445</td>
    <td align="right">6.0579E-002</td>
    <td align="right">1.0</td>
    <td align="right">-13.80</td>
    <td align="right">-10.8</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">52</td>
    <td align="right">1214.6</td>
    <td align="right">0.1445</td>
    <td align="right">6.0579E-002</td>
    <td align="right">1.0</td>
    <td align="right">-13.80</td>
    <td align="right">-10.8</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">172</td>
    <td align="right">1088.0</td>
    <td align="right">0.2039</td>
    <td align="right">0.1335</td>
    <td align="right">1.0</td>
    <td align="right">-1.34</td>
    <td align="right">23.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">172</td>
    <td align="right">1088.0</td>
    <td align="right">0.2039</td>
    <td align="right">0.1335</td>
    <td align="right">1.0</td>
    <td align="right">-1.34</td>
    <td align="right">23.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">80</td>
    <td align="right">1184.3</td>
    <td align="right">0.1559</td>
    <td align="right">7.0716E-002</td>
    <td align="right">1.0</td>
    <td align="right">-7.51</td>
    <td align="right">-4.2E-002</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">80</td>
    <td align="right">1184.3</td>
    <td align="right">0.1559</td>
    <td align="right">7.0716E-002</td>
    <td align="right">1.0</td>
    <td align="right">-7.51</td>
    <td align="right">-4.2E-002</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">141</td>
    <td align="right">1102.7</td>
    <td align="right">0.1968</td>
    <td align="right">0.1213</td>
    <td align="right">1.0</td>
    <td align="right">3.61</td>
    <td align="right">20.0</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">141</td>
    <td align="right">1102.7</td>
    <td align="right">0.1968</td>
    <td align="right">0.1213</td>
    <td align="right">1.0</td>
    <td align="right">3.61</td>
    <td align="right">20.0</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">325</td>
    <td align="right">1220.2</td>
    <td align="right">0.1488</td>
    <td align="right">6.4032E-002</td>
    <td align="right">1.0</td>
    <td align="right">14.25</td>
    <td align="right">-19.7</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">325</td>
    <td align="right">1220.2</td>
    <td align="right">0.1488</td>
    <td align="right">6.4032E-002</td>
    <td align="right">1.0</td>
    <td align="right">14.25</td>
    <td align="right">-19.7</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">294</td>
    <td align="right">1191.2</td>
    <td align="right">0.1597</td>
    <td align="right">7.3069E-002</td>
    <td align="right">1.0</td>
    <td align="right">15.18</td>
    <td align="right">-10.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">294</td>
    <td align="right">1191.2</td>
    <td align="right">0.1597</td>
    <td align="right">7.3069E-002</td>
    <td align="right">1.0</td>
    <td align="right">15.18</td>
    <td align="right">-10.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">264</td>
    <td align="right">1151.1</td>
    <td align="right">0.1777</td>
    <td align="right">9.2179E-002</td>
    <td align="right">1.0</td>
    <td align="right">6.63</td>
    <td align="right">1.0</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">264</td>
    <td align="right">1151.1</td>
    <td align="right">0.1777</td>
    <td align="right">9.2179E-002</td>
    <td align="right">1.0</td>
    <td align="right">6.63</td>
    <td align="right">1.0</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">111</td>
    <td align="right">1135.8</td>
    <td align="right">0.1796</td>
    <td align="right">9.6924E-002</td>
    <td align="right">1.0</td>
    <td align="right">1.11</td>
    <td align="right">11.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">111</td>
    <td align="right">1135.8</td>
    <td align="right">0.1796</td>
    <td align="right">9.6924E-002</td>
    <td align="right">1.0</td>
    <td align="right">1.11</td>
    <td align="right">11.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">355</td>
    <td align="right">1232.8</td>
    <td align="right">0.1424</td>
    <td align="right">5.7719E-002</td>
    <td align="right">1.0</td>
    <td align="right">2.45</td>
    <td align="right">-23.5</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">355</td>
    <td align="right">1232.8</td>
    <td align="right">0.1424</td>
    <td align="right">5.7719E-002</td>
    <td align="right">1.0</td>
    <td align="right">2.45</td>
    <td align="right">-23.5</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">52</td>
    <td align="right">1214.6</td>
    <td align="right">0.1445</td>
    <td align="right">6.0579E-002</td>
    <td align="right">1.0</td>
    <td align="right">-13.80</td>
    <td align="right">-10.8</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">52</td>
    <td align="right">1214.6</td>
    <td align="right">0.1445</td>
    <td align="right">6.0579E-002</td>
    <td align="right">1.0</td>
    <td align="right">-13.80</td>
    <td align="right">-10.8</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">172</td>
    <td align="right">1088.0</td>
    <td align="right">0.2039</td>
    <td align="right">0.1335</td>
    <td align="right">1.0</td>
    <td align="right">-1.34</td>
    <td align="right">23.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">172</td>
    <td align="right">1088.0</td>
    <td align="right">0.2039</td>
    <td align="right">0.1335</td>
    <td align="right">1.0</td>
    <td align="right">-1.34</td>
    <td align="right">23.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">80</td>
    <td align="right">1184.3</td>
    <td align="right">0.1559</td>
    <td align="right">7.0716E-002</td>
    <td align="right">1.0</td>
    <td align="right">-7.51</td>
    <td align="right">-4.2E-002</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">80</td>
    <td align="right">1184.3</td>
    <td align="right">0.1559</td>
    <td align="right">7.0716E-002</td>
    <td align="right">1.0</td>
    <td align="right">-7.51</td>
    <td align="right">-4.2E-002</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">141</td>
    <td align="right">1102.7</td>
    <td align="right">0.1968</td>
    <td align="right">0.1213</td>
    <td align="right">1.0</td>
    <td align="right">3.61</td>
    <td align="right">20.0</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">141</td>
    <td align="right">1102.7</td>
    <td align="right">0.1968</td>
    <td align="right">0.1213</td>
    <td align="right">1.0</td>
    <td align="right">3.61</td>
    <td align="right">20.0</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">325</td>
    <td align="right">1220.2</td>
    <td align="right">0.1488</td>
    <td align="right">6.4032E-002</td>
    <td align="right">1.0</td>
    <td align="right">14.25</td>
    <td align="right">-19.7</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">325</td>
    <td align="right">1220.2</td>
    <td align="right">0.1488</td>
    <td align="right">6.4032E-002</td>
    <td align="right">1.0</td>
    <td align="right">14.25</td>
    <td align="right">-19.7</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">294</td>
    <td align="right">1191.2</td>
    <td align="right">0.1597</td>
    <td align="right">7.3069E-002</td>
    <td align="right">1.0</td>
    <td align="right">15.18</td>
    <td align="right">-10.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">294</td>
    <td align="right">1191.2</td>
    <td align="right">0.1597</td>
    <td align="right">7.3069E-002</td>
    <td align="right">1.0</td>
    <td align="right">15.18</td>
    <td align="right">-10.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">264</td>
    <td align="right">1151.1</td>
    <td align="right">0.1777</td>
    <td align="right">9.2179E-002</td>
    <td align="right">1.0</td>
    <td align="right">6.63</td>
    <td align="right">1.0</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">264</td>
    <td align="right">1151.1</td>
    <td align="right">0.1777</td>
    <td align="right">9.2179E-002</td>
    <td align="right">1.0</td>
    <td align="right">6.63</td>
    <td align="right">1.0</td>
    <td align="right">ASHRAETau</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right">3.4152932031E-002</td>
    <td align="right">0.1259995695</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.7072663119</td>
    <td align="right">4.3827497979</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right">2.2782449210E-002</td>
    <td align="right">0.1040422271</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.3271980275E-002</td>
    <td align="right">0.2749827684</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right">2.0649221343E-002</td>
    <td align="right">9.0997766052E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.5988963537E-002</td>
    <td align="right">0.1613838709</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right">3.9022448961E-002</td>
    <td align="right">0.1133114738</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.6164367254E-002</td>
    <td align="right">0.4474380364</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right">3.0516372999E-002</td>
    <td align="right">0.1231748571</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1601334387</td>
    <td align="right">1.1122124867</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right">2.1941199099E-002</td>
    <td align="right">9.0235540549E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.5698097947E-002</td>
    <td align="right">0.7222406344</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right">1.3954126993E-002</td>
    <td align="right">6.0999998775E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1307663922</td>
    <td align="right">1.0335010708</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right">1.1772544854E-002</td>
    <td align="right">2.3482860500E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1209535448</td>
    <td align="right">0.4461879919</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right">2.5810386947E-002</td>
    <td align="right">9.7911271177E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.2275248350E-002</td>
    <td align="right">0.1838185714</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=&gt;MDB HVAC Sizing Pass 1</td>
    <td align="right">2.6192453261E-002</td>
    <td align="right">0.1028449129</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3744974202</td>
    <td align="right">3.3419835293</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=&gt;MDB HVAC Sizing Pass 1</td>
    <td align="right">1.5685221305E-002</td>
    <td align="right">5.1205786562E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.2138588912E-002</td>
    <td align="right">0.2013533801</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=&gt;MDB HVAC Sizing Pass 1</td>
    <td align="right">2.3433476378E-002</td>
    <td align="right">9.3808192520E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.1455111744E-002</td>
    <td align="right">9.8815478389E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=&gt;MDB HVAC Sizing Pass 1</td>
    <td align="right">3.6879582526E-002</td>
    <td align="right">0.1036363636</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.0608630765E-002</td>
    <td align="right">0.3404890444</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=&gt;MDB HVAC Sizing Pass 1</td>
    <td align="right">2.1342437183E-002</td>
    <td align="right">9.8966436449E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1918924738</td>
    <td align="right">1.3354780340</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=&gt;MDB HVAC Sizing Pass 1</td>
    <td align="right">1.8282196973E-002</td>
    <td align="right">7.9968154434E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1049612040</td>
    <td align="right">0.8030689645</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=&gt;MDB HVAC Sizing Pass 1</td>
    <td align="right">9.7862975264E-003</td>
    <td align="right">3.1414002952E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.4507075045E-002</td>
    <td align="right">0.3244484100</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=&gt;MDB HVAC Sizing Pass 1</td>
    <td align="right">1.8069438262E-002</td>
    <td align="right">2.4944675258E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1192060157</td>
    <td align="right">0.3015030836</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=&gt;MDB HVAC Sizing Pass 1</td>
    <td align="right">2.5483892757E-002</td>
    <td align="right">6.4250510371E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.2744152887E-002</td>
    <td align="right">0.2376533106</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1</td>
    <td align="right">7.5465137776E-002</td>
    <td align="right">0.3320047006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1255080957</td>
    <td align="right">0.9778204250</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1</td>
    <td align="right">7.6179735277E-002</td>
    <td align="right">0.3801579473</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.9150691400E-002</td>
    <td align="right">0.2311580084</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1</td>
    <td align="right">7.6187422362E-002</td>
    <td align="right">0.3805224365</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.7822336443E-002</td>
    <td align="right">0.2348684735</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1</td>
    <td align="right">7.6094982239E-002</td>
    <td align="right">0.2642893839</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1815341520</td>
    <td align="right">1.0842748841</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1</td>
    <td align="right">7.6164424600E-002</td>
    <td align="right">0.3352842872</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1343892487</td>
    <td align="right">1.1059764018</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1</td>
    <td align="right">7.5430653558E-002</td>
    <td align="right">0.3317730844</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1247099938</td>
    <td align="right">0.9973147577</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1</td>
    <td align="right">7.5044160095E-002</td>
    <td align="right">0.3242745497</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.4325957506E-002</td>
    <td align="right">0.5605825367</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1</td>
    <td align="right">7.5078836408E-002</td>
    <td align="right">0.3784465906</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.5690736733E-002</td>
    <td align="right">0.3448879773</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1</td>
    <td align="right">7.5098526998E-002</td>
    <td align="right">0.3769507050</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.5798532699E-002</td>
    <td align="right">0.3475083006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">1.7910631386E-002</td>
    <td align="right">2.7031246523E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1372217593</td>
    <td align="right">0.7828483307</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">4.6785771675E-002</td>
    <td align="right">5.8422855016E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.3372222883E-002</td>
    <td align="right">0.3849356617</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">5.0419519165E-002</td>
    <td align="right">8.1123181450E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1143934068</td>
    <td align="right">0.3969059329</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">1.8384608956E-002</td>
    <td align="right">6.5850552910E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3157734600E-002</td>
    <td align="right">0.1220777540</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.3965342235E-002</td>
    <td align="right">2.5452026066E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1775996731</td>
    <td align="right">0.5791386841</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.8374273843E-002</td>
    <td align="right">5.9553131403E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1280390672</td>
    <td align="right">0.3224992878</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">4.3855489601E-002</td>
    <td align="right">2.8596606353E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3362162212E-002</td>
    <td align="right">1.6002461639E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">6.9947818972E-002</td>
    <td align="right">5.8341058423E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.3703097672E-002</td>
    <td align="right">0.2473622858</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">7.3846499935E-002</td>
    <td align="right">8.7994293089E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6287708165</td>
    <td align="right">4.4969443201</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.6151024969E-002</td>
    <td align="right">3.7683762421E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.6002646659E-002</td>
    <td align="right">0.1327433955</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">5.6985251399E-002</td>
    <td align="right">6.5988236463E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.8978149934E-002</td>
    <td align="right">0.2703337161</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">6.0531006587E-002</td>
    <td align="right">8.6151835281E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1152901548</td>
    <td align="right">0.4705196003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">1.3876505956E-002</td>
    <td align="right">4.2401513094E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.6599290432E-002</td>
    <td align="right">7.9130962495E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.2884806637E-002</td>
    <td align="right">2.9319868610E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6146493928</td>
    <td align="right">2.2395074406</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.7124479510E-002</td>
    <td align="right">7.3605055265E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1746019604</td>
    <td align="right">0.4695947750</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">4.4873278675E-002</td>
    <td align="right">2.8913880510E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1147026080E-002</td>
    <td align="right">1.3739389262E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">8.1727784734E-002</td>
    <td align="right">6.7559814841E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1011720292</td>
    <td align="right">0.3914899703</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">8.5475117563E-002</td>
    <td align="right">8.4642084146E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1837948249</td>
    <td align="right">0.6845718288</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">4.0554621065E-002</td>
    <td align="right">0.1545511109</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2251502498</td>
    <td align="right">1.1481595237</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.9846405002E-002</td>
    <td align="right">0.1185274485</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1152698414</td>
    <td align="right">0.4472538840</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.5122839077E-002</td>
    <td align="right">9.8941276912E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.3546224934E-002</td>
    <td align="right">0.2713162141</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.7564626196E-002</td>
    <td align="right">0.1099299954</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1685981512</td>
    <td align="right">0.9898538366</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">4.0111518024E-002</td>
    <td align="right">0.1446543640</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2359311412</td>
    <td align="right">1.0887489303</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.3462482027E-002</td>
    <td align="right">0.1164036243</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1964273839</td>
    <td align="right">1.0659664640</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">1.6098559762E-002</td>
    <td align="right">7.2530449101E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3539223624</td>
    <td align="right">2.8358848506</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">1.8292382137E-002</td>
    <td align="right">8.4807686251E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1015795885</td>
    <td align="right">0.4004232409</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">1.8112456536E-002</td>
    <td align="right">8.0305290443E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.9918467935E-002</td>
    <td align="right">0.1208145935</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.8272369832E-002</td>
    <td align="right">0.1393185120</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2638950227</td>
    <td align="right">1.7729741851</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.3659970784E-002</td>
    <td align="right">0.1043798465</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1588527147</td>
    <td align="right">0.6801853934</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">1.9571378173E-002</td>
    <td align="right">8.8399958475E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.6525426837E-002</td>
    <td align="right">0.2334584975</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.7561333289E-002</td>
    <td align="right">0.1107204263</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1437071917</td>
    <td align="right">0.7104960336</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.4510181611E-002</td>
    <td align="right">0.1257863936</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2665697242</td>
    <td align="right">1.3273385896</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.7198236984E-002</td>
    <td align="right">0.1059544443</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1261534511</td>
    <td align="right">0.7607078479</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">1.6296867164E-002</td>
    <td align="right">7.2049897813E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4194380564</td>
    <td align="right">3.5491038659</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">1.7429098174E-002</td>
    <td align="right">6.9249675438E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.0055285722E-002</td>
    <td align="right">0.1509507098</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.1018896933E-002</td>
    <td align="right">8.5367774855E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.2767830330E-002</td>
    <td align="right">0.1254522790</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">7.8009047370E-002</td>
    <td align="right">7.0333225357E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4376361555</td>
    <td align="right">1.5394269527</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">6.3775839571E-002</td>
    <td align="right">7.7146973332E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.3753054535E-002</td>
    <td align="right">5.1950159210E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">5.9832840222E-002</td>
    <td align="right">7.6676567184E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.0980754952E-002</td>
    <td align="right">8.2094183115E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.4616490149E-002</td>
    <td align="right">2.3360633065E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.4091268427E-003</td>
    <td align="right">4.2638763108E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">4.4235887071E-002</td>
    <td align="right">2.2280883058E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.3859989465E-002</td>
    <td align="right">0.2955947419</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.6439530716E-002</td>
    <td align="right">2.9357268901E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2600118130</td>
    <td align="right">1.4215519494</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.1624199959E-002</td>
    <td align="right">1.8624731978E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5706009977E-002</td>
    <td align="right">2.9630225308E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">1.1219762259E-002</td>
    <td align="right">2.4122125466E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.1497215730E-002</td>
    <td align="right">3.5679608216E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">4.2974000516E-003</td>
    <td align="right">1.0991689632E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.6458988050E-002</td>
    <td align="right">7.4603709189E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">7.8156152381E-002</td>
    <td align="right">7.0346576158E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3244195342</td>
    <td align="right">0.8547161040</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">6.0023889281E-002</td>
    <td align="right">7.6180906176E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.5516290621E-002</td>
    <td align="right">6.7346739571E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">5.6120172750E-002</td>
    <td align="right">7.4999462896E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.2684928016E-002</td>
    <td align="right">9.3350161037E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.4728139120E-002</td>
    <td align="right">2.3703429721E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.3529004806E-003</td>
    <td align="right">4.2498263757E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">4.4356573621E-002</td>
    <td align="right">2.2331980134E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1770416332</td>
    <td align="right">1.2186258700</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.6529132797E-002</td>
    <td align="right">2.9450052785E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3708601496</td>
    <td align="right">0.9984695973</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.7726056414E-002</td>
    <td align="right">1.9831035432E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.4465083742E-002</td>
    <td align="right">0.1044193597</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">7.9356860049E-003</td>
    <td align="right">2.0750216719E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.2632814106E-002</td>
    <td align="right">3.9631699028E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">1.2216096257E-003</td>
    <td align="right">3.8419062423E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.6131750518E-002</td>
    <td align="right">6.3809510355E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">7.3348582390E-002</td>
    <td align="right">8.2991347734E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.4047045990E-002</td>
    <td align="right">0.1619740565</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">0.1167214282</td>
    <td align="right">0.1024522548</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.1334162100E-002</td>
    <td align="right">0.1845876650</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">0.1121486206</td>
    <td align="right">0.1155824211</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1355191212</td>
    <td align="right">0.6419944753</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.9148314369E-002</td>
    <td align="right">2.4088501473E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.6111635790E-003</td>
    <td align="right">3.7134915368E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">7.3815272906E-002</td>
    <td align="right">5.2913761239E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0831780496</td>
    <td align="right">9.3855420398</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">5.8744578535E-002</td>
    <td align="right">6.4292609488E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6174986151</td>
    <td align="right">3.2636861086</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.9026110373E-002</td>
    <td align="right">2.2576784273E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.8411540320E-003</td>
    <td align="right">1.3375859396E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">4.4826998658E-002</td>
    <td align="right">6.2440204829E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.3019160195E-002</td>
    <td align="right">5.9025612105E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.3582325291E-002</td>
    <td align="right">5.1960249215E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.8639744783E-002</td>
    <td align="right">0.1867774020</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">8.0515475123E-002</td>
    <td align="right">8.6575204147E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.5813439154E-002</td>
    <td align="right">0.1253839376</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">0.1164150041</td>
    <td align="right">0.1060025185</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.5074033446E-002</td>
    <td align="right">8.9206661742E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">0.1056117109</td>
    <td align="right">0.1164058070</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1803038544</td>
    <td align="right">1.0233725499</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.9618652217E-002</td>
    <td align="right">2.4427272952E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.5102546368E-003</td>
    <td align="right">3.6809705871E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">7.4146741007E-002</td>
    <td align="right">5.2980377095E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6200152235</td>
    <td align="right">3.1803146710</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">5.8945385186E-002</td>
    <td align="right">6.4072894739E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4728086903</td>
    <td align="right">2.5843028004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.7610440263E-002</td>
    <td align="right">2.3005332564E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4811772741E-002</td>
    <td align="right">3.8010574559E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.7738909347E-002</td>
    <td align="right">6.2825569592E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.6114887747E-002</td>
    <td align="right">5.6328237748E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.6932130050E-002</td>
    <td align="right">4.5787789983E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.4534993274E-002</td>
    <td align="right">0.2120270520</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">8.9222818898E-002</td>
    <td align="right">9.0473312776E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3728782868</td>
    <td align="right">0.9712895387</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">8.9006933209E-002</td>
    <td align="right">9.7763294146E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.0256097799E-002</td>
    <td align="right">6.3424277971E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">8.3143338324E-002</td>
    <td align="right">0.1005381022</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.4031904946E-002</td>
    <td align="right">0.1059605742</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.7241705004E-002</td>
    <td align="right">2.3996564804E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.9477986774E-003</td>
    <td align="right">4.0992115746E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">5.3898828018E-002</td>
    <td align="right">3.2884999058E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4018863096</td>
    <td align="right">2.8609144993</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">4.1964757328E-002</td>
    <td align="right">4.1423190306E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3980083522</td>
    <td align="right">2.4121514928</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.3774284074E-002</td>
    <td align="right">1.9680120510E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1427797126E-002</td>
    <td align="right">1.4908905321E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">1.9807283753E-002</td>
    <td align="right">3.8030870714E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.4455370012E-002</td>
    <td align="right">3.8790105660E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">1.1549204794E-002</td>
    <td align="right">2.4036616766E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.1324160183E-002</td>
    <td align="right">0.1082602528</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">9.4333278805E-002</td>
    <td align="right">8.9443533998E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4325805130</td>
    <td align="right">1.5790235447</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">7.8640528162E-002</td>
    <td align="right">9.7819936223E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.6295471641E-002</td>
    <td align="right">8.4715388112E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">7.2747202729E-002</td>
    <td align="right">9.7117423757E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.4256835196E-002</td>
    <td align="right">0.1403762736</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.7627730094E-002</td>
    <td align="right">2.4949857196E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.8674626893E-003</td>
    <td align="right">4.0990036009E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">5.4101315329E-002</td>
    <td align="right">3.2939494827E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3010948613</td>
    <td align="right">1.5232809015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">4.1878486226E-002</td>
    <td align="right">4.1117087384E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3180219349</td>
    <td align="right">0.7042010705</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.4331805945E-002</td>
    <td align="right">2.3742378311E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.3728613934E-002</td>
    <td align="right">0.3112494783</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">1.0613690126E-002</td>
    <td align="right">3.0160830296E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.8146133685E-002</td>
    <td align="right">6.0271743311E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.2073068361E-003</td>
    <td align="right">1.0576978481E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.3634963571E-002</td>
    <td align="right">9.1756633384E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">4.0117558614E-002</td>
    <td align="right">0.1636319070</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2002554188</td>
    <td align="right">0.7809666174</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.9428274410E-002</td>
    <td align="right">0.1716749092</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1432634201</td>
    <td align="right">0.5667620404</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.6706099895E-002</td>
    <td align="right">0.1366901447</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.1856945475E-002</td>
    <td align="right">0.3007316451</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.7500247907E-002</td>
    <td align="right">0.1174690846</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3353103600</td>
    <td align="right">2.6800814913</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.9972889404E-002</td>
    <td align="right">0.1738514376</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1935002863</td>
    <td align="right">0.9468103152</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.9300878833E-002</td>
    <td align="right">0.1497360202</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1354662735</td>
    <td align="right">0.5625442666</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.1792692657E-002</td>
    <td align="right">0.1080622363</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2212072068</td>
    <td align="right">1.6028076768</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.0092529688E-002</td>
    <td align="right">0.1293045411</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1214138775</td>
    <td align="right">0.6056132656</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.5440985931E-002</td>
    <td align="right">0.1015302899</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.5315182374E-002</td>
    <td align="right">0.3426842811</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">4.0445658307E-002</td>
    <td align="right">0.1569637375</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3053559049</td>
    <td align="right">1.8364989598</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.4901533856E-002</td>
    <td align="right">0.1425480484</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2624856047</td>
    <td align="right">1.5902746488</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">129</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.8026992999E-002</td>
    <td align="right">0.1102633714</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1361721759</td>
    <td align="right">0.8238191351</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">130</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.7500480561E-002</td>
    <td align="right">0.1103697432</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2121103580</td>
    <td align="right">1.3425672356</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">131</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">4.3292557595E-002</td>
    <td align="right">0.1677639070</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3377694885</td>
    <td align="right">1.1795162188</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">4.0222382636E-002</td>
    <td align="right">0.1420010991</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1115337572</td>
    <td align="right">0.6091454098</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.4451653812E-002</td>
    <td align="right">9.1237671207E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5044312288</td>
    <td align="right">3.3038477555</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.8152938770E-002</td>
    <td align="right">0.1195877004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1308036476</td>
    <td align="right">0.6080082279</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.6275571038E-002</td>
    <td align="right">9.7648357458E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.7736413594E-002</td>
    <td align="right">0.2898039348</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.9400937963E-002</td>
    <td align="right">0.1465180281</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1588061078</td>
    <td align="right">0.7175403655</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.9896370653E-002</td>
    <td align="right">0.1347028057</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1033211608</td>
    <td align="right">0.4960409022</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.5987614098E-002</td>
    <td align="right">0.1072291825</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.6292629782E-002</td>
    <td align="right">0.2269210425</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">139</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.7756211087E-002</td>
    <td align="right">0.1165036088</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1452177275</td>
    <td align="right">1.0429740832</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">140</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">4.0988248348E-002</td>
    <td align="right">0.1717796903</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2705577171</td>
    <td align="right">1.2696086909</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">141</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">4.0249735633E-002</td>
    <td align="right">0.1429855040</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.7680614046E-002</td>
    <td align="right">0.5670926938</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">142</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.5819393218E-002</td>
    <td align="right">9.7028382975E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.2798055803</td>
    <td align="right">7.7667939269</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">143</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.0829949833E-002</td>
    <td align="right">0.1253242527</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1451752181</td>
    <td align="right">0.7795030908</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">144</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.8590542452E-002</td>
    <td align="right">0.1025576177</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.7671012120E-002</td>
    <td align="right">0.3543871081</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">145</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.9810210908E-002</td>
    <td align="right">0.1172575706</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1400927461</td>
    <td align="right">0.7281568392</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">146</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.1979295021E-002</td>
    <td align="right">0.1107729812</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1191995438</td>
    <td align="right">0.4793619864</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">147</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.8041542617E-002</td>
    <td align="right">0.1047589984</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.7670849471E-002</td>
    <td align="right">0.1472911995</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">148</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.7906441579E-002</td>
    <td align="right">0.1115112833</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.8027787535E-002</td>
    <td align="right">0.5915557839</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">149</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.6315157884E-002</td>
    <td align="right">0.1402131625</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2440339352</td>
    <td align="right">1.6194331536</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">150</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.0224883011E-002</td>
    <td align="right">0.1058198297</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1118289885</td>
    <td align="right">0.6379906805</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">151</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.6470740018E-002</td>
    <td align="right">9.3070309345E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3081366872</td>
    <td align="right">2.6841696767</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">152</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.9027017808E-002</td>
    <td align="right">0.1055239591</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1402349170</td>
    <td align="right">0.7617646544</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">153</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.4410833794E-002</td>
    <td align="right">0.1071187570</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1071201649</td>
    <td align="right">0.3973609418</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">154</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">4.9973344665E-002</td>
    <td align="right">5.9600942862E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.3095653602E-002</td>
    <td align="right">0.1331022432</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">155</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">9.3447123913E-002</td>
    <td align="right">8.9747688480E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.0942659432E-002</td>
    <td align="right">0.2592896526</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">156</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">9.5515340236E-002</td>
    <td align="right">0.1158218392</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.3984453533E-002</td>
    <td align="right">0.1742148300</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">157</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.4473960643E-002</td>
    <td align="right">2.7542362795E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.1919248453E-003</td>
    <td align="right">1.7457967306E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">158</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">6.9778427005E-002</td>
    <td align="right">5.6424538855E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3842702773</td>
    <td align="right">0.9390020494</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">159</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">7.2098721654E-002</td>
    <td align="right">8.2064304793E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2687999654</td>
    <td align="right">0.9111487349</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">160</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">4.4712406327E-002</td>
    <td align="right">2.5538245861E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.3872127755E-003</td>
    <td align="right">1.1696853755E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">161</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">8.5382905751E-002</td>
    <td align="right">7.1602366757E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.6220655855E-002</td>
    <td align="right">7.1865979934E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">162</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">7.1510316228E-002</td>
    <td align="right">8.1698859272E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1106224768</td>
    <td align="right">0.3410488115</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">163</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">6.5547879481E-002</td>
    <td align="right">6.8331503876E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.3917847381E-002</td>
    <td align="right">0.1099844690</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">164</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">0.1109859654</td>
    <td align="right">9.5187101153E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1115943146</td>
    <td align="right">0.3688488980</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">165</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">0.1127088097</td>
    <td align="right">0.1161375961</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1716756150</td>
    <td align="right">0.4408927874</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">166</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.9264986240E-002</td>
    <td align="right">2.5304335931E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.7090950419E-003</td>
    <td align="right">5.1481967371E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">167</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">8.6338114545E-002</td>
    <td align="right">6.9144274876E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3313604267</td>
    <td align="right">13.0245076247</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">168</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">7.4468232336E-002</td>
    <td align="right">8.0637679988E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.6495736344E-002</td>
    <td align="right">0.1300662482</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">169</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">4.5631541661E-002</td>
    <td align="right">2.5699255125E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.1853197406E-003</td>
    <td align="right">1.0730906917E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">170</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">6.8588391722E-002</td>
    <td align="right">8.0903211737E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1030803022</td>
    <td align="right">0.1644518422</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">171</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">5.4183188040E-002</td>
    <td align="right">7.0554182459E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.8602453566</td>
    <td align="right">7.4302971386</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">172</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.0132714293E-002</td>
    <td align="right">0.1007681614</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1574237763</td>
    <td align="right">1.0577245243</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">173</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">1.4580825881E-002</td>
    <td align="right">3.6840969414E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.8766672825E-002</td>
    <td align="right">0.2886815854</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">174</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.5342724557E-002</td>
    <td align="right">9.1201162351E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.3841300980E-002</td>
    <td align="right">0.1199124415</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">175</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.7437569446E-002</td>
    <td align="right">0.1081063169</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.7477938644E-002</td>
    <td align="right">0.3731476026</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">176</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.3560573130E-002</td>
    <td align="right">0.1106152327</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2538594031</td>
    <td align="right">1.7635712127</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">177</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.8519746559E-002</td>
    <td align="right">0.1021763513</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1045024634</td>
    <td align="right">0.6329762035</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">178</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.1164552918E-002</td>
    <td align="right">7.4265801043E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.3650946865E-002</td>
    <td align="right">0.4627648729</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">179</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.1124805914E-002</td>
    <td align="right">3.3909171515E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1065836474</td>
    <td align="right">0.2274814349</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">180</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.7090686308E-002</td>
    <td align="right">0.1013267584</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1215774130</td>
    <td align="right">0.4188540306</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">181</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">1.7743053259E-002</td>
    <td align="right">7.0051327154E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3294138792</td>
    <td align="right">2.5741241793</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">182</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">1.9419061419E-002</td>
    <td align="right">2.6801327801E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.8799648827E-002</td>
    <td align="right">0.1368040374</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">183</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.3610482314E-002</td>
    <td align="right">0.1030915612</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1079323934</td>
    <td align="right">0.2869089555</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">184</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.8475934967E-002</td>
    <td align="right">8.7313900760E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.2089782714E-002</td>
    <td align="right">0.3143908270</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">185</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.1221468094E-002</td>
    <td align="right">8.5293169913E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1487569425</td>
    <td align="right">12.3181147401</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">186</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.3999150297E-002</td>
    <td align="right">8.4939886424E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1534878372</td>
    <td align="right">0.9048207415</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">187</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">1.9224241644E-002</td>
    <td align="right">3.7820635109E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.2912044990E-002</td>
    <td align="right">0.1327056650</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">188</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.9005771439E-002</td>
    <td align="right">3.6227296018E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1459449244</td>
    <td align="right">0.5324513240</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">189</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">4.8467829678E-002</td>
    <td align="right">0.1157095336</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1574282293</td>
    <td align="right">0.4913093707</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">190</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">5.8684674516E-002</td>
    <td align="right">7.1911459867E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.9544471314</td>
    <td align="right">6.4220064691</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">191</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">9.7950701959E-002</td>
    <td align="right">8.3080710718E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.6265645303E-002</td>
    <td align="right">4.6344506636E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">192</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">9.3563211301E-002</td>
    <td align="right">8.9094890740E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.7473971733E-002</td>
    <td align="right">7.4891707453E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">193</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.7312716627E-002</td>
    <td align="right">2.6017886334E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.7400013030E-003</td>
    <td align="right">1.3918725426E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">194</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">5.2881878829E-002</td>
    <td align="right">3.0705183101E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1638892419</td>
    <td align="right">0.9068855561</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">195</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">4.1117260303E-002</td>
    <td align="right">4.0136920502E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.8374496936</td>
    <td align="right">4.4131081409</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">196</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.4125215218E-002</td>
    <td align="right">1.8765950316E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.2293117020E-002</td>
    <td align="right">1.3483704468E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">197</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">5.3424846682E-002</td>
    <td align="right">2.9869912086E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3447627418E-002</td>
    <td align="right">7.3216918408E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">198</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">4.2108314277E-002</td>
    <td align="right">4.2871336256E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.0697990968E-002</td>
    <td align="right">0.1115334609</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">199</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">6.5134693638E-002</td>
    <td align="right">7.6345452893E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3150453021</td>
    <td align="right">0.9212419195</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">200</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">9.8986329100E-002</td>
    <td align="right">8.3127149038E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.7127498633E-002</td>
    <td align="right">4.8501156305E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">201</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">9.4333434401E-002</td>
    <td align="right">8.9032520569E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.9441078994E-002</td>
    <td align="right">8.1551860083E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">202</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.3295951052E-002</td>
    <td align="right">2.4552887507E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.9785170062E-003</td>
    <td align="right">1.7588156885E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">203</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">5.3419500920E-002</td>
    <td align="right">3.1023877069E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1372767393</td>
    <td align="right">0.3408865109</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">204</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">4.1457393432E-002</td>
    <td align="right">4.0078075326E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3512926232</td>
    <td align="right">0.8932677026</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">205</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.4578789118E-002</td>
    <td align="right">1.8905980030E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1559964481E-002</td>
    <td align="right">1.3073137185E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">206</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">4.6645109434E-002</td>
    <td align="right">3.6603739794E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.0019206210E-002</td>
    <td align="right">5.9664267576E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">207</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.5362374591E-002</td>
    <td align="right">4.5557851502E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.4918804918E-002</td>
    <td align="right">6.3738698312E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">208</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.2786844379E-002</td>
    <td align="right">3.9045351246E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1100968273</td>
    <td align="right">0.2958876455</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">209</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">5.6589898363E-002</td>
    <td align="right">7.0596706431E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1216254223</td>
    <td align="right">0.6689337834</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">210</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">5.7568554610E-002</td>
    <td align="right">9.1858365838E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1299358408</td>
    <td align="right">0.7503265629</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">211</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">1.2115475077E-002</td>
    <td align="right">3.1357133583E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.3692560408E-002</td>
    <td align="right">0.2411103644</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">212</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.7873376412E-002</td>
    <td align="right">2.7004983909E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2628314801</td>
    <td align="right">1.2490780227</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">213</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.9223193212E-002</td>
    <td align="right">6.0664285211E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2606067312</td>
    <td align="right">0.8405887432</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">214</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.8120266846E-002</td>
    <td align="right">2.1515579917E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4883685092E-002</td>
    <td align="right">1.3251951697E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">215</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">7.5910925655E-002</td>
    <td align="right">4.9446859270E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3482410942E-002</td>
    <td align="right">3.1628711070E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">216</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">6.3156260543E-002</td>
    <td align="right">6.5668157010E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.2065410094E-002</td>
    <td align="right">9.9540072002E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">217</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.1126815689E-002</td>
    <td align="right">4.8504132693E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.0646177390E-002</td>
    <td align="right">0.1143872515</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">218</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">6.7077648849E-002</td>
    <td align="right">7.7745016740E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.3811545760E-002</td>
    <td align="right">0.2883267862</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">219</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">6.7968897741E-002</td>
    <td align="right">0.1009714093</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.4765834455E-002</td>
    <td align="right">0.2376639232</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">220</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">9.2464795574E-003</td>
    <td align="right">1.6607240019E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1689389813E-002</td>
    <td align="right">3.9479115083E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">221</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">4.7464162327E-002</td>
    <td align="right">3.3285266816E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5171534045</td>
    <td align="right">2.2250720992</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">222</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">4.8333690106E-002</td>
    <td align="right">6.5296885595E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2999610318</td>
    <td align="right">1.0020064262</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">223</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.9118604523E-002</td>
    <td align="right">2.1630924463E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.2759807725E-002</td>
    <td align="right">1.1976808029E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">224</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">7.7336940856E-002</td>
    <td align="right">4.9633452164E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.6158256307E-002</td>
    <td align="right">3.6004687492E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">225</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">6.4064784315E-002</td>
    <td align="right">6.6245677221E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.4414227946E-002</td>
    <td align="right">0.1000669518</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">226</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.3960204218E-002</td>
    <td align="right">0.1085979761</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0040127422</td>
    <td align="right">11.0142609281</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">227</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">1.2171760003E-002</td>
    <td align="right">2.1047037327E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1198754779</td>
    <td align="right">0.5433333223</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">228</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">1.2809649629E-002</td>
    <td align="right">2.6385126072E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.8984461002E-002</td>
    <td align="right">9.3658693224E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">229</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.0533228517E-002</td>
    <td align="right">9.2092541446E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.5092466589E-002</td>
    <td align="right">0.3669154494</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">230</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">1.4677073927E-002</td>
    <td align="right">5.8923050633E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1057351416</td>
    <td align="right">0.4653354124</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">231</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">1.1368609289E-002</td>
    <td align="right">3.8733628904E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.9579029061E-002</td>
    <td align="right">0.3429330168</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">232</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">1.3206446501E-002</td>
    <td align="right">2.1167596284E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.1539986139E-002</td>
    <td align="right">6.3168500921E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">233</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.2050736122E-002</td>
    <td align="right">3.2736222321E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1569820444</td>
    <td align="right">0.5217668227</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">234</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.2953696961E-002</td>
    <td align="right">6.2242218930E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.2079955267E-002</td>
    <td align="right">0.1749720535</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">235</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">1.9511092043E-002</td>
    <td align="right">7.3201527283E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3716919796</td>
    <td align="right">1.2123495340</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">236</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.1281263734E-002</td>
    <td align="right">3.3651492377E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.5726154210E-002</td>
    <td align="right">0.1671010956</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">237</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.3436126841E-002</td>
    <td align="right">4.9955335033E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.0199079366E-002</td>
    <td align="right">0.1648860247</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">238</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.4327626762E-002</td>
    <td align="right">7.8878926210E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.0685910732E-002</td>
    <td align="right">0.2571385802</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">239</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">9.1550285696E-003</td>
    <td align="right">1.4521769322E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1262201736</td>
    <td align="right">0.4929404979</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">240</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">9.7437974656E-003</td>
    <td align="right">1.9188830942E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1558306022</td>
    <td align="right">0.6601470436</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">241</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.3776782034E-002</td>
    <td align="right">2.6713097151E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.8407342757E-002</td>
    <td align="right">7.7772165334E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">242</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">4.3670989589E-002</td>
    <td align="right">3.5997195918E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2120743590</td>
    <td align="right">1.5176545185</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">243</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">4.5664581536E-002</td>
    <td align="right">7.4809030681E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.2812858432E-002</td>
    <td align="right">0.2140954315</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">244</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">3.4152932031E-002</td>
    <td align="right">0.1259995695</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.7072663138</td>
    <td align="right">4.3827498116</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">245</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">2.2782449210E-002</td>
    <td align="right">0.1040422271</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.3271980273E-002</td>
    <td align="right">0.2749827684</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">246</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">2.0649221343E-002</td>
    <td align="right">9.0997766052E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.5988963536E-002</td>
    <td align="right">0.1613838709</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">247</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">3.9022448961E-002</td>
    <td align="right">0.1133114738</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.6164367253E-002</td>
    <td align="right">0.4474380364</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">248</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">3.0516373000E-002</td>
    <td align="right">0.1231748571</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1601334387</td>
    <td align="right">1.1122124868</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">249</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">2.1941199100E-002</td>
    <td align="right">9.0235540551E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.5698097964E-002</td>
    <td align="right">0.7222406345</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">250</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">1.3954126993E-002</td>
    <td align="right">6.0999998777E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1307663922</td>
    <td align="right">1.0335010708</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">251</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">1.1772544854E-002</td>
    <td align="right">2.3482860500E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1209535448</td>
    <td align="right">0.4461879919</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">252</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">2.5810386946E-002</td>
    <td align="right">9.7911271177E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.2275248349E-002</td>
    <td align="right">0.1838185714</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">253</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">2.6192453260E-002</td>
    <td align="right">0.1028449129</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3744974202</td>
    <td align="right">3.3419835292</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">254</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">1.5685221305E-002</td>
    <td align="right">5.1205786560E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.2138588912E-002</td>
    <td align="right">0.2013533801</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">255</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">2.3433476378E-002</td>
    <td align="right">9.3808192520E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.1455111745E-002</td>
    <td align="right">9.8815478393E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">256</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">3.6879582526E-002</td>
    <td align="right">0.1036363636</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.0608630765E-002</td>
    <td align="right">0.3404890444</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">257</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">2.1342437183E-002</td>
    <td align="right">9.8966436449E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1918924738</td>
    <td align="right">1.3354780341</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">258</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">1.8282196973E-002</td>
    <td align="right">7.9968154434E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1049612040</td>
    <td align="right">0.8030689645</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">259</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">9.7862975267E-003</td>
    <td align="right">3.1414002956E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.4507075046E-002</td>
    <td align="right">0.3244484100</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">260</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">1.8069438261E-002</td>
    <td align="right">2.4944675258E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1192060157</td>
    <td align="right">0.3015030837</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">261</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">2.5483892757E-002</td>
    <td align="right">6.4250510370E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.2744152887E-002</td>
    <td align="right">0.2376533105</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">262</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.5465137776E-002</td>
    <td align="right">0.3320047006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1255080957</td>
    <td align="right">0.9778204250</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">263</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.6179735277E-002</td>
    <td align="right">0.3801579473</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.9150691400E-002</td>
    <td align="right">0.2311580084</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">264</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.6187422362E-002</td>
    <td align="right">0.3805224365</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.7822336443E-002</td>
    <td align="right">0.2348684735</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">265</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.6094982239E-002</td>
    <td align="right">0.2642893839</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1815341520</td>
    <td align="right">1.0842748841</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">266</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.6164424600E-002</td>
    <td align="right">0.3352842872</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1343892487</td>
    <td align="right">1.1059764018</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">267</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.5430653558E-002</td>
    <td align="right">0.3317730844</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1247099938</td>
    <td align="right">0.9973147577</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">268</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.5044160095E-002</td>
    <td align="right">0.3242745497</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.4325957506E-002</td>
    <td align="right">0.5605825367</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">269</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.5078836408E-002</td>
    <td align="right">0.3784465906</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.5690736733E-002</td>
    <td align="right">0.3448879773</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">270</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.5098526998E-002</td>
    <td align="right">0.3769507050</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.5798532699E-002</td>
    <td align="right">0.3475083006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">271</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1.7910631386E-002</td>
    <td align="right">2.7031246523E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1372217593</td>
    <td align="right">0.7828483307</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">272</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">4.6785771675E-002</td>
    <td align="right">5.8422855016E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.3372222883E-002</td>
    <td align="right">0.3849356617</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">273</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">5.0419519165E-002</td>
    <td align="right">8.1123181450E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1143934068</td>
    <td align="right">0.3969059329</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">274</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1.8384608956E-002</td>
    <td align="right">6.5850552910E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3157734600E-002</td>
    <td align="right">0.1220777540</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">275</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.3965342235E-002</td>
    <td align="right">2.5452026066E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1775996731</td>
    <td align="right">0.5791386841</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">276</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.8374273843E-002</td>
    <td align="right">5.9553131403E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1280390672</td>
    <td align="right">0.3224992878</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">277</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">4.3855489601E-002</td>
    <td align="right">2.8596606353E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3362162212E-002</td>
    <td align="right">1.6002461639E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">278</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">6.9947818972E-002</td>
    <td align="right">5.8341058423E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.3703097672E-002</td>
    <td align="right">0.2473622858</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">279</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7.3846499935E-002</td>
    <td align="right">8.7994293089E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6287708165</td>
    <td align="right">4.4969443201</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">280</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.6151024969E-002</td>
    <td align="right">3.7683762421E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.6002646659E-002</td>
    <td align="right">0.1327433955</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">281</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">5.6985251399E-002</td>
    <td align="right">6.5988236463E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.8978149934E-002</td>
    <td align="right">0.2703337161</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">282</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">6.0531006587E-002</td>
    <td align="right">8.6151835281E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1152901548</td>
    <td align="right">0.4705196003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">283</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1.3876505956E-002</td>
    <td align="right">4.2401513094E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.6599290432E-002</td>
    <td align="right">7.9130962495E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">284</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.2884806637E-002</td>
    <td align="right">2.9319868610E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6146493928</td>
    <td align="right">2.2395074406</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">285</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.7124479510E-002</td>
    <td align="right">7.3605055265E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1746019604</td>
    <td align="right">0.4695947750</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">286</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">4.4873278675E-002</td>
    <td align="right">2.8913880510E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1147026080E-002</td>
    <td align="right">1.3739389262E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">287</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">8.1727784734E-002</td>
    <td align="right">6.7559814841E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1011720292</td>
    <td align="right">0.3914899703</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">288</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">8.5475117563E-002</td>
    <td align="right">8.4642084146E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1837948249</td>
    <td align="right">0.6845718288</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">289</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">4.0554621065E-002</td>
    <td align="right">0.1545511109</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2251502498</td>
    <td align="right">1.1481595237</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">290</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.9846405002E-002</td>
    <td align="right">0.1185274485</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1152698414</td>
    <td align="right">0.4472538840</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">291</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.5122839077E-002</td>
    <td align="right">9.8941276911E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.3546224934E-002</td>
    <td align="right">0.2713162141</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">292</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.7564626196E-002</td>
    <td align="right">0.1099299954</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1685981512</td>
    <td align="right">0.9898538366</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">293</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">4.0111518023E-002</td>
    <td align="right">0.1446543640</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2359311412</td>
    <td align="right">1.0887489298</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">294</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.3462482026E-002</td>
    <td align="right">0.1164036243</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1964273839</td>
    <td align="right">1.0659664643</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">295</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1.6098559762E-002</td>
    <td align="right">7.2530449100E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3539223624</td>
    <td align="right">2.8358848505</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">296</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1.8292382137E-002</td>
    <td align="right">8.4807686252E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1015795884</td>
    <td align="right">0.4004232409</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">297</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1.8112456537E-002</td>
    <td align="right">8.0305290443E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.9918467934E-002</td>
    <td align="right">0.1208145935</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">298</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.8272369832E-002</td>
    <td align="right">0.1393185120</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2638950227</td>
    <td align="right">1.7729741852</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">299</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.3659970783E-002</td>
    <td align="right">0.1043798465</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1588527147</td>
    <td align="right">0.6801853936</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">300</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1.9571378173E-002</td>
    <td align="right">8.8399958475E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.6525426838E-002</td>
    <td align="right">0.2334584975</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">301</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.7561333289E-002</td>
    <td align="right">0.1107204263</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1437071917</td>
    <td align="right">0.7104960336</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">302</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.4510181611E-002</td>
    <td align="right">0.1257863936</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2665697242</td>
    <td align="right">1.3273385895</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">303</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.7198236984E-002</td>
    <td align="right">0.1059544443</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1261534511</td>
    <td align="right">0.7607078479</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">304</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1.6296867164E-002</td>
    <td align="right">7.2049897813E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4194380564</td>
    <td align="right">3.5491038658</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">305</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1.7429098174E-002</td>
    <td align="right">6.9249675438E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.0055285722E-002</td>
    <td align="right">0.1509507098</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">306</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.1018896933E-002</td>
    <td align="right">8.5367774855E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.2767830330E-002</td>
    <td align="right">0.1254522790</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">307</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7.8009047370E-002</td>
    <td align="right">7.0333225357E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4376361555</td>
    <td align="right">1.5394269527</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">308</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">6.3775839571E-002</td>
    <td align="right">7.7146973332E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.3753054535E-002</td>
    <td align="right">5.1950159210E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">309</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">5.9832840222E-002</td>
    <td align="right">7.6676567184E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.0980754952E-002</td>
    <td align="right">8.2094183115E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">310</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.4616490149E-002</td>
    <td align="right">2.3360633065E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.4091268427E-003</td>
    <td align="right">4.2638763108E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">311</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">4.4235887071E-002</td>
    <td align="right">2.2280883058E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.3859989465E-002</td>
    <td align="right">0.2955947419</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">312</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.6439530716E-002</td>
    <td align="right">2.9357268901E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2600118130</td>
    <td align="right">1.4215519494</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">313</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.1624199959E-002</td>
    <td align="right">1.8624731978E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5706009977E-002</td>
    <td align="right">2.9630225308E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">314</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1.1219762259E-002</td>
    <td align="right">2.4122125466E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.1497215730E-002</td>
    <td align="right">3.5679608216E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">315</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">4.2974000516E-003</td>
    <td align="right">1.0991689632E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.6458988050E-002</td>
    <td align="right">7.4603709189E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">316</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">7.8156152381E-002</td>
    <td align="right">7.0346576158E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3244195342</td>
    <td align="right">0.8547161040</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">317</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">6.0023889281E-002</td>
    <td align="right">7.6180906176E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.5516290621E-002</td>
    <td align="right">6.7346739571E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">318</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">5.6120172750E-002</td>
    <td align="right">7.4999462896E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.2684928016E-002</td>
    <td align="right">9.3350161037E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">319</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.4728139120E-002</td>
    <td align="right">2.3703429721E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.3529004806E-003</td>
    <td align="right">4.2498263757E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">320</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">4.4356573621E-002</td>
    <td align="right">2.2331980134E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1770416332</td>
    <td align="right">1.2186258700</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">321</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.6529132797E-002</td>
    <td align="right">2.9450052785E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3708601496</td>
    <td align="right">0.9984695973</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">322</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.7726056414E-002</td>
    <td align="right">1.9831035432E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.4465083742E-002</td>
    <td align="right">0.1044193597</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">323</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">7.9356860049E-003</td>
    <td align="right">2.0750216719E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.2632814106E-002</td>
    <td align="right">3.9631699028E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">324</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1.2216096257E-003</td>
    <td align="right">3.8419062423E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.6131750518E-002</td>
    <td align="right">6.3809510355E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">325</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7.3348582390E-002</td>
    <td align="right">8.2991347734E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.4047045990E-002</td>
    <td align="right">0.1619740565</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">326</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">0.1167214282</td>
    <td align="right">0.1024522548</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.1334162100E-002</td>
    <td align="right">0.1845876650</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">327</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">0.1121486206</td>
    <td align="right">0.1155824211</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1355191212</td>
    <td align="right">0.6419944753</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">328</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.9148314369E-002</td>
    <td align="right">2.4088501473E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.6111635790E-003</td>
    <td align="right">3.7134915368E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">329</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7.3815272906E-002</td>
    <td align="right">5.2913761239E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0831780496</td>
    <td align="right">9.3855420398</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">330</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">5.8744578535E-002</td>
    <td align="right">6.4292609488E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6174986151</td>
    <td align="right">3.2636861086</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">331</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.9026110373E-002</td>
    <td align="right">2.2576784273E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.8411540320E-003</td>
    <td align="right">1.3375859396E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">332</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">4.4826998658E-002</td>
    <td align="right">6.2440204829E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.3019160195E-002</td>
    <td align="right">5.9025612105E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">333</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.3582325291E-002</td>
    <td align="right">5.1960249215E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.8639744783E-002</td>
    <td align="right">0.1867774020</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">334</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">8.0515475123E-002</td>
    <td align="right">8.6575204147E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.5813439154E-002</td>
    <td align="right">0.1253839376</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">335</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">0.1164150041</td>
    <td align="right">0.1060025185</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.5074033446E-002</td>
    <td align="right">8.9206661742E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">336</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">0.1056117109</td>
    <td align="right">0.1164058070</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1803038544</td>
    <td align="right">1.0233725499</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">337</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.9618652217E-002</td>
    <td align="right">2.4427272952E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.5102546368E-003</td>
    <td align="right">3.6809705871E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">338</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">7.4146741007E-002</td>
    <td align="right">5.2980377095E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6200152235</td>
    <td align="right">3.1803146710</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">339</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">5.8945385186E-002</td>
    <td align="right">6.4072894739E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4728086903</td>
    <td align="right">2.5843028004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">340</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.7610440263E-002</td>
    <td align="right">2.3005332564E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4811772741E-002</td>
    <td align="right">3.8010574559E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">341</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.7738909347E-002</td>
    <td align="right">6.2825569592E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.6114887747E-002</td>
    <td align="right">5.6328237748E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">342</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.6932130050E-002</td>
    <td align="right">4.5787789983E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.4534993274E-002</td>
    <td align="right">0.2120270520</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">343</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8.9222818898E-002</td>
    <td align="right">9.0473312776E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3728782868</td>
    <td align="right">0.9712895387</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">344</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8.9006933209E-002</td>
    <td align="right">9.7763294146E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.0256097799E-002</td>
    <td align="right">6.3424277971E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">345</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8.3143338324E-002</td>
    <td align="right">0.1005381022</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.4031904946E-002</td>
    <td align="right">0.1059605742</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">346</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.7241705004E-002</td>
    <td align="right">2.3996564804E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.9477986774E-003</td>
    <td align="right">4.0992115746E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">347</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">5.3898828018E-002</td>
    <td align="right">3.2884999058E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4018863096</td>
    <td align="right">2.8609144993</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">348</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">4.1964757328E-002</td>
    <td align="right">4.1423190306E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3980083522</td>
    <td align="right">2.4121514928</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">349</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.3774284074E-002</td>
    <td align="right">1.9680120510E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1427797126E-002</td>
    <td align="right">1.4908905321E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">350</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1.9807283753E-002</td>
    <td align="right">3.8030870714E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.4455370012E-002</td>
    <td align="right">3.8790105660E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">351</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1.1549204794E-002</td>
    <td align="right">2.4036616766E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.1324160183E-002</td>
    <td align="right">0.1082602528</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">352</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">9.4333278805E-002</td>
    <td align="right">8.9443533998E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4325805130</td>
    <td align="right">1.5790235447</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">353</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">7.8640528162E-002</td>
    <td align="right">9.7819936223E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.6295471641E-002</td>
    <td align="right">8.4715388112E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">354</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">7.2747202729E-002</td>
    <td align="right">9.7117423757E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.4256835196E-002</td>
    <td align="right">0.1403762736</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">355</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.7627730094E-002</td>
    <td align="right">2.4949857196E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.8674626893E-003</td>
    <td align="right">4.0990036009E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">356</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">5.4101315329E-002</td>
    <td align="right">3.2939494827E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3010948613</td>
    <td align="right">1.5232809015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">357</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">4.1878486226E-002</td>
    <td align="right">4.1117087384E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3180219349</td>
    <td align="right">0.7042010705</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">358</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.4331805945E-002</td>
    <td align="right">2.3742378311E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.3728613934E-002</td>
    <td align="right">0.3112494783</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">359</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1.0613690126E-002</td>
    <td align="right">3.0160830296E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.8146133685E-002</td>
    <td align="right">6.0271743311E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">360</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.2073068361E-003</td>
    <td align="right">1.0576978481E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.3634963571E-002</td>
    <td align="right">9.1756633384E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">361</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">4.0117558613E-002</td>
    <td align="right">0.1636319070</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2002554187</td>
    <td align="right">0.7809666174</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">362</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.9428274410E-002</td>
    <td align="right">0.1716749092</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1432634201</td>
    <td align="right">0.5667620404</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">363</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.6706099897E-002</td>
    <td align="right">0.1366901447</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.1856945472E-002</td>
    <td align="right">0.3007316451</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">364</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.7500247907E-002</td>
    <td align="right">0.1174690846</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3353103600</td>
    <td align="right">2.6800814913</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">365</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.9972889404E-002</td>
    <td align="right">0.1738514376</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1935002863</td>
    <td align="right">0.9468103152</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">366</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.9300878833E-002</td>
    <td align="right">0.1497360202</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1354662736</td>
    <td align="right">0.5625442666</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">367</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.1792692658E-002</td>
    <td align="right">0.1080622363</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2212072068</td>
    <td align="right">1.6028076768</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">368</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.0092529691E-002</td>
    <td align="right">0.1293045411</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1214138774</td>
    <td align="right">0.6056132656</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">369</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.5440985932E-002</td>
    <td align="right">0.1015302899</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.5315182385E-002</td>
    <td align="right">0.3426842811</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">370</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">4.0445658307E-002</td>
    <td align="right">0.1569637375</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3053559049</td>
    <td align="right">1.8364989594</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">371</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.4901533857E-002</td>
    <td align="right">0.1425480484</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2624856047</td>
    <td align="right">1.5902746495</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">372</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.8026992999E-002</td>
    <td align="right">0.1102633714</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1361721759</td>
    <td align="right">0.8238191352</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">373</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.7500480561E-002</td>
    <td align="right">0.1103697432</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2121103580</td>
    <td align="right">1.3425672356</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">374</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">4.3292557595E-002</td>
    <td align="right">0.1677639070</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3377694884</td>
    <td align="right">1.1795162187</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">375</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">4.0222382636E-002</td>
    <td align="right">0.1420010991</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1115337571</td>
    <td align="right">0.6091454097</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">376</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.4451653811E-002</td>
    <td align="right">9.1237671207E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5044312289</td>
    <td align="right">3.3038477558</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">377</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.8152938770E-002</td>
    <td align="right">0.1195877004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1308036476</td>
    <td align="right">0.6080082279</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">378</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.6275571038E-002</td>
    <td align="right">9.7648357458E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.7736413594E-002</td>
    <td align="right">0.2898039348</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">379</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.9400937963E-002</td>
    <td align="right">0.1465180281</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1588061078</td>
    <td align="right">0.7175403655</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">380</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.9896370653E-002</td>
    <td align="right">0.1347028057</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1033211608</td>
    <td align="right">0.4960409022</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">381</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.5987614098E-002</td>
    <td align="right">0.1072291825</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.6292629770E-002</td>
    <td align="right">0.2269210425</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">382</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.7756211087E-002</td>
    <td align="right">0.1165036088</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1452177275</td>
    <td align="right">1.0429740832</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">383</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">4.0988248348E-002</td>
    <td align="right">0.1717796903</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2705577171</td>
    <td align="right">1.2696086909</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">384</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">4.0249735632E-002</td>
    <td align="right">0.1429855040</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.7680614043E-002</td>
    <td align="right">0.5670926939</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">385</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.5819393218E-002</td>
    <td align="right">9.7028382975E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.2798055803</td>
    <td align="right">7.7667939273</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">386</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.0829949833E-002</td>
    <td align="right">0.1253242527</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1451752181</td>
    <td align="right">0.7795030908</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">387</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.8590542451E-002</td>
    <td align="right">0.1025576177</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.7671012120E-002</td>
    <td align="right">0.3543871081</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">388</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.9810210908E-002</td>
    <td align="right">0.1172575706</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1400927461</td>
    <td align="right">0.7281568392</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">389</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.1979295021E-002</td>
    <td align="right">0.1107729812</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1191995438</td>
    <td align="right">0.4793619865</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">390</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.8041542617E-002</td>
    <td align="right">0.1047589984</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.7670849482E-002</td>
    <td align="right">0.1472911995</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">391</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.7906441579E-002</td>
    <td align="right">0.1115112833</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.8027787536E-002</td>
    <td align="right">0.5915557839</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">392</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.6315157884E-002</td>
    <td align="right">0.1402131625</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2440339352</td>
    <td align="right">1.6194331537</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">393</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.0224883011E-002</td>
    <td align="right">0.1058198297</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1118289885</td>
    <td align="right">0.6379906805</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">394</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.6470740018E-002</td>
    <td align="right">9.3070309345E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3081366872</td>
    <td align="right">2.6841696767</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">395</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.9027017808E-002</td>
    <td align="right">0.1055239591</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1402349170</td>
    <td align="right">0.7617646544</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">396</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.4410833794E-002</td>
    <td align="right">0.1071187570</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1071201674</td>
    <td align="right">0.3973609621</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">397</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">4.9973344665E-002</td>
    <td align="right">5.9600942862E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.3095653602E-002</td>
    <td align="right">0.1331022432</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">398</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">9.3447123913E-002</td>
    <td align="right">8.9747688480E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.0942659432E-002</td>
    <td align="right">0.2592896526</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">399</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">9.5515340236E-002</td>
    <td align="right">0.1158218392</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.3984453533E-002</td>
    <td align="right">0.1742148300</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">400</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.4473960643E-002</td>
    <td align="right">2.7542362795E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.1919248453E-003</td>
    <td align="right">1.7457967306E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">401</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">6.9778427005E-002</td>
    <td align="right">5.6424538855E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3842702773</td>
    <td align="right">0.9390020494</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">402</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7.2098721654E-002</td>
    <td align="right">8.2064304793E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2687999654</td>
    <td align="right">0.9111487349</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">403</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">4.4712406327E-002</td>
    <td align="right">2.5538245861E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.3872127755E-003</td>
    <td align="right">1.1696853755E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">404</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8.5382905751E-002</td>
    <td align="right">7.1602366757E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.6220655855E-002</td>
    <td align="right">7.1865979934E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">405</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7.1510316228E-002</td>
    <td align="right">8.1698859272E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1106224768</td>
    <td align="right">0.3410488115</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">406</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">6.5547879481E-002</td>
    <td align="right">6.8331503876E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.3917847381E-002</td>
    <td align="right">0.1099844690</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">407</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">0.1109859654</td>
    <td align="right">9.5187101153E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1115943146</td>
    <td align="right">0.3688488980</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">408</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">0.1127088097</td>
    <td align="right">0.1161375961</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1716756150</td>
    <td align="right">0.4408927874</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">409</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.9264986240E-002</td>
    <td align="right">2.5304335931E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.7090950419E-003</td>
    <td align="right">5.1481967371E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">410</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">8.6338114545E-002</td>
    <td align="right">6.9144274876E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3313604267</td>
    <td align="right">13.0245076247</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">411</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">7.4468232336E-002</td>
    <td align="right">8.0637679988E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.6495736344E-002</td>
    <td align="right">0.1300662482</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">412</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">4.5631541661E-002</td>
    <td align="right">2.5699255125E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.1853197406E-003</td>
    <td align="right">1.0730906917E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">413</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">6.8588391722E-002</td>
    <td align="right">8.0903211737E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1030803022</td>
    <td align="right">0.1644518422</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">414</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">5.4183188040E-002</td>
    <td align="right">7.0554182459E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.8602453566</td>
    <td align="right">7.4302971386</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">415</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.0132714293E-002</td>
    <td align="right">0.1007681614</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1574237763</td>
    <td align="right">1.0577245243</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">416</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1.4580825881E-002</td>
    <td align="right">3.6840969414E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.8766672825E-002</td>
    <td align="right">0.2886815854</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">417</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.5342724557E-002</td>
    <td align="right">9.1201162351E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.3841300980E-002</td>
    <td align="right">0.1199124415</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">418</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.7437569446E-002</td>
    <td align="right">0.1081063169</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.7477938644E-002</td>
    <td align="right">0.3731476026</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">419</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.3560573130E-002</td>
    <td align="right">0.1106152327</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2538594031</td>
    <td align="right">1.7635712127</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">420</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.8519746559E-002</td>
    <td align="right">0.1021763513</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1045024634</td>
    <td align="right">0.6329762035</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">421</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.1164552918E-002</td>
    <td align="right">7.4265801043E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.3650946865E-002</td>
    <td align="right">0.4627648729</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">422</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.1124805914E-002</td>
    <td align="right">3.3909171515E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1065836474</td>
    <td align="right">0.2274814349</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">423</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.7090686308E-002</td>
    <td align="right">0.1013267584</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1215774130</td>
    <td align="right">0.4188540306</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">424</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1.7743053259E-002</td>
    <td align="right">7.0051327154E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3294138792</td>
    <td align="right">2.5741241793</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">425</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1.9419061419E-002</td>
    <td align="right">2.6801327801E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.8799648827E-002</td>
    <td align="right">0.1368040374</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">426</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.3610482314E-002</td>
    <td align="right">0.1030915612</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1079323934</td>
    <td align="right">0.2869089555</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">427</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS WB=&gt;MCDB</td>
