
OS:Version,
  {6cb1ba77-c05a-48ff-87df-7f41a0780f9d}, !- Handle
  3.6.0;                                  !- Version Identifier

OS:Schedule:Constant,
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Handle
  Always On Discrete,                     !- Name
  {802d38de-a6ef-4180-b01f-0c0acf082f27}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {802d38de-a6ef-4180-b01f-0c0acf082f27}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site,
  {e4e0cf83-aa67-462b-ac86-dd69d24de0d1}, !- Handle
  Kodiak Airport,                         !- Name
  57.75,                                  !- Latitude {deg}
  -152.5,                                 !- Longitude {deg}
  -9,                                     !- Time Zone {hr}
  5,                                      !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {fe5b5f3c-f637-4fd1-a2b3-f4d09456dccb}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  No,                                     !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6,                                      !- Minimum Number of Warmup Days
  Yes,                                    !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Connection,
  {d367abd9-ef96-4df2-a4a5-60b4b9f5779f}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b76c9257-2ba1-41ca-b928-7e4cece1fb38}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e98f27d-1e5c-47bf-b1dd-320cc71dc280}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d957a31-f699-4eae-93e7-35cb0402bdc3}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99cfc414-45c1-4be7-8757-3ae36bc2af42}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Output:Meter,
  {abc5d571-df7f-47b1-bf8b-892a6dadede3}, !- Handle
  NaturalGas:Facility,                    !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Connection,
  {3cc89c32-b209-45a8-aee8-40997f52820c}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:ConvergenceLimits,
  {257bad81-3887-44d2-9561-57968d0ebe2d}, !- Handle
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

OS:HeatBalanceAlgorithm,
  {30aa4e32-ecc1-41fa-8e20-75c7b3a9c558}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:Timestep,
  {eb583d9a-28e0-49c6-8519-cae0088b5073}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:Sizing:Parameters,
  {11b5cbd0-c450-4b2c-aa14-62edeaca5d67}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15,                                   !- Cooling Sizing Factor
  6;                                      !- Timesteps in Averaging Window

OS:Output:Meter,
  {15699204-c979-4451-b40c-3b532d8c0da9}, !- Handle
  ElectricityNet:Facility,                !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {d446ed18-52cc-487c-bf58-c78a8edaa642}, !- Handle
  Electricity:Facility,                   !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:RunPeriod,
  {94267dee-950c-4c53-aa76-7a4b668d0573}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {c909b14d-25f4-4587-81ac-13c1e4bb0508}, !- Handle
  ,                                       !- Calendar Year
  Sunday,                                 !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:ShadowCalculation,
  {208066fd-3337-431a-92af-1b641ddb4c8e}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  30,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:Facility,
  {8b48fb85-9058-4291-a948-6088f0592bb3}; !- Handle

OS:SpaceType,
  {629a271e-7460-4c51-87d3-d2d3125cfac1}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2019, !- Name
  ,                                       !- Default Construction Set Name
  {2f418ca7-9b0a-4712-9e1b-7c56585b9f42}, !- Default Schedule Set Name
  {0cefd984-1c20-47cb-95ca-8f2efca76c07}, !- Group Rendering Name
  {6ad6f800-3ded-4529-962f-be188c2fe276}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Sm Office;              !- Standards Space Type

OS:SpaceType,
  {a8affc2d-d2e8-44c9-85f3-e6d076201869}, !- Handle
  Office Attic - 90.1-2019,               !- Name
  ,                                       !- Default Construction Set Name
  {885be9a7-3a6c-4873-8b76-c4ec73842623}, !- Default Schedule Set Name
  {e8929c7a-5a9e-4aee-bcc8-965d90646749}, !- Group Rendering Name
  {4e576dba-9e18-4c14-b497-3ace37e6b373}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Attic;                                  !- Standards Space Type

OS:Rendering:Color,
  {e8929c7a-5a9e-4aee-bcc8-965d90646749}, !- Handle
  Office Attic 1,                         !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {27d0b652-e4de-45c5-b133-cad271f74e0c}, !- Handle
  OfficeLarge INFIL_SCH_PNNL,             !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {62e77c7c-92bc-4ef1-8632-d52f5f7bd11c}, !- Default Day Schedule Name
  {79e7f6b3-259e-44af-b558-1e3323bb35de}, !- Summer Design Day Schedule Name
  {84a5272b-522a-425c-b507-602ff6cba71b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {62e77c7c-92bc-4ef1-8632-d52f5f7bd11c}, !- Handle
  OfficeLarge INFIL_SCH_PNNL Default,     !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {79e7f6b3-259e-44af-b558-1e3323bb35de}, !- Handle
  OfficeLarge INFIL_SCH_PNNL Summer Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2c9a9dd0-1092-4a3a-ac5d-a1d4009a6572}, !- Handle
  Schedule Rule 1,                        !- Name
  {27d0b652-e4de-45c5-b133-cad271f74e0c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {373a6684-6bf4-4dee-aff6-7e375f7bb788}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {373a6684-6bf4-4dee-aff6-7e375f7bb788}, !- Handle
  OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {84a5272b-522a-425c-b507-602ff6cba71b}, !- Handle
  OfficeLarge INFIL_SCH_PNNL Winter Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b5aa3549-2e40-4417-b133-eb5e7b71d894}, !- Handle
  Schedule Rule 2,                        !- Name
  {27d0b652-e4de-45c5-b133-cad271f74e0c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {03a37769-8e94-4fbd-95a2-e71de1b0d9f6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {03a37769-8e94-4fbd-95a2-e71de1b0d9f6}, !- Handle
  OfficeLarge INFIL_SCH_PNNL WntrDsn|Sat Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Rendering:Color,
  {0cefd984-1c20-47cb-95ca-8f2efca76c07}, !- Handle
  Office WholeBuilding - Sm Office 1,     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {106a020a-c4c1-4a47-927e-78f5b8656815}, !- Handle
  Office WholeBuilding - Sm Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0602778983335744,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Schedule:Ruleset,
  {6d4b02a4-9b00-41ad-9b2b-98232275e1ac}, !- Handle
  Clothing Schedule,                      !- Name
  {4b5cb6f5-3ae7-4996-8233-4c9c730ed80e}, !- Schedule Type Limits Name
  {9c78e19b-5ec3-46c6-8936-93a0a2ac5811}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9c78e19b-5ec3-46c6-8936-93a0a2ac5811}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {4b5cb6f5-3ae7-4996-8233-4c9c730ed80e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e4095fe8-b4b1-4136-98b2-923514c27eba}, !- Handle
  Schedule Rule 3,                        !- Name
  {6d4b02a4-9b00-41ad-9b2b-98232275e1ac}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {54018041-00c1-4810-ba77-330b9cc691b5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {54018041-00c1-4810-ba77-330b9cc691b5}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {4b5cb6f5-3ae7-4996-8233-4c9c730ed80e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {4b5cb6f5-3ae7-4996-8233-4c9c730ed80e}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {62657ac8-4edb-494b-8f60-c4ae80ae93ed}, !- Handle
  Air Velocity Schedule,                  !- Name
  {b8dd26ac-7979-4544-b6d6-bad9df0e939d}, !- Schedule Type Limits Name
  {b88e5d43-b7b5-4de3-adf2-1d09134f056e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b88e5d43-b7b5-4de3-adf2-1d09134f056e}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {b8dd26ac-7979-4544-b6d6-bad9df0e939d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b8dd26ac-7979-4544-b6d6-bad9df0e939d}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {b10bea0c-327f-4471-a2a8-eabd117121f6}, !- Handle
  Work Efficiency Schedule,               !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {15d74a8b-e0e7-42c0-bacb-61326ff769ac}; !- Default Day Schedule Name

OS:Schedule:Day,
  {15d74a8b-e0e7-42c0-bacb-61326ff769ac}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {be48d715-a549-4d31-ad65-5e71897ae424}, !- Handle
  Office WholeBuilding - Sm Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.82640654170197,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {1ef98389-838d-4578-a84d-c2f86dc9bcba}, !- Handle
  {be48d715-a549-4d31-ad65-5e71897ae424}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {09dbafe3-2d43-4293-9d38-eb9381bcd53b}, !- Handle
  Office WholeBuilding - Sm Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ClimateZones,
  {b6ed20fb-d597-4253-8852-4cccb51b4ce7}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  8A,                                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Schedule:Ruleset,
  {115d48c4-9577-4fac-a6c1-fd616aea0592}, !- Handle
  OfficeSmall BLDG_OCC_SCH,               !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {ec112d03-f3f2-43eb-9be0-9c81707308e7}, !- Default Day Schedule Name
  {6856163c-3e28-4b6d-96df-2a53ca621bb2}, !- Summer Design Day Schedule Name
  {6350e150-0b0a-41a5-aefc-db15d331d4fb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ec112d03-f3f2-43eb-9be0-9c81707308e7}, !- Handle
  OfficeSmall BLDG_OCC_SCH Default,       !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0.570791362568684,                      !- Value Until Time 1
  5,                                      !- Hour 2
  40,                                     !- Minute 2
  0.570602616466032,                      !- Value Until Time 2
  5,                                      !- Hour 3
  50,                                     !- Minute 3
  0.570413870363379,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.570225124260727,                      !- Value Until Time 4
  6,                                      !- Hour 5
  10,                                     !- Minute 5
  0.570036378158075,                      !- Value Until Time 5
  6,                                      !- Hour 6
  20,                                     !- Minute 6
  0.569847632055422,                      !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.56965888595277,                       !- Value Until Time 7
  6,                                      !- Hour 8
  40,                                     !- Minute 8
  0.569281393747465,                      !- Value Until Time 8
  6,                                      !- Hour 9
  50,                                     !- Minute 9
  0.568903901542161,                      !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.568526409336856,                      !- Value Until Time 10
  7,                                      !- Hour 11
  10,                                     !- Minute 11
  0.568148917131552,                      !- Value Until Time 11
  7,                                      !- Hour 12
  20,                                     !- Minute 12
  0.567771424926247,                      !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.567393932720943,                      !- Value Until Time 13
  7,                                      !- Hour 14
  40,                                     !- Minute 14
  0.567582678823595,                      !- Value Until Time 14
  7,                                      !- Hour 15
  50,                                     !- Minute 15
  0.567771424926248,                      !- Value Until Time 15
  8,                                      !- Hour 16
  0,                                      !- Minute 16
  0.5679601710289,                        !- Value Until Time 16
  8,                                      !- Hour 17
  9,                                      !- Minute 17
  0.568148917131552,                      !- Value Until Time 17
  8,                                      !- Hour 18
  19,                                     !- Minute 18
  0.568337663234205,                      !- Value Until Time 18
  8,                                      !- Hour 19
  29,                                     !- Minute 19
  0.568526409336857,                      !- Value Until Time 19
  8,                                      !- Hour 20
  30,                                     !- Minute 20
  0.568526409336857,                      !- Value Until Time 20
  11,                                     !- Hour 21
  30,                                     !- Minute 21
  0.568526409336857,                      !- Value Until Time 21
  11,                                     !- Hour 22
  39,                                     !- Minute 22
  0.568715155439509,                      !- Value Until Time 22
  11,                                     !- Hour 23
  49,                                     !- Minute 23
  0.568903901542161,                      !- Value Until Time 23
  11,                                     !- Hour 24
  59,                                     !- Minute 24
  0.569092647644813,                      !- Value Until Time 24
  12,                                     !- Hour 25
  9,                                      !- Minute 25
  0.569281393747466,                      !- Value Until Time 25
  12,                                     !- Hour 26
  19,                                     !- Minute 26
  0.569470139850118,                      !- Value Until Time 26
  12,                                     !- Hour 27
  29,                                     !- Minute 27
  0.56965888595277,                       !- Value Until Time 27
  12,                                     !- Hour 28
  30,                                     !- Minute 28
  0.56965888595277,                       !- Value Until Time 28
  13,                                     !- Hour 29
  30,                                     !- Minute 29
  0.56965888595277,                       !- Value Until Time 29
  16,                                     !- Hour 30
  30,                                     !- Minute 30
  0.56965888595277,                       !- Value Until Time 30
  16,                                     !- Hour 31
  40,                                     !- Minute 31
  0.569847632055422,                      !- Value Until Time 31
  16,                                     !- Hour 32
  50,                                     !- Minute 32
  0.570036378158075,                      !- Value Until Time 32
  17,                                     !- Hour 33
  0,                                      !- Minute 33
  0.570225124260727,                      !- Value Until Time 33
  17,                                     !- Hour 34
  10,                                     !- Minute 34
  0.570413870363379,                      !- Value Until Time 34
  17,                                     !- Hour 35
  20,                                     !- Minute 35
  0.570602616466032,                      !- Value Until Time 35
  17,                                     !- Hour 36
  30,                                     !- Minute 36
  0.570791362568684,                      !- Value Until Time 36
  18,                                     !- Hour 37
  30,                                     !- Minute 37
  0.570791362568684,                      !- Value Until Time 37
  21,                                     !- Hour 38
  30,                                     !- Minute 38
  0.570791362568684,                      !- Value Until Time 38
  22,                                     !- Hour 39
  30,                                     !- Minute 39
  0.570791362568684,                      !- Value Until Time 39
  23,                                     !- Hour 40
  30,                                     !- Minute 40
  0.570791362568684,                      !- Value Until Time 40
  24,                                     !- Hour 41
  0,                                      !- Minute 41
  0.570791362568684;                      !- Value Until Time 41

OS:Schedule:Day,
  {6350e150-0b0a-41a5-aefc-db15d331d4fb}, !- Handle
  OfficeSmall BLDG_OCC_SCH Winter Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6856163c-3e28-4b6d-96df-2a53ca621bb2}, !- Handle
  OfficeSmall BLDG_OCC_SCH Summer Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {7a603b87-81ba-42cc-a695-cc100258599e}, !- Handle
  OfficeSmall ACTIVITY_SCH,               !- Name
  {0dff6463-e2c7-4c75-b57a-08b8f2b1d7d6}, !- Schedule Type Limits Name
  {f5772ef3-4f19-40c7-8c94-f855997570fa}, !- Default Day Schedule Name
  {ab889806-e5ed-41f8-a51f-0eda54deb0ab}, !- Summer Design Day Schedule Name
  {4d254daa-d036-479a-9cbc-e09e477eef0b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f5772ef3-4f19-40c7-8c94-f855997570fa}, !- Handle
  OfficeSmall ACTIVITY_SCH Default,       !- Name
  {0dff6463-e2c7-4c75-b57a-08b8f2b1d7d6}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {4d254daa-d036-479a-9cbc-e09e477eef0b}, !- Handle
  OfficeSmall ACTIVITY_SCH Winter Design Day, !- Name
  {0dff6463-e2c7-4c75-b57a-08b8f2b1d7d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {ab889806-e5ed-41f8-a51f-0eda54deb0ab}, !- Handle
  OfficeSmall ACTIVITY_SCH Summer Design Day, !- Name
  {0dff6463-e2c7-4c75-b57a-08b8f2b1d7d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {0dff6463-e2c7-4c75-b57a-08b8f2b1d7d6}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {6be67cc2-8d25-495c-a44f-180e9692f09d}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH_2013,        !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {7b00b298-bee5-46b9-99a6-3ce400f42b98}, !- Default Day Schedule Name
  {fdf8983f-de36-475c-b16f-4d056e9ca2b7}, !- Summer Design Day Schedule Name
  {024c59a6-f031-4379-b5f6-13fc727d378c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7b00b298-bee5-46b9-99a6-3ce400f42b98}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH_2013 Default, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.375405724999999,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.350810177499999,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.32621463,                             !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.32621463,                             !- Value Until Time 4
  1,                                      !- Hour 5
  10,                                     !- Minute 5
  0.3197421175,                           !- Value Until Time 5
  1,                                      !- Hour 6
  20,                                     !- Minute 6
  0.313269605,                            !- Value Until Time 6
  1,                                      !- Hour 7
  30,                                     !- Minute 7
  0.3067970925,                           !- Value Until Time 7
  1,                                      !- Hour 8
  40,                                     !- Minute 8
  0.30032458,                             !- Value Until Time 8
  1,                                      !- Hour 9
  50,                                     !- Minute 9
  0.2938520675,                           !- Value Until Time 9
  2,                                      !- Hour 10
  0,                                      !- Minute 10
  0.287379555,                            !- Value Until Time 10
  2,                                      !- Hour 11
  10,                                     !- Minute 11
  0.2809070425,                           !- Value Until Time 11
  2,                                      !- Hour 12
  20,                                     !- Minute 12
  0.27443453,                             !- Value Until Time 12
  2,                                      !- Hour 13
  30,                                     !- Minute 13
  0.2679620175,                           !- Value Until Time 13
  2,                                      !- Hour 14
  40,                                     !- Minute 14
  0.261489505,                            !- Value Until Time 14
  2,                                      !- Hour 15
  50,                                     !- Minute 15
  0.255016992499999,                      !- Value Until Time 15
  3,                                      !- Hour 16
  0,                                      !- Minute 16
  0.24854448,                             !- Value Until Time 16
  3,                                      !- Hour 17
  30,                                     !- Minute 17
  0.24854448,                             !- Value Until Time 17
  3,                                      !- Hour 18
  40,                                     !- Minute 18
  0.2368939575,                           !- Value Until Time 18
  3,                                      !- Hour 19
  50,                                     !- Minute 19
  0.225243435,                            !- Value Until Time 19
  4,                                      !- Hour 20
  0,                                      !- Minute 20
  0.2135929125,                           !- Value Until Time 20
  4,                                      !- Hour 21
  10,                                     !- Minute 21
  0.20194239,                             !- Value Until Time 21
  4,                                      !- Hour 22
  20,                                     !- Minute 22
  0.1902918675,                           !- Value Until Time 22
  4,                                      !- Hour 23
  30,                                     !- Minute 23
  0.178641345,                            !- Value Until Time 23
  4,                                      !- Hour 24
  40,                                     !- Minute 24
  0.1788677875,                           !- Value Until Time 24
  4,                                      !- Hour 25
  50,                                     !- Minute 25
  0.17909423,                             !- Value Until Time 25
  5,                                      !- Hour 26
  0,                                      !- Minute 26
  0.1793206725,                           !- Value Until Time 26
  5,                                      !- Hour 27
  10,                                     !- Minute 27
  0.179547115,                            !- Value Until Time 27
  5,                                      !- Hour 28
  20,                                     !- Minute 28
  0.1797735575,                           !- Value Until Time 28
  5,                                      !- Hour 29
  30,                                     !- Minute 29
  0.18,                                   !- Value Until Time 29
  20,                                     !- Hour 30
  30,                                     !- Minute 30
  0.18,                                   !- Value Until Time 30
  20,                                     !- Hour 31
  40,                                     !- Minute 31
  0.188333333333333,                      !- Value Until Time 31
  20,                                     !- Hour 32
  50,                                     !- Minute 32
  0.196666666666667,                      !- Value Until Time 32
  21,                                     !- Hour 33
  0,                                      !- Minute 33
  0.205,                                  !- Value Until Time 33
  21,                                     !- Hour 34
  10,                                     !- Minute 34
  0.213333333333334,                      !- Value Until Time 34
  21,                                     !- Hour 35
  20,                                     !- Minute 35
  0.221666666666667,                      !- Value Until Time 35
  21,                                     !- Hour 36
  30,                                     !- Minute 36
  0.23,                                   !- Value Until Time 36
  21,                                     !- Hour 37
  40,                                     !- Minute 37
  0.308171891666667,                      !- Value Until Time 37
  21,                                     !- Hour 38
  50,                                     !- Minute 38
  0.386343783333334,                      !- Value Until Time 38
  22,                                     !- Hour 39
  0,                                      !- Minute 39
  0.464515675000002,                      !- Value Until Time 39
  22,                                     !- Hour 40
  10,                                     !- Minute 40
  0.542687566666669,                      !- Value Until Time 40
  22,                                     !- Hour 41
  20,                                     !- Minute 41
  0.620859458333336,                      !- Value Until Time 41
  22,                                     !- Hour 42
  30,                                     !- Minute 42
  0.69903135,                             !- Value Until Time 42
  22,                                     !- Hour 43
  40,                                     !- Minute 43
  0.6614907775,                           !- Value Until Time 43
  22,                                     !- Hour 44
  50,                                     !- Minute 44
  0.623950205,                            !- Value Until Time 44
  23,                                     !- Hour 45
  0,                                      !- Minute 45
  0.586409632499999,                      !- Value Until Time 45
  23,                                     !- Hour 46
  10,                                     !- Minute 46
  0.548869059999999,                      !- Value Until Time 46
  23,                                     !- Hour 47
  20,                                     !- Minute 47
  0.511328487499999,                      !- Value Until Time 47
  23,                                     !- Hour 48
  30,                                     !- Minute 48
  0.473787915,                            !- Value Until Time 48
  23,                                     !- Hour 49
  40,                                     !- Minute 49
  0.4491923675,                           !- Value Until Time 49
  23,                                     !- Hour 50
  50,                                     !- Minute 50
  0.42459682,                             !- Value Until Time 50
  24,                                     !- Hour 51
  0,                                      !- Minute 51
  0.4000012725;                           !- Value Until Time 51

OS:Schedule:Day,
  {fdf8983f-de36-475c-b16f-4d056e9ca2b7}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH_2013 Summer Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f5a8df4c-f9a5-4dc8-a0a0-0e81505ff43a}, !- Handle
  Schedule Rule 6,                        !- Name
  {6be67cc2-8d25-495c-a44f-180e9692f09d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1c592a27-5ae7-4a58-8e38-c8b1bcf02338}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1c592a27-5ae7-4a58-8e38-c8b1bcf02338}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH_2013 Wknd Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.18;                                   !- Value Until Time 1

OS:Schedule:Day,
  {024c59a6-f031-4379-b5f6-13fc727d378c}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH_2013 Winter Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {164e887f-b856-4f9e-a592-1debd506ea45}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH_2013,        !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {69a04f5b-6b1a-492f-a589-cd124638aee7}, !- Default Day Schedule Name
  {110f08e5-d665-43b5-8909-2bdc74e5a680}, !- Summer Design Day Schedule Name
  {9723a136-5a8b-455d-a18f-5038b80b940a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {69a04f5b-6b1a-492f-a589-cd124638aee7}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.351818597899999,                      !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.287851580099999,                      !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  0.223884562299998,                      !- Value Until Time 3
  0,                                      !- Hour 4
  30,                                     !- Minute 4
  0.1919010534,                           !- Value Until Time 4
  4,                                      !- Hour 5
  30,                                     !- Minute 5
  0.1919010534,                           !- Value Until Time 5
  4,                                      !- Hour 6
  40,                                     !- Minute 6
  0.187216048166667,                      !- Value Until Time 6
  4,                                      !- Hour 7
  50,                                     !- Minute 7
  0.182531042933333,                      !- Value Until Time 7
  5,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1778460377,                           !- Value Until Time 8
  5,                                      !- Hour 9
  10,                                     !- Minute 9
  0.173161032466667,                      !- Value Until Time 9
  5,                                      !- Hour 10
  20,                                     !- Minute 10
  0.168476027233333,                      !- Value Until Time 10
  5,                                      !- Hour 11
  30,                                     !- Minute 11
  0.163791022,                            !- Value Until Time 11
  5,                                      !- Hour 12
  40,                                     !- Minute 12
  0.20473877775,                          !- Value Until Time 12
  5,                                      !- Hour 13
  50,                                     !- Minute 13
  0.245686533500001,                      !- Value Until Time 13
  6,                                      !- Hour 14
  0,                                      !- Minute 14
  0.286634289250001,                      !- Value Until Time 14
  6,                                      !- Hour 15
  10,                                     !- Minute 15
  0.327582045000001,                      !- Value Until Time 15
  6,                                      !- Hour 16
  20,                                     !- Minute 16
  0.368529800750001,                      !- Value Until Time 16
  6,                                      !- Hour 17
  30,                                     !- Minute 17
  0.4094775565,                           !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.4094775565,                           !- Value Until Time 18
  21,                                     !- Hour 19
  10,                                     !- Minute 19
  0.415333812916667,                      !- Value Until Time 19
  21,                                     !- Hour 20
  20,                                     !- Minute 20
  0.421190069333333,                      !- Value Until Time 20
  21,                                     !- Hour 21
  30,                                     !- Minute 21
  0.42704632575,                          !- Value Until Time 21
  21,                                     !- Hour 22
  40,                                     !- Minute 22
  0.432902582166667,                      !- Value Until Time 22
  21,                                     !- Hour 23
  50,                                     !- Minute 23
  0.438758838583334,                      !- Value Until Time 23
  22,                                     !- Hour 24
  0,                                      !- Minute 24
  0.444615095,                            !- Value Until Time 24
  22,                                     !- Hour 25
  10,                                     !- Minute 25
  0.450471351416667,                      !- Value Until Time 25
  22,                                     !- Hour 26
  20,                                     !- Minute 26
  0.456327607833334,                      !- Value Until Time 26
  22,                                     !- Hour 27
  30,                                     !- Minute 27
  0.46218386425,                          !- Value Until Time 27
  22,                                     !- Hour 28
  40,                                     !- Minute 28
  0.468040120666667,                      !- Value Until Time 28
  22,                                     !- Hour 29
  50,                                     !- Minute 29
  0.473896377083334,                      !- Value Until Time 29
  23,                                     !- Hour 30
  0,                                      !- Minute 30
  0.4797526335,                           !- Value Until Time 30
  23,                                     !- Hour 31
  10,                                     !- Minute 31
  0.586364329833334,                      !- Value Until Time 31
  23,                                     !- Hour 32
  20,                                     !- Minute 32
  0.692976026166668,                      !- Value Until Time 32
  23,                                     !- Hour 33
  30,                                     !- Minute 33
  0.799587722500002,                      !- Value Until Time 33
  23,                                     !- Hour 34
  40,                                     !- Minute 34
  0.906199418833336,                      !- Value Until Time 34
  23,                                     !- Hour 35
  45,                                     !- Minute 35
  0.959505267,                            !- Value Until Time 35
  23,                                     !- Hour 36
  55,                                     !- Minute 36
  0.4157856157,                           !- Value Until Time 36
  24,                                     !- Hour 37
  0,                                      !- Minute 37
  0.351818597899999;                      !- Value Until Time 37

OS:Schedule:Day,
  {110f08e5-d665-43b5-8909-2bdc74e5a680}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH_2013 Summer Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f45092aa-7606-42ba-a10d-6ebeebbc7a9a}, !- Handle
  Schedule Rule 8,                        !- Name
  {164e887f-b856-4f9e-a592-1debd506ea45}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {562e7324-175b-4977-9f07-00c062771fe5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {562e7324-175b-4977-9f07-00c062771fe5}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH_2013 Wknd Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1637910226;                           !- Value Until Time 1

OS:Schedule:Day,
  {9723a136-5a8b-455d-a18f-5038b80b940a}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH_2013 Winter Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {64c711d5-a9b8-42b5-b9d7-038161e690ef}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH,       !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {62995fe7-8640-4f80-a6d3-fd5140051a74}, !- Default Day Schedule Name
  {5280e70a-1bcb-4193-ab82-cc54d268010f}, !- Summer Design Day Schedule Name
  {9dd1827c-2f86-4d8a-ab2c-0a8e55c7db7c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {62995fe7-8640-4f80-a6d3-fd5140051a74}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH Default, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5280e70a-1bcb-4193-ab82-cc54d268010f}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH Summer Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e4f0715a-25e4-43c5-9a36-837173e48206}, !- Handle
  Schedule Rule 9,                        !- Name
  {64c711d5-a9b8-42b5-b9d7-038161e690ef}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ba398264-824d-410f-90c1-60928428085d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ba398264-824d-410f-90c1-60928428085d}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH SmrDsn|Wkdy Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {9dd1827c-2f86-4d8a-ab2c-0a8e55c7db7c}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH Winter Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2c2b8be8-215d-4ffe-a26c-e9d462bed9ea}, !- Handle
  Schedule Rule 10,                       !- Name
  {64c711d5-a9b8-42b5-b9d7-038161e690ef}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fee27384-7d46-45c9-a9e7-2828fdfbcdd9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fee27384-7d46-45c9-a9e7-2828fdfbcdd9}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH WntrDsn|Sat Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {b78f49d8-30bc-41cc-ad31-e1a24bf5b1b8}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM,     !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  {89b5e594-5dec-43b8-bb05-325a4a9a2ae3}, !- Default Day Schedule Name
  {cf0b6b19-d1bd-48e9-adde-252ad14b5bc4}, !- Summer Design Day Schedule Name
  {bff5394c-c13f-43aa-a0c8-e254eebade08}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {89b5e594-5dec-43b8-bb05-325a4a9a2ae3}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Day,
  {cf0b6b19-d1bd-48e9-adde-252ad14b5bc4}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {3fd604e5-0a9e-435b-b436-b15ed18d8bdf}, !- Handle
  Schedule Rule 11,                       !- Name
  {b78f49d8-30bc-41cc-ad31-e1a24bf5b1b8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {86d454b8-1751-4dbe-8945-cdbf9bb59c02}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {86d454b8-1751-4dbe-8945-cdbf9bb59c02}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18.336836562015,                        !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  18.336836562015,                        !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.336836562015;                        !- Value Until Time 3

OS:Schedule:Day,
  {bff5394c-c13f-43aa-a0c8-e254eebade08}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:ScheduleTypeLimits,
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {cb58adf1-d3a6-4782-9d81-c6fc597a3e46}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM,     !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  {2c8b6c24-fd03-4da4-89b5-129260e4cdc3}, !- Default Day Schedule Name
  {0ec38dd6-2bd3-49b2-9237-fa62fb8374b9}, !- Summer Design Day Schedule Name
  {5f4a9864-04a3-4fba-8c68-5c5dfeca2c27}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2c8b6c24-fd03-4da4-89b5-129260e4cdc3}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:Schedule:Day,
  {0ec38dd6-2bd3-49b2-9237-fa62fb8374b9}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.89;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {91cb2c33-6057-4c31-9b0b-63a915c8756d}, !- Handle
  Schedule Rule 12,                       !- Name
  {cb58adf1-d3a6-4782-9d81-c6fc597a3e46}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bc935b8a-c7c6-4bd0-8658-27a9425e880d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bc935b8a-c7c6-4bd0-8658-27a9425e880d}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  23.89,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  29.44;                                  !- Value Until Time 3

OS:Schedule:Day,
  {5f4a9864-04a3-4fba-8c68-5c5dfeca2c27}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:SurfaceConvectionAlgorithm:Inside,
  {e1aadf8e-9cff-4283-bb74-f1fa31a01ef0}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {87127af1-9590-4b2e-9620-90937534994d}, !- Handle
  TARP;                                   !- Algorithm

OS:WeatherFile,
  {d3b55d86-f24f-4397-baf4-a5314167f2e9}, !- Handle
  Kodiak Airport,                         !- City
  AK,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  703500,                                 !- WMO Number
  57.75,                                  !- Latitude {deg}
  -152.5,                                 !- Longitude {deg}
  -9,                                     !- Time Zone {hr}
  5,                                      !- Elevation {m}
  /private/var/folders/cj/vhw1_9g1151dh76sjlgdyq19k7f3h5/T/osmodel-1685830326-8/resources/run/001_create_typical_building_from_model 1/SR1/in.epw, !- Url
  63175AD6,                               !- Checksum
  2020,                                   !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:Site:WaterMainsTemperature,
  {0780c102-fb11-44fb-84df-386bc20298ab}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  -1.525,                                 !- Annual Average Outdoor Air Temperature {C}
  36.2;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:Schedule:Ruleset,
  {bb62bfcc-adb9-4ed1-9af7-396b9a2fedf4}, !- Handle
  OfficeSmall HVACOperationSchd,          !- Name
  {3b8f51ef-a01f-41c5-8bc0-bda1f9856b99}, !- Schedule Type Limits Name
  {8922d4e8-a5b6-4e84-ac9d-fbd68b83cd2b}, !- Default Day Schedule Name
  {db88af53-2a48-4e91-a7d9-f8061e122c88}, !- Summer Design Day Schedule Name
  {c7d0d8b4-cc4a-4554-a1ca-f9b645bc285d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8922d4e8-a5b6-4e84-ac9d-fbd68b83cd2b}, !- Handle
  OfficeSmall HVACOperationSchd Default,  !- Name
  {3b8f51ef-a01f-41c5-8bc0-bda1f9856b99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c7d0d8b4-cc4a-4554-a1ca-f9b645bc285d}, !- Handle
  OfficeSmall HVACOperationSchd Winter Design Day, !- Name
  {3b8f51ef-a01f-41c5-8bc0-bda1f9856b99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {db88af53-2a48-4e91-a7d9-f8061e122c88}, !- Handle
  OfficeSmall HVACOperationSchd Summer Design Day, !- Name
  {3b8f51ef-a01f-41c5-8bc0-bda1f9856b99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {489e8505-6142-4b04-9bce-49f1c47aa23e}, !- Handle
  Schedule Rule 13,                       !- Name
  {bb62bfcc-adb9-4ed1-9af7-396b9a2fedf4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {65326a91-b0fe-456f-8c97-f2af0b1cf04e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {65326a91-b0fe-456f-8c97-f2af0b1cf04e}, !- Handle
  OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day, !- Name
  {3b8f51ef-a01f-41c5-8bc0-bda1f9856b99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {c2520a60-7a48-412c-8004-41fedb6a79ae}, !- Handle
  OfficeSmall MinOA_MotorizedDamper_Sched, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {174e6c6c-48e9-4664-b75d-fdc63ffca6a1}, !- Default Day Schedule Name
  {5cd037cd-ba6f-4f57-92f1-3c7a3d614c06}, !- Summer Design Day Schedule Name
  {56e1f82a-3dbd-4a3b-9b12-4616b35db8cb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {174e6c6c-48e9-4664-b75d-fdc63ffca6a1}, !- Handle
  OfficeSmall MinOA_MotorizedDamper_Sched Default, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {56e1f82a-3dbd-4a3b-9b12-4616b35db8cb}, !- Handle
  OfficeSmall MinOA_MotorizedDamper_Sched Winter Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5cd037cd-ba6f-4f57-92f1-3c7a3d614c06}, !- Handle
  OfficeSmall MinOA_MotorizedDamper_Sched Summer Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {15c25921-81e4-4123-8ab9-bd8c76573b3d}, !- Handle
  Schedule Rule 14,                       !- Name
  {c2520a60-7a48-412c-8004-41fedb6a79ae}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {abc1bb97-42bd-4786-ad9c-7788dadaa7b0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {abc1bb97-42bd-4786-ad9c-7788dadaa7b0}, !- Handle
  OfficeSmall MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Curve:Biquadratic,
  {7223a14f-939c-44a7-890e-16b1be963fae}, !- Handle
  Perimeter_ZN_1 ZN HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:ScheduleTypeLimits,
  {3b8f51ef-a01f-41c5-8bc0-bda1f9856b99}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AvailabilityManager:NightCycle,
  {ef069d9f-a860-4d47-90f0-e20466987aee}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {0a812646-9c97-45de-9be5-d814b54f8d22}, !- Control Zone or Zone List Name
  {3d1a18b9-de09-45e2-8661-92c79cf6166e}, !- Cooling Control Zone or Zone List Name
  {4d401079-0596-4ce1-ad57-505150daaa91}, !- Heating Control Zone or Zone List Name
  {c4fd2b77-ffad-41df-be88-869e80ed02bc}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0a812646-9c97-45de-9be5-d814b54f8d22}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {3d1a18b9-de09-45e2-8661-92c79cf6166e}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4d401079-0596-4ce1-ad57-505150daaa91}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c4fd2b77-ffad-41df-be88-869e80ed02bc}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {7dcd66ae-cda1-40b6-b023-c3d4ff41b4a2}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b823304-7cde-4228-a5b4-185764642d8e}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {9d784cd3-3379-4d1e-a9f3-4a748a78a809}, !- Handle
  Perimeter_ZN_2 ZN HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:AvailabilityManager:NightCycle,
  {6acd02e3-1d08-4eae-9b20-f8f4f9b80931}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {147c2697-a506-43e4-8b03-bb5d2a6f83e4}, !- Control Zone or Zone List Name
  {197b4d7d-900a-402d-b75d-3d3054c7bb53}, !- Cooling Control Zone or Zone List Name
  {b6a8e1e7-2860-4c8c-8ea7-fb2d4156ba66}, !- Heating Control Zone or Zone List Name
  {29c0f7c2-6381-4500-9702-48f169c95f64}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {147c2697-a506-43e4-8b03-bb5d2a6f83e4}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {197b4d7d-900a-402d-b75d-3d3054c7bb53}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b6a8e1e7-2860-4c8c-8ea7-fb2d4156ba66}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {29c0f7c2-6381-4500-9702-48f169c95f64}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {f7f9b2bd-ad08-4b3f-9623-545b16f0fbaa}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2f7683c-0705-4118-ad96-dac30f13ab06}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {d77defb7-d21b-459b-aae0-3a1bfe26ef4f}, !- Handle
  Perimeter_ZN_3 ZN HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:AvailabilityManager:NightCycle,
  {a07adbc4-bfd6-475a-9846-c8b179a93bee}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {5e8fffba-e65e-4d33-8c5f-7e3463de3862}, !- Control Zone or Zone List Name
  {7d802a81-0628-4433-a425-c80508abcd8c}, !- Cooling Control Zone or Zone List Name
  {85a2b3f9-070e-4ec2-8751-badecdc1dbbe}, !- Heating Control Zone or Zone List Name
  {12c1083c-e90d-4713-b097-bc6fc3f468ae}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5e8fffba-e65e-4d33-8c5f-7e3463de3862}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {7d802a81-0628-4433-a425-c80508abcd8c}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {85a2b3f9-070e-4ec2-8751-badecdc1dbbe}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {12c1083c-e90d-4713-b097-bc6fc3f468ae}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {bcca9734-e379-4660-aed5-08c520a9fd90}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13ac1673-cfb0-4aa2-a76d-335aeaa701fe}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {7adfdbd6-2933-42d5-88e1-3e08d7a86f19}, !- Handle
  Perimeter_ZN_4 ZN HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:AvailabilityManager:NightCycle,
  {547ca268-238f-4164-8dfd-306beaf8c889}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {bc36272e-faa1-42e3-b81d-77c1b280a6e4}, !- Control Zone or Zone List Name
  {a1a05ef3-9a79-4c8a-98a5-a5c6420021f9}, !- Cooling Control Zone or Zone List Name
  {44b72280-ec6b-41ba-9170-79633fb0362e}, !- Heating Control Zone or Zone List Name
  {ce51a78c-f765-418c-9420-bd96a455f845}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bc36272e-faa1-42e3-b81d-77c1b280a6e4}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {a1a05ef3-9a79-4c8a-98a5-a5c6420021f9}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {44b72280-ec6b-41ba-9170-79633fb0362e}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ce51a78c-f765-418c-9420-bd96a455f845}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {cb26a062-dede-4dbd-83a7-cfdfa30596b8}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f115528a-a294-4384-8be3-3b1f3cbd27b6}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {5205b707-251b-4bf7-b4d0-d5b3d6f9501a}, !- Handle
  Core_ZN ZN HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:AvailabilityManager:NightCycle,
  {7a81649b-7b00-4260-8a70-e35d832a4985}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {93e103ea-471d-41cb-ba56-e145c8ada60b}, !- Control Zone or Zone List Name
  {1b311b5a-41ec-463c-a1f2-970896f5ee51}, !- Cooling Control Zone or Zone List Name
  {491d9317-bad5-4778-a721-3aff0fa108c0}, !- Heating Control Zone or Zone List Name
  {249c6bb7-18d0-4a24-bdd0-cee141364cb9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {93e103ea-471d-41cb-ba56-e145c8ada60b}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {1b311b5a-41ec-463c-a1f2-970896f5ee51}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {491d9317-bad5-4778-a721-3aff0fa108c0}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {249c6bb7-18d0-4a24-bdd0-cee141364cb9}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {b7d5c7ff-041c-4160-83ef-45de2d3ebc98}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e0307d2-45ac-4ea6-8aef-240458f41ce9}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Material:NoMass,
  {7a5f1f9e-b8ca-4338-b29d-727a239eb5ee}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {583243e8-6dcb-4bef-ade8-83c5478cf847}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {3988a345-7ccd-4c8b-b03f-944e75c21f0c}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {a65e9eb9-ce50-4b60-bf6d-794ddcb587a9}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material:NoMass,
  {4c71b7ee-b0d0-4b8d-aea6-b9e1b203d69a}, !- Handle
  CP02 CARPET PAD 1,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {e0512e74-9fc2-4a48-b4b9-811d83ae32b6}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction:FfactorGroundFloor,
  {b9baa241-b93f-45df-9ac4-5c27b6480d33}, !- Handle
  Foundation F 075 Perim 1846 Area 673,   !- Name
  0.751138845205184,                      !- F-Factor {W/m-K}
  67.3,                                   !- Area {m2}
  18.46,                                  !- PerimeterExposed {m}
  {5728b219-fc66-486d-9b5e-0b5a7983a08c}; !- Surface Rendering Name

OS:Construction:FfactorGroundFloor,
  {21bb8cab-d7a5-49d8-9194-072b5ed5affa}, !- Handle
  Foundation F 075 Perim 0 Area 14966,    !- Name
  0.751138845205184,                      !- F-Factor {W/m-K}
  149.6574,                               !- Area {m2}
  0,                                      !- PerimeterExposed {m}
  {b231872e-e07b-43ce-8e00-3632e9225173}; !- Surface Rendering Name

OS:Construction:FfactorGroundFloor,
  {9cec023f-b847-412c-b2de-d4844ff4ec31}, !- Handle
  Foundation F 075 Perim 2769 Area 11345, !- Name
  0.751138845205184,                      !- F-Factor {W/m-K}
  113.45,                                 !- Area {m2}
  27.69,                                  !- PerimeterExposed {m}
  {8dba061e-7f21-4447-8513-3a220dced7b1}; !- Surface Rendering Name

OS:DefaultSurfaceConstructions,
  {d8c7e854-88a9-4085-ac43-8a9d985ce632}, !- Handle
  Default Surface Constructions 1,        !- Name
  {d11d1cfc-0f1e-4f59-82fd-9447b6b8d9c1}, !- Floor Construction Name
  {951d1e91-694d-4777-8898-0c26b7d81ff6}, !- Wall Construction Name
  {d1c5e87f-bbaa-4716-8d68-3b4f1a8db2e5}; !- Roof Ceiling Construction Name

OS:Construction,
  {d11d1cfc-0f1e-4f59-82fd-9447b6b8d9c1}, !- Handle
  Typical Insulated Exterior Mass Floor R-26.32, !- Name
  {56f5efdf-5f97-4f36-844e-c6b17561f42f}, !- Surface Rendering Name
  {979034ca-222c-40c3-8483-1aa50ba6a492}, !- Layer 1
  {64807240-8e8d-4808-a9f5-71af268141bc}, !- Layer 2
  {d94f657f-40b8-48a9-a7a5-2e4165ae14d3}; !- Layer 3

OS:Material:NoMass,
  {979034ca-222c-40c3-8483-1aa50ba6a492}, !- Handle
  Typical Insulation R-23.75,             !- Name
  Smooth,                                 !- Roughness
  4.18205574676374,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {64807240-8e8d-4808-a9f5-71af268141bc}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {d94f657f-40b8-48a9-a7a5-2e4165ae14d3}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {7f5c7af3-c17f-4cc3-8ceb-dae515e97787}, !- Handle
  {d11d1cfc-0f1e-4f59-82fd-9447b6b8d9c1}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {951d1e91-694d-4777-8898-0c26b7d81ff6}, !- Handle
  Typical Insulated Wood Framed Exterior Wall R-31.25, !- Name
  {2b5ed131-f938-4b24-b9e6-59a64153fcd3}, !- Surface Rendering Name
  {4492f32b-fba6-4a25-a28b-f0942f0d4696}, !- Layer 1
  {42512398-aa46-4d74-b1b3-12270e78a931}, !- Layer 2
  {77c57ce2-fa69-4206-b6e0-aa24f02a24ad}, !- Layer 3
  {42512398-aa46-4d74-b1b3-12270e78a931}; !- Layer 4

OS:Material,
  {4492f32b-fba6-4a25-a28b-f0942f0d4696}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {42512398-aa46-4d74-b1b3-12270e78a931}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {77c57ce2-fa69-4206-b6e0-aa24f02a24ad}, !- Handle
  Typical Insulation R-29.07,             !- Name
  Smooth,                                 !- Roughness
  5.11972180616432,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {56095f27-c515-4088-8b23-180552b1a9db}, !- Handle
  {951d1e91-694d-4777-8898-0c26b7d81ff6}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {d1c5e87f-bbaa-4716-8d68-3b4f1a8db2e5}, !- Handle
  Typical Wood Joist Attic Floor R-58.82, !- Name
  {b5654101-411e-4efa-8b3b-f4579c3cf583}, !- Surface Rendering Name
  {42512398-aa46-4d74-b1b3-12270e78a931}, !- Layer 1
  {9f4cb4f1-aaa5-4016-84b0-45472337c9d5}; !- Layer 2

OS:Material:NoMass,
  {9f4cb4f1-aaa5-4016-84b0-45472337c9d5}, !- Handle
  Typical Insulation R-57.19,             !- Name
  Smooth,                                 !- Roughness
  10.0716096730073,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {6f00c20a-321f-488d-9bb1-68e0ff28561d}, !- Handle
  {d1c5e87f-bbaa-4716-8d68-3b4f1a8db2e5}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {e5633d74-7c26-48ec-9d10-4470ffa21ce1}, !- Handle
  Default Surface Constructions 2,        !- Name
  {641ec048-fcf7-412b-868f-c59e0dbf7717}, !- Floor Construction Name
  {9b18da5a-64bc-4a3a-a823-d64f2c6f40a7}, !- Wall Construction Name
  {27ce3ce2-fe4b-4a01-9364-dd6f42aff90a}; !- Roof Ceiling Construction Name

OS:Construction,
  {641ec048-fcf7-412b-868f-c59e0dbf7717}, !- Handle
  Typical Interior Floor,                 !- Name
  {65c4d386-c110-4c6b-acec-815ea9733e51}, !- Surface Rendering Name
  {583243e8-6dcb-4bef-ade8-83c5478cf847}, !- Layer 1
  {7a5f1f9e-b8ca-4338-b29d-727a239eb5ee}; !- Layer 2

OS:StandardsInformation:Construction,
  {3a5f08c5-c38c-4c03-9601-12154183d6c2}, !- Handle
  {641ec048-fcf7-412b-868f-c59e0dbf7717}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {9b18da5a-64bc-4a3a-a823-d64f2c6f40a7}, !- Handle
  Typical Interior Wall,                  !- Name
  {7ca7f200-27e0-464f-a1d2-3e11c21c9a64}, !- Surface Rendering Name
  {a65e9eb9-ce50-4b60-bf6d-794ddcb587a9}, !- Layer 1
  {a65e9eb9-ce50-4b60-bf6d-794ddcb587a9}; !- Layer 2

OS:StandardsInformation:Construction,
  {3eb86823-c52b-4be4-936b-70898ff3e6d1}, !- Handle
  {9b18da5a-64bc-4a3a-a823-d64f2c6f40a7}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {27ce3ce2-fe4b-4a01-9364-dd6f42aff90a}, !- Handle
  Typical Interior Ceiling,               !- Name
  {21a8bca6-1ab7-4ede-905c-6bb4be5a4993}, !- Surface Rendering Name
  {7a5f1f9e-b8ca-4338-b29d-727a239eb5ee}, !- Layer 1
  {583243e8-6dcb-4bef-ade8-83c5478cf847}; !- Layer 2

OS:StandardsInformation:Construction,
  {ed33d535-0354-41e2-b33c-1b5360e911d7}, !- Handle
  {27ce3ce2-fe4b-4a01-9364-dd6f42aff90a}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {a9047442-6b02-4e14-a56a-7d61c88c5a92}, !- Handle
  Default Surface Constructions 3,        !- Name
  {ef64e59d-033c-4d0d-92e8-36fd41e4a0e9}, !- Floor Construction Name
  {f0792bd6-d74f-474f-81db-9acf0401cbc9}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {ef64e59d-033c-4d0d-92e8-36fd41e4a0e9}, !- Handle
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  {bce1547e-e256-4f44-bec3-ba23968c7b45}, !- Surface Rendering Name
  {494a34f3-93e2-4901-a459-cc4f1737bc6a}, !- Layer 1
  {d94f657f-40b8-48a9-a7a5-2e4165ae14d3}; !- Layer 2

OS:Material:NoMass,
  {935a8588-fc6b-4aaa-bb83-ee399ff2722b}, !- Handle
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202509043390129,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {494a34f3-93e2-4901-a459-cc4f1737bc6a}, !- Handle
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {89192aff-8bcb-4e52-9967-e3137aa45aa9}, !- Handle
  {ef64e59d-033c-4d0d-92e8-36fd41e4a0e9}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {f0792bd6-d74f-474f-81db-9acf0401cbc9}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  {2d9be576-4587-4ade-9ce4-ec1c8cd3faa9}, !- Surface Rendering Name
  {48962171-b7e3-47f3-abfc-f9c0faa6d10c}; !- Layer 1

OS:Material,
  {48962171-b7e3-47f3-abfc-f9c0faa6d10c}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {46ab202f-88b8-4ebd-8671-95ce36bafd94}, !- Handle
  {f0792bd6-d74f-474f-81db-9acf0401cbc9}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {30d78669-3fd9-425b-94a6-5970be2abe9c}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {6ccf3385-635d-4903-9f8d-d92d4504f35e}, !- Fixed Window Construction Name
  {6ccf3385-635d-4903-9f8d-d92d4504f35e}, !- Operable Window Construction Name
  {85e37409-92bd-40a7-82a4-c81b83a9e5c2}, !- Door Construction Name
  {f4c9a624-0e9e-4ab6-a1cf-c581cc69a711}, !- Glass Door Construction Name
  {cf26070f-b2ea-4cf0-9b37-5fa9b267590a}, !- Overhead Door Construction Name
  {bfd377a3-83d7-4057-ac2b-2e67c173f4e5}, !- Skylight Construction Name
  {77ac0dbf-826a-4ee6-a287-0c95b9f98a93}, !- Tubular Daylight Dome Construction Name
  {77ac0dbf-826a-4ee6-a287-0c95b9f98a93}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {6ccf3385-635d-4903-9f8d-d92d4504f35e}, !- Handle
  U 0.40 SHGC 0.45,                       !- Name
  {1eec505a-43eb-4886-960a-44341937c34b}, !- Surface Rendering Name
  {2249e28c-1c9c-4bc0-af8a-98e9f18460c4}, !- Layer 1
  {d48accdf-f4b0-471e-b6ac-58f78d30365d}, !- Layer 2
  {cfe54f6c-72fd-42ed-ac2f-5ed7f5c20b2f}; !- Layer 3

OS:WindowMaterial:Glazing,
  {2249e28c-1c9c-4bc0-af8a-98e9f18460c4}, !- Handle
  ECABS-2 BLEACHED 6MM,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.814,                                  !- Solar Transmittance at Normal Incidence
  0.086,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.086,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.847,                                  !- Visible Transmittance at Normal Incidence
  0.099,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.099,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.1,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {d48accdf-f4b0-471e-b6ac-58f78d30365d}, !- Handle
  AIR 6MM,                                !- Name
  Air,                                    !- Gas Type
  0.0063;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {cfe54f6c-72fd-42ed-ac2f-5ed7f5c20b2f}, !- Handle
  LoE SPEC SEL CLEAR 6MM Rev,             !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.43,                                   !- Solar Transmittance at Normal Incidence
  0.42,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Back Side Solar Reflectance at Normal Incidence
  0.77,                                   !- Visible Transmittance at Normal Incidence
  0.06,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.07,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.03,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {a0ab4889-e458-4f1d-9c9c-6fbd1fcf452d}, !- Handle
  {6ccf3385-635d-4903-9f8d-d92d4504f35e}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {85e37409-92bd-40a7-82a4-c81b83a9e5c2}, !- Handle
  Typical Insulated Metal Door R-2.0,     !- Name
  {0c1b4ff1-8f4c-4112-9574-71f4c8ceda68}, !- Surface Rendering Name
  {a0178f07-82aa-4c3b-8b5a-e25f9572c7c2}, !- Layer 1
  {935a8588-fc6b-4aaa-bb83-ee399ff2722b}; !- Layer 2

OS:Material,
  {a0178f07-82aa-4c3b-8b5a-e25f9572c7c2}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ab81863f-d92b-41ff-a230-75fb1dfd3402}, !- Handle
  {85e37409-92bd-40a7-82a4-c81b83a9e5c2}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {f4c9a624-0e9e-4ab6-a1cf-c581cc69a711}, !- Handle
  U 0.40 SHGC 0.43 Dbl LoE Spec Sel Clr 3mm/6mm/6mm Air, !- Name
  {fbd5b9f8-d3a3-4560-bd89-6a4419209603}, !- Surface Rendering Name
  {8b027239-eaec-40bb-b5b6-d072d217ad1e}, !- Layer 1
  {d48accdf-f4b0-471e-b6ac-58f78d30365d}, !- Layer 2
  {63aadb6b-c4eb-4bea-baf4-922ed0ccc642}; !- Layer 3

OS:WindowMaterial:Glazing,
  {8b027239-eaec-40bb-b5b6-d072d217ad1e}, !- Handle
  LoE SPEC SEL CLEAR 3MM,                 !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.45,                                   !- Solar Transmittance at Normal Incidence
  0.34,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.37,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.78,                                   !- Visible Transmittance at Normal Incidence
  0.07,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.06,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.03,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Glazing,
  {63aadb6b-c4eb-4bea-baf4-922ed0ccc642}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {fda71418-2387-41d3-893d-77450a425555}, !- Handle
  {f4c9a624-0e9e-4ab6-a1cf-c581cc69a711}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {cf26070f-b2ea-4cf0-9b37-5fa9b267590a}, !- Handle
  Typical Overhead Door R-2.0,            !- Name
  {a90d73b8-1bb6-4acc-a3c0-a901afa3aa1b}, !- Surface Rendering Name
  {c696e9f7-e02c-4f74-a0b5-90b17c51c5f1}; !- Layer 1

OS:Material:NoMass,
  {c696e9f7-e02c-4f74-a0b5-90b17c51c5f1}, !- Handle
  Typical Insulation R-1.15 1,            !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {84a84195-a55f-4ff6-9df6-74e951e89303}, !- Handle
  {cf26070f-b2ea-4cf0-9b37-5fa9b267590a}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {bfd377a3-83d7-4057-ac2b-2e67c173f4e5}, !- Handle
  Window_U_0.50_SHGC_0.40_Skylight_Frame_Width_0.000_in, !- Name
  {669a4ea1-5a30-4a26-9526-a93e6668b357}, !- Surface Rendering Name
  {3ad1311f-2096-49b6-9051-444a25b70930}, !- Layer 1
  {403da05c-93e9-4f88-803d-a6de8548f4ea}, !- Layer 2
  {1d9d699d-ca71-44b6-9342-5a1fa51244c3}; !- Layer 3

OS:WindowMaterial:Glazing,
  {3ad1311f-2096-49b6-9051-444a25b70930}, !- Handle
  Glass_2052_LayerAvg,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00837,                                !- Thickness {m}
  0.507767,                               !- Solar Transmittance at Normal Incidence
  0.05422805,                             !- Front Side Solar Reflectance at Normal Incidence
  0.05449309,                             !- Back Side Solar Reflectance at Normal Incidence
  0.586833,                               !- Visible Transmittance at Normal Incidence
  0.05805,                                !- Front Side Visible Reflectance at Normal Incidence
  0.058397,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {403da05c-93e9-4f88-803d-a6de8548f4ea}, !- Handle
  Gap_1_W_0_0038,                         !- Name
  Air,                                    !- Gas Type
  0.00379999999999999;                    !- Thickness {m}

OS:WindowMaterial:Glazing,
  {1d9d699d-ca71-44b6-9342-5a1fa51244c3}, !- Handle
  Glass_2027F_LayerAvg,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00399999999999998,                    !- Thickness {m}
  0.369744,                               !- Solar Transmittance at Normal Incidence
  0.4700695,                              !- Front Side Solar Reflectance at Normal Incidence
  0.340935,                               !- Back Side Solar Reflectance at Normal Incidence
  0.765222,                               !- Visible Transmittance at Normal Incidence
  0.0546,                                 !- Front Side Visible Reflectance at Normal Incidence
  0.073741,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.03675,                                !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {87a84ac4-c1e0-450f-a6fe-3aba2125a7eb}, !- Handle
  {bfd377a3-83d7-4057-ac2b-2e67c173f4e5}, !- Construction Name
  Skylight,                               !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {77ac0dbf-826a-4ee6-a287-0c95b9f98a93}, !- Handle
  Typical Interior Window,                !- Name
  {a2304eb9-1b97-4066-9c5b-ae3f8498e25a}, !- Surface Rendering Name
  {5f834546-9b57-40bf-adc7-9a6fe7468e7c}; !- Layer 1

OS:WindowMaterial:Glazing,
  {5f834546-9b57-40bf-adc7-9a6fe7468e7c}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {d2dc2ed1-8eaa-439b-add3-662fd3a5d5f9}, !- Handle
  {77ac0dbf-826a-4ee6-a287-0c95b9f98a93}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {fe2eccca-c481-483e-a73e-51ab250095da}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {77ac0dbf-826a-4ee6-a287-0c95b9f98a93}, !- Fixed Window Construction Name
  {77ac0dbf-826a-4ee6-a287-0c95b9f98a93}, !- Operable Window Construction Name
  {37adca44-62f0-4eae-ab86-92ff97b67d7a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {37adca44-62f0-4eae-ab86-92ff97b67d7a}, !- Handle
  Typical Interior Door,                  !- Name
  {9ea3553f-1593-4c84-94c7-3f743c4f5ad8}, !- Surface Rendering Name
  {0b0627ec-68ae-46e4-9bf8-3ade308aeeaa}; !- Layer 1

OS:Material,
  {0b0627ec-68ae-46e4-9bf8-3ade308aeeaa}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ab086e58-c8b4-4809-868e-84ee4208a361}, !- Handle
  {37adca44-62f0-4eae-ab86-92ff97b67d7a}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {982af14b-cff2-47f0-828e-ae109f6044b5}, !- Handle
  Typical Interior Partition,             !- Name
  {21fb989e-1bd5-44ae-9ee0-f5b5c73ae1a8}, !- Surface Rendering Name
  {0b0627ec-68ae-46e4-9bf8-3ade308aeeaa}; !- Layer 1

OS:StandardsInformation:Construction,
  {0423c87d-44a5-4e84-b5de-f7893231ff1e}, !- Handle
  {982af14b-cff2-47f0-828e-ae109f6044b5}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {9441c7d7-fa74-4927-bcdc-c7625ad047bb}, !- Handle
  Default Surface Constructions 4,        !- Name
  {6018bd04-2c51-43bd-87da-6b548727fbc5}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  {57eafad7-bcfe-4f9c-951f-6f27985d60bd}; !- Roof Ceiling Construction Name

OS:Construction,
  {6018bd04-2c51-43bd-87da-6b548727fbc5}, !- Handle
  Typical Attic Soffit,                   !- Name
  {eb21b6de-425a-4d3c-ab4c-375f0f04f18f}, !- Surface Rendering Name
  {74be2f4b-240e-4391-a6d9-4fc4ee12f163}; !- Layer 1

OS:Material,
  {74be2f4b-240e-4391-a6d9-4fc4ee12f163}, !- Handle
  5/8 in. Plywood,                        !- Name
  Smooth,                                 !- Roughness
  0.0159,                                 !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  543.999999999999,                       !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {3733bd02-d39b-4bc4-ae5b-2093d6379b8c}, !- Handle
  {6018bd04-2c51-43bd-87da-6b548727fbc5}, !- Construction Name
  AtticWall,                              !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {57eafad7-bcfe-4f9c-951f-6f27985d60bd}, !- Handle
  Typical Uninsulated Wood Joist Attic Roof, !- Name
  {3d99c101-d734-4610-ae5f-5648c38b755f}, !- Surface Rendering Name
  {8e772ea8-cf41-4e2d-a945-40ab692e4c3c}, !- Layer 1
  {74be2f4b-240e-4391-a6d9-4fc4ee12f163}; !- Layer 2

OS:Material,
  {8e772ea8-cf41-4e2d-a945-40ab692e4c3c}, !- Handle
  Asphalt Shingles,                       !- Name
  VeryRough,                              !- Roughness
  0.00319999999999998,                    !- Thickness {m}
  0.04,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1260,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {08f1abf5-73b2-43d6-aaa3-5d694ec3a017}, !- Handle
  {57eafad7-bcfe-4f9c-951f-6f27985d60bd}, !- Construction Name
  AtticRoof,                              !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {a749abd6-d8dd-4c2d-8973-980d107e8118}, !- Handle
  Default Surface Constructions 5,        !- Name
  {44fefcd3-fdae-42b2-8b7f-f9e7f2825a30}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {44fefcd3-fdae-42b2-8b7f-f9e7f2825a30}, !- Handle
  Typical Wood Joist Attic Floor R-58.82 1, !- Name
  {63adba8e-2dd3-4bb8-9412-0539a4bddcc4}, !- Surface Rendering Name
  {42512398-aa46-4d74-b1b3-12270e78a931}, !- Layer 1
  {fa6ff62b-9d62-4d18-9779-59e9641e8caa}; !- Layer 2

OS:Material:NoMass,
  {fa6ff62b-9d62-4d18-9779-59e9641e8caa}, !- Handle
  Typical Insulation R-57.19 1,           !- Name
  Smooth,                                 !- Roughness
  10.0716096730073,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {4b3c6ee8-772f-40f5-ad5b-ca7aa03db149}, !- Handle
  {44fefcd3-fdae-42b2-8b7f-f9e7f2825a30}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {606edd42-baa2-43b1-a6af-1eecc5a46a70}, !- Handle
  Default Surface Constructions 6,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {22a267e5-3b4e-479a-b406-b71ff1256ba1}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {62f85b51-e458-4ef0-a8c2-7501a5943953}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Schedule:Ruleset,
  {2a7fb7ad-9898-496d-aa0e-c8d698c1417f}, !- Handle
  OfficeSmall INFIL_Door_Opening_SCH_2013, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {86abf5b5-6fe8-4561-b061-16588c557a21}, !- Default Day Schedule Name
  {5ed8de26-0743-4d21-83bf-1a9c4fd87595}, !- Summer Design Day Schedule Name
  {28b7d4bc-ad31-443e-bdf3-1d2fcda62827}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {86abf5b5-6fe8-4561-b061-16588c557a21}, !- Handle
  OfficeSmall INFIL_Door_Opening_SCH_2013 Default, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {28b7d4bc-ad31-443e-bdf3-1d2fcda62827}, !- Handle
  OfficeSmall INFIL_Door_Opening_SCH_2013 Winter Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5ed8de26-0743-4d21-83bf-1a9c4fd87595}, !- Handle
  OfficeSmall INFIL_Door_Opening_SCH_2013 Summer Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {40324a35-10a5-4d83-9238-eadae6b4a966}, !- Handle
  Schedule Rule 15,                       !- Name
  {2a7fb7ad-9898-496d-aa0e-c8d698c1417f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {66d8d7f1-4032-49e5-bc8e-107c6c770840}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {66d8d7f1-4032-49e5-bc8e-107c6c770840}, !- Handle
  OfficeSmall INFIL_Door_Opening_SCH_2013 Wkdy Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.131,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.131,                                  !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.131,                                  !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.131,                                  !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Ruleset,
  {36a0bc76-03c0-4eca-9f7e-36f40e63a6bc}, !- Handle
  Always On,                              !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {06b9bce6-ec88-4158-b1bf-65d8733b8a17}; !- Default Day Schedule Name

OS:Schedule:Day,
  {06b9bce6-ec88-4158-b1bf-65d8733b8a17}, !- Handle
  Always On Default,                      !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Material,
  {65ff3a81-12bd-477a-9330-2bd97be9d5cb}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {cd21f024-7a74-4709-8aeb-fc987a3cdda8}, !- Handle
  InteriorFurnishings,                    !- Name
  {e4e02421-1955-4e89-8324-7f20d7c6e590}, !- Surface Rendering Name
  {65ff3a81-12bd-477a-9330-2bd97be9d5cb}; !- Layer 1

OS:InternalMass:Definition,
  {73ac6527-8149-4a95-8471-4cf3d735bb2b}, !- Handle
  Internal Mass Definition 1,             !- Name
  {cd21f024-7a74-4709-8aeb-fc987a3cdda8}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:PlantLoop,
  {2f2710eb-335d-49e7-97ba-90c9bfb85d4a}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {3a227374-501c-45aa-92db-78b8e01cde1a}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {9f1efaa4-4438-4376-b436-0f9ca6307d06}, !- Plant Side Inlet Node Name
  {9aec882a-6065-43ff-923d-6886ef037edf}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {88a1ce67-0170-410c-ae11-9987be3d6a9d}, !- Demand Side Inlet Node Name
  {d87e130d-78f5-4b3a-89cd-e8e2452d83e0}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {d5af5665-f88a-4da5-a038-34809efe761b}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {d74e5bf3-ab3d-46c9-a898-f12ea953e5e0}, !- Demand Mixer Name
  {209d4925-54d3-49f3-8d41-b9729352da4c}, !- Demand Splitter Name
  {5ce0026c-886f-41c0-8a7d-7d923b4a7296}, !- Supply Mixer Name
  {495ddfd6-6d0f-4020-b935-0a9fdeac1b50}; !- Supply Splitter Name

OS:Node,
  {7ca01397-c14b-434a-b43f-8ab22f0cac9a}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {9f1efaa4-4438-4376-b436-0f9ca6307d06}, !- Inlet Port
  {4e95e073-0d3c-4ceb-8a32-6d1531f3fe9a}; !- Outlet Port

OS:Node,
  {3a227374-501c-45aa-92db-78b8e01cde1a}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {e2047d20-ec66-4a7f-941f-ee5f8d1d6fb9}, !- Inlet Port
  {9aec882a-6065-43ff-923d-6886ef037edf}; !- Outlet Port

OS:Node,
  {2beaf411-aa2c-48cf-8960-3685bff27c68}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff Supply Inlet Water Node, !- Name
  {d427c74a-f990-4282-9f65-93a80e0ccbb9}, !- Inlet Port
  {05213a70-4d1e-4cba-ad3a-81c8a631de1b}; !- Outlet Port

OS:Connector:Mixer,
  {5ce0026c-886f-41c0-8a7d-7d923b4a7296}, !- Handle
  Connector Mixer 1,                      !- Name
  {30e86f7d-2c8e-46e1-a1f6-d8d6df498557}, !- Outlet Branch Name
  {61dea1f6-5384-4442-af1a-29ec1b7529ae}, !- Inlet Branch Name 1
  {ac0b4077-d029-4a49-99f7-304bd305553f}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {495ddfd6-6d0f-4020-b935-0a9fdeac1b50}, !- Handle
  Connector Splitter 1,                   !- Name
  {02eaea1f-0403-4e4f-b130-69e7adedaaf3}, !- Inlet Branch Name
  {d427c74a-f990-4282-9f65-93a80e0ccbb9}, !- Outlet Branch Name 1
  {af7a7c57-efca-4d39-8b96-f978d2663de3}; !- Outlet Branch Name 2

OS:Connection,
  {9f1efaa4-4438-4376-b436-0f9ca6307d06}, !- Handle
  {2f2710eb-335d-49e7-97ba-90c9bfb85d4a}, !- Source Object
  14,                                     !- Outlet Port
  {7ca01397-c14b-434a-b43f-8ab22f0cac9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d427c74a-f990-4282-9f65-93a80e0ccbb9}, !- Handle
  {495ddfd6-6d0f-4020-b935-0a9fdeac1b50}, !- Source Object
  3,                                      !- Outlet Port
  {2beaf411-aa2c-48cf-8960-3685bff27c68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9aec882a-6065-43ff-923d-6886ef037edf}, !- Handle
  {3a227374-501c-45aa-92db-78b8e01cde1a}, !- Source Object
  3,                                      !- Outlet Port
  {2f2710eb-335d-49e7-97ba-90c9bfb85d4a}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {f4ae68cd-9aa4-494c-9e5d-724e312760d6}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {88a1ce67-0170-410c-ae11-9987be3d6a9d}, !- Inlet Port
  {51fb7764-9fd9-4b6f-bc4c-b233afa4850a}; !- Outlet Port

OS:Node,
  {8c08af57-3942-4af7-b60e-3734269546af}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {6d35cf33-18e6-476c-887a-55276e5075ce}, !- Inlet Port
  {d87e130d-78f5-4b3a-89cd-e8e2452d83e0}; !- Outlet Port

OS:Node,
  {28f63570-9574-4e3b-911d-bcba1d6e0d87}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {bc11952f-6c59-4785-b659-dccad8ea6a7c}, !- Inlet Port
  {c948d53a-ede7-46fd-ba22-343fc95b2d7a}; !- Outlet Port

OS:Connector:Mixer,
  {d74e5bf3-ab3d-46c9-a898-f12ea953e5e0}, !- Handle
  Connector Mixer 2,                      !- Name
  {43a8595e-cacb-4d10-a53c-617da2799f7f}, !- Outlet Branch Name
  {a727470e-56e6-4229-93d9-2e17e4f206d4}, !- Inlet Branch Name 1
  ;                                       !- Inlet Branch Name 2

OS:Connector:Splitter,
  {209d4925-54d3-49f3-8d41-b9729352da4c}, !- Handle
  Connector Splitter 2,                   !- Name
  {51fb7764-9fd9-4b6f-bc4c-b233afa4850a}, !- Inlet Branch Name
  {bc11952f-6c59-4785-b659-dccad8ea6a7c}, !- Outlet Branch Name 1
  ;                                       !- Outlet Branch Name 2

OS:Connection,
  {88a1ce67-0170-410c-ae11-9987be3d6a9d}, !- Handle
  {2f2710eb-335d-49e7-97ba-90c9bfb85d4a}, !- Source Object
  17,                                     !- Outlet Port
  {f4ae68cd-9aa4-494c-9e5d-724e312760d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51fb7764-9fd9-4b6f-bc4c-b233afa4850a}, !- Handle
  {f4ae68cd-9aa4-494c-9e5d-724e312760d6}, !- Source Object
  3,                                      !- Outlet Port
  {209d4925-54d3-49f3-8d41-b9729352da4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc11952f-6c59-4785-b659-dccad8ea6a7c}, !- Handle
  {209d4925-54d3-49f3-8d41-b9729352da4c}, !- Source Object
  3,                                      !- Outlet Port
  {28f63570-9574-4e3b-911d-bcba1d6e0d87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d87e130d-78f5-4b3a-89cd-e8e2452d83e0}, !- Handle
  {8c08af57-3942-4af7-b60e-3734269546af}, !- Source Object
  3,                                      !- Outlet Port
  {2f2710eb-335d-49e7-97ba-90c9bfb85d4a}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {54266f6b-b311-4f2f-82ba-f8eda337da01}, !- Handle
  {2f2710eb-335d-49e7-97ba-90c9bfb85d4a}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {d5af5665-f88a-4da5-a038-34809efe761b}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {062e6e0d-50d6-460d-a18e-28de5ab2c3ab}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {4b82eaad-a4f1-4979-82d9-58c8e927fe7e}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {c31a5143-6f82-4746-9f82-0e8899e21568}, !- Schedule Type Limits Name
  {c61c1129-e629-4879-ab6e-563fb41ed347}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c61c1129-e629-4879-ab6e-563fb41ed347}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {c31a5143-6f82-4746-9f82-0e8899e21568}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {41aa645a-7bdd-4648-be9a-80337df721be}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {4b82eaad-a4f1-4979-82d9-58c8e927fe7e}, !- Schedule Name
  {3a227374-501c-45aa-92db-78b8e01cde1a}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {c3fe411f-afc1-40dd-bce8-b9690c81be8b}, !- Handle
  Main Service Water Loop Water Mains Pressure Driven, !- Name
  {4e95e073-0d3c-4ceb-8a32-6d1531f3fe9a}, !- Inlet Node Name
  {28afcab7-2fed-4ebb-a90d-647b0de34316}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {98c5e5d8-bd62-436b-9089-7d07b4baabe6}, !- Handle
  Main Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {28afcab7-2fed-4ebb-a90d-647b0de34316}, !- Inlet Port
  {02eaea1f-0403-4e4f-b130-69e7adedaaf3}; !- Outlet Port

OS:Connection,
  {4e95e073-0d3c-4ceb-8a32-6d1531f3fe9a}, !- Handle
  {7ca01397-c14b-434a-b43f-8ab22f0cac9a}, !- Source Object
  3,                                      !- Outlet Port
  {c3fe411f-afc1-40dd-bce8-b9690c81be8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28afcab7-2fed-4ebb-a90d-647b0de34316}, !- Handle
  {c3fe411f-afc1-40dd-bce8-b9690c81be8b}, !- Source Object
  3,                                      !- Outlet Port
  {98c5e5d8-bd62-436b-9089-7d07b4baabe6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02eaea1f-0403-4e4f-b130-69e7adedaaf3}, !- Handle
  {98c5e5d8-bd62-436b-9089-7d07b4baabe6}, !- Source Object
  3,                                      !- Outlet Port
  {495ddfd6-6d0f-4020-b935-0a9fdeac1b50}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {61c5c84b-46db-453d-a51c-59ee6ab0b5f8}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {4b82eaad-a4f1-4979-82d9-58c8e927fe7e}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  571.000061393684,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  571.000061393684,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.20802284703933,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.20802284703933,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {05213a70-4d1e-4cba-ad3a-81c8a631de1b}, !- Use Side Inlet Node Name
  {dafd6875-71b9-415a-ab46-f2c42dd86312}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {71394078-825c-49b2-a084-ceace9613e3e}, !- Handle
  Schedule Day 23,                        !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {b4f19d95-1deb-492d-90a4-4fc05bb791f7}, !- Handle
  Schedule Day 24,                        !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {a94c8a4f-264a-4aa7-9555-ecd4ea0ee746}, !- Handle
  {61c5c84b-46db-453d-a51c-59ee6ab0b5f8}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {b0942391-a12a-4d31-a6b7-e6e11f91f12f}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff Supply Outlet Water Node, !- Name
  {dafd6875-71b9-415a-ab46-f2c42dd86312}, !- Inlet Port
  {61dea1f6-5384-4442-af1a-29ec1b7529ae}; !- Outlet Port

OS:Connection,
  {05213a70-4d1e-4cba-ad3a-81c8a631de1b}, !- Handle
  {2beaf411-aa2c-48cf-8960-3685bff27c68}, !- Source Object
  3,                                      !- Outlet Port
  {61c5c84b-46db-453d-a51c-59ee6ab0b5f8}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {dafd6875-71b9-415a-ab46-f2c42dd86312}, !- Handle
  {61c5c84b-46db-453d-a51c-59ee6ab0b5f8}, !- Source Object
  32,                                     !- Outlet Port
  {b0942391-a12a-4d31-a6b7-e6e11f91f12f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61dea1f6-5384-4442-af1a-29ec1b7529ae}, !- Handle
  {b0942391-a12a-4d31-a6b7-e6e11f91f12f}, !- Source Object
  3,                                      !- Outlet Port
  {5ce0026c-886f-41c0-8a7d-7d923b4a7296}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d2b5549b-4a0e-44f8-9a85-f1877bd6e23d}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {4247c5b4-a3cf-40e3-a21e-deedc79a8576}, !- Inlet Node Name
  {4ec62613-beb1-406c-af7a-fe1d3455376c}; !- Outlet Node Name

OS:Node,
  {255e2104-6694-47b4-aa4c-d97c5908d6a5}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {af7a7c57-efca-4d39-8b96-f978d2663de3}, !- Inlet Port
  {4247c5b4-a3cf-40e3-a21e-deedc79a8576}; !- Outlet Port

OS:Connection,
  {af7a7c57-efca-4d39-8b96-f978d2663de3}, !- Handle
  {495ddfd6-6d0f-4020-b935-0a9fdeac1b50}, !- Source Object
  4,                                      !- Outlet Port
  {255e2104-6694-47b4-aa4c-d97c5908d6a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {71b998f5-7f78-4eaa-971a-8dc84b6fbf64}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {4ec62613-beb1-406c-af7a-fe1d3455376c}, !- Inlet Port
  {ac0b4077-d029-4a49-99f7-304bd305553f}; !- Outlet Port

OS:Connection,
  {4247c5b4-a3cf-40e3-a21e-deedc79a8576}, !- Handle
  {255e2104-6694-47b4-aa4c-d97c5908d6a5}, !- Source Object
  3,                                      !- Outlet Port
  {d2b5549b-4a0e-44f8-9a85-f1877bd6e23d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ec62613-beb1-406c-af7a-fe1d3455376c}, !- Handle
  {d2b5549b-4a0e-44f8-9a85-f1877bd6e23d}, !- Source Object
  3,                                      !- Outlet Port
  {71b998f5-7f78-4eaa-971a-8dc84b6fbf64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac0b4077-d029-4a49-99f7-304bd305553f}, !- Handle
  {71b998f5-7f78-4eaa-971a-8dc84b6fbf64}, !- Source Object
  3,                                      !- Outlet Port
  {5ce0026c-886f-41c0-8a7d-7d923b4a7296}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f6cc02b7-6c7f-4699-84e5-430c3886f41b}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {c948d53a-ede7-46fd-ba22-343fc95b2d7a}, !- Inlet Node Name
  {0b2b7270-c28b-44ff-bdef-a77250b92368}; !- Outlet Node Name

OS:Node,
  {62dc6952-63db-4b3f-ad0c-d43402e885ad}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {0b2b7270-c28b-44ff-bdef-a77250b92368}, !- Inlet Port
  {a727470e-56e6-4229-93d9-2e17e4f206d4}; !- Outlet Port

OS:Connection,
  {c948d53a-ede7-46fd-ba22-343fc95b2d7a}, !- Handle
  {28f63570-9574-4e3b-911d-bcba1d6e0d87}, !- Source Object
  3,                                      !- Outlet Port
  {f6cc02b7-6c7f-4699-84e5-430c3886f41b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b2b7270-c28b-44ff-bdef-a77250b92368}, !- Handle
  {f6cc02b7-6c7f-4699-84e5-430c3886f41b}, !- Source Object
  3,                                      !- Outlet Port
  {62dc6952-63db-4b3f-ad0c-d43402e885ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a727470e-56e6-4229-93d9-2e17e4f206d4}, !- Handle
  {62dc6952-63db-4b3f-ad0c-d43402e885ad}, !- Source Object
  3,                                      !- Outlet Port
  {d74e5bf3-ab3d-46c9-a898-f12ea953e5e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1567121d-9de7-46b0-8520-802e526e6ff9}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {d21821e2-7345-49b8-b207-0def0d27f0df}, !- Inlet Node Name
  {e2047d20-ec66-4a7f-941f-ee5f8d1d6fb9}; !- Outlet Node Name

OS:Node,
  {f8537bb2-75e7-4a8e-8e23-de809229aba0}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {30e86f7d-2c8e-46e1-a1f6-d8d6df498557}, !- Inlet Port
  {d21821e2-7345-49b8-b207-0def0d27f0df}; !- Outlet Port

OS:Connection,
  {30e86f7d-2c8e-46e1-a1f6-d8d6df498557}, !- Handle
  {5ce0026c-886f-41c0-8a7d-7d923b4a7296}, !- Source Object
  2,                                      !- Outlet Port
  {f8537bb2-75e7-4a8e-8e23-de809229aba0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d21821e2-7345-49b8-b207-0def0d27f0df}, !- Handle
  {f8537bb2-75e7-4a8e-8e23-de809229aba0}, !- Source Object
  3,                                      !- Outlet Port
  {1567121d-9de7-46b0-8520-802e526e6ff9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2047d20-ec66-4a7f-941f-ee5f8d1d6fb9}, !- Handle
  {1567121d-9de7-46b0-8520-802e526e6ff9}, !- Source Object
  3,                                      !- Outlet Port
  {3a227374-501c-45aa-92db-78b8e01cde1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8871f49b-8c6c-4c2d-aea5-cd793b15a145}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {7df36cd0-3faa-433a-81ba-c547970dd905}, !- Inlet Node Name
  {6d35cf33-18e6-476c-887a-55276e5075ce}; !- Outlet Node Name

OS:Node,
  {fe83a05c-78b2-40f9-a789-d5fbf0376223}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {43a8595e-cacb-4d10-a53c-617da2799f7f}, !- Inlet Port
  {7df36cd0-3faa-433a-81ba-c547970dd905}; !- Outlet Port

OS:Connection,
  {43a8595e-cacb-4d10-a53c-617da2799f7f}, !- Handle
  {d74e5bf3-ab3d-46c9-a898-f12ea953e5e0}, !- Source Object
  2,                                      !- Outlet Port
  {fe83a05c-78b2-40f9-a789-d5fbf0376223}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7df36cd0-3faa-433a-81ba-c547970dd905}, !- Handle
  {fe83a05c-78b2-40f9-a789-d5fbf0376223}, !- Source Object
  3,                                      !- Outlet Port
  {8871f49b-8c6c-4c2d-aea5-cd793b15a145}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d35cf33-18e6-476c-887a-55276e5075ce}, !- Handle
  {8871f49b-8c6c-4c2d-aea5-cd793b15a145}, !- Source Object
  3,                                      !- Outlet Port
  {8c08af57-3942-4af7-b60e-3734269546af}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {d115bd3d-2857-442a-bc14-2b9781bb986c}, !- Handle
  Main Service Water Use Def 0.06gpm,     !- Name
  ,                                       !- End-Use Subcategory
  4.03777256956784e-06,                   !- Peak Flow Rate {m3/s}
  {e72ac39e-e0b8-48e3-9299-1b7d2ec347ee}, !- Target Temperature Schedule Name
  {413d8364-81c7-4b60-b738-f492770ba072}, !- Sensible Fraction Schedule Name
  {7362d9b9-d836-48bb-b6e4-544ec96304cc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {413d8364-81c7-4b60-b738-f492770ba072}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {30e6bf78-bc88-4b34-8f0a-0d6f3bed3bbb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {30e6bf78-bc88-4b34-8f0a-0d6f3bed3bbb}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7362d9b9-d836-48bb-b6e4-544ec96304cc}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {51bd96fd-9745-450f-b6b3-7fffabfdc6d5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {51bd96fd-9745-450f-b6b3-7fffabfdc6d5}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e72ac39e-e0b8-48e3-9299-1b7d2ec347ee}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  {9b5a1a45-0c61-4448-b682-578180c4a572}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9b5a1a45-0c61-4448-b682-578180c4a572}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {b4ffde5e-2273-4dcb-9e5f-4570538bc629}, !- Handle
  OfficeSmall BLDG_SWH_SCH,               !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {c47bffec-2298-490d-bbeb-5309236c7151}, !- Default Day Schedule Name
  {d5324d1b-ea72-4c31-9e75-1781ba2e755f}, !- Summer Design Day Schedule Name
  {d7e0791f-deb8-445d-9584-ba70aacd5e05}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c47bffec-2298-490d-bbeb-5309236c7151}, !- Handle
  OfficeSmall BLDG_SWH_SCH Default,       !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d7e0791f-deb8-445d-9584-ba70aacd5e05}, !- Handle
  OfficeSmall BLDG_SWH_SCH Winter Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {d5324d1b-ea72-4c31-9e75-1781ba2e755f}, !- Handle
  OfficeSmall BLDG_SWH_SCH Summer Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {06a36563-c86c-4aa6-8c2a-2c5a96a016f6}, !- Handle
  Schedule Rule 16,                       !- Name
  {b4ffde5e-2273-4dcb-9e5f-4570538bc629}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8f2453e5-da1b-4af1-975f-db845108baf7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8f2453e5-da1b-4af1-975f-db845108baf7}, !- Handle
  OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Exterior:Lights:Definition,
  {fac36fba-6c7b-4b7e-a19b-a24480336047}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  861.3;                                  !- Design Level {W}

OS:Schedule:Ruleset,
  {6a2e6c76-6bd7-4713-a608-b9fd032c84dd}, !- Handle
  OfficeSmall Exterior_lighting_schedule_b, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {a54b953d-ac39-4f3e-831c-9eb0507ed4d9}, !- Default Day Schedule Name
  {911c0f17-7858-4712-9c20-42e46de489a9}, !- Summer Design Day Schedule Name
  {669ed33d-f621-4b07-a449-28f410b1e571}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a54b953d-ac39-4f3e-831c-9eb0507ed4d9}, !- Handle
  OfficeSmall Exterior_lighting_schedule_b Default, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {669ed33d-f621-4b07-a449-28f410b1e571}, !- Handle
  OfficeSmall Exterior_lighting_schedule_b Winter Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {911c0f17-7858-4712-9c20-42e46de489a9}, !- Handle
  OfficeSmall Exterior_lighting_schedule_b Summer Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {a01ba764-158f-412b-bf3c-46fd85205744}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  {fac36fba-6c7b-4b7e-a19b-a24480336047}, !- Exterior Lights Definition Name
  {6a2e6c76-6bd7-4713-a608-b9fd032c84dd}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {8f6c928b-0886-466b-ac03-91686b7203af}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  50.7;                                   !- Design Level {W}

OS:Schedule:Ruleset,
  {ea0ae8f1-754c-4674-bd6f-657c789fb59a}, !- Handle
  OfficeSmall Exterior_lighting_schedule_a, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {caa0bdc4-6d80-4f9d-9226-4a7c99f0a381}, !- Default Day Schedule Name
  {9f97efcb-85d1-43ef-9b41-5527ac7679b5}, !- Summer Design Day Schedule Name
  {c40abff1-44e4-4bcf-b8eb-ff4cf34890a7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {caa0bdc4-6d80-4f9d-9226-4a7c99f0a381}, !- Handle
  OfficeSmall Exterior_lighting_schedule_a Default, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {c40abff1-44e4-4bcf-b8eb-ff4cf34890a7}, !- Handle
  OfficeSmall Exterior_lighting_schedule_a Winter Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {9f97efcb-85d1-43ef-9b41-5527ac7679b5}, !- Handle
  OfficeSmall Exterior_lighting_schedule_a Summer Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {27c8758e-82fa-4309-9f3e-a200fa77de92}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {8f6c928b-0886-466b-ac03-91686b7203af}, !- Exterior Lights Definition Name
  {ea0ae8f1-754c-4674-bd6f-657c789fb59a}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:RunPeriodControl:DaylightSavingTime,
  {5653bdf1-1490-4eef-8a6f-18c244df96a4}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Site:GroundTemperature:FCfactorMethod,
  {d6c59ef0-3676-44e6-83cd-c9cb09618dd1}, !- Handle
  -3.1,                                   !- January Ground Temperature {C}
  -17.7,                                  !- February Ground Temperature {C}
  -19.3,                                  !- March Ground Temperature {C}
  -17.6,                                  !- April Ground Temperature {C}
  -15.4,                                  !- May Ground Temperature {C}
  -10.3,                                  !- June Ground Temperature {C}
  0.7,                                    !- July Ground Temperature {C}
  10.6,                                   !- August Ground Temperature {C}
  16,                                     !- September Ground Temperature {C}
  16.9,                                   !- October Ground Temperature {C}
  14.2,                                   !- November Ground Temperature {C}
  6.7;                                    !- December Ground Temperature {C}

OS:Schedule:Day,
  {dabc632b-4187-4b73-8594-5956f7cb90a5}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7201b74e-c48e-44f3-8304-9a1b481e87f9}, !- Handle
  CoreZNZNPSZAC1maxOASch,                 !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {601c1df4-8d11-4923-96f5-125e56b9c690}; !- Default Day Schedule Name

OS:Schedule:Day,
  {601c1df4-8d11-4923-96f5-125e56b9c690}, !- Handle
  CoreZNZNPSZAC1maxOASchDefault,          !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {aec6a9b3-b66f-469a-91b6-3c15024256f5}, !- Handle
  PerimeterZN1ZNPSZAC2maxOASch,           !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {c15663ad-ace0-48d7-a91f-13b4da962de1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c15663ad-ace0-48d7-a91f-13b4da962de1}, !- Handle
  PerimeterZN1ZNPSZAC2maxOASchDefault,    !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1a8e3334-6521-4634-9820-4c696edea906}, !- Handle
  PerimeterZN2ZNPSZAC3maxOASch,           !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {f8bbc863-b353-4cc6-9f01-02403acf11b8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f8bbc863-b353-4cc6-9f01-02403acf11b8}, !- Handle
  PerimeterZN2ZNPSZAC3maxOASchDefault,    !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {62b003a5-d9de-4e40-a2a1-f651bf5aac28}, !- Handle
  PerimeterZN3ZNPSZAC4maxOASch,           !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {a3f6f48c-6c81-4819-b3af-4822a277cd22}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a3f6f48c-6c81-4819-b3af-4822a277cd22}, !- Handle
  PerimeterZN3ZNPSZAC4maxOASchDefault,    !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {46c8e4f0-97b6-4098-8ab9-7e79c876375f}, !- Handle
  PerimeterZN4ZNPSZAC5maxOASch,           !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {c0e14708-6d86-41a1-90bf-942d5b5132c8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c0e14708-6d86-41a1-90bf-942d5b5132c8}, !- Handle
  PerimeterZN4ZNPSZAC5maxOASchDefault,    !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {33931484-07c3-44d9-a314-b2d1745f7cfe}, !- Handle
  {61c5c84b-46db-453d-a51c-59ee6ab0b5f8}; !- Object Name

OS:LifeCycleCost:Parameters,
  {4f2b12b3-98f5-4bc6-98c8-deefdf703c8c}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:StandardsInformation:Construction,
  {57c70afd-cfc1-44f5-bbe5-c47c8e199c1a}, !- Handle
  {cd21f024-7a74-4709-8aeb-fc987a3cdda8}; !- Construction Name

OS:StandardsInformation:Material,
  {1a9d6d41-3206-4d92-9f9c-74afb9a76a22}, !- Handle
  {65ff3a81-12bd-477a-9330-2bd97be9d5cb}; !- Material Name

OS:StandardsInformation:Material,
  {c66598d4-c0e6-446b-85d7-db10feca2810}, !- Handle
  {fa6ff62b-9d62-4d18-9779-59e9641e8caa}; !- Material Name

OS:StandardsInformation:Material,
  {735b1c5a-0506-45cd-93e8-1f6b6632a64c}, !- Handle
  {8e772ea8-cf41-4e2d-a945-40ab692e4c3c}; !- Material Name

OS:StandardsInformation:Material,
  {4fa858f0-b1cb-4943-8a5f-fd167baefb75}, !- Handle
  {74be2f4b-240e-4391-a6d9-4fc4ee12f163}; !- Material Name

OS:StandardsInformation:Material,
  {9856b26c-11b7-4804-8fc8-b9031420af89}, !- Handle
  {0b0627ec-68ae-46e4-9bf8-3ade308aeeaa}; !- Material Name

OS:StandardsInformation:Material,
  {9d16e0c3-6c4e-4d39-bf01-b11ca154e8b0}, !- Handle
  {5f834546-9b57-40bf-adc7-9a6fe7468e7c}; !- Material Name

OS:StandardsInformation:Material,
  {fa0aab8c-4872-4dc0-b869-7bdd7a6efbae}, !- Handle
  {1d9d699d-ca71-44b6-9342-5a1fa51244c3}; !- Material Name

OS:StandardsInformation:Material,
  {a1bf3e0b-8e45-4d4b-a162-6549729ef4bf}, !- Handle
  {403da05c-93e9-4f88-803d-a6de8548f4ea}; !- Material Name

OS:StandardsInformation:Material,
  {273258c4-0e1d-4060-a2d2-292ec271d587}, !- Handle
  {3ad1311f-2096-49b6-9051-444a25b70930}; !- Material Name

OS:StandardsInformation:Material,
  {a5f3584a-3f36-4edd-858f-9d0ed306cc6d}, !- Handle
  {c696e9f7-e02c-4f74-a0b5-90b17c51c5f1}; !- Material Name

OS:StandardsInformation:Material,
  {81ad0bff-dead-4ddf-a513-9ebe0f9e5fc7}, !- Handle
  {63aadb6b-c4eb-4bea-baf4-922ed0ccc642}; !- Material Name

OS:StandardsInformation:Material,
  {24d0a33b-a024-4af8-b98a-90eb7042f25d}, !- Handle
  {8b027239-eaec-40bb-b5b6-d072d217ad1e}; !- Material Name

OS:StandardsInformation:Material,
  {62633d30-7827-4501-9be4-16d3ca083d72}, !- Handle
  {a0178f07-82aa-4c3b-8b5a-e25f9572c7c2}; !- Material Name

OS:StandardsInformation:Material,
  {16388dfd-f347-470a-84d2-b9739788fe28}, !- Handle
  {cfe54f6c-72fd-42ed-ac2f-5ed7f5c20b2f}; !- Material Name

OS:StandardsInformation:Material,
  {647106a6-6917-4210-a621-7b5f054a2b9a}, !- Handle
  {d48accdf-f4b0-471e-b6ac-58f78d30365d}; !- Material Name

OS:StandardsInformation:Material,
  {71ecd20b-0d4b-4e9b-813e-702be1fcab70}, !- Handle
  {2249e28c-1c9c-4bc0-af8a-98e9f18460c4}; !- Material Name

OS:StandardsInformation:Material,
  {da591894-f1e2-4dc0-8718-b1cb03b66117}, !- Handle
  {48962171-b7e3-47f3-abfc-f9c0faa6d10c}; !- Material Name

OS:StandardsInformation:Material,
  {599246fa-46ac-4d51-8f54-a9217a8192c0}, !- Handle
  {494a34f3-93e2-4901-a459-cc4f1737bc6a}; !- Material Name

OS:StandardsInformation:Material,
  {2e2dd35d-5aeb-478c-8ef8-a2cdc0a32a96}, !- Handle
  {935a8588-fc6b-4aaa-bb83-ee399ff2722b}; !- Material Name

OS:StandardsInformation:Material,
  {f02b6bdd-f451-4023-9c9e-cd7e1f258861}, !- Handle
  {9f4cb4f1-aaa5-4016-84b0-45472337c9d5}; !- Material Name

OS:StandardsInformation:Material,
  {42ffc8d5-44c4-4ebc-8a8d-d1e5cbba46a7}, !- Handle
  {77c57ce2-fa69-4206-b6e0-aa24f02a24ad}; !- Material Name

OS:StandardsInformation:Material,
  {017dfe40-cd06-43ac-835c-23d19457447f}, !- Handle
  {42512398-aa46-4d74-b1b3-12270e78a931}; !- Material Name

OS:StandardsInformation:Material,
  {d09dbd6d-108e-4603-888a-3b619f4f69ed}, !- Handle
  {4492f32b-fba6-4a25-a28b-f0942f0d4696}; !- Material Name

OS:StandardsInformation:Material,
  {69b02901-dbf6-46df-8444-a80c00ebbb82}, !- Handle
  {d94f657f-40b8-48a9-a7a5-2e4165ae14d3}; !- Material Name

OS:StandardsInformation:Material,
  {1038a070-33d6-46ae-bf99-ab78a85db299}, !- Handle
  {64807240-8e8d-4808-a9f5-71af268141bc}; !- Material Name

OS:StandardsInformation:Material,
  {a38029a6-df02-456f-8191-4bb8f97be2f5}, !- Handle
  {979034ca-222c-40c3-8483-1aa50ba6a492}; !- Material Name

OS:StandardsInformation:Construction,
  {e7c48e71-8cc4-4e25-85d3-161b227f9334}, !- Handle
  {9cec023f-b847-412c-b2de-d4844ff4ec31}; !- Construction Name

OS:StandardsInformation:Construction,
  {1a3fd80a-d3a5-4bc7-ab00-28538f61a816}, !- Handle
  {21bb8cab-d7a5-49d8-9194-072b5ed5affa}; !- Construction Name

OS:StandardsInformation:Construction,
  {87d52b75-5b2a-41fd-a227-ab0b2da9a27a}, !- Handle
  {b9baa241-b93f-45df-9ac4-5c27b6480d33}; !- Construction Name

OS:StandardsInformation:Material,
  {5ffa2630-2fa8-4113-8b0a-09ee06be51f5}, !- Handle
  {e0512e74-9fc2-4a48-b4b9-811d83ae32b6}; !- Material Name

OS:StandardsInformation:Material,
  {939a6bb7-af6d-4fde-bf09-e78a0c22064c}, !- Handle
  {4c71b7ee-b0d0-4b8d-aea6-b9e1b203d69a}; !- Material Name

OS:StandardsInformation:Material,
  {b4a4a04c-c8c4-407f-ba57-1db3dab28bfa}, !- Handle
  {a65e9eb9-ce50-4b60-bf6d-794ddcb587a9}; !- Material Name

OS:StandardsInformation:Material,
  {713f1fa4-83d8-4f9e-bd99-ed59aeabc88e}, !- Handle
  {3988a345-7ccd-4c8b-b03f-944e75c21f0c}; !- Material Name

OS:StandardsInformation:Material,
  {80ea5071-c4a4-4925-8ef7-03e0a67231c4}, !- Handle
  {583243e8-6dcb-4bef-ade8-83c5478cf847}; !- Material Name

OS:StandardsInformation:Material,
  {d30e9cc8-e718-435a-8efb-f63b9c19d81f}, !- Handle
  {7a5f1f9e-b8ca-4338-b29d-727a239eb5ee}; !- Material Name

OS:SizingPeriod:DesignDay,
  {d1aec6bc-6cb1-4807-8f09-d1934ed3ae36}, !- Handle
  Kodiak December .4% Condns WB=>MCDB,    !- Name
  6.5,                                    !- Maximum Dry-Bulb Temperature {C}
  5.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  6.2,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.359,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.403;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {28bf5e54-1016-4fae-8089-a4d5ad73854a}, !- Handle
  Kodiak November .4% Condns WB=>MCDB,    !- Name
  8.7,                                    !- Maximum Dry-Bulb Temperature {C}
  5.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  8.2,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.358,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.388;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {84e0543f-adc4-48ee-8660-d11382c22ef8}, !- Handle
  Kodiak October .4% Condns WB=>MCDB,     !- Name
  11.3,                                   !- Maximum Dry-Bulb Temperature {C}
  6.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  10.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.34,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.431;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f58ebf15-4c5b-4a3e-be2e-31d9f78b6d65}, !- Handle
  Kodiak September .4% Condns WB=>MCDB,   !- Name
  16.2,                                   !- Maximum Dry-Bulb Temperature {C}
  6.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  13.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.333,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.489;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {2c2f9273-893c-48fd-aedf-c34afe35f3f7}, !- Handle
  Kodiak August .4% Condns WB=>MCDB,      !- Name
  21.4,                                   !- Maximum Dry-Bulb Temperature {C}
  6.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.322,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.497;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {8dc59f48-f482-49b3-afb0-c51663491d2d}, !- Handle
  Kodiak July .4% Condns WB=>MCDB,        !- Name
  22.8,                                   !- Maximum Dry-Bulb Temperature {C}
  5.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.316,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.499;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {43aeb0d7-0f49-4efc-8add-0148cd21c96c}, !- Handle
  Kodiak June .4% Condns WB=>MCDB,        !- Name
  20.3,                                   !- Maximum Dry-Bulb Temperature {C}
  5.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  14.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.317,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.453;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {e6f3092a-e37a-4972-96fa-e212b448578e}, !- Handle
  Kodiak May .4% Condns WB=>MCDB,         !- Name
  17,                                     !- Maximum Dry-Bulb Temperature {C}
  5.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  11.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.314,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.447;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {7313b42b-5907-4fbc-a79c-e32d2eafadc4}, !- Handle
  Kodiak April .4% Condns WB=>MCDB,       !- Name
  11.4,                                   !- Maximum Dry-Bulb Temperature {C}
  5.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  8,                                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.323,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.439;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {2261a8bb-c030-4c65-ac59-d8d711e410e6}, !- Handle
  Kodiak March .4% Condns WB=>MCDB,       !- Name
  6.3,                                    !- Maximum Dry-Bulb Temperature {C}
  5.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  5.2,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.337,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.384;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {5c08a468-6ba0-4d14-b50b-a23f8fa7e82c}, !- Handle
  Kodiak February .4% Condns WB=>MCDB,    !- Name
  6.1,                                    !- Maximum Dry-Bulb Temperature {C}
  4.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  5.5,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.336,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.429;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f0fabae2-dbd9-4358-b0aa-526165ca49f2}, !- Handle
  Kodiak January .4% Condns WB=>MCDB,     !- Name
  5.7,                                    !- Maximum Dry-Bulb Temperature {C}
  4.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  5.5,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.326,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.48;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {d8e607f0-6383-4845-8074-28cf0f5395d4}, !- Handle
  Kodiak December .4% Condns DB=>MCWB,    !- Name
  6.9,                                    !- Maximum Dry-Bulb Temperature {C}
  5.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  5.6,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.359,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.403;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {1efee964-b94d-4b60-98c5-5eab2a4e56c4}, !- Handle
  Kodiak November .4% Condns DB=>MCWB,    !- Name
  9.4,                                    !- Maximum Dry-Bulb Temperature {C}
  5.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  7.3,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.358,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.388;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {9db5543d-b74c-4430-a63f-2dd01a0d91e9}, !- Handle
  Kodiak October .4% Condns DB=>MCWB,     !- Name
  12.6,                                   !- Maximum Dry-Bulb Temperature {C}
  6.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  9.4,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.34,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.431;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {463b5530-83ec-4922-a467-2cb8c1e72ccc}, !- Handle
  Kodiak September .4% Condns DB=>MCWB,   !- Name
  18,                                     !- Maximum Dry-Bulb Temperature {C}
  6.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  12.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.333,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.489;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {2e02b106-9433-4214-a89f-fad5f7e6ea1e}, !- Handle
  Kodiak August .4% Condns DB=>MCWB,      !- Name
  22.6,                                   !- Maximum Dry-Bulb Temperature {C}
  6.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.322,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.497;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {623cf309-0b05-45da-ae57-f0c7e1805ccc}, !- Handle
  Kodiak July .4% Condns DB=>MCWB,        !- Name
  24.2,                                   !- Maximum Dry-Bulb Temperature {C}
  5.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.316,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.499;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {fe66ba02-9e76-4458-8273-6611ec770878}, !- Handle
  Kodiak June .4% Condns DB=>MCWB,        !- Name
  22.3,                                   !- Maximum Dry-Bulb Temperature {C}
  5.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  13.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.317,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.453;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f086ca54-0c59-47db-a389-bf8e3a94cf0b}, !- Handle
  Kodiak May .4% Condns DB=>MCWB,         !- Name
  18.8,                                   !- Maximum Dry-Bulb Temperature {C}
  5.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  10.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.314,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.447;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {d44bda39-592d-45b8-afe9-645e2f97c00a}, !- Handle
  Kodiak April .4% Condns DB=>MCWB,       !- Name
  12.9,                                   !- Maximum Dry-Bulb Temperature {C}
  5.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  7,                                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.323,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.439;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {cd152520-97bc-4d77-9b9d-3b6f74a1992d}, !- Handle
  Kodiak March .4% Condns DB=>MCWB,       !- Name
  8.3,                                    !- Maximum Dry-Bulb Temperature {C}
  5.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  3.9,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.337,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.384;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {93f02b3c-5616-413b-ae4b-46c259220b8e}, !- Handle
  Kodiak February .4% Condns DB=>MCWB,    !- Name
  6.9,                                    !- Maximum Dry-Bulb Temperature {C}
  4.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  4.6,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.336,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.429;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {1bc73960-a4f0-4cb6-ad7c-3e0e4b90ffc3}, !- Handle
  Kodiak January .4% Condns DB=>MCWB,     !- Name
  6.8,                                    !- Maximum Dry-Bulb Temperature {C}
  4.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  4,                                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.326,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.48;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {33040bea-3d6d-4666-800d-4f5378c66ddb}, !- Handle
  Kodiak Ann Clg .4% Condns WB=>MDB,      !- Name
  18.9,                                   !- Maximum Dry-Bulb Temperature {C}
  6.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.322,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.497;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {142b4548-0940-43c3-afc4-e6a8fa6ce8d9}, !- Handle
  Kodiak Ann Clg .4% Condns DB=>MWB,      !- Name
  20.3,                                   !- Maximum Dry-Bulb Temperature {C}
  6.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  14.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.322,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.497;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {22430541-72f1-467f-aafd-80e384091e94}, !- Handle
  Kodiak Ann Htg 99.6% Condns DB,         !- Name
  -12.8,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5.6,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -12.8,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Rendering:Color,
  {e4e02421-1955-4e89-8324-7f20d7c6e590}, !- Handle
  Rendering Color 1,                      !- Name
  186,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {63adba8e-2dd3-4bb8-9412-0539a4bddcc4}, !- Handle
  Rendering Color 2,                      !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3d99c101-d734-4610-ae5f-5648c38b755f}, !- Handle
  Rendering Color 3,                      !- Name
  135,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eb21b6de-425a-4d3c-ab4c-375f0f04f18f}, !- Handle
  Rendering Color 4,                      !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {21fb989e-1bd5-44ae-9ee0-f5b5c73ae1a8}, !- Handle
  Rendering Color 5,                      !- Name
  106,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  90;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9ea3553f-1593-4c84-94c7-3f743c4f5ad8}, !- Handle
  Rendering Color 6,                      !- Name
  0,                                      !- Rendering Red Value
  205,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a2304eb9-1b97-4066-9c5b-ae3f8498e25a}, !- Handle
  Rendering Color 7,                      !- Name
  205,                                    !- Rendering Red Value
  63,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {669a4ea1-5a30-4a26-9526-a93e6668b357}, !- Handle
  Rendering Color 8,                      !- Name
  240,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a90d73b8-1bb6-4acc-a3c0-a901afa3aa1b}, !- Handle
  Rendering Color 9,                      !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fbd5b9f8-d3a3-4560-bd89-6a4419209603}, !- Handle
  Rendering Color 10,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0c1b4ff1-8f4c-4112-9574-71f4c8ceda68}, !- Handle
  Rendering Color 11,                     !- Name
  34,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1eec505a-43eb-4886-960a-44341937c34b}, !- Handle
  Rendering Color 12,                     !- Name
  102,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2d9be576-4587-4ade-9ce4-ec1c8cd3faa9}, !- Handle
  Rendering Color 13,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  100;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bce1547e-e256-4f44-bec3-ba23968c7b45}, !- Handle
  Rendering Color 14,                     !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {21a8bca6-1ab7-4ede-905c-6bb4be5a4993}, !- Handle
  Rendering Color 15,                     !- Name
  253,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7ca7f200-27e0-464f-a1d2-3e11c21c9a64}, !- Handle
  Rendering Color 16,                     !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {65c4d386-c110-4c6b-acec-815ea9733e51}, !- Handle
  Rendering Color 17,                     !- Name
  199,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  21;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b5654101-411e-4efa-8b3b-f4579c3cf583}, !- Handle
  Rendering Color 18,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2b5ed131-f938-4b24-b9e6-59a64153fcd3}, !- Handle
  Rendering Color 19,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {56f5efdf-5f97-4f36-844e-c6b17561f42f}, !- Handle
  Rendering Color 20,                     !- Name
  75,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {8dba061e-7f21-4447-8513-3a220dced7b1}, !- Handle
  Rendering Color 21,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b231872e-e07b-43ce-8e00-3632e9225173}, !- Handle
  Rendering Color 22,                     !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5728b219-fc66-486d-9b5e-0b5a7983a08c}, !- Handle
  Rendering Color 23,                     !- Name
  233,                                    !- Rendering Red Value
  122,                                    !- Rendering Green Value
  150;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f77c0fd0-06b8-46de-a571-1c203302eb75}, !- Handle
  Rendering Color 24,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  100;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0aea7ca1-636b-4118-903b-732ba03e8451}, !- Handle
  Rendering Color 25,                     !- Name
  245,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {befafedb-a2e1-4e06-a81b-3556b63721eb}, !- Handle
  Rendering Color 26,                     !- Name
  138,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  43;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0bf5865b-fa03-43cd-a348-2c6eebe4a598}, !- Handle
  Rendering Color 27,                     !- Name
  75,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {9d8ef900-a418-4e2f-a0f0-ea496d6adc66}, !- Handle
  Rendering Color 28,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a00f29e8-4010-4fe4-a702-76949c3e0811}, !- Handle
  Rendering Color 29,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d2ac2152-2e2f-42b6-aefd-ff142d8097c8}, !- Handle
  Rendering Color 30,                     !- Name
  123,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  104;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0688c7d7-1c87-414c-8f1b-b89a881c2e39}, !- Handle
  Rendering Color 31,                     !- Name
  218,                                    !- Rendering Red Value
  32,                                     !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a79b334d-54a5-4668-86ce-3a97dc91527b}, !- Handle
  Rendering Color 32,                     !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {fd549289-0fd9-4a04-9ac4-d7b49dc74df7}, !- Handle
  Rendering Color 33,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c9fd7489-16d1-4204-a745-c2ad1bf3d961}, !- Handle
  Rendering Color 34,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f0e8d48f-8c4a-4eab-8be8-62a1da4c578b}, !- Handle
  Rendering Color 35,                     !- Name
  75,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:RadianceParameters,
  {d95ba8f8-0575-4b55-85c6-271ad12dc400}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {40df8265-0906-4be8-bf6c-b06c6d103425}; !- Handle

OS:OutputControl:ReportingTolerances,
  {e24f3dbe-2035-48d9-9c03-26b3fb029bcf}; !- Handle

OS:ZoneAirHeatBalanceAlgorithm,
  {16979cf4-cd6e-46d4-a792-a994391a7cbd}, !- Handle
  ThirdOrderBackwardDifference,           !- Algorithm
  ,                                       !- Do Space Heat Balance for Sizing
  ;                                       !- Do Space Heat Balance for Simulation

OS:ZoneAirContaminantBalance,
  {610e01d7-070b-44b1-9733-30441855ef73}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {0235c29c-ce5b-4d76-ab68-a4c108f67369}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:Output:JSON,
  {97875709-c750-40f1-a0dc-a2e7aee2cf44}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

OS:Output:Table:SummaryReports,
  {0d2f6ce0-71dc-46f6-97e6-256999897caa}, !- Handle
  AllSummary;                             !- Report Name 1

OS:Output:Diagnostics,
  {e69f6df4-55b6-4696-8f6e-dd494baa68a7}; !- Handle

OS:Rendering:Color,
  {29e73172-9faf-4b3f-ad23-00bd8cbe52f4}, !- Handle
  Rendering Color 36,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {13b1ebf9-2631-49e3-a364-0cfc5bb4e0b2}, !- Handle
  Rendering Color 37,                     !- Name
  176,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2d42f8ce-8d8b-41bf-b887-a9b3a8dfa120}, !- Handle
  Rendering Color 38,                     !- Name
  72,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9048e49c-be9f-4d4b-adec-9a2668db0dd4}, !- Handle
  Rendering Color 39,                     !- Name
  127,                                    !- Rendering Red Value
  212,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a1189453-0994-4a64-b4ed-f936a726723b}, !- Handle
  Rendering Color 40,                     !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:ScheduleTypeLimits,
  {cc0ca8e7-4b8d-4a52-9e93-0540e3848585}, !- Handle
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {8b38fc0c-0b3a-4bb0-90c0-e506f8e5c026}, !- Handle
  Dimensionless 1,                        !- Name
  -1,                                     !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {c95f7dab-e449-4c95-95a9-0796df4fc85d}, !- Handle
  Dimensionless 2,                        !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {9c4376d3-a8cd-44e6-9be2-df80f8686991}, !- Handle
  Integer,                                !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  Discrete;                               !- Numeric Type

OS:ScheduleTypeLimits,
  {d5c27b63-43b8-49a8-ae5a-7c6c7d6a2f0e}, !- Handle
  Dimensionless 3,                        !- Name
  0.1,                                    !- Lower Limit Value
  1000,                                   !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {9348de32-d434-44fe-b368-328e3265cf15}, !- Handle
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Capacity;                               !- Unit Type

OS:ScheduleTypeLimits,
  {850c145d-bad4-4b18-863a-364249f39316}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:ScheduleTypeLimits,
  {d7a50655-0fb4-491c-8dcf-0e141f59db24}, !- Handle
  DeltaTemperature,                       !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  DeltaTemperature;                       !- Unit Type

OS:ScheduleTypeLimits,
  {27528587-c5cd-46ec-a183-971281d83ae9}, !- Handle
  Dimensionless 4,                        !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {9fa16e50-132f-47ee-a860-d50cf1703fc8}, !- Handle
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  LinearPowerDensity;                     !- Unit Type

OS:ScheduleTypeLimits,
  {c54f75b1-5b2e-4366-8b34-a61b5faae802}, !- Handle
  MassFlowRate,                           !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  MassFlowRate;                           !- Unit Type

OS:ScheduleTypeLimits,
  {5a3952bc-3ff8-42a6-a118-e8ed630a8957}, !- Handle
  Percent,                                !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Percent;                                !- Unit Type

OS:ScheduleTypeLimits,
  {89bdd0e5-025b-4cdc-a073-3d30525d7ebb}, !- Handle
  Pressure,                               !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Pressure;                               !- Unit Type

OS:ScheduleTypeLimits,
  {06274d0c-2eb2-4cea-846c-2bef9ce60a78}, !- Handle
  RotationsPerMinute,                     !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  RotationsPerMinute;                     !- Unit Type

OS:ScheduleTypeLimits,
  {b6ebb0fd-fb32-401a-b379-e4772dc0e94f}, !- Handle
  Temperature 1,                          !- Name
  ,                                       !- Lower Limit Value
  0,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {f74e47bd-4ddd-4a1f-8602-b8447a45e72e}, !- Handle
  Temperature 2,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {8db8222e-5a59-4b13-9150-3a6309336ee2}, !- Handle
  Temperature 3,                          !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {f6e0b9b9-e3d7-4c14-966a-5d131a41cbf0}, !- Handle
  VolumetricFlowRate,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  VolumetricFlowRate;                     !- Unit Type

OS:Schedule:Ruleset,
  {1d42ed1f-9fbd-4d99-a008-6eb13204a6d1}, !- Handle
  People occupancy,                       !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {f9722f32-6aeb-4972-aa9c-5ff8d5f73ca6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f9722f32-6aeb-4972-aa9c-5ff8d5f73ca6}, !- Handle
  Schedule Day 1,                         !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.501595486722203;                      !- Value Until Time 1

OS:Building,
  {52d5caa1-ea71-4541-a26e-a9854885a1ce}, !- Handle
  90.1-2019|MediumOffice,                 !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {dd3aae18-68e1-41e6-ba6b-396f2627ef1c}, !- Default Construction Set Name
  {7d8bbb9b-e976-46b4-9c23-faacfc273d3b}, !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Office;                                 !- Standards Building Type

OS:SpaceType,
  {2ae6ed21-3e05-43b9-9637-48fd087730ac}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2019, !- Name
  ,                                       !- Default Construction Set Name
  {ba2c1d30-4e46-4771-b70f-ae3885a19171}, !- Default Schedule Set Name
  {eaddcd5d-6dc3-4c5a-bb83-675575abb503}, !- Group Rendering Name
  {e39a19ec-2219-461d-8c50-48c9f4419059}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Md Office;              !- Standards Space Type

OS:Rendering:Color,
  {eaddcd5d-6dc3-4c5a-bb83-675575abb503}, !- Handle
  Office WholeBuilding - Md Office,       !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:BuildingStory,
  {200bdbef-e777-4176-bb31-e13242828235}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  9.144,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {eca0633e-489f-43ad-8585-8c3cd64f5bee}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story Ground, !- Name
  {2ae6ed21-3e05-43b9-9637-48fd087730ac}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -26.2243160749713,                      !- X Origin {m}
  -17.4828773833142,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {200bdbef-e777-4176-bb31-e13242828235}, !- Building Story Name
  {42ff8551-0a3d-40e8-acad-3648fb848a4f}; !- Thermal Zone Name

OS:Surface,
  {065468d7-1c2d-4099-8f98-028dcb4fb082}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {76d7ad7a-1b23-4b9c-93a2-8a4c1e21bf38}, !- Construction Name
  {eca0633e-489f-43ad-8585-8c3cd64f5bee}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 2.48689957516035e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 2.48689957516035e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0cc3cfd-2fff-4987-9e63-f4d6a88686f6}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eca0633e-489f-43ad-8585-8c3cd64f5bee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.57200000000003, 9.144, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 2.48689957516035e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 2.48689957516035e-14, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2050add4-c19a-46b0-b47e-1c1eb7073d06}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eca0633e-489f-43ad-8585-8c3cd64f5bee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6851fbe0-cf3e-4aea-a197-c7b6ff188181}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 4.57200000000003, 9.144, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.57200000000003, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e252104-8275-411a-8aff-5fa710ebe181}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eca0633e-489f-43ad-8585-8c3cd64f5bee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97806bc4-40f2-4775-9b4a-8666611f7c35}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 2.48689957516035e-14, 9.144, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 2.48689957516035e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.57200000000003, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fadb11d-ed38-429e-940f-1f6a9fc2b675}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eca0633e-489f-43ad-8585-8c3cd64f5bee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 2.48689957516035e-14, 9.144, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 2.48689957516035e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 2.48689957516035e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 2.48689957516035e-14, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae4463fe-121a-4cdb-aeb1-90554e6774b7}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eca0633e-489f-43ad-8585-8c3cd64f5bee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 2.48689957516035e-14, 9.144, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57200000000003, 9.144, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57200000000003, 9.144, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 2.48689957516035e-14, 9.144; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {42ff8551-0a3d-40e8-acad-3648fb848a4f}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3b50cea5-7f1f-4410-8784-3d25ae01d9d6}, !- Zone Air Inlet Port List
  {e181555d-8a10-43e2-acb2-4ba715676ea2}, !- Zone Air Exhaust Port List
  {bc065369-348e-4b4a-93d1-5833ce14948f}, !- Zone Air Node Name
  {740c208b-9102-4bc6-bdef-460779dca9df}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7df5c913-4a81-4a8a-b0f8-192c1dcb868b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3de0ca2f-7063-48a5-a783-ba8071e7261e}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground Zone Air Node, !- Name
  {bc065369-348e-4b4a-93d1-5833ce14948f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bc065369-348e-4b4a-93d1-5833ce14948f}, !- Handle
  {42ff8551-0a3d-40e8-acad-3648fb848a4f}, !- Source Object
  11,                                     !- Outlet Port
  {3de0ca2f-7063-48a5-a783-ba8071e7261e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3b50cea5-7f1f-4410-8784-3d25ae01d9d6}, !- Handle
  {42ff8551-0a3d-40e8-acad-3648fb848a4f}, !- HVAC Component
  {90b59f0c-69cd-42f8-bd69-c37b408de52d}; !- Port 1

OS:PortList,
  {e181555d-8a10-43e2-acb2-4ba715676ea2}, !- Handle
  {42ff8551-0a3d-40e8-acad-3648fb848a4f}; !- HVAC Component

OS:PortList,
  {740c208b-9102-4bc6-bdef-460779dca9df}, !- Handle
  {42ff8551-0a3d-40e8-acad-3648fb848a4f}, !- HVAC Component
  {c7dd7add-b69d-438e-bb35-502bd92ec551}; !- Port 1

OS:Sizing:Zone,
  {9d3d58b2-6544-4ea7-b6ad-4ba3b5dcf33e}, !- Handle
  {42ff8551-0a3d-40e8-acad-3648fb848a4f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b14a6505-583a-4195-b732-a4fc956c3928}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {42ff8551-0a3d-40e8-acad-3648fb848a4f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {abeccec0-47b7-4d7c-887a-d34234d983e7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {21ec37e8-2fbf-4e99-9bc3-37b278bfefb1}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story Ground, !- Name
  {2ae6ed21-3e05-43b9-9637-48fd087730ac}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -26.2243160749713,                      !- X Origin {m}
  -12.9108773833142,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {200bdbef-e777-4176-bb31-e13242828235}, !- Building Story Name
  {352e7904-64f5-4a4e-a047-5f48c5036e9e}; !- Thermal Zone Name

OS:Surface,
  {5f5b3c96-f015-4acc-a2da-b6c404c5c565}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {17c46a56-0033-42a4-a4be-6090bdd998d8}, !- Construction Name
  {21ec37e8-2fbf-4e99-9bc3-37b278bfefb1}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 2.66453525910038e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 25.8217547666284, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 25.8217547666284, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 2.66453525910038e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93149bfd-a455-45d3-a0a1-7ce1a03f0c37}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21ec37e8-2fbf-4e99-9bc3-37b278bfefb1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 25.8217547666284, 9.144, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 25.8217547666284, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 2.66453525910038e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 2.66453525910038e-14, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3906280e-3221-4d2b-b9aa-74687ce5b7ab}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21ec37e8-2fbf-4e99-9bc3-37b278bfefb1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f3ca782-f1e9-40dc-88c0-9be11c58483e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 25.8217547666284, 9.144, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 25.8217547666284, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 25.8217547666284, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 25.8217547666284, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da8de555-b4bc-4218-ba4d-abe0ade60f57}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21ec37e8-2fbf-4e99-9bc3-37b278bfefb1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29e74122-3766-4609-b332-a99012aa5f92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 2.66453525910038e-14, 9.144, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 2.66453525910038e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 25.8217547666284, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 25.8217547666284, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6851fbe0-cf3e-4aea-a197-c7b6ff188181}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21ec37e8-2fbf-4e99-9bc3-37b278bfefb1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2050add4-c19a-46b0-b47e-1c1eb7073d06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 3.01980662698043e-14, 9.144, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 3.01980662698043e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 3.01980662698043e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 3.01980662698043e-14, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b574098b-eef0-4a82-8c30-a5a805954fa1}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {21ec37e8-2fbf-4e99-9bc3-37b278bfefb1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 2.66453525910038e-14, 9.144, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 25.8217547666284, 9.144, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 25.8217547666284, 9.144, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 2.66453525910038e-14, 9.144; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {352e7904-64f5-4a4e-a047-5f48c5036e9e}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8040f647-c8c8-4107-b210-42e996cf33df}, !- Zone Air Inlet Port List
  {c419dcf5-50ef-4465-b91c-5c4c644571e9}, !- Zone Air Exhaust Port List
  {926cb0de-b651-475a-ae7b-7663522d8c70}, !- Zone Air Node Name
  {3a29eb9a-f2fd-40d2-9bfd-56c0b013f14b}, !- Zone Return Air Port List
  {6a1bca57-26a4-461f-9ea2-242c643b6f8b}, !- Primary Daylighting Control Name
  0.386,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {0ea7f48f-03b2-449b-ad2c-d4f960d24dad}, !- Secondary Daylighting Control Name
  0.138,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4228d7a4-cbff-4231-961b-b6f5d4ad3bda}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {060ed189-ba61-4ef2-b186-3792e8155823}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground Zone Air Node, !- Name
  {926cb0de-b651-475a-ae7b-7663522d8c70}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {926cb0de-b651-475a-ae7b-7663522d8c70}, !- Handle
  {352e7904-64f5-4a4e-a047-5f48c5036e9e}, !- Source Object
  11,                                     !- Outlet Port
  {060ed189-ba61-4ef2-b186-3792e8155823}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8040f647-c8c8-4107-b210-42e996cf33df}, !- Handle
  {352e7904-64f5-4a4e-a047-5f48c5036e9e}, !- HVAC Component
  {0c9e87e9-c44c-4324-aa8d-bcc53fadd9eb}; !- Port 1

OS:PortList,
  {c419dcf5-50ef-4465-b91c-5c4c644571e9}, !- Handle
  {352e7904-64f5-4a4e-a047-5f48c5036e9e}; !- HVAC Component

OS:PortList,
  {3a29eb9a-f2fd-40d2-9bfd-56c0b013f14b}, !- Handle
  {352e7904-64f5-4a4e-a047-5f48c5036e9e}, !- HVAC Component
  {c3d79d7c-3392-43bd-8843-acba5b66e9ad}; !- Port 1

OS:Sizing:Zone,
  {f7e27806-d484-4925-bbf6-e47b1ea39636}, !- Handle
  {352e7904-64f5-4a4e-a047-5f48c5036e9e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7416d0d4-3845-44cd-803f-63f26f278260}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {352e7904-64f5-4a4e-a047-5f48c5036e9e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a3e16744-58ba-447d-b500-6c74c7f6666c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0f16ea18-46a8-4047-ac35-13c3a02a4588}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story Ground, !- Name
  {2ae6ed21-3e05-43b9-9637-48fd087730ac}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -26.2243160749713,                      !- X Origin {m}
  12.9108773833142,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {200bdbef-e777-4176-bb31-e13242828235}, !- Building Story Name
  {63503bfa-3f22-4096-a831-60b1dc259ff6}; !- Thermal Zone Name

OS:Surface,
  {f84020d0-287b-4e29-be11-2371db138fd1}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {76d7ad7a-1b23-4b9c-93a2-8a4c1e21bf38}, !- Construction Name
  {0f16ea18-46a8-4047-ac35-13c3a02a4588}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -2.66453525910038e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a56e8d3b-584e-42cd-9e3f-c621ad893db1}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f16ea18-46a8-4047-ac35-13c3a02a4588}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.57199999999997, 9.144, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -2.66453525910038e-14, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4318e0f1-8420-4d6b-9843-9199b7c1fa8c}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f16ea18-46a8-4047-ac35-13c3a02a4588}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 4.57199999999997, 9.144, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.57199999999997, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40425fde-3277-4bba-ab68-0cf4e48f76cd}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f16ea18-46a8-4047-ac35-13c3a02a4588}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f69e4558-4eb5-4bbd-8cf7-4bb338209767}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -2.66453525910038e-14, 9.144, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.57199999999997, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f3ca782-f1e9-40dc-88c0-9be11c58483e}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f16ea18-46a8-4047-ac35-13c3a02a4588}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3906280e-3221-4d2b-b9aa-74687ce5b7ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -2.66453525910038e-14, 9.144, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -2.66453525910038e-14, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {918ad4a3-2496-486b-a11c-5ab7e4e3397b}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0f16ea18-46a8-4047-ac35-13c3a02a4588}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -2.66453525910038e-14, 9.144, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57199999999997, 9.144, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57199999999997, 9.144, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -2.66453525910038e-14, 9.144; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {63503bfa-3f22-4096-a831-60b1dc259ff6}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d0b29a15-0e5e-464c-8f6d-bbff7247bb1a}, !- Zone Air Inlet Port List
  {f4e60277-3326-416a-ad18-acb47867a667}, !- Zone Air Exhaust Port List
  {a6022b30-be43-41f2-b34e-83f26256b2c3}, !- Zone Air Node Name
  {00530494-2d94-4e94-ba05-1ba5b07c455c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {64e855af-eb6f-4665-89ab-a87e46ae3c82}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {26668981-e315-4741-9637-dc7f6eb136b0}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground Zone Air Node, !- Name
  {a6022b30-be43-41f2-b34e-83f26256b2c3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a6022b30-be43-41f2-b34e-83f26256b2c3}, !- Handle
  {63503bfa-3f22-4096-a831-60b1dc259ff6}, !- Source Object
  11,                                     !- Outlet Port
  {26668981-e315-4741-9637-dc7f6eb136b0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d0b29a15-0e5e-464c-8f6d-bbff7247bb1a}, !- Handle
  {63503bfa-3f22-4096-a831-60b1dc259ff6}, !- HVAC Component
  {8f0901f3-9f11-4345-8624-2aad4ce51010}; !- Port 1

OS:PortList,
  {f4e60277-3326-416a-ad18-acb47867a667}, !- Handle
  {63503bfa-3f22-4096-a831-60b1dc259ff6}; !- HVAC Component

OS:PortList,
  {00530494-2d94-4e94-ba05-1ba5b07c455c}, !- Handle
  {63503bfa-3f22-4096-a831-60b1dc259ff6}, !- HVAC Component
  {dcbe59ad-a103-4336-8adc-5a7c0f39f070}; !- Port 1

OS:Sizing:Zone,
  {8c20427f-eb6e-437a-9022-77d336712459}, !- Handle
  {63503bfa-3f22-4096-a831-60b1dc259ff6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c605d0f0-7136-46a9-a8af-9dcd4d7e4413}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {63503bfa-3f22-4096-a831-60b1dc259ff6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {81eee622-e3f2-47f8-bee8-50ffd1ea32e1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c481e3af-f9b6-4737-809e-2309ec410e7d}, !- Handle
  Office WholeBuilding - Md Office A  - Story Ground, !- Name
  {2ae6ed21-3e05-43b9-9637-48fd087730ac}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -21.6523160749713,                      !- X Origin {m}
  -17.4828773833142,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {200bdbef-e777-4176-bb31-e13242828235}, !- Building Story Name
  {8d8aed7e-bbe9-4eed-a22c-fbcfe8347971}; !- Thermal Zone Name

OS:Surface,
  {18d612c6-4b9b-412f-9221-c3524a7d8340}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {48ed0c8a-7261-4805-a9cf-982dccf204a9}, !- Construction Name
  {c481e3af-f9b6-4737-809e-2309ec410e7d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 2.48689957516035e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  43.3046321499426, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  43.3046321499426, 2.48689957516035e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97806bc4-40f2-4775-9b4a-8666611f7c35}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c481e3af-f9b6-4737-809e-2309ec410e7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e252104-8275-411a-8aff-5fa710ebe181}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 4.57200000000003, 9.144, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 2.48689957516035e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 2.48689957516035e-14, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6fd62e9-40fe-4fec-8cad-f9fe171887f1}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c481e3af-f9b6-4737-809e-2309ec410e7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ddc8eca5-00ea-4c57-9b15-125d43fadd43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.3046321499426, 4.57200000000003, 9.144, !- X,Y,Z Vertex 1 {m}
  43.3046321499426, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.57200000000003, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f1918fd-6290-4742-90b1-e7d9aeec03d3}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c481e3af-f9b6-4737-809e-2309ec410e7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d62a731-fc5f-4101-8c77-789e4902e562}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.3046321499426, 2.48689957516035e-14, 9.144, !- X,Y,Z Vertex 1 {m}
  43.3046321499426, 2.48689957516035e-14, 0, !- X,Y,Z Vertex 2 {m}
  43.3046321499426, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  43.3046321499426, 4.57200000000003, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f4c0dc1-9c99-4d6c-a5a8-316984c73a19}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c481e3af-f9b6-4737-809e-2309ec410e7d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 2.48689957516035e-14, 9.144, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 2.48689957516035e-14, 0, !- X,Y,Z Vertex 2 {m}
  43.3046321499426, 2.48689957516035e-14, 0, !- X,Y,Z Vertex 3 {m}
  43.3046321499426, 2.48689957516035e-14, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {480eb05f-003b-4cde-9c05-25edf261f30c}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c481e3af-f9b6-4737-809e-2309ec410e7d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.3046321499426, 2.48689957516035e-14, 9.144, !- X,Y,Z Vertex 1 {m}
  43.3046321499426, 4.57200000000003, 9.144, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57200000000003, 9.144, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 2.48689957516035e-14, 9.144; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8d8aed7e-bbe9-4eed-a22c-fbcfe8347971}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9ee24876-9352-4816-b1be-c228e0cee0a5}, !- Zone Air Inlet Port List
  {ce67fbcf-144e-4762-9fa3-7205c505196c}, !- Zone Air Exhaust Port List
  {b5c02f65-29e0-4497-b77f-a016c1e2dcac}, !- Zone Air Node Name
  {b4ba31a0-3a7b-42e7-b7d3-700a5b84f4d1}, !- Zone Return Air Port List
  {512d4903-5343-4e23-8695-e4d47f647686}, !- Primary Daylighting Control Name
  0.386,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {cb2699c7-b87f-45ab-aad6-74e43daa296f}, !- Secondary Daylighting Control Name
  0.139,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ca48fabf-55a9-409a-80bf-e50b683ce690}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {81282934-e7bb-4927-aa6d-03fc0565d83d}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground Zone Air Node, !- Name
  {b5c02f65-29e0-4497-b77f-a016c1e2dcac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b5c02f65-29e0-4497-b77f-a016c1e2dcac}, !- Handle
  {8d8aed7e-bbe9-4eed-a22c-fbcfe8347971}, !- Source Object
  11,                                     !- Outlet Port
  {81282934-e7bb-4927-aa6d-03fc0565d83d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9ee24876-9352-4816-b1be-c228e0cee0a5}, !- Handle
  {8d8aed7e-bbe9-4eed-a22c-fbcfe8347971}, !- HVAC Component
  {2f8bb819-fa35-4b94-b75b-7f3280cc45e8}; !- Port 1

OS:PortList,
  {ce67fbcf-144e-4762-9fa3-7205c505196c}, !- Handle
  {8d8aed7e-bbe9-4eed-a22c-fbcfe8347971}; !- HVAC Component

OS:PortList,
  {b4ba31a0-3a7b-42e7-b7d3-700a5b84f4d1}, !- Handle
  {8d8aed7e-bbe9-4eed-a22c-fbcfe8347971}, !- HVAC Component
  {ba4cf807-0b9e-462e-8f88-16941799fb6d}; !- Port 1

OS:Sizing:Zone,
  {b955ea05-e6ce-4e65-a75f-ebb365d83183}, !- Handle
  {8d8aed7e-bbe9-4eed-a22c-fbcfe8347971}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d651a322-8573-40a7-ba51-68df2315dd92}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground Zone HVAC Equipment List, !- Name
  {8d8aed7e-bbe9-4eed-a22c-fbcfe8347971}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {126fcfe4-7e27-43a3-a59b-d3cc33cbcb6b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3141b81b-64d3-48d0-92fd-64ea58d5a9b5}, !- Handle
  Office WholeBuilding - Md Office B  - Story Ground, !- Name
  {2ae6ed21-3e05-43b9-9637-48fd087730ac}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -21.6523160749713,                      !- X Origin {m}
  -12.9108773833142,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {200bdbef-e777-4176-bb31-e13242828235}, !- Building Story Name
  {57287c60-4f26-40a8-85a2-984878a5fc43}; !- Thermal Zone Name

OS:Surface,
  {4263da6a-8c73-417d-a248-446cc2a04898}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {d93e8083-abf3-467f-b67f-b217c26b232f}, !- Construction Name
  {3141b81b-64d3-48d0-92fd-64ea58d5a9b5}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 2.66453525910038e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 25.8217547666284, 0, !- X,Y,Z Vertex 2 {m}
  43.3046321499426, 25.8217547666284, 0,  !- X,Y,Z Vertex 3 {m}
  43.3046321499426, 2.66453525910038e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29e74122-3766-4609-b332-a99012aa5f92}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3141b81b-64d3-48d0-92fd-64ea58d5a9b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da8de555-b4bc-4218-ba4d-abe0ade60f57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 25.8217547666284, 9.144, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 25.8217547666284, 0, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 2.66453525910038e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 2.66453525910038e-14, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ea4a002-ba37-4b23-a99d-6140f7e1fd99}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3141b81b-64d3-48d0-92fd-64ea58d5a9b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a39a09c-5bdd-4d9b-b9aa-00d143d3fc8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.3046321499426, 25.8217547666284, 9.144, !- X,Y,Z Vertex 1 {m}
  43.3046321499426, 25.8217547666284, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 25.8217547666284, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 25.8217547666284, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b71a6ca-4486-4114-b113-7c30e7b3fc3e}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3141b81b-64d3-48d0-92fd-64ea58d5a9b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd7d7d42-f279-4d5c-8291-c4208094b72f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.3046321499426, 2.48689957516035e-14, 9.144, !- X,Y,Z Vertex 1 {m}
  43.3046321499426, 2.48689957516035e-14, 0, !- X,Y,Z Vertex 2 {m}
  43.3046321499426, 25.8217547666284, 0,  !- X,Y,Z Vertex 3 {m}
  43.3046321499426, 25.8217547666284, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddc8eca5-00ea-4c57-9b15-125d43fadd43}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3141b81b-64d3-48d0-92fd-64ea58d5a9b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6fd62e9-40fe-4fec-8cad-f9fe171887f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 3.01980662698043e-14, 9.144, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 3.01980662698043e-14, 0, !- X,Y,Z Vertex 2 {m}
  43.3046321499426, 3.01980662698043e-14, 0, !- X,Y,Z Vertex 3 {m}
  43.3046321499426, 3.01980662698043e-14, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e7f95fb-7999-4bf1-b7b9-733b50dab8fa}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3141b81b-64d3-48d0-92fd-64ea58d5a9b5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.3046321499426, 2.66453525910038e-14, 9.144, !- X,Y,Z Vertex 1 {m}
  43.3046321499426, 25.8217547666284, 9.144, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 25.8217547666284, 9.144, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 2.66453525910038e-14, 9.144; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {57287c60-4f26-40a8-85a2-984878a5fc43}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dab89111-0d03-40a7-bc74-b861fa63f955}, !- Zone Air Inlet Port List
  {b736bede-b91c-42fa-b85d-4226d0a03364}, !- Zone Air Exhaust Port List
  {94993c2a-b11c-4637-a852-b3b77a8c26dc}, !- Zone Air Node Name
  {9b2d690b-c2af-45e7-9093-46b27bee8412}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7f408a0f-3b3e-44aa-81ef-b225b9d25423}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f6157c4f-f101-484e-b2e9-a74f75d68f32}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground Zone Air Node, !- Name
  {94993c2a-b11c-4637-a852-b3b77a8c26dc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {94993c2a-b11c-4637-a852-b3b77a8c26dc}, !- Handle
  {57287c60-4f26-40a8-85a2-984878a5fc43}, !- Source Object
  11,                                     !- Outlet Port
  {f6157c4f-f101-484e-b2e9-a74f75d68f32}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dab89111-0d03-40a7-bc74-b861fa63f955}, !- Handle
  {57287c60-4f26-40a8-85a2-984878a5fc43}, !- HVAC Component
  {6063c7b2-d80a-461a-ba7b-9e88e1659f1c}; !- Port 1

OS:PortList,
  {b736bede-b91c-42fa-b85d-4226d0a03364}, !- Handle
  {57287c60-4f26-40a8-85a2-984878a5fc43}; !- HVAC Component

OS:PortList,
  {9b2d690b-c2af-45e7-9093-46b27bee8412}, !- Handle
  {57287c60-4f26-40a8-85a2-984878a5fc43}, !- HVAC Component
  {ad414b18-d0a8-4ea0-855b-584d2b473482}; !- Port 1

OS:Sizing:Zone,
  {e2aa3346-75c6-4b03-905b-a935c64f84bb}, !- Handle
  {57287c60-4f26-40a8-85a2-984878a5fc43}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {88f4d047-5264-4bac-a33c-182bd253faff}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground Zone HVAC Equipment List, !- Name
  {57287c60-4f26-40a8-85a2-984878a5fc43}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d03f4ac2-cdb9-4f63-a9a7-8197a1b49956}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {84f66046-86f5-462a-9538-70e0c32e56a0}, !- Handle
  Office WholeBuilding - Md Office C  - Story Ground, !- Name
  {2ae6ed21-3e05-43b9-9637-48fd087730ac}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -21.6523160749713,                      !- X Origin {m}
  12.9108773833142,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {200bdbef-e777-4176-bb31-e13242828235}, !- Building Story Name
  {f6121e91-74b3-411c-868e-5d735dacfd53}; !- Thermal Zone Name

OS:Surface,
  {6f8c32ea-ef81-4ad1-8d1c-60e122f533e6}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {48ed0c8a-7261-4805-a9cf-982dccf204a9}, !- Construction Name
  {84f66046-86f5-462a-9538-70e0c32e56a0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  43.3046321499426, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  43.3046321499426, -2.66453525910038e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f69e4558-4eb5-4bbd-8cf7-4bb338209767}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84f66046-86f5-462a-9538-70e0c32e56a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40425fde-3277-4bba-ab68-0cf4e48f76cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 4.57199999999997, 9.144, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, -2.66453525910038e-14, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87d6075e-5324-4a08-9111-fd719d2ea3f0}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84f66046-86f5-462a-9538-70e0c32e56a0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.3046321499426, 4.57199999999997, 9.144, !- X,Y,Z Vertex 1 {m}
  43.3046321499426, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.57199999999997, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa617cd0-fed5-42cc-b57a-433064fcf4f4}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84f66046-86f5-462a-9538-70e0c32e56a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e007ec2-5394-468e-8d9c-21609b7df4c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.3046321499426, -2.66453525910038e-14, 9.144, !- X,Y,Z Vertex 1 {m}
  43.3046321499426, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 2 {m}
  43.3046321499426, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  43.3046321499426, 4.57199999999997, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a39a09c-5bdd-4d9b-b9aa-00d143d3fc8f}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84f66046-86f5-462a-9538-70e0c32e56a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ea4a002-ba37-4b23-a99d-6140f7e1fd99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -2.66453525910038e-14, 9.144, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 2 {m}
  43.3046321499426, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 3 {m}
  43.3046321499426, -2.66453525910038e-14, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {293f2560-6dc5-403c-a1e6-6fdd883e9523}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {84f66046-86f5-462a-9538-70e0c32e56a0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.3046321499426, -2.66453525910038e-14, 9.144, !- X,Y,Z Vertex 1 {m}
  43.3046321499426, 4.57199999999997, 9.144, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57199999999997, 9.144, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -2.66453525910038e-14, 9.144; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f6121e91-74b3-411c-868e-5d735dacfd53}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cb04decb-3bb4-4137-b71c-936bacf452be}, !- Zone Air Inlet Port List
  {90814725-9e8f-4b72-a3ba-5a666458d66f}, !- Zone Air Exhaust Port List
  {083d33a3-e19e-4c89-9bd7-2b18c165c780}, !- Zone Air Node Name
  {f3d8faf2-2fa8-4808-b7ef-6298e94e375e}, !- Zone Return Air Port List
  {d3680ac2-d46c-452e-8f08-601d3cb04d1e}, !- Primary Daylighting Control Name
  0.386,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {8be0c784-9927-4f1f-9f6d-77c5a32ec41b}, !- Secondary Daylighting Control Name
  0.139,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {32dc3007-f3d1-4ac0-bfaa-720e8663ee09}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a122d1c5-1271-4685-b2e7-6c99fab04573}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground Zone Air Node, !- Name
  {083d33a3-e19e-4c89-9bd7-2b18c165c780}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {083d33a3-e19e-4c89-9bd7-2b18c165c780}, !- Handle
  {f6121e91-74b3-411c-868e-5d735dacfd53}, !- Source Object
  11,                                     !- Outlet Port
  {a122d1c5-1271-4685-b2e7-6c99fab04573}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cb04decb-3bb4-4137-b71c-936bacf452be}, !- Handle
  {f6121e91-74b3-411c-868e-5d735dacfd53}, !- HVAC Component
  {6c0d1e6b-914d-4def-a845-6edad71962bf}; !- Port 1

OS:PortList,
  {90814725-9e8f-4b72-a3ba-5a666458d66f}, !- Handle
  {f6121e91-74b3-411c-868e-5d735dacfd53}; !- HVAC Component

OS:PortList,
  {f3d8faf2-2fa8-4808-b7ef-6298e94e375e}, !- Handle
  {f6121e91-74b3-411c-868e-5d735dacfd53}, !- HVAC Component
  {86493eb7-7135-4dee-a358-1dd9233986a0}; !- Port 1

OS:Sizing:Zone,
  {285ff222-7c88-44cd-95fb-d47ad63bcaf0}, !- Handle
  {f6121e91-74b3-411c-868e-5d735dacfd53}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {85f64f2d-d783-4bf9-a4de-27b372fd82fe}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground Zone HVAC Equipment List, !- Name
  {f6121e91-74b3-411c-868e-5d735dacfd53}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1f2face3-4d20-465e-af87-c345eca80083}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0d4d0800-2929-4156-9185-205aa0d44ab7}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story Ground, !- Name
  {2ae6ed21-3e05-43b9-9637-48fd087730ac}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.6523160749713,                       !- X Origin {m}
  -17.4828773833142,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {200bdbef-e777-4176-bb31-e13242828235}, !- Building Story Name
  {aade729a-45a1-404b-9691-2663c0e00e46}; !- Thermal Zone Name

OS:Surface,
  {9bdbda53-8dca-4955-8a78-65c8252eca1c}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {76d7ad7a-1b23-4b9c-93a2-8a4c1e21bf38}, !- Construction Name
  {0d4d0800-2929-4156-9185-205aa0d44ab7}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 2.48689957516035e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 2.48689957516035e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d62a731-fc5f-4101-8c77-789e4902e562}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d4d0800-2929-4156-9185-205aa0d44ab7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f1918fd-6290-4742-90b1-e7d9aeec03d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57200000000003, 9.144, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 2.48689957516035e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 2.48689957516035e-14, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {877cb590-c68b-4940-baca-a071d7449c8b}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d4d0800-2929-4156-9185-205aa0d44ab7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8be8dbe-f634-4687-bf9a-dd24d62224b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.57200000000003, 9.144, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57200000000003, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58b819d0-252e-4180-bf97-a30e1b37087b}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d4d0800-2929-4156-9185-205aa0d44ab7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 2.48689957516035e-14, 9.144, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 2.48689957516035e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.57200000000003, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53fece6f-d5ca-462a-8d45-093a847a5500}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d4d0800-2929-4156-9185-205aa0d44ab7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 2.48689957516035e-14, 9.144, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 2.48689957516035e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 2.48689957516035e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 2.48689957516035e-14, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6afaf8c-3533-4a9d-bd51-19577fc5fc0f}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0d4d0800-2929-4156-9185-205aa0d44ab7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 2.48689957516035e-14, 9.144, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57200000000003, 9.144, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.57200000000003, 9.144, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 2.48689957516035e-14, 9.144; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {aade729a-45a1-404b-9691-2663c0e00e46}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {de55bdc5-23d4-485c-abab-53609a575b01}, !- Zone Air Inlet Port List
  {0ccf9364-289b-43b9-be0d-2af28ba8200a}, !- Zone Air Exhaust Port List
  {004216bd-fc7d-48bb-96fb-2c4ccc6f3578}, !- Zone Air Node Name
  {a1b8c8f9-66e4-4ec9-bbaf-757f3aefa1e3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {66b11c05-d30a-4e28-abbb-56e676f717aa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d64c0e59-b14a-4e2c-8933-23cf41bd6c7a}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground Zone Air Node, !- Name
  {004216bd-fc7d-48bb-96fb-2c4ccc6f3578}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {004216bd-fc7d-48bb-96fb-2c4ccc6f3578}, !- Handle
  {aade729a-45a1-404b-9691-2663c0e00e46}, !- Source Object
  11,                                     !- Outlet Port
  {d64c0e59-b14a-4e2c-8933-23cf41bd6c7a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {de55bdc5-23d4-485c-abab-53609a575b01}, !- Handle
  {aade729a-45a1-404b-9691-2663c0e00e46}, !- HVAC Component
  {ee9a3e1e-0446-4760-a941-f87f62ddeed0}; !- Port 1

OS:PortList,
  {0ccf9364-289b-43b9-be0d-2af28ba8200a}, !- Handle
  {aade729a-45a1-404b-9691-2663c0e00e46}; !- HVAC Component

OS:PortList,
  {a1b8c8f9-66e4-4ec9-bbaf-757f3aefa1e3}, !- Handle
  {aade729a-45a1-404b-9691-2663c0e00e46}, !- HVAC Component
  {a91be62b-2b2b-40f0-9bb7-3893fd053ad3}; !- Port 1

OS:Sizing:Zone,
  {27e37a0e-c66e-4bf8-8cf8-a7f98f3eba68}, !- Handle
  {aade729a-45a1-404b-9691-2663c0e00e46}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c6625b1d-568e-45f4-982a-8ff1b2d8bc42}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {aade729a-45a1-404b-9691-2663c0e00e46}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {41f1562c-3816-42b5-84d0-e34fa5a73bda}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c92c30b5-d2d0-4c0b-9a65-5851a29234de}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story Ground, !- Name
  {2ae6ed21-3e05-43b9-9637-48fd087730ac}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.6523160749713,                       !- X Origin {m}
  -12.9108773833142,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {200bdbef-e777-4176-bb31-e13242828235}, !- Building Story Name
  {611494d1-9542-4f0b-a784-f82ae40e17d4}; !- Thermal Zone Name

OS:Surface,
  {a13f4637-20c8-46a4-b9b4-c085611be7ab}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {17c46a56-0033-42a4-a4be-6090bdd998d8}, !- Construction Name
  {c92c30b5-d2d0-4c0b-9a65-5851a29234de}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 2.66453525910038e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 25.8217547666284, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 25.8217547666284, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 2.66453525910038e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd7d7d42-f279-4d5c-8291-c4208094b72f}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c92c30b5-d2d0-4c0b-9a65-5851a29234de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b71a6ca-4486-4114-b113-7c30e7b3fc3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 25.8217547666284, 9.144, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 25.8217547666284, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 2.48689957516035e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 2.48689957516035e-14, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd0f079d-0dd1-4577-9a21-3180a5c4cc3b}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c92c30b5-d2d0-4c0b-9a65-5851a29234de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cef9d90b-f8c8-428c-a11a-e1ff3c93fca2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 25.8217547666284, 9.144, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 25.8217547666284, 0,  !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 25.8217547666284, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 25.8217547666284, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28064d92-0fcb-413f-8986-0505297c53db}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c92c30b5-d2d0-4c0b-9a65-5851a29234de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 2.66453525910038e-14, 9.144, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 2.66453525910038e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 25.8217547666284, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 25.8217547666284, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8be8dbe-f634-4687-bf9a-dd24d62224b2}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c92c30b5-d2d0-4c0b-9a65-5851a29234de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {877cb590-c68b-4940-baca-a071d7449c8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 3.01980662698043e-14, 9.144, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 3.01980662698043e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 3.01980662698043e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 3.01980662698043e-14, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47a0af50-a2b5-431e-b8d7-f8e01b4db9f0}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c92c30b5-d2d0-4c0b-9a65-5851a29234de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 2.66453525910038e-14, 9.144, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 25.8217547666284, 9.144, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 25.8217547666284, 9.144, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 2.66453525910038e-14, 9.144; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {611494d1-9542-4f0b-a784-f82ae40e17d4}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8eca6553-8b0e-4b3d-9754-6e03315664d6}, !- Zone Air Inlet Port List
  {a8635f56-2fc3-44c7-ac17-dab735f9f2f4}, !- Zone Air Exhaust Port List
  {ba5601d1-90a9-4cbd-8e99-89eaadd5be5b}, !- Zone Air Node Name
  {35c0dbb1-c0cf-47ab-bcf9-04ee88ffc6e5}, !- Zone Return Air Port List
  {78d67f18-fd95-465e-8464-fc5b6afd1ec0}, !- Primary Daylighting Control Name
  0.386,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {53467812-f837-475e-b583-45403dc64884}, !- Secondary Daylighting Control Name
  0.138,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {eb5f2927-ec0a-4080-bec8-ed2bdfdbe52b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3603cd8c-fbfa-4e25-ad34-bf4b782f18f0}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground Zone Air Node, !- Name
  {ba5601d1-90a9-4cbd-8e99-89eaadd5be5b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ba5601d1-90a9-4cbd-8e99-89eaadd5be5b}, !- Handle
  {611494d1-9542-4f0b-a784-f82ae40e17d4}, !- Source Object
  11,                                     !- Outlet Port
  {3603cd8c-fbfa-4e25-ad34-bf4b782f18f0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8eca6553-8b0e-4b3d-9754-6e03315664d6}, !- Handle
  {611494d1-9542-4f0b-a784-f82ae40e17d4}, !- HVAC Component
  {2bee8281-05f9-46f1-9863-c33130ebdcf7}; !- Port 1

OS:PortList,
  {a8635f56-2fc3-44c7-ac17-dab735f9f2f4}, !- Handle
  {611494d1-9542-4f0b-a784-f82ae40e17d4}; !- HVAC Component

OS:PortList,
  {35c0dbb1-c0cf-47ab-bcf9-04ee88ffc6e5}, !- Handle
  {611494d1-9542-4f0b-a784-f82ae40e17d4}, !- HVAC Component
  {57348c00-2d5f-4ec6-8bef-e808f6efddf7}; !- Port 1

OS:Sizing:Zone,
  {2e592c98-c50d-4957-b2f1-d1b98caa7bfe}, !- Handle
  {611494d1-9542-4f0b-a784-f82ae40e17d4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {52c9b614-9cf9-473a-aa95-12c4ef4a1e4b}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {611494d1-9542-4f0b-a784-f82ae40e17d4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6c3104c6-b811-499c-93ff-1c1bf14a88f1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {086c8cbf-51b0-4b2b-b871-be9ab3786411}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story Ground, !- Name
  {2ae6ed21-3e05-43b9-9637-48fd087730ac}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.6523160749713,                       !- X Origin {m}
  12.9108773833142,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {200bdbef-e777-4176-bb31-e13242828235}, !- Building Story Name
  {0cdc5aab-8864-4b82-8a8f-566eb52dddae}; !- Thermal Zone Name

OS:Surface,
  {ee65a3f9-eb77-4f71-8fde-79eb409b3a90}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {76d7ad7a-1b23-4b9c-93a2-8a4c1e21bf38}, !- Construction Name
  {086c8cbf-51b0-4b2b-b871-be9ab3786411}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -2.66453525910038e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e007ec2-5394-468e-8d9c-21609b7df4c8}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {086c8cbf-51b0-4b2b-b871-be9ab3786411}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa617cd0-fed5-42cc-b57a-433064fcf4f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57199999999997, 9.144, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -2.66453525910038e-14, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16bcdcb4-27f0-47ac-87cb-f43972167a8b}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {086c8cbf-51b0-4b2b-b871-be9ab3786411}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.57199999999997, 9.144, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57199999999997, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29dfc2a9-6e9b-4f0d-a0e3-ad0597a775ec}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {086c8cbf-51b0-4b2b-b871-be9ab3786411}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -2.66453525910038e-14, 9.144, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.57199999999997, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cef9d90b-f8c8-428c-a11a-e1ff3c93fca2}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {086c8cbf-51b0-4b2b-b871-be9ab3786411}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd0f079d-0dd1-4577-9a21-3180a5c4cc3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -2.66453525910038e-14, 9.144, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -2.66453525910038e-14, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {578ae3da-be0f-44e9-aa66-f213cd4213dd}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {086c8cbf-51b0-4b2b-b871-be9ab3786411}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -2.66453525910038e-14, 9.144, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57199999999997, 9.144, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.57199999999997, 9.144, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -2.66453525910038e-14, 9.144; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0cdc5aab-8864-4b82-8a8f-566eb52dddae}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {66d26344-38f9-412f-8beb-a84c1a44143b}, !- Zone Air Inlet Port List
  {a81a0887-fa87-461f-9ad6-06fecc2d90ae}, !- Zone Air Exhaust Port List
  {d583024d-ce18-4d03-9fdc-bbaac2841be9}, !- Zone Air Node Name
  {fa20a8e5-40c7-4ef5-9ef8-5f592275f38b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2820a060-5cdc-4b67-8a23-8a58901d3362}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {952fb3bf-4a82-4537-b30d-89fcdb2f38e2}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground Zone Air Node, !- Name
  {d583024d-ce18-4d03-9fdc-bbaac2841be9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d583024d-ce18-4d03-9fdc-bbaac2841be9}, !- Handle
  {0cdc5aab-8864-4b82-8a8f-566eb52dddae}, !- Source Object
  11,                                     !- Outlet Port
  {952fb3bf-4a82-4537-b30d-89fcdb2f38e2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {66d26344-38f9-412f-8beb-a84c1a44143b}, !- Handle
  {0cdc5aab-8864-4b82-8a8f-566eb52dddae}, !- HVAC Component
  {e56cc44b-0fc0-464f-bd40-72dc9f73dd36}; !- Port 1

OS:PortList,
  {a81a0887-fa87-461f-9ad6-06fecc2d90ae}, !- Handle
  {0cdc5aab-8864-4b82-8a8f-566eb52dddae}; !- HVAC Component

OS:PortList,
  {fa20a8e5-40c7-4ef5-9ef8-5f592275f38b}, !- Handle
  {0cdc5aab-8864-4b82-8a8f-566eb52dddae}, !- HVAC Component
  {dccc8513-2135-48a7-b7d0-6ad81e7964ff}; !- Port 1

OS:Sizing:Zone,
  {b36eaf1b-4f17-4177-931b-a7dc7085a7b2}, !- Handle
  {0cdc5aab-8864-4b82-8a8f-566eb52dddae}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f609c7a8-c706-4f5d-aff5-9bc5ed364f52}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {0cdc5aab-8864-4b82-8a8f-566eb52dddae}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ecced3fe-9226-480e-a778-230cd420d821}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {d6f5a8ec-9046-454e-b28e-250a4689ec6c}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a56e8d3b-584e-42cd-9e3f-c621ad893db1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.54659999999997, 2.61134831460674, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.54659999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 0.0253999999999728, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 0.0253999999999728, 2.61134831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1af5e68d-8ae5-4503-ac6e-50c64aac8042}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4318e0f1-8420-4d6b-9843-9199b7c1fa8c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000003, 4.57199999999997, 2.61134831460674, !- X,Y,Z Vertex 1 {m}
  4.54660000000003, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025400000000035, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025400000000035, 4.57199999999997, 2.61134831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {56434ab7-4e45-4739-be94-a0681c66f376}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {93149bfd-a455-45d3-a0a1-7ce1a03f0c37}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 25.7963547666284, 2.59440495142075, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 25.7963547666284, 0.762, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 0.0254000000000261, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 0.0254000000000261, 2.59440495142075; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {349a2cd6-bacb-4e09-a245-98fb74bf3ca8}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d0cc3cfd-2fff-4987-9e63-f4d6a88686f6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.54660000000003, 2.61134831460674, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.54660000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 0.0254000000000243, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 0.0254000000000243, 2.61134831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {300a5f43-ab71-404b-af48-41eac2ff84ee}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1fadb11d-ed38-429e-940f-1f6a9fc2b675}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000355, 2.48689957516035e-14, 2.61134831460674, !- X,Y,Z Vertex 1 {m}
  0.0254000000000355, 2.48689957516035e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000003, 2.48689957516035e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000003, 2.48689957516035e-14, 2.61134831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {abe06417-b5fb-436f-89e6-597a314b5b9a}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {29dfc2a9-6e9b-4f0d-a0e3-ad0597a775ec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0253999999999734, 2.61134831460674, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0253999999999734, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.54659999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.54659999999997, 2.61134831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1ceadc8e-b27b-4ba1-933b-9e8f8ecc8035}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {16bcdcb4-27f0-47ac-87cb-f43972167a8b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999997, 4.57199999999997, 2.61134831460674, !- X,Y,Z Vertex 1 {m}
  4.54659999999997, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025399999999971, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025399999999971, 4.57199999999997, 2.61134831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {15dbefac-313f-4088-824b-b2c8f3208fa9}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {28064d92-0fcb-413f-8986-0505297c53db}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0254000000000266, 2.59440495142075, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0254000000000266, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 25.7963547666284, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 25.7963547666284, 2.59440495142075; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4f350dbf-4e6d-479b-b574-b3032122bdbc}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {87d6075e-5324-4a08-9111-fd719d2ea3f0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  43.2792321499426, 4.57199999999997, 2.59294785685758, !- X,Y,Z Vertex 1 {m}
  43.2792321499426, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000403, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000403, 4.57199999999997, 2.59294785685758; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a2316586-f8ae-402f-b4e2-0ea74f951a45}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6f4c0dc1-9c99-4d6c-a5a8-316984c73a19}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000355, 2.48689957516035e-14, 2.59294785685758, !- X,Y,Z Vertex 1 {m}
  0.0254000000000355, 2.48689957516035e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  43.2792321499426, 2.48689957516035e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  43.2792321499426, 2.48689957516035e-14, 2.59294785685758; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8b7074a1-3c7a-4566-802b-75b7fa07597f}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {53fece6f-d5ca-462a-8d45-093a847a5500}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999716, 2.48689957516035e-14, 2.61134831460674, !- X,Y,Z Vertex 1 {m}
  0.0253999999999716, 2.48689957516035e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999997, 2.48689957516035e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999997, 2.48689957516035e-14, 2.61134831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7ed43378-6b81-4769-87f2-ea501756ec15}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {58b819d0-252e-4180-bf97-a30e1b37087b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0254000000000249, 2.61134831460674, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0254000000000249, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.54660000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.54660000000003, 2.61134831460674; !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {4e576dba-9e18-4c14-b497-3ace37e6b373}, !- Handle
  Office Attic Ventilation,               !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {885be9a7-3a6c-4873-8b76-c4ec73842623}, !- Handle
  Office Attic Schedule Set,              !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {27d0b652-e4de-45c5-b133-cad271f74e0c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {95246def-1785-4a08-94e4-da45c5c1b3db}, !- Handle
  Office WholeBuilding - Md Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
