    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">08/21</td>
    <td align="right">08/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">KODIAK APRIL .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">04/21</td>
    <td align="right">04/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">KODIAK APRIL .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">04/21</td>
    <td align="right">04/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">08/21</td>
    <td align="right">08/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">KODIAK AUGUST .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">08/21</td>
    <td align="right">08/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">12/21</td>
    <td align="right">12/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">12/21</td>
    <td align="right">12/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">02/21</td>
    <td align="right">02/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">02/21</td>
    <td align="right">02/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">KODIAK JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">KODIAK JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">KODIAK JULY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">KODIAK JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">06/21</td>
    <td align="right">06/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">KODIAK JUNE .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">06/21</td>
    <td align="right">06/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">KODIAK MARCH .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">03/21</td>
    <td align="right">03/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">KODIAK MARCH .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">03/21</td>
    <td align="right">03/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">KODIAK MAY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">05/21</td>
    <td align="right">05/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">129</td>
    <td align="right">KODIAK MAY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">05/21</td>
    <td align="right">05/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">130</td>
    <td align="right">KODIAK NOVEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">11/21</td>
    <td align="right">11/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">131</td>
    <td align="right">KODIAK NOVEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">11/21</td>
    <td align="right">11/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">KODIAK OCTOBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">10/21</td>
    <td align="right">10/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">KODIAK OCTOBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">10/21</td>
    <td align="right">10/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">KODIAK SEPTEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">09/21</td>
    <td align="right">09/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">KODIAK SEPTEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">09/21</td>
    <td align="right">09/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">KODIAK ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">08/21</td>
    <td align="right">08/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">KODIAK ANN CLG .4% CONDNS WB=&gt;MDB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">08/21</td>
    <td align="right">08/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">139</td>
    <td align="right">KODIAK APRIL .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">04/21</td>
    <td align="right">04/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">140</td>
    <td align="right">KODIAK APRIL .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">04/21</td>
    <td align="right">04/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">141</td>
    <td align="right">KODIAK AUGUST .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">08/21</td>
    <td align="right">08/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">142</td>
    <td align="right">KODIAK AUGUST .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">08/21</td>
    <td align="right">08/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">143</td>
    <td align="right">KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">12/21</td>
    <td align="right">12/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">144</td>
    <td align="right">KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">12/21</td>
    <td align="right">12/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">145</td>
    <td align="right">KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">02/21</td>
    <td align="right">02/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">146</td>
    <td align="right">KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">02/21</td>
    <td align="right">02/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">147</td>
    <td align="right">KODIAK JANUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">148</td>
    <td align="right">KODIAK JANUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">149</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">150</td>
    <td align="right">KODIAK JULY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">151</td>
    <td align="right">KODIAK JUNE .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">06/21</td>
    <td align="right">06/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">152</td>
    <td align="right">KODIAK JUNE .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">06/21</td>
    <td align="right">06/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">153</td>
    <td align="right">KODIAK MARCH .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">03/21</td>
    <td align="right">03/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">154</td>
    <td align="right">KODIAK MARCH .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">03/21</td>
    <td align="right">03/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">155</td>
    <td align="right">KODIAK MAY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">05/21</td>
    <td align="right">05/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">156</td>
    <td align="right">KODIAK MAY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">05/21</td>
    <td align="right">05/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">157</td>
    <td align="right">KODIAK NOVEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">11/21</td>
    <td align="right">11/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">158</td>
    <td align="right">KODIAK NOVEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">11/21</td>
    <td align="right">11/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">159</td>
    <td align="right">KODIAK OCTOBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">10/21</td>
    <td align="right">10/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">160</td>
    <td align="right">KODIAK OCTOBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">10/21</td>
    <td align="right">10/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">161</td>
    <td align="right">KODIAK SEPTEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">09/21</td>
    <td align="right">09/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">162</td>
    <td align="right">KODIAK SEPTEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">09/21</td>
    <td align="right">09/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Clark and Allen</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">129</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">130</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">131</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">139</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">140</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">141</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">142</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">143</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">144</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">145</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">146</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">147</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">148</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">149</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">150</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">151</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">152</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">153</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">154</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">155</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">156</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">157</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">158</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">159</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">160</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">161</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">162</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Data</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Data-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Max Dry-Bulb Temp {C}</td>
    <td align="right">Temp Range {dC}</td>
    <td align="right">Temp Range Ind Type</td>
    <td align="right">Hum Ind Type</td>
    <td align="right">Hum Ind Value at Max Temp</td>
    <td align="right">Hum Ind Units</td>
    <td align="right">Pressure {Pa}</td>
    <td align="right">Wind Direction {deg CW from N}</td>
    <td align="right">Wind Speed {m/s}</td>
    <td align="right">Clearness</td>
    <td align="right">Rain</td>
    <td align="right">Snow</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">20.30</td>
    <td align="right">6.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">14.10</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">18.90</td>
    <td align="right">6.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">15.00</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">-12.80</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">-12.80</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">290</td>
    <td align="right">5.6</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">12.90</td>
    <td align="right">5.40</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">7.00</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">11.40</td>
    <td align="right">5.40</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">8.00</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">22.60</td>
    <td align="right">6.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">16.00</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">21.40</td>
    <td align="right">6.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">16.90</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">6.90</td>
    <td align="right">5.10</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">5.60</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">6.50</td>
    <td align="right">5.10</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">6.20</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">6.90</td>
    <td align="right">4.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">4.60</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">6.10</td>
    <td align="right">4.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">5.50</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">6.80</td>
    <td align="right">4.70</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">4.00</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">5.70</td>
    <td align="right">4.70</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">5.50</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">24.20</td>
    <td align="right">5.50</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">16.20</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">22.80</td>
    <td align="right">5.50</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">16.60</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">22.30</td>
    <td align="right">5.40</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">13.80</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">20.30</td>
    <td align="right">5.40</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">14.70</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">8.30</td>
    <td align="right">5.50</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">3.90</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">6.30</td>
    <td align="right">5.50</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">5.20</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">18.80</td>
    <td align="right">5.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">10.50</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">17.00</td>
    <td align="right">5.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">11.20</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">9.40</td>
    <td align="right">5.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">7.30</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">8.70</td>
    <td align="right">5.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">8.20</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">12.60</td>
    <td align="right">6.20</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">9.40</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">11.30</td>
    <td align="right">6.20</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">10.70</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">18.00</td>
    <td align="right">6.40</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">12.50</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">16.20</td>
    <td align="right">6.40</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">13.80</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">20.30</td>
    <td align="right">6.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">14.10</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">18.90</td>
    <td align="right">6.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">15.00</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">-12.80</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">-12.80</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">290</td>
    <td align="right">5.6</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">12.90</td>
    <td align="right">5.40</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">7.00</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">11.40</td>
    <td align="right">5.40</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">8.00</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">22.60</td>
    <td align="right">6.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">16.00</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">21.40</td>
    <td align="right">6.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">16.90</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">6.90</td>
    <td align="right">5.10</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">5.60</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">6.50</td>
    <td align="right">5.10</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">6.20</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">6.90</td>
    <td align="right">4.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">4.60</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">6.10</td>
    <td align="right">4.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">5.50</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">6.80</td>
    <td align="right">4.70</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">4.00</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">5.70</td>
    <td align="right">4.70</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">5.50</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">24.20</td>
    <td align="right">5.50</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">16.20</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">22.80</td>
    <td align="right">5.50</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">16.60</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">22.30</td>
    <td align="right">5.40</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">13.80</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">20.30</td>
    <td align="right">5.40</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">14.70</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">8.30</td>
    <td align="right">5.50</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">3.90</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">6.30</td>
    <td align="right">5.50</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">5.20</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">18.80</td>
    <td align="right">5.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">10.50</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">17.00</td>
    <td align="right">5.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">11.20</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">9.40</td>
    <td align="right">5.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">7.30</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">8.70</td>
    <td align="right">5.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">8.20</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">12.60</td>
    <td align="right">6.20</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">9.40</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">11.30</td>
    <td align="right">6.20</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">10.70</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">18.00</td>
    <td align="right">6.40</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">12.50</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">16.20</td>
    <td align="right">6.40</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">13.80</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">20.30</td>
    <td align="right">6.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">14.10</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">18.90</td>
    <td align="right">6.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">15.00</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">-12.80</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">-12.80</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">290</td>
    <td align="right">5.6</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">12.90</td>
    <td align="right">5.40</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">7.00</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">11.40</td>
    <td align="right">5.40</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">8.00</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">22.60</td>
    <td align="right">6.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">16.00</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">21.40</td>
    <td align="right">6.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">16.90</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">6.90</td>
    <td align="right">5.10</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">5.60</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">6.50</td>
    <td align="right">5.10</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">6.20</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">6.90</td>
    <td align="right">4.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">4.60</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">6.10</td>
    <td align="right">4.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">5.50</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">6.80</td>
    <td align="right">4.70</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">4.00</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">5.70</td>
    <td align="right">4.70</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">5.50</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">24.20</td>
    <td align="right">5.50</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">16.20</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">22.80</td>
    <td align="right">5.50</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">16.60</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">22.30</td>
    <td align="right">5.40</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">13.80</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">20.30</td>
    <td align="right">5.40</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">14.70</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">8.30</td>
    <td align="right">5.50</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">3.90</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">6.30</td>
    <td align="right">5.50</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">5.20</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">18.80</td>
    <td align="right">5.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">10.50</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">17.00</td>
    <td align="right">5.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">11.20</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">9.40</td>
    <td align="right">5.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">7.30</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">8.70</td>
    <td align="right">5.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">8.20</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">12.60</td>
    <td align="right">6.20</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">9.40</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">11.30</td>
    <td align="right">6.20</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">10.70</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">18.00</td>
    <td align="right">6.40</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">12.50</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">16.20</td>
    <td align="right">6.40</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">13.80</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">20.30</td>
    <td align="right">6.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">14.10</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">18.90</td>
    <td align="right">6.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">15.00</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">-12.80</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">-12.80</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">290</td>
    <td align="right">5.6</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">12.90</td>
    <td align="right">5.40</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">7.00</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">11.40</td>
    <td align="right">5.40</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">8.00</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">22.60</td>
    <td align="right">6.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">16.00</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">21.40</td>
    <td align="right">6.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">16.90</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">6.90</td>
    <td align="right">5.10</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">5.60</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">6.50</td>
    <td align="right">5.10</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">6.20</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">6.90</td>
    <td align="right">4.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">4.60</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">6.10</td>
    <td align="right">4.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">5.50</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">6.80</td>
    <td align="right">4.70</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">4.00</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">5.70</td>
    <td align="right">4.70</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">5.50</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">24.20</td>
    <td align="right">5.50</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">16.20</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">22.80</td>
    <td align="right">5.50</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">16.60</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">22.30</td>
    <td align="right">5.40</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">13.80</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">20.30</td>
    <td align="right">5.40</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">14.70</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">8.30</td>
    <td align="right">5.50</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">3.90</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">6.30</td>
    <td align="right">5.50</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">5.20</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">18.80</td>
    <td align="right">5.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">10.50</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">17.00</td>
    <td align="right">5.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">11.20</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">9.40</td>
    <td align="right">5.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">7.30</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">8.70</td>
    <td align="right">5.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">8.20</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">12.60</td>
    <td align="right">6.20</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">9.40</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">11.30</td>
    <td align="right">6.20</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">10.70</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">18.00</td>
    <td align="right">6.40</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">12.50</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">16.20</td>
    <td align="right">6.40</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">13.80</td>
    <td align="right">{C}</td>
    <td align="right">100917</td>
    <td align="right">320</td>
    <td align="right">5.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Misc</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Misc-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DayOfYear</td>
    <td align="right">ASHRAE A Coeff</td>
    <td align="right">ASHRAE B Coeff</td>
    <td align="right">ASHRAE C Coeff</td>
    <td align="right">Solar Constant-Annual Variation</td>
    <td align="right">Eq of Time {minutes}</td>
    <td align="right">Solar Declination Angle {deg}</td>
    <td align="right">Solar Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">111</td>
    <td align="right">1135.8</td>
    <td align="right">0.1796</td>
    <td align="right">9.6924E-002</td>
    <td align="right">1.0</td>
    <td align="right">1.11</td>
    <td align="right">11.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">111</td>
    <td align="right">1135.8</td>
    <td align="right">0.1796</td>
    <td align="right">9.6924E-002</td>
    <td align="right">1.0</td>
    <td align="right">1.11</td>
    <td align="right">11.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">355</td>
    <td align="right">1232.8</td>
    <td align="right">0.1424</td>
    <td align="right">5.7719E-002</td>
    <td align="right">1.0</td>
    <td align="right">2.45</td>
    <td align="right">-23.5</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">355</td>
    <td align="right">1232.8</td>
    <td align="right">0.1424</td>
    <td align="right">5.7719E-002</td>
    <td align="right">1.0</td>
    <td align="right">2.45</td>
    <td align="right">-23.5</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">52</td>
    <td align="right">1214.6</td>
    <td align="right">0.1445</td>
    <td align="right">6.0579E-002</td>
    <td align="right">1.0</td>
    <td align="right">-13.80</td>
    <td align="right">-10.8</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">52</td>
    <td align="right">1214.6</td>
    <td align="right">0.1445</td>
    <td align="right">6.0579E-002</td>
    <td align="right">1.0</td>
    <td align="right">-13.80</td>
    <td align="right">-10.8</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">172</td>
    <td align="right">1088.0</td>
    <td align="right">0.2039</td>
    <td align="right">0.1335</td>
    <td align="right">1.0</td>
    <td align="right">-1.34</td>
    <td align="right">23.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">172</td>
    <td align="right">1088.0</td>
    <td align="right">0.2039</td>
    <td align="right">0.1335</td>
    <td align="right">1.0</td>
    <td align="right">-1.34</td>
    <td align="right">23.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">80</td>
    <td align="right">1184.3</td>
    <td align="right">0.1559</td>
    <td align="right">7.0716E-002</td>
    <td align="right">1.0</td>
    <td align="right">-7.51</td>
    <td align="right">-4.2E-002</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">80</td>
    <td align="right">1184.3</td>
    <td align="right">0.1559</td>
    <td align="right">7.0716E-002</td>
    <td align="right">1.0</td>
    <td align="right">-7.51</td>
    <td align="right">-4.2E-002</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">141</td>
    <td align="right">1102.7</td>
    <td align="right">0.1968</td>
    <td align="right">0.1213</td>
    <td align="right">1.0</td>
    <td align="right">3.61</td>
    <td align="right">20.0</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">141</td>
    <td align="right">1102.7</td>
    <td align="right">0.1968</td>
    <td align="right">0.1213</td>
    <td align="right">1.0</td>
    <td align="right">3.61</td>
    <td align="right">20.0</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">325</td>
    <td align="right">1220.2</td>
    <td align="right">0.1488</td>
    <td align="right">6.4032E-002</td>
    <td align="right">1.0</td>
    <td align="right">14.25</td>
    <td align="right">-19.7</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">325</td>
    <td align="right">1220.2</td>
    <td align="right">0.1488</td>
    <td align="right">6.4032E-002</td>
    <td align="right">1.0</td>
    <td align="right">14.25</td>
    <td align="right">-19.7</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">294</td>
    <td align="right">1191.2</td>
    <td align="right">0.1597</td>
    <td align="right">7.3069E-002</td>
    <td align="right">1.0</td>
    <td align="right">15.18</td>
    <td align="right">-10.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">294</td>
    <td align="right">1191.2</td>
    <td align="right">0.1597</td>
    <td align="right">7.3069E-002</td>
    <td align="right">1.0</td>
    <td align="right">15.18</td>
    <td align="right">-10.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">264</td>
    <td align="right">1151.1</td>
    <td align="right">0.1777</td>
    <td align="right">9.2179E-002</td>
    <td align="right">1.0</td>
    <td align="right">6.63</td>
    <td align="right">1.0</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">264</td>
    <td align="right">1151.1</td>
    <td align="right">0.1777</td>
    <td align="right">9.2179E-002</td>
    <td align="right">1.0</td>
    <td align="right">6.63</td>
    <td align="right">1.0</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">111</td>
    <td align="right">1135.8</td>
    <td align="right">0.1796</td>
    <td align="right">9.6924E-002</td>
    <td align="right">1.0</td>
    <td align="right">1.11</td>
    <td align="right">11.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">111</td>
    <td align="right">1135.8</td>
    <td align="right">0.1796</td>
    <td align="right">9.6924E-002</td>
    <td align="right">1.0</td>
    <td align="right">1.11</td>
    <td align="right">11.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">355</td>
    <td align="right">1232.8</td>
    <td align="right">0.1424</td>
    <td align="right">5.7719E-002</td>
    <td align="right">1.0</td>
    <td align="right">2.45</td>
    <td align="right">-23.5</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">355</td>
    <td align="right">1232.8</td>
    <td align="right">0.1424</td>
    <td align="right">5.7719E-002</td>
    <td align="right">1.0</td>
    <td align="right">2.45</td>
    <td align="right">-23.5</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">52</td>
    <td align="right">1214.6</td>
    <td align="right">0.1445</td>
    <td align="right">6.0579E-002</td>
    <td align="right">1.0</td>
    <td align="right">-13.80</td>
    <td align="right">-10.8</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">52</td>
    <td align="right">1214.6</td>
    <td align="right">0.1445</td>
    <td align="right">6.0579E-002</td>
    <td align="right">1.0</td>
    <td align="right">-13.80</td>
    <td align="right">-10.8</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">172</td>
    <td align="right">1088.0</td>
    <td align="right">0.2039</td>
    <td align="right">0.1335</td>
    <td align="right">1.0</td>
    <td align="right">-1.34</td>
    <td align="right">23.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">172</td>
    <td align="right">1088.0</td>
    <td align="right">0.2039</td>
    <td align="right">0.1335</td>
    <td align="right">1.0</td>
    <td align="right">-1.34</td>
    <td align="right">23.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">80</td>
    <td align="right">1184.3</td>
    <td align="right">0.1559</td>
    <td align="right">7.0716E-002</td>
    <td align="right">1.0</td>
    <td align="right">-7.51</td>
    <td align="right">-4.2E-002</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">80</td>
    <td align="right">1184.3</td>
    <td align="right">0.1559</td>
    <td align="right">7.0716E-002</td>
    <td align="right">1.0</td>
    <td align="right">-7.51</td>
    <td align="right">-4.2E-002</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">141</td>
    <td align="right">1102.7</td>
    <td align="right">0.1968</td>
    <td align="right">0.1213</td>
    <td align="right">1.0</td>
    <td align="right">3.61</td>
    <td align="right">20.0</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">141</td>
    <td align="right">1102.7</td>
    <td align="right">0.1968</td>
    <td align="right">0.1213</td>
    <td align="right">1.0</td>
    <td align="right">3.61</td>
    <td align="right">20.0</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">325</td>
    <td align="right">1220.2</td>
    <td align="right">0.1488</td>
    <td align="right">6.4032E-002</td>
    <td align="right">1.0</td>
    <td align="right">14.25</td>
    <td align="right">-19.7</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">325</td>
    <td align="right">1220.2</td>
    <td align="right">0.1488</td>
    <td align="right">6.4032E-002</td>
    <td align="right">1.0</td>
    <td align="right">14.25</td>
    <td align="right">-19.7</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">294</td>
    <td align="right">1191.2</td>
    <td align="right">0.1597</td>
    <td align="right">7.3069E-002</td>
    <td align="right">1.0</td>
    <td align="right">15.18</td>
    <td align="right">-10.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">294</td>
    <td align="right">1191.2</td>
    <td align="right">0.1597</td>
    <td align="right">7.3069E-002</td>
    <td align="right">1.0</td>
    <td align="right">15.18</td>
    <td align="right">-10.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">264</td>
    <td align="right">1151.1</td>
    <td align="right">0.1777</td>
    <td align="right">9.2179E-002</td>
    <td align="right">1.0</td>
    <td align="right">6.63</td>
    <td align="right">1.0</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">264</td>
    <td align="right">1151.1</td>
    <td align="right">0.1777</td>
    <td align="right">9.2179E-002</td>
    <td align="right">1.0</td>
    <td align="right">6.63</td>
    <td align="right">1.0</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">111</td>
    <td align="right">1135.8</td>
    <td align="right">0.1796</td>
    <td align="right">9.6924E-002</td>
    <td align="right">1.0</td>
    <td align="right">1.11</td>
    <td align="right">11.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">111</td>
    <td align="right">1135.8</td>
    <td align="right">0.1796</td>
    <td align="right">9.6924E-002</td>
    <td align="right">1.0</td>
    <td align="right">1.11</td>
    <td align="right">11.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">355</td>
    <td align="right">1232.8</td>
    <td align="right">0.1424</td>
    <td align="right">5.7719E-002</td>
    <td align="right">1.0</td>
    <td align="right">2.45</td>
    <td align="right">-23.5</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">355</td>
    <td align="right">1232.8</td>
    <td align="right">0.1424</td>
    <td align="right">5.7719E-002</td>
    <td align="right">1.0</td>
    <td align="right">2.45</td>
    <td align="right">-23.5</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">52</td>
    <td align="right">1214.6</td>
    <td align="right">0.1445</td>
    <td align="right">6.0579E-002</td>
    <td align="right">1.0</td>
    <td align="right">-13.80</td>
    <td align="right">-10.8</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">52</td>
    <td align="right">1214.6</td>
    <td align="right">0.1445</td>
    <td align="right">6.0579E-002</td>
    <td align="right">1.0</td>
    <td align="right">-13.80</td>
    <td align="right">-10.8</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">172</td>
    <td align="right">1088.0</td>
    <td align="right">0.2039</td>
    <td align="right">0.1335</td>
    <td align="right">1.0</td>
    <td align="right">-1.34</td>
    <td align="right">23.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">172</td>
    <td align="right">1088.0</td>
    <td align="right">0.2039</td>
    <td align="right">0.1335</td>
    <td align="right">1.0</td>
    <td align="right">-1.34</td>
    <td align="right">23.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">80</td>
    <td align="right">1184.3</td>
    <td align="right">0.1559</td>
    <td align="right">7.0716E-002</td>
    <td align="right">1.0</td>
    <td align="right">-7.51</td>
    <td align="right">-4.2E-002</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">80</td>
    <td align="right">1184.3</td>
    <td align="right">0.1559</td>
    <td align="right">7.0716E-002</td>
    <td align="right">1.0</td>
    <td align="right">-7.51</td>
    <td align="right">-4.2E-002</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">141</td>
    <td align="right">1102.7</td>
    <td align="right">0.1968</td>
    <td align="right">0.1213</td>
    <td align="right">1.0</td>
    <td align="right">3.61</td>
    <td align="right">20.0</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">141</td>
    <td align="right">1102.7</td>
    <td align="right">0.1968</td>
    <td align="right">0.1213</td>
    <td align="right">1.0</td>
    <td align="right">3.61</td>
    <td align="right">20.0</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">325</td>
    <td align="right">1220.2</td>
    <td align="right">0.1488</td>
    <td align="right">6.4032E-002</td>
    <td align="right">1.0</td>
    <td align="right">14.25</td>
    <td align="right">-19.7</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">325</td>
    <td align="right">1220.2</td>
    <td align="right">0.1488</td>
    <td align="right">6.4032E-002</td>
    <td align="right">1.0</td>
    <td align="right">14.25</td>
    <td align="right">-19.7</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">294</td>
    <td align="right">1191.2</td>
    <td align="right">0.1597</td>
    <td align="right">7.3069E-002</td>
    <td align="right">1.0</td>
    <td align="right">15.18</td>
    <td align="right">-10.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">294</td>
    <td align="right">1191.2</td>
    <td align="right">0.1597</td>
    <td align="right">7.3069E-002</td>
    <td align="right">1.0</td>
    <td align="right">15.18</td>
    <td align="right">-10.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">264</td>
    <td align="right">1151.1</td>
    <td align="right">0.1777</td>
    <td align="right">9.2179E-002</td>
    <td align="right">1.0</td>
    <td align="right">6.63</td>
    <td align="right">1.0</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">264</td>
    <td align="right">1151.1</td>
    <td align="right">0.1777</td>
    <td align="right">9.2179E-002</td>
    <td align="right">1.0</td>
    <td align="right">6.63</td>
    <td align="right">1.0</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">111</td>
    <td align="right">1135.8</td>
    <td align="right">0.1796</td>
    <td align="right">9.6924E-002</td>
    <td align="right">1.0</td>
    <td align="right">1.11</td>
    <td align="right">11.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">111</td>
    <td align="right">1135.8</td>
    <td align="right">0.1796</td>
    <td align="right">9.6924E-002</td>
    <td align="right">1.0</td>
    <td align="right">1.11</td>
    <td align="right">11.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">355</td>
    <td align="right">1232.8</td>
    <td align="right">0.1424</td>
    <td align="right">5.7719E-002</td>
    <td align="right">1.0</td>
    <td align="right">2.45</td>
    <td align="right">-23.5</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">355</td>
    <td align="right">1232.8</td>
    <td align="right">0.1424</td>
    <td align="right">5.7719E-002</td>
    <td align="right">1.0</td>
    <td align="right">2.45</td>
    <td align="right">-23.5</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">52</td>
    <td align="right">1214.6</td>
    <td align="right">0.1445</td>
    <td align="right">6.0579E-002</td>
    <td align="right">1.0</td>
    <td align="right">-13.80</td>
    <td align="right">-10.8</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">52</td>
    <td align="right">1214.6</td>
    <td align="right">0.1445</td>
    <td align="right">6.0579E-002</td>
    <td align="right">1.0</td>
    <td align="right">-13.80</td>
    <td align="right">-10.8</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">172</td>
    <td align="right">1088.0</td>
    <td align="right">0.2039</td>
    <td align="right">0.1335</td>
    <td align="right">1.0</td>
    <td align="right">-1.34</td>
    <td align="right">23.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">172</td>
    <td align="right">1088.0</td>
    <td align="right">0.2039</td>
    <td align="right">0.1335</td>
    <td align="right">1.0</td>
    <td align="right">-1.34</td>
    <td align="right">23.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">80</td>
    <td align="right">1184.3</td>
    <td align="right">0.1559</td>
    <td align="right">7.0716E-002</td>
    <td align="right">1.0</td>
    <td align="right">-7.51</td>
    <td align="right">-4.2E-002</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">80</td>
    <td align="right">1184.3</td>
    <td align="right">0.1559</td>
    <td align="right">7.0716E-002</td>
    <td align="right">1.0</td>
    <td align="right">-7.51</td>
    <td align="right">-4.2E-002</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">141</td>
    <td align="right">1102.7</td>
    <td align="right">0.1968</td>
    <td align="right">0.1213</td>
    <td align="right">1.0</td>
    <td align="right">3.61</td>
    <td align="right">20.0</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">141</td>
    <td align="right">1102.7</td>
    <td align="right">0.1968</td>
    <td align="right">0.1213</td>
    <td align="right">1.0</td>
    <td align="right">3.61</td>
    <td align="right">20.0</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">325</td>
    <td align="right">1220.2</td>
    <td align="right">0.1488</td>
    <td align="right">6.4032E-002</td>
    <td align="right">1.0</td>
    <td align="right">14.25</td>
    <td align="right">-19.7</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">325</td>
    <td align="right">1220.2</td>
    <td align="right">0.1488</td>
    <td align="right">6.4032E-002</td>
    <td align="right">1.0</td>
    <td align="right">14.25</td>
    <td align="right">-19.7</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">294</td>
    <td align="right">1191.2</td>
    <td align="right">0.1597</td>
    <td align="right">7.3069E-002</td>
    <td align="right">1.0</td>
    <td align="right">15.18</td>
    <td align="right">-10.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">294</td>
    <td align="right">1191.2</td>
    <td align="right">0.1597</td>
    <td align="right">7.3069E-002</td>
    <td align="right">1.0</td>
    <td align="right">15.18</td>
    <td align="right">-10.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">264</td>
    <td align="right">1151.1</td>
    <td align="right">0.1777</td>
    <td align="right">9.2179E-002</td>
    <td align="right">1.0</td>
    <td align="right">6.63</td>
    <td align="right">1.0</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">264</td>
    <td align="right">1151.1</td>
    <td align="right">0.1777</td>
    <td align="right">9.2179E-002</td>
    <td align="right">1.0</td>
    <td align="right">6.63</td>
    <td align="right">1.0</td>
    <td align="right">ASHRAETau</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right">3.2468925332E-006</td>
    <td align="right">2.9400067268E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0913093796E-002</td>
    <td align="right">6.6903085313E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right">3.2477988516E-006</td>
    <td align="right">2.1247664633E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7064956332E-002</td>
    <td align="right">1.0718654509E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right">4.0326642759E-006</td>
    <td align="right">3.8579429066E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7915637455E-002</td>
    <td align="right">1.3087504036E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right">2.9426865883E-006</td>
    <td align="right">1.9935863836E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.5419310399E-003</td>
    <td align="right">3.0424988978E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right">2.2634826287E-006</td>
    <td align="right">1.7591307514E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0384710634E-002</td>
    <td align="right">8.0819107154E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right">3.0136441417E-006</td>
    <td align="right">3.1212088654E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0658084109E-002</td>
    <td align="right">1.0148820496E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right">2.0343923953E-006</td>
    <td align="right">1.7485282915E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0069065207E-002</td>
    <td align="right">6.4136634590E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right">5.4931046868E-006</td>
    <td align="right">2.7223712637E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0766010450E-002</td>
    <td align="right">1.3536490090E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right">6.6237954286E-006</td>
    <td align="right">3.0668127459E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1566271834E-002</td>
    <td align="right">2.1289009195E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=&gt;MDB HVAC Sizing Pass 1</td>
    <td align="right">1.2589371020E-005</td>
    <td align="right">6.5552945172E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1583989341E-002</td>
    <td align="right">7.0387634608E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=&gt;MDB HVAC Sizing Pass 1</td>
    <td align="right">1.1421312962E-005</td>
    <td align="right">6.4633654648E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9489470446E-002</td>
    <td align="right">1.2072140913E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=&gt;MDB HVAC Sizing Pass 1</td>
    <td align="right">1.1966286193E-005</td>
    <td align="right">6.6768423331E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0604251324E-002</td>
    <td align="right">1.5265296546E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=&gt;MDB HVAC Sizing Pass 1</td>
    <td align="right">3.7366969426E-006</td>
    <td align="right">2.6598350608E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.6151492928E-003</td>
    <td align="right">3.0817904241E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=&gt;MDB HVAC Sizing Pass 1</td>
    <td align="right">1.0254067563E-005</td>
    <td align="right">6.1784222492E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1114470837E-002</td>
    <td align="right">8.5658892754E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=&gt;MDB HVAC Sizing Pass 1</td>
    <td align="right">1.0969453249E-005</td>
    <td align="right">6.4687893553E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1429554295E-002</td>
    <td align="right">1.0882016846E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=&gt;MDB HVAC Sizing Pass 1</td>
    <td align="right">8.2681070483E-006</td>
    <td align="right">5.4287518305E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1087913273E-002</td>
    <td align="right">7.0805738367E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=&gt;MDB HVAC Sizing Pass 1</td>
    <td align="right">1.0026305672E-005</td>
    <td align="right">6.0024432883E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.6609388375E-002</td>
    <td align="right">1.6825790256E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=&gt;MDB HVAC Sizing Pass 1</td>
    <td align="right">2.3387674268E-005</td>
    <td align="right">1.2581472607E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.8153489499E-002</td>
    <td align="right">2.8686520090E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1</td>
    <td align="right">2.7878933729E-015</td>
    <td align="right">2.4472210314E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2648686570E-006</td>
    <td align="right">7.2519825570E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1</td>
    <td align="right">3.7007434154E-015</td>
    <td align="right">2.9270985537E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.2257153067E-007</td>
    <td align="right">2.7824814296E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1</td>
    <td align="right">2.7385501274E-015</td>
    <td align="right">2.3949271732E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.8846165852E-007</td>
    <td align="right">2.9508295658E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1</td>
    <td align="right">2.8619082413E-015</td>
    <td align="right">2.4513215849E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.8751568992E-006</td>
    <td align="right">2.7571436283E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1</td>
    <td align="right">3.0099379779E-015</td>
    <td align="right">2.4168118166E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9928903977E-006</td>
    <td align="right">6.5121561076E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1</td>
    <td align="right">1.5296406117E-015</td>
    <td align="right">2.0788678860E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1115208954E-006</td>
    <td align="right">6.8010843202E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1</td>
    <td align="right">1.4062824979E-015</td>
    <td align="right">2.0604867304E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1427101638E-006</td>
    <td align="right">6.9584051241E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1</td>
    <td align="right">2.7138785046E-015</td>
    <td align="right">2.3679617379E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.5632794907E-007</td>
    <td align="right">2.6135603695E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 1</td>
    <td align="right">2.4178190314E-015</td>
    <td align="right">2.5000036689E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.2203120543E-007</td>
    <td align="right">2.7815516754E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">4.3654430544E-003</td>
    <td align="right">9.3352304397E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0405558932E-002</td>
    <td align="right">2.1337677993E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.7326345643E-002</td>
    <td align="right">2.7834984356E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.6546720889E-002</td>
    <td align="right">4.8034323197E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.8601800928E-002</td>
    <td align="right">2.9535725105E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3826575853E-002</td>
    <td align="right">4.3892362298E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.1609555156E-007</td>
    <td align="right">5.4894130524E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.9623558463E-003</td>
    <td align="right">3.7974138173E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">9.9087912879E-003</td>
    <td align="right">1.4261844964E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0595313940E-002</td>
    <td align="right">2.7503642023E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">1.1951725480E-002</td>
    <td align="right">2.1391127508E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.6302820997E-002</td>
    <td align="right">2.6840373141E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.3072812000E-002</td>
    <td align="right">2.0484838616E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0053030109E-002</td>
    <td align="right">1.4113230664E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.6221536214E-002</td>
    <td align="right">2.0000497539E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0461353943E-002</td>
    <td align="right">7.2146761622E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.5602514803E-002</td>
    <td align="right">2.3463814288E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.1254515338E-003</td>
    <td align="right">6.4622988499E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">1.0625529241E-002</td>
    <td align="right">1.6963330704E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8470297201E-002</td>
    <td align="right">2.3027674216E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.6126298900E-002</td>
    <td align="right">2.9557498060E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8220693342E-002</td>
    <td align="right">3.6568180526E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.7279232724E-002</td>
    <td align="right">3.0867124612E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8188345731E-002</td>
    <td align="right">3.5253296546E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">1.0511800782E-006</td>
    <td align="right">7.8719218771E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.4084521084E-003</td>
    <td align="right">3.9710933488E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">1.7104957656E-002</td>
    <td align="right">1.8183802303E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8470251950E-002</td>
    <td align="right">3.1098390097E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">1.9006690777E-002</td>
    <td align="right">2.5165157177E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.2825742010E-002</td>
    <td align="right">2.0099766352E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.9922147807E-002</td>
    <td align="right">1.7430138729E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.9297341152E-003</td>
    <td align="right">3.2139794238E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.7344148778E-002</td>
    <td align="right">2.0240348228E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.8448266937E-003</td>
    <td align="right">6.1599098385E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.6607446725E-002</td>
    <td align="right">2.3537421097E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.6595179551E-003</td>
    <td align="right">5.3993668775E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">5.6783100754E-006</td>
    <td align="right">4.6144923523E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.8785982086E-003</td>
    <td align="right">6.1453602052E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">1.3126685600E-005</td>
    <td align="right">5.7088042974E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4095610037E-002</td>
    <td align="right">9.0310858362E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">1.3414617916E-005</td>
    <td align="right">5.9082191530E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4672622389E-002</td>
    <td align="right">1.0612945917E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">4.0422836691E-006</td>
    <td align="right">2.7062734973E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.3824715162E-003</td>
    <td align="right">2.9424637996E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">4.3626591435E-006</td>
    <td align="right">3.4787317613E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.2893052939E-003</td>
    <td align="right">7.3493028766E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">1.1954053447E-005</td>
    <td align="right">5.6866797523E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.4976889012E-003</td>
    <td align="right">9.0564212245E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">9.8898748366E-006</td>
    <td align="right">4.9202603148E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.6272498070E-003</td>
    <td align="right">5.4748683680E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">9.4331761187E-006</td>
    <td align="right">5.0924506167E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5334960275E-002</td>
    <td align="right">1.0427600386E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">9.7052427984E-006</td>
    <td align="right">5.3468273542E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5664573548E-002</td>
    <td align="right">1.4982793808E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">1.5863046700E-005</td>
    <td align="right">7.2314681896E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0325991553E-002</td>
    <td align="right">6.3778084218E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">1.5501996872E-005</td>
    <td align="right">7.3077817367E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5359157677E-002</td>
    <td align="right">9.7355690648E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">1.5766937580E-005</td>
    <td align="right">7.5017748340E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.6039854818E-002</td>
    <td align="right">1.1639623171E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">5.1821870282E-006</td>
    <td align="right">3.5378782369E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.4401825658E-003</td>
    <td align="right">2.9736475572E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">1.3226543328E-005</td>
    <td align="right">6.8783076303E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.7623421993E-003</td>
    <td align="right">7.6561323246E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">1.3654274355E-005</td>
    <td align="right">7.1058473658E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.9976836980E-003</td>
    <td align="right">9.5284171979E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">1.0630129575E-005</td>
    <td align="right">5.8835666691E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.2375072492E-003</td>
    <td align="right">5.8601382726E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">1.0510652404E-005</td>
    <td align="right">6.4692402512E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7484215883E-002</td>
    <td align="right">1.1647672692E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">1.0505698531E-005</td>
    <td align="right">6.7261299324E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7962963276E-002</td>
    <td align="right">1.7386008036E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.8392887621E-002</td>
    <td align="right">2.3031400058E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.0062143173E-003</td>
    <td align="right">4.1079898436E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.0364287073E-002</td>
    <td align="right">2.1932106089E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.2534772158E-003</td>
    <td align="right">7.4832758243E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.9563011233E-002</td>
    <td align="right">2.2554522772E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.6925609643E-003</td>
    <td align="right">6.7808029457E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">1.6192455038E-002</td>
    <td align="right">9.0018385853E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.0131258547E-003</td>
    <td align="right">2.8128659797E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">1.9992734518E-002</td>
    <td align="right">1.0211356557E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.0284278670E-003</td>
    <td align="right">4.4055879494E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">1.8246373579E-002</td>
    <td align="right">1.1204601720E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.9409626326E-003</td>
    <td align="right">4.1053190227E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">1.7190833302E-002</td>
    <td align="right">8.6311582434E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.3096912347E-003</td>
    <td align="right">3.6376885526E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.0660322577E-002</td>
    <td align="right">9.5417620625E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.8703244600E-003</td>
    <td align="right">6.3628786411E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">1.8909489757E-002</td>
    <td align="right">1.1858814904E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.9108291388E-003</td>
    <td align="right">6.2186320250E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.8419222277E-002</td>
    <td align="right">2.3012030264E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.9187390044E-003</td>
    <td align="right">4.0370260992E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.0406637917E-002</td>
    <td align="right">2.1951855232E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.0758222953E-003</td>
    <td align="right">7.2802175762E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.9604389675E-002</td>
    <td align="right">2.2563783042E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.4876558671E-003</td>
    <td align="right">6.6069499347E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">1.6205421946E-002</td>
    <td align="right">8.9590078803E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.9516302607E-003</td>
    <td align="right">2.7679292242E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.0023505366E-002</td>
    <td align="right">1.0214780457E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.9121495259E-003</td>
    <td align="right">4.3172996736E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">1.8275025112E-002</td>
    <td align="right">1.1166052916E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.8262293033E-003</td>
    <td align="right">4.0259514166E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">1.7208028652E-002</td>
    <td align="right">8.5848643474E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.2220639033E-003</td>
    <td align="right">3.5739510253E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.0699802590E-002</td>
    <td align="right">9.5681615734E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.6611538439E-003</td>
    <td align="right">6.2008486392E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">1.8947190832E-002</td>
    <td align="right">1.1868396172E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.6966272424E-003</td>
    <td align="right">6.0658278055E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.6397170882E-002</td>
    <td align="right">2.5631629176E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.1526272719E-003</td>
    <td align="right">3.1751735611E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">4.2129521750E-002</td>
    <td align="right">2.7314896206E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.4560528500E-003</td>
    <td align="right">5.7140216906E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.9825922761E-002</td>
    <td align="right">2.9846576589E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.7854636948E-003</td>
    <td align="right">5.0557716191E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.0297852027E-002</td>
    <td align="right">1.2945141311E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.5214220465E-003</td>
    <td align="right">2.4241018110E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.9030240991E-002</td>
    <td align="right">1.7817195941E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.7190418829E-003</td>
    <td align="right">3.8227375221E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.5456616013E-002</td>
    <td align="right">2.1012176859E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.9581210760E-003</td>
    <td align="right">3.3927165173E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.2755245812E-002</td>
    <td align="right">1.3358493675E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.6902335499E-003</td>
    <td align="right">3.1985126570E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.9336076513E-002</td>
    <td align="right">1.6868774748E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.3453364643E-003</td>
    <td align="right">6.4864923539E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.5393684977E-002</td>
    <td align="right">2.1141264474E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.0914198075E-003</td>
    <td align="right">5.7502288697E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.6469189366E-002</td>
    <td align="right">2.5595518814E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.0435026663E-003</td>
    <td align="right">3.0589775582E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">4.2324920055E-002</td>
    <td align="right">2.7321914005E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.1390261422E-003</td>
    <td align="right">5.4851318261E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">4.0017114839E-002</td>
    <td align="right">2.9890729644E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.5173666978E-003</td>
    <td align="right">4.8434649760E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.0272976939E-002</td>
    <td align="right">1.2762106618E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.4178404618E-003</td>
    <td align="right">2.3528265245E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.8996026557E-002</td>
    <td align="right">1.7863018801E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.4967622529E-003</td>
    <td align="right">3.6744633696E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.5424813788E-002</td>
    <td align="right">2.0991183662E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.7702595201E-003</td>
    <td align="right">3.2626934583E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.2769715626E-002</td>
    <td align="right">1.3329084424E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.5208415178E-003</td>
    <td align="right">3.0758130495E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.9575505806E-002</td>
    <td align="right">2.7825195256E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2146266551</td>
    <td align="right">0.7850127422</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.4268248329E-002</td>
    <td align="right">2.7553982042E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2059802115</td>
    <td align="right">0.7740086991</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.1458967495E-002</td>
    <td align="right">2.5670610502E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.3039625012E-003</td>
    <td align="right">3.8128104556E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.4893796510E-002</td>
    <td align="right">2.5151198698E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.0008991695E-003</td>
    <td align="right">7.5750537759E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.3523820748E-002</td>
    <td align="right">2.6592033191E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.9430030120E-003</td>
    <td align="right">6.8180286469E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">1.6956787654E-002</td>
    <td align="right">1.0352725741E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.6202430934E-003</td>
    <td align="right">2.5697108327E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.2433764320E-002</td>
    <td align="right">1.2493676453E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.8591409350E-003</td>
    <td align="right">4.0065234233E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">1.9726299957E-002</td>
    <td align="right">1.4531678931E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.3430195181E-003</td>
    <td align="right">3.8175189252E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">1.8170219740E-002</td>
    <td align="right">9.9749189136E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.8522361141E-003</td>
    <td align="right">3.3683106994E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.2778959345E-002</td>
    <td align="right">1.1283210681E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.1075770667E-003</td>
    <td align="right">6.3635978943E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">1.9944017627E-002</td>
    <td align="right">1.4591847151E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.4358464451E-003</td>
    <td align="right">6.1441259351E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.1502067880E-002</td>
    <td align="right">2.5556078577E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.0917570661E-003</td>
    <td align="right">3.6427737955E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.5049045471E-002</td>
    <td align="right">2.5257551709E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.4721857058E-003</td>
    <td align="right">7.0194087571E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.3674939185E-002</td>
    <td align="right">2.6721255863E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.4063896342E-003</td>
    <td align="right">6.3534215983E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">1.6941918648E-002</td>
    <td align="right">1.0146871775E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.4804585352E-003</td>
    <td align="right">2.4700366334E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.2413152124E-002</td>
    <td align="right">1.2501018279E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.5647945088E-003</td>
    <td align="right">3.8070281873E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">1.9695202902E-002</td>
    <td align="right">1.4413084486E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.0630106562E-003</td>
    <td align="right">3.6217723089E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">1.8113187901E-002</td>
    <td align="right">9.9016116876E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.6305691312E-003</td>
    <td align="right">3.2242715102E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">1.6410877409E-002</td>
    <td align="right">1.5667034305E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.3528829884E-002</td>
    <td align="right">3.3995341324E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">1.3546318295E-002</td>
    <td align="right">1.5926338335E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.3949507835E-002</td>
    <td align="right">3.7237911122E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">4.7704058752E-006</td>
    <td align="right">3.3324573533E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.1538926587E-003</td>
    <td align="right">5.0967427953E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">4.7608994850E-006</td>
    <td align="right">3.3897894430E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1963759408E-002</td>
    <td align="right">7.8892364243E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">5.2211651972E-006</td>
    <td align="right">3.9197653238E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3037939352E-002</td>
    <td align="right">8.0696543917E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.7907817371E-006</td>
    <td align="right">2.3013402051E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.4392119727E-003</td>
    <td align="right">2.5908889060E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">4.3693884782E-006</td>
    <td align="right">2.9309014904E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.2816245421E-003</td>
    <td align="right">6.0568309520E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">4.6130783409E-006</td>
    <td align="right">3.7224524940E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.9977201555E-003</td>
    <td align="right">7.1222991330E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">4.1385876680E-006</td>
    <td align="right">2.5778467903E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.7371886722E-003</td>
    <td align="right">5.5197668159E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.9582346283E-006</td>
    <td align="right">2.9335336347E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1955503026E-002</td>
    <td align="right">9.7943639999E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">9.8884035383E-006</td>
    <td align="right">4.4642874206E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.2987631611E-002</td>
    <td align="right">1.1890396582E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">1.4082325650E-005</td>
    <td align="right">6.3708713003E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.6407033284E-003</td>
    <td align="right">5.3337651332E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">1.3628481213E-005</td>
    <td align="right">6.3573123807E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3118931612E-002</td>
    <td align="right">8.5953781137E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">129</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">1.4287918422E-005</td>
    <td align="right">6.5436328073E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4343765962E-002</td>
    <td align="right">8.8909011397E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">130</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">4.7208764798E-006</td>
    <td align="right">2.8739729329E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.5115433463E-003</td>
    <td align="right">2.6277958879E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">131</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">1.3671248984E-005</td>
    <td align="right">6.2634292468E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.7249679995E-003</td>
    <td align="right">6.3315437601E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">1.3706381263E-005</td>
    <td align="right">6.2368683089E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.4943633236E-003</td>
    <td align="right">7.4987478235E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">1.1656687293E-005</td>
    <td align="right">5.4044912521E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.2947434708E-003</td>
    <td align="right">5.8783370071E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">1.0974873080E-005</td>
    <td align="right">5.7078238457E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3445835776E-002</td>
    <td align="right">1.0854265464E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">1.1572197976E-005</td>
    <td align="right">6.0269483495E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4673236767E-002</td>
    <td align="right">1.3482918220E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">1.7514388641E-006</td>
    <td align="right">1.2735886412E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0427068087E-002</td>
    <td align="right">5.4703754460E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">1.2347356802E-006</td>
    <td align="right">8.8093853700E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4790341578E-002</td>
    <td align="right">9.7721705044E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">1.7349380796E-006</td>
    <td align="right">1.3806126977E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.6436694683E-002</td>
    <td align="right">9.7071422695E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">139</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.1797529748E-006</td>
    <td align="right">1.4023805536E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.6689965095E-003</td>
    <td align="right">2.5759016321E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">140</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">1.5633730042E-006</td>
    <td align="right">1.1563041837E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.2989204300E-003</td>
    <td align="right">6.3716449452E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">141</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">1.9487413282E-006</td>
    <td align="right">1.6539606795E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0345888755E-002</td>
    <td align="right">7.5436474997E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">142</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">1.7496553745E-006</td>
    <td align="right">1.1285559230E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.0605098889E-003</td>
    <td align="right">6.9065257002E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">143</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">1.3004078189E-006</td>
    <td align="right">8.5469451430E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5213982067E-002</td>
    <td align="right">1.3031237457E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">144</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">1.7601046796E-006</td>
    <td align="right">1.5996221108E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7176078098E-002</td>
    <td align="right">1.6141634924E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">145</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">9.5584695764E-006</td>
    <td align="right">5.1691974603E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1404651690E-002</td>
    <td align="right">5.9029650126E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">146</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">8.3394880628E-006</td>
    <td align="right">4.8809936099E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7822327919E-002</td>
    <td align="right">1.1672394425E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">147</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">9.2210283900E-006</td>
    <td align="right">5.1670858848E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0029371996E-002</td>
    <td align="right">1.2088854121E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">148</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.5194442247E-006</td>
    <td align="right">2.1703646066E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.7741344401E-003</td>
    <td align="right">2.6242087055E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">149</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">9.3750811034E-006</td>
    <td align="right">5.0760990315E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0148451421E-002</td>
    <td align="right">6.8897726285E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">150</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">9.8886567745E-006</td>
    <td align="right">5.1642835567E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1325458735E-002</td>
    <td align="right">8.2472262392E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">151</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">7.9430608989E-006</td>
    <td align="right">4.4743747296E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0192662718E-002</td>
    <td align="right">7.7403984823E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">152</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">6.8159381554E-006</td>
    <td align="right">4.3355066413E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9625241397E-002</td>
    <td align="right">1.6426773016E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">153</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">7.8086618149E-006</td>
    <td align="right">4.8182246743E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2738425241E-002</td>
    <td align="right">2.1864712794E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">154</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.3164338210E-002</td>
    <td align="right">2.9851390831E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.5274728414E-003</td>
    <td align="right">1.8800870338E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">155</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">4.8047269494E-002</td>
    <td align="right">2.7776611820E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.6343226246E-003</td>
    <td align="right">4.1210556920E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">156</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">4.7152730892E-002</td>
    <td align="right">2.9611336287E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.4781263709E-003</td>
    <td align="right">3.1999855013E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">157</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">6.6936396646E-003</td>
    <td align="right">1.0343198955E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.1368398103E-003</td>
    <td align="right">7.8445034429E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">158</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.4550761447E-002</td>
    <td align="right">2.2315539078E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.8641180700E-003</td>
    <td align="right">3.7958267903E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">159</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.1871324174E-002</td>
    <td align="right">2.5247755621E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.8073655858E-003</td>
    <td align="right">3.1832055952E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">160</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.7832019663E-002</td>
    <td align="right">1.7146787898E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.8772191255E-003</td>
    <td align="right">3.0843021136E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">161</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.6062718753E-002</td>
    <td align="right">2.0665661825E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.8934132740E-003</td>
    <td align="right">6.1320384374E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">162</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.3077352621E-002</td>
    <td align="right">2.5179402746E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.4147467911E-003</td>
    <td align="right">5.0106671291E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">163</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">4.2114172737E-002</td>
    <td align="right">2.6956553672E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.8904441849E-003</td>
    <td align="right">2.4375616242E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">164</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">4.9199303741E-002</td>
    <td align="right">2.7791029598E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.0219272773E-003</td>
    <td align="right">3.7605938378E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">165</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">4.8078537121E-002</td>
    <td align="right">2.9441489817E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.9828522484E-003</td>
    <td align="right">2.8309905950E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">166</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.0360044104E-002</td>
    <td align="right">1.6570249132E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.7055873418E-003</td>
    <td align="right">6.5888909289E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">167</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.5614489667E-002</td>
    <td align="right">2.2537126206E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.2625184411E-003</td>
    <td align="right">3.5118006460E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">168</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.2719121643E-002</td>
    <td align="right">2.4488346468E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.2869181221E-003</td>
    <td align="right">2.8311636046E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">169</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.8822682805E-002</td>
    <td align="right">1.7462885214E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.3800620069E-003</td>
    <td align="right">2.8646809359E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">170</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.6641124768E-002</td>
    <td align="right">2.0562146829E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.7970260037E-003</td>
    <td align="right">5.4180257897E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">171</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.3556400923E-002</td>
    <td align="right">2.5007297392E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.4885456902E-003</td>
    <td align="right">4.3778968162E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">172</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.8372366185E-015</td>
    <td align="right">2.5322990147E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3864979387E-002</td>
    <td align="right">7.4061209413E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">173</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.3684757859E-015</td>
    <td align="right">2.3311746234E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.0333239727E-002</td>
    <td align="right">1.8971183655E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">174</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.2319825828E-015</td>
    <td align="right">2.7106243852E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.6501004703E-002</td>
    <td align="right">2.8437942522E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">175</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">8.3173277608E-007</td>
    <td align="right">1.1545029773E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.0586986474E-003</td>
    <td align="right">2.9642357423E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">176</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.7632217502E-015</td>
    <td align="right">2.5276074517E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.2869415516E-002</td>
    <td align="right">9.0137597534E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">177</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.6151920136E-015</td>
    <td align="right">2.3306523484E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4072035743E-002</td>
    <td align="right">1.1216716648E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">178</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.6151920136E-015</td>
    <td align="right">2.8082333052E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3903775359E-002</td>
    <td align="right">9.7745868382E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">179</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">4.8169301763E-003</td>
    <td align="right">8.1315884172E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.4046643113E-002</td>
    <td align="right">3.6398972344E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">180</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">7.2311160891E-003</td>
    <td align="right">1.6021553930E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.1667056674E-002</td>
    <td align="right">4.2765360514E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">181</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">1.4095992450E-006</td>
    <td align="right">8.2662079769E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5565703069E-002</td>
    <td align="right">8.1873345720E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">182</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">4.4659624337E-003</td>
    <td align="right">9.1265452511E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.4001067540E-002</td>
    <td align="right">3.8450450043E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">183</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">6.0248996216E-003</td>
    <td align="right">1.3611387211E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.1992523518E-002</td>
    <td align="right">3.8924090443E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">184</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">1.7351979445E-006</td>
    <td align="right">1.2860511211E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.1816867578E-003</td>
    <td align="right">3.0178001423E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">185</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">1.1712085923E-006</td>
    <td align="right">7.3877922274E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4679704069E-002</td>
    <td align="right">1.0020782175E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">186</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.1992181915E-006</td>
    <td align="right">2.2879125685E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.6154172768E-002</td>
    <td align="right">1.2827039043E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">187</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.2354513559E-006</td>
    <td align="right">1.8572045334E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.6597505142E-002</td>
    <td align="right">1.1823032580E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">188</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">1.2446172734E-002</td>
    <td align="right">1.4561195786E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.5486440245E-002</td>
    <td align="right">6.5595729113E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">189</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">1.4846666750E-002</td>
    <td align="right">2.2018563463E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.6947702855E-002</td>
    <td align="right">4.8751010250E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">190</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.3391987339E-002</td>
    <td align="right">2.2915011237E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0360580093E-002</td>
    <td align="right">1.7328753750E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">191</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.3823645788E-002</td>
    <td align="right">2.4342219809E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.8193910467E-003</td>
    <td align="right">6.5883665717E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">192</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.2455133386E-002</td>
    <td align="right">2.5414329693E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.5393353443E-003</td>
    <td align="right">6.2456380466E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">193</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">1.2031614307E-005</td>
    <td align="right">5.2996882658E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.4763693681E-003</td>
    <td align="right">2.8543351400E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">194</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.1963621438E-002</td>
    <td align="right">1.2431465284E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.3989480272E-003</td>
    <td align="right">4.4708116635E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">195</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">1.9426654404E-002</td>
    <td align="right">1.3590994107E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.1334323293E-003</td>
    <td align="right">4.1313974326E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">196</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">1.8006454230E-002</td>
    <td align="right">9.8218109172E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.5787212843E-003</td>
    <td align="right">3.7679062235E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">197</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.3542435427E-002</td>
    <td align="right">1.2134824931E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.9204602253E-003</td>
    <td align="right">6.1999413312E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">198</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.0796517518E-002</td>
    <td align="right">1.4689662556E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.6862870178E-003</td>
    <td align="right">5.8774855982E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">199</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.8302113161E-002</td>
    <td align="right">2.3566115480E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.7364583648E-003</td>
    <td align="right">1.1240914647E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">200</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.4028678758E-002</td>
    <td align="right">2.4332178249E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.3794042202E-003</td>
    <td align="right">6.2135494982E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">201</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.2612515667E-002</td>
    <td align="right">2.5351912024E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.0932483408E-003</td>
    <td align="right">5.9068016103E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">202</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.7520564007E-003</td>
    <td align="right">5.7241676585E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.2352432601E-003</td>
    <td align="right">6.8965875403E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">203</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.2141556236E-002</td>
    <td align="right">1.2406114373E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.0947088175E-003</td>
    <td align="right">4.2244505791E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">204</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">1.9551652042E-002</td>
    <td align="right">1.3628512841E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.8372397607E-003</td>
    <td align="right">3.9204794748E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">205</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">1.8113642832E-002</td>
    <td align="right">9.8253170709E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.3403350594E-003</td>
    <td align="right">3.5831577009E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">206</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.3568923417E-002</td>
    <td align="right">1.2134645472E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.4475240489E-003</td>
    <td align="right">5.8532109722E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">207</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.0803472581E-002</td>
    <td align="right">1.4629165576E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.2280917041E-003</td>
    <td align="right">5.5541831818E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">208</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.3978023049E-006</td>
    <td align="right">3.6132550126E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7975697813E-002</td>
    <td align="right">1.3624929699E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">209</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.1814510454E-002</td>
    <td align="right">2.4473809174E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.8982074222E-002</td>
    <td align="right">5.2893231124E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">210</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.1943677417E-002</td>
    <td align="right">3.0005310558E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4751129218E-002</td>
    <td align="right">4.8728115661E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">211</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">7.1199338788E-007</td>
    <td align="right">6.0586225976E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.0431384042E-003</td>
    <td align="right">3.3527436095E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">212</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">1.0928935530E-002</td>
    <td align="right">1.2862278014E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8879413783E-002</td>
    <td align="right">2.2883869534E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">213</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">1.1396784915E-002</td>
    <td align="right">1.9402763164E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.2544881732E-002</td>
    <td align="right">2.0890985504E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">214</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">1.8524305126E-002</td>
    <td align="right">1.5912935203E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0667387191E-002</td>
    <td align="right">1.3739325356E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">215</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.1029943734E-002</td>
    <td align="right">1.8965513753E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0876114213E-002</td>
    <td align="right">7.3540735448E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">216</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.7294530733E-002</td>
    <td align="right">2.2479904113E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0234395699E-002</td>
    <td align="right">6.8054439795E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">217</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">4.8884850042E-003</td>
    <td align="right">1.0468533591E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7838696228E-002</td>
    <td align="right">2.0690374410E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">218</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.9542749684E-002</td>
    <td align="right">2.6864377906E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4063788454E-002</td>
    <td align="right">5.4196805846E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">219</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.9537560829E-002</td>
    <td align="right">3.2350369531E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9448864712E-002</td>
    <td align="right">3.4186353125E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">220</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">4.0880462592E-006</td>
    <td align="right">3.0124497844E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.4258628132E-003</td>
    <td align="right">3.5375321639E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">221</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">1.7744545723E-002</td>
    <td align="right">1.5245814511E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.6677463360E-002</td>
    <td align="right">2.7975365756E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">222</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">1.8045149347E-002</td>
    <td align="right">2.2378049157E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1054537891E-002</td>
    <td align="right">1.9897644175E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">223</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.3235685814E-002</td>
    <td align="right">1.4133721506E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.3556758407E-003</td>
    <td align="right">4.0899867864E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">224</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.1742469344E-002</td>
    <td align="right">1.9103695970E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.6269590584E-003</td>
    <td align="right">6.4849459322E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">225</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.7820272450E-002</td>
    <td align="right">2.2209380994E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.9128691160E-003</td>
    <td align="right">5.8564545547E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">226</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.2486644940E-006</td>
    <td align="right">1.9377009387E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1885444961E-002</td>
    <td align="right">8.1291311230E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">227</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.8064169734E-006</td>
    <td align="right">2.5241413230E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3215323257E-002</td>
    <td align="right">1.5689299306E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">228</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.4208716181E-006</td>
    <td align="right">4.5673813512E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2973780052E-002</td>
    <td align="right">2.0382549725E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">229</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">1.9213256503E-006</td>
    <td align="right">1.3413436041E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.1225402763E-003</td>
    <td align="right">3.2414920950E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">230</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">1.1480345183E-006</td>
    <td align="right">8.8098774480E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.2161442147E-002</td>
    <td align="right">1.0515381082E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">231</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.1587273834E-006</td>
    <td align="right">3.1806892335E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1479431261E-002</td>
    <td align="right">1.2776613254E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">232</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">1.9038876749E-006</td>
    <td align="right">1.7377862190E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1381098229E-002</td>
    <td align="right">7.9502609181E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">233</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">4.7662281065E-003</td>
    <td align="right">9.1990514443E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.1789299954E-002</td>
    <td align="right">3.9839815930E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">234</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">5.5833119489E-003</td>
    <td align="right">1.4307289495E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.5037102424E-002</td>
    <td align="right">4.6818016326E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">235</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">1.6402999177E-005</td>
    <td align="right">7.5736988527E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3034238355E-002</td>
    <td align="right">8.8026576177E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">236</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.4718458109E-004</td>
    <td align="right">1.0400825853E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.1119263358E-002</td>
    <td align="right">2.1480067229E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">237</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">8.5851813375E-004</td>
    <td align="right">3.5351107295E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.9000544957E-002</td>
    <td align="right">3.1452204289E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">238</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.5777121015E-006</td>
    <td align="right">1.4944069659E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.2503780477E-003</td>
    <td align="right">3.3051829665E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">239</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">1.2587301261E-005</td>
    <td align="right">6.8634325966E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4019395177E-002</td>
    <td align="right">1.1648703934E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">240</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">1.2815339716E-005</td>
    <td align="right">6.7995707292E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3261933154E-002</td>
    <td align="right">1.4602317430E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">241</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">6.0587252699E-006</td>
    <td align="right">2.4620980367E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3870319007E-002</td>
    <td align="right">9.4429008173E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">242</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">1.2523019168E-002</td>
    <td align="right">1.5450512542E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.2353519657E-002</td>
    <td align="right">4.6764669600E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">243</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">1.3272024046E-002</td>
    <td align="right">2.2790828514E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2829117338E-002</td>
    <td align="right">3.6374244202E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">244</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">3.2468925332E-006</td>
    <td align="right">2.9400067269E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0913093796E-002</td>
    <td align="right">6.6903085314E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">245</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">3.2477988515E-006</td>
    <td align="right">2.1247664634E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7064956333E-002</td>
    <td align="right">1.0718654509E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">246</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">4.0326642758E-006</td>
    <td align="right">3.8579429067E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7915637455E-002</td>
    <td align="right">1.3087504036E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">247</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">2.9426865884E-006</td>
    <td align="right">1.9935863835E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.5419310399E-003</td>
    <td align="right">3.0424988978E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">248</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">2.2634826288E-006</td>
    <td align="right">1.7591307512E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0384710634E-002</td>
    <td align="right">8.0819107153E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">249</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">3.0136441418E-006</td>
    <td align="right">3.1212088655E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0658084109E-002</td>
    <td align="right">1.0148820496E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">250</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">2.0343923952E-006</td>
    <td align="right">1.7485282914E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0069065208E-002</td>
    <td align="right">6.4136634591E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">251</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">5.4931046870E-006</td>
    <td align="right">2.7223712637E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0766010450E-002</td>
    <td align="right">1.3536490090E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">252</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">6.6237954285E-006</td>
    <td align="right">3.0668127459E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1566271834E-002</td>
    <td align="right">2.1289009195E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">253</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">1.2589371019E-005</td>
    <td align="right">6.5552945172E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1583989341E-002</td>
    <td align="right">7.0387634607E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">254</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">1.1421312962E-005</td>
    <td align="right">6.4633654648E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9489470446E-002</td>
    <td align="right">1.2072140913E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">255</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">1.1966286193E-005</td>
    <td align="right">6.6768423330E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0604251324E-002</td>
    <td align="right">1.5265296545E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">256</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">3.7366969428E-006</td>
    <td align="right">2.6598350606E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.6151492928E-003</td>
    <td align="right">3.0817904241E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">257</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">1.0254067563E-005</td>
    <td align="right">6.1784222493E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1114470837E-002</td>
    <td align="right">8.5658892754E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">258</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">1.0969453249E-005</td>
    <td align="right">6.4687893554E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1429554295E-002</td>
    <td align="right">1.0882016847E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">259</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">8.2681070483E-006</td>
    <td align="right">5.4287518305E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1087913273E-002</td>
    <td align="right">7.0805738367E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">260</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">1.0026305672E-005</td>
    <td align="right">6.0024432884E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.6609388373E-002</td>
    <td align="right">1.6825790256E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">261</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">2.3387674362E-005</td>
    <td align="right">1.2581472672E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.8153489500E-002</td>
    <td align="right">2.8686520089E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">262</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2.7878933729E-015</td>
    <td align="right">2.4472210314E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2648686570E-006</td>
    <td align="right">7.2519825570E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">263</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">3.7007434154E-015</td>
    <td align="right">2.9270985537E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.2257153067E-007</td>
    <td align="right">2.7824814296E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">264</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2.7385501274E-015</td>
    <td align="right">2.3949271732E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.8846165852E-007</td>
    <td align="right">2.9508295658E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">265</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2.8619082413E-015</td>
    <td align="right">2.4513215849E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.8751568992E-006</td>
    <td align="right">2.7571436283E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">266</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">3.0099379779E-015</td>
    <td align="right">2.4168118166E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9928903977E-006</td>
    <td align="right">6.5121561076E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">267</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1.5296406117E-015</td>
    <td align="right">2.0788678860E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1115208954E-006</td>
    <td align="right">6.8010843202E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">268</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1.4062824979E-015</td>
    <td align="right">2.0604867304E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1427101638E-006</td>
    <td align="right">6.9584051241E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">269</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2.7138785046E-015</td>
    <td align="right">2.3679617379E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.5632794907E-007</td>
    <td align="right">2.6135603695E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">270</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2.4178190314E-015</td>
    <td align="right">2.5000036689E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.2203120543E-007</td>
    <td align="right">2.7815516754E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">271</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">4.3654430544E-003</td>
    <td align="right">9.3352304397E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0405558932E-002</td>
    <td align="right">2.1337677993E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">272</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.7326345643E-002</td>
    <td align="right">2.7834984356E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.6546720889E-002</td>
    <td align="right">4.8034323197E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">273</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.8601800928E-002</td>
    <td align="right">2.9535725105E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3826575853E-002</td>
    <td align="right">4.3892362298E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">274</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.1609555156E-007</td>
    <td align="right">5.4894130524E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.9623558463E-003</td>
    <td align="right">3.7974138173E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">275</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">9.9087912879E-003</td>
    <td align="right">1.4261844964E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0595313940E-002</td>
    <td align="right">2.7503642023E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">276</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1.1951725480E-002</td>
    <td align="right">2.1391127508E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.6302820997E-002</td>
    <td align="right">2.6840373141E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">277</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.3072812000E-002</td>
    <td align="right">2.0484838616E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0053030109E-002</td>
    <td align="right">1.4113230664E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">278</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.6221536214E-002</td>
    <td align="right">2.0000497539E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0461353943E-002</td>
    <td align="right">7.2146761622E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">279</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.5602514803E-002</td>
    <td align="right">2.3463814288E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.1254515338E-003</td>
    <td align="right">6.4622988499E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">280</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1.0625529241E-002</td>
    <td align="right">1.6963330704E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8470297201E-002</td>
    <td align="right">2.3027674216E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">281</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.6126298900E-002</td>
    <td align="right">2.9557498060E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8220693342E-002</td>
    <td align="right">3.6568180526E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">282</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.7279232724E-002</td>
    <td align="right">3.0867124612E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8188345731E-002</td>
    <td align="right">3.5253296546E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">283</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1.0511800782E-006</td>
    <td align="right">7.8719218771E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.4084521084E-003</td>
    <td align="right">3.9710933488E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">284</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1.7104957656E-002</td>
    <td align="right">1.8183802303E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8470251950E-002</td>
    <td align="right">3.1098390097E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">285</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1.9006690777E-002</td>
    <td align="right">2.5165157177E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.2825742010E-002</td>
    <td align="right">2.0099766352E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">286</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.9922147807E-002</td>
    <td align="right">1.7430138729E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.9297341152E-003</td>
    <td align="right">3.2139794238E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">287</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.7344148778E-002</td>
    <td align="right">2.0240348228E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.8448266937E-003</td>
    <td align="right">6.1599098385E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">288</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.6607446725E-002</td>
    <td align="right">2.3537421097E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.6595179551E-003</td>
    <td align="right">5.3993668775E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">289</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">5.6783100754E-006</td>
    <td align="right">4.6144923522E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.8785982087E-003</td>
    <td align="right">6.1453602051E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">290</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1.3126685599E-005</td>
    <td align="right">5.7088042973E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4095610038E-002</td>
    <td align="right">9.0310858362E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">291</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1.3414617916E-005</td>
    <td align="right">5.9082191529E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4672622389E-002</td>
    <td align="right">1.0612945917E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">292</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">4.0422836692E-006</td>
    <td align="right">2.7062734970E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.3824715162E-003</td>
    <td align="right">2.9424637996E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">293</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">4.3626591437E-006</td>
    <td align="right">3.4787317611E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.2893052938E-003</td>
    <td align="right">7.3493028765E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">294</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1.1954053446E-005</td>
    <td align="right">5.6866797522E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.4976889013E-003</td>
    <td align="right">9.0564212246E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">295</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">9.8898748367E-006</td>
    <td align="right">4.9202603148E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.6272498073E-003</td>
    <td align="right">5.4748683681E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">296</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">9.4331761186E-006</td>
    <td align="right">5.0924506167E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5334960275E-002</td>
    <td align="right">1.0427600386E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">297</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">9.7052427983E-006</td>
    <td align="right">5.3468273542E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5664573548E-002</td>
    <td align="right">1.4982793808E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">298</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1.5863046700E-005</td>
    <td align="right">7.2314681897E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0325991553E-002</td>
    <td align="right">6.3778084219E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">299</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1.5501996872E-005</td>
    <td align="right">7.3077817367E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5359157677E-002</td>
    <td align="right">9.7355690648E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">300</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1.5766937580E-005</td>
    <td align="right">7.5017748341E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.6039854818E-002</td>
    <td align="right">1.1639623171E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">301</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">5.1821870282E-006</td>
    <td align="right">3.5378782370E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.4401825658E-003</td>
    <td align="right">2.9736475572E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">302</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1.3226543328E-005</td>
    <td align="right">6.8783076303E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.7623421994E-003</td>
    <td align="right">7.6561323245E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">303</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1.3654274355E-005</td>
    <td align="right">7.1058473658E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.9976836978E-003</td>
    <td align="right">9.5284171978E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">304</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1.0630129575E-005</td>
    <td align="right">5.8835666692E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.2375072494E-003</td>
    <td align="right">5.8601382725E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">305</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1.0510652404E-005</td>
    <td align="right">6.4692402511E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7484215883E-002</td>
    <td align="right">1.1647672692E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">306</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1.0505698531E-005</td>
    <td align="right">6.7261299323E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7962963276E-002</td>
    <td align="right">1.7386008036E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">307</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.8392887621E-002</td>
    <td align="right">2.3031400058E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.0062143173E-003</td>
    <td align="right">4.1079898436E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">308</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.0364287073E-002</td>
    <td align="right">2.1932106089E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.2534772159E-003</td>
    <td align="right">7.4832758243E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">309</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.9563011233E-002</td>
    <td align="right">2.2554522772E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.6925609643E-003</td>
    <td align="right">6.7808029457E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">310</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1.6192455038E-002</td>
    <td align="right">9.0018385856E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.0131258547E-003</td>
    <td align="right">2.8128659797E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">311</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1.9992734518E-002</td>
    <td align="right">1.0211356557E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.0284278669E-003</td>
    <td align="right">4.4055879493E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">312</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1.8246373580E-002</td>
    <td align="right">1.1204601721E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.9409626326E-003</td>
    <td align="right">4.1053190227E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">313</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1.7190833302E-002</td>
    <td align="right">8.6311582436E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.3096912347E-003</td>
    <td align="right">3.6376885526E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">314</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.0660322577E-002</td>
    <td align="right">9.5417620628E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.8703244600E-003</td>
    <td align="right">6.3628786410E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">315</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1.8909489757E-002</td>
    <td align="right">1.1858814904E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.9108291389E-003</td>
    <td align="right">6.2186320251E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">316</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.8419222277E-002</td>
    <td align="right">2.3012030264E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.9187390044E-003</td>
    <td align="right">4.0370260992E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">317</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.0406637917E-002</td>
    <td align="right">2.1951855232E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.0758222953E-003</td>
    <td align="right">7.2802175762E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">318</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.9604389675E-002</td>
    <td align="right">2.2563783042E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.4876558671E-003</td>
    <td align="right">6.6069499347E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">319</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1.6205421946E-002</td>
    <td align="right">8.9590078803E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.9516302607E-003</td>
    <td align="right">2.7679292242E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">320</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.0023505366E-002</td>
    <td align="right">1.0214780457E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.9121495259E-003</td>
    <td align="right">4.3172996736E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">321</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1.8275025112E-002</td>
    <td align="right">1.1166052916E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.8262293033E-003</td>
    <td align="right">4.0259514166E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">322</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1.7208028652E-002</td>
    <td align="right">8.5848643474E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.2220639033E-003</td>
    <td align="right">3.5739510253E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">323</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.0699802590E-002</td>
    <td align="right">9.5681615734E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.6611538439E-003</td>
    <td align="right">6.2008486392E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">324</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1.8947190832E-002</td>
    <td align="right">1.1868396172E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.6966272424E-003</td>
    <td align="right">6.0658278055E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">325</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.6397170882E-002</td>
    <td align="right">2.5631629176E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.1526272719E-003</td>
    <td align="right">3.1751735611E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">326</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">4.2129521750E-002</td>
    <td align="right">2.7314896206E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.4560528500E-003</td>
    <td align="right">5.7140216906E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">327</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.9825922761E-002</td>
    <td align="right">2.9846576589E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.7854636948E-003</td>
    <td align="right">5.0557716191E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">328</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.0297852027E-002</td>
    <td align="right">1.2945141311E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.5214220465E-003</td>
    <td align="right">2.4241018110E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">329</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.9030240991E-002</td>
    <td align="right">1.7817195941E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.7190418829E-003</td>
    <td align="right">3.8227375221E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">330</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.5456616013E-002</td>
    <td align="right">2.1012176859E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.9581210760E-003</td>
    <td align="right">3.3927165173E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">331</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.2755245812E-002</td>
    <td align="right">1.3358493675E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.6902335499E-003</td>
    <td align="right">3.1985126570E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">332</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.9336076513E-002</td>
    <td align="right">1.6868774748E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.3453364643E-003</td>
    <td align="right">6.4864923539E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">333</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.5393684977E-002</td>
    <td align="right">2.1141264474E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.0914198075E-003</td>
    <td align="right">5.7502288697E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">334</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.6469189366E-002</td>
    <td align="right">2.5595518814E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.0435026663E-003</td>
    <td align="right">3.0589775582E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">335</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">4.2324920055E-002</td>
    <td align="right">2.7321914005E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.1390261422E-003</td>
    <td align="right">5.4851318261E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">336</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">4.0017114839E-002</td>
    <td align="right">2.9890729644E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.5173666978E-003</td>
    <td align="right">4.8434649760E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">337</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.0272976939E-002</td>
    <td align="right">1.2762106618E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.4178404618E-003</td>
    <td align="right">2.3528265245E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">338</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.8996026557E-002</td>
    <td align="right">1.7863018801E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.4967622529E-003</td>
    <td align="right">3.6744633696E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">339</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.5424813788E-002</td>
    <td align="right">2.0991183662E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.7702595201E-003</td>
    <td align="right">3.2626934583E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">340</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.2769715626E-002</td>
    <td align="right">1.3329084424E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.5208415178E-003</td>
    <td align="right">3.0758130495E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">341</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.9575505806E-002</td>
    <td align="right">2.7825195256E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2146266551</td>
    <td align="right">0.7850127422</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">342</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.4268248329E-002</td>
    <td align="right">2.7553982042E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2059802115</td>
    <td align="right">0.7740086991</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">343</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.1458967495E-002</td>
    <td align="right">2.5670610502E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.3039625012E-003</td>
    <td align="right">3.8128104556E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">344</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.4893796510E-002</td>
    <td align="right">2.5151198698E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.0008991695E-003</td>
    <td align="right">7.5750537759E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">345</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.3523820748E-002</td>
    <td align="right">2.6592033191E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.9430030120E-003</td>
    <td align="right">6.8180286469E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">346</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1.6956787654E-002</td>
    <td align="right">1.0352725741E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.6202430934E-003</td>
    <td align="right">2.5697108327E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">347</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.2433764320E-002</td>
    <td align="right">1.2493676453E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.8591409350E-003</td>
    <td align="right">4.0065234233E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">348</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1.9726299957E-002</td>
    <td align="right">1.4531678931E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.3430195181E-003</td>
    <td align="right">3.8175189252E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">349</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1.8170219740E-002</td>
    <td align="right">9.9749189136E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.8522361141E-003</td>
    <td align="right">3.3683106994E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">350</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.2778959345E-002</td>
    <td align="right">1.1283210681E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.1075770667E-003</td>
    <td align="right">6.3635978943E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">351</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1.9944017627E-002</td>
    <td align="right">1.4591847151E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.4358464451E-003</td>
    <td align="right">6.1441259351E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">352</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.1502067880E-002</td>
    <td align="right">2.5556078577E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.0917570661E-003</td>
    <td align="right">3.6427737955E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">353</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.5049045471E-002</td>
    <td align="right">2.5257551709E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.4721857058E-003</td>
    <td align="right">7.0194087571E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">354</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.3674939185E-002</td>
    <td align="right">2.6721255863E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.4063896342E-003</td>
    <td align="right">6.3534215983E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">355</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1.6941918648E-002</td>
    <td align="right">1.0146871775E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.4804585352E-003</td>
    <td align="right">2.4700366334E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">356</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.2413152124E-002</td>
    <td align="right">1.2501018279E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.5647945088E-003</td>
    <td align="right">3.8070281873E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">357</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1.9695202902E-002</td>
    <td align="right">1.4413084486E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.0630106562E-003</td>
    <td align="right">3.6217723089E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">358</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1.8113187901E-002</td>
    <td align="right">9.9016116876E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.6305691312E-003</td>
    <td align="right">3.2242715102E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">359</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1.6410877409E-002</td>
    <td align="right">1.5667034305E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.3528829884E-002</td>
    <td align="right">3.3995341324E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">360</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1.3546318295E-002</td>
    <td align="right">1.5926338335E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.3949507835E-002</td>
    <td align="right">3.7237911122E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">361</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">4.7704058752E-006</td>
    <td align="right">3.3324573531E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.1538926588E-003</td>
    <td align="right">5.0967427954E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">362</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">4.7608994849E-006</td>
    <td align="right">3.3897894430E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1963759408E-002</td>
    <td align="right">7.8892364242E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">363</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">5.2211651974E-006</td>
    <td align="right">3.9197653238E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3037939352E-002</td>
    <td align="right">8.0696543918E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">364</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.7907817371E-006</td>
    <td align="right">2.3013402051E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.4392119727E-003</td>
    <td align="right">2.5908889060E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">365</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">4.3693884781E-006</td>
    <td align="right">2.9309014906E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.2816245420E-003</td>
    <td align="right">6.0568309520E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">366</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">4.6130783411E-006</td>
    <td align="right">3.7224524939E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.9977201554E-003</td>
    <td align="right">7.1222991330E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">367</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">4.1385876680E-006</td>
    <td align="right">2.5778467904E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.7371886721E-003</td>
    <td align="right">5.5197668159E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">368</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.9582346281E-006</td>
    <td align="right">2.9335336346E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1955503026E-002</td>
    <td align="right">9.7943639999E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">369</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">9.8884035383E-006</td>
    <td align="right">4.4642874206E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.2987631612E-002</td>
    <td align="right">1.1890396582E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">370</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1.4082325650E-005</td>
    <td align="right">6.3708713002E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.6407033284E-003</td>
    <td align="right">5.3337651333E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">371</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1.3628481213E-005</td>
    <td align="right">6.3573123807E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3118931612E-002</td>
    <td align="right">8.5953781137E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">372</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1.4287918422E-005</td>
    <td align="right">6.5436328073E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4343765962E-002</td>
    <td align="right">8.8909011397E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">373</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">4.7208764799E-006</td>
    <td align="right">2.8739729329E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.5115433463E-003</td>
    <td align="right">2.6277958879E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">374</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1.3671248984E-005</td>
    <td align="right">6.2634292468E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.7249679994E-003</td>
    <td align="right">6.3315437600E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">375</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1.3706381263E-005</td>
    <td align="right">6.2368683088E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.4943633235E-003</td>
    <td align="right">7.4987478234E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">376</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1.1656687293E-005</td>
    <td align="right">5.4044912521E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.2947434708E-003</td>
    <td align="right">5.8783370071E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">377</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1.0974873081E-005</td>
    <td align="right">5.7078238457E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3445835776E-002</td>
    <td align="right">1.0854265463E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">378</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1.1572197975E-005</td>
    <td align="right">6.0269483495E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4673236767E-002</td>
    <td align="right">1.3482918220E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">379</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1.7514388640E-006</td>
    <td align="right">1.2735886423E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0427068087E-002</td>
    <td align="right">5.4703754460E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">380</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1.2347356802E-006</td>
    <td align="right">8.8093853712E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4790341578E-002</td>
    <td align="right">9.7721705043E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">381</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1.7349380797E-006</td>
    <td align="right">1.3806126977E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.6436694682E-002</td>
    <td align="right">9.7071422695E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">382</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.1797529748E-006</td>
    <td align="right">1.4023805536E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.6689965095E-003</td>
    <td align="right">2.5759016321E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">383</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1.5633730044E-006</td>
    <td align="right">1.1563041837E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.2989204300E-003</td>
    <td align="right">6.3716449452E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">384</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1.9487413281E-006</td>
    <td align="right">1.6539606795E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0345888755E-002</td>
    <td align="right">7.5436474997E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">385</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1.7496553746E-006</td>
    <td align="right">1.1285559229E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.0605098891E-003</td>
    <td align="right">6.9065257002E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">386</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1.3004078189E-006</td>
    <td align="right">8.5469451428E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5213982067E-002</td>
    <td align="right">1.3031237457E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">387</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1.7601046795E-006</td>
    <td align="right">1.5996221109E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7176078098E-002</td>
    <td align="right">1.6141634924E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">388</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">9.5584695767E-006</td>
    <td align="right">5.1691974603E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1404651690E-002</td>
    <td align="right">5.9029650126E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">389</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">8.3394880627E-006</td>
    <td align="right">4.8809936099E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7822327919E-002</td>
    <td align="right">1.1672394425E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">390</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">9.2210283897E-006</td>
    <td align="right">5.1670858847E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0029371996E-002</td>
    <td align="right">1.2088854122E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">391</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.5194442247E-006</td>
    <td align="right">2.1703646067E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.7741344401E-003</td>
    <td align="right">2.6242087055E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">392</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">9.3750811033E-006</td>
    <td align="right">5.0760990315E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0148451421E-002</td>
    <td align="right">6.8897726285E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">393</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">9.8886567745E-006</td>
    <td align="right">5.1642835567E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1325458735E-002</td>
    <td align="right">8.2472262390E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">394</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">7.9430608989E-006</td>
    <td align="right">4.4743747296E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0192662718E-002</td>
    <td align="right">7.7403984821E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">395</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">6.8159381553E-006</td>
    <td align="right">4.3355066413E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9625241398E-002</td>
    <td align="right">1.6426773016E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">396</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">7.8086618150E-006</td>
    <td align="right">4.8182246743E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2738425241E-002</td>
    <td align="right">2.1864712794E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">397</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.3164338210E-002</td>
    <td align="right">2.9851390831E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.5274728414E-003</td>
    <td align="right">1.8800870338E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">398</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">4.8047269494E-002</td>
    <td align="right">2.7776611820E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.6343226246E-003</td>
    <td align="right">4.1210556920E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">399</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">4.7152730892E-002</td>
    <td align="right">2.9611336287E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.4781263709E-003</td>
    <td align="right">3.1999855013E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">400</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">6.6936396646E-003</td>
    <td align="right">1.0343198955E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.1368398103E-003</td>
    <td align="right">7.8445034429E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">401</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.4550761447E-002</td>
    <td align="right">2.2315539078E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.8641180700E-003</td>
    <td align="right">3.7958267903E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">402</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.1871324174E-002</td>
    <td align="right">2.5247755621E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.8073655858E-003</td>
    <td align="right">3.1832055952E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">403</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.7832019663E-002</td>
    <td align="right">1.7146787898E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.8772191255E-003</td>
    <td align="right">3.0843021136E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">404</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.6062718753E-002</td>
    <td align="right">2.0665661825E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.8934132740E-003</td>
    <td align="right">6.1320384374E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">405</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.3077352621E-002</td>
    <td align="right">2.5179402746E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.4147467911E-003</td>
    <td align="right">5.0106671291E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">406</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">4.2114172737E-002</td>
    <td align="right">2.6956553672E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.8904441849E-003</td>
    <td align="right">2.4375616242E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">407</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">4.9199303741E-002</td>
    <td align="right">2.7791029598E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.0219272773E-003</td>
    <td align="right">3.7605938378E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">408</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">4.8078537121E-002</td>
    <td align="right">2.9441489817E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.9828522484E-003</td>
    <td align="right">2.8309905950E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">409</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.0360044104E-002</td>
    <td align="right">1.6570249132E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.7055873418E-003</td>
    <td align="right">6.5888909289E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">410</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.5614489667E-002</td>
    <td align="right">2.2537126206E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.2625184411E-003</td>
    <td align="right">3.5118006460E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">411</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.2719121643E-002</td>
    <td align="right">2.4488346468E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.2869181221E-003</td>
    <td align="right">2.8311636046E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">412</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.8822682805E-002</td>
    <td align="right">1.7462885214E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.3800620069E-003</td>
    <td align="right">2.8646809359E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">413</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.6641124768E-002</td>
    <td align="right">2.0562146829E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.7970260037E-003</td>
    <td align="right">5.4180257897E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">414</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.3556400923E-002</td>
    <td align="right">2.5007297392E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.4885456902E-003</td>
    <td align="right">4.3778968162E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">415</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.8372366185E-015</td>
    <td align="right">2.5322990147E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3864979387E-002</td>
    <td align="right">7.4061209413E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">416</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.3684757859E-015</td>
    <td align="right">2.3311746234E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.0333239727E-002</td>
    <td align="right">1.8971183655E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">417</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.2319825828E-015</td>
    <td align="right">2.7106243852E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.6501004703E-002</td>
    <td align="right">2.8437942522E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">418</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8.3173277608E-007</td>
    <td align="right">1.1545029773E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.0586986474E-003</td>
    <td align="right">2.9642357423E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">419</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.7632217502E-015</td>
    <td align="right">2.5276074517E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.2869415516E-002</td>
    <td align="right">9.0137597534E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">420</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.6151920136E-015</td>
    <td align="right">2.3306523484E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4072035743E-002</td>
    <td align="right">1.1216716648E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">421</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.6151920136E-015</td>
    <td align="right">2.8082333052E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3903775359E-002</td>
    <td align="right">9.7745868382E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">422</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">4.8169301763E-003</td>
    <td align="right">8.1315884172E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.4046643113E-002</td>
    <td align="right">3.6398972344E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">423</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7.2311160891E-003</td>
    <td align="right">1.6021553930E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.1667056674E-002</td>
    <td align="right">4.2765360514E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">424</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1.4095992450E-006</td>
    <td align="right">8.2662079769E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5565703069E-002</td>
    <td align="right">8.1873345720E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">425</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">4.4659624337E-003</td>
    <td align="right">9.1265452511E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.4001067540E-002</td>
    <td align="right">3.8450450043E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">426</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">6.0248996216E-003</td>
    <td align="right">1.3611387211E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.1992523518E-002</td>
    <td align="right">3.8924090443E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">427</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1.7351979445E-006</td>
    <td align="right">1.2860511211E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.1816867578E-003</td>
    <td align="right">3.0178001423E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">428</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1.1712085923E-006</td>
    <td align="right">7.3877922274E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4679704069E-002</td>
    <td align="right">1.0020782175E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">429</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.1992181915E-006</td>
    <td align="right">2.2879125685E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.6154172768E-002</td>
    <td align="right">1.2827039043E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">430</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.2354513559E-006</td>
    <td align="right">1.8572045334E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.6597505142E-002</td>
    <td align="right">1.1823032580E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">431</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1.2446172734E-002</td>
    <td align="right">1.4561195786E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.5486440245E-002</td>
    <td align="right">6.5595729113E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">432</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1.4846666750E-002</td>
    <td align="right">2.2018563463E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.6947702855E-002</td>
    <td align="right">4.8751010250E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">433</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.3391987339E-002</td>
    <td align="right">2.2915011237E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0360580093E-002</td>
    <td align="right">1.7328753750E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">434</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.3823645788E-002</td>
    <td align="right">2.4342219809E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.8193910467E-003</td>
    <td align="right">6.5883665717E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">435</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.2455133386E-002</td>
    <td align="right">2.5414329693E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.5393353443E-003</td>
    <td align="right">6.2456380466E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">436</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1.2031614307E-005</td>
    <td align="right">5.2996882658E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.4763693681E-003</td>
    <td align="right">2.8543351400E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">437</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.1963621438E-002</td>
    <td align="right">1.2431465284E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.3989480272E-003</td>
    <td align="right">4.4708116635E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">438</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1.9426654404E-002</td>
    <td align="right">1.3590994107E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.1334323293E-003</td>
    <td align="right">4.1313974326E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">439</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1.8006454230E-002</td>
    <td align="right">9.8218109172E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.5787212843E-003</td>
    <td align="right">3.7679062235E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">440</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.3542435427E-002</td>
    <td align="right">1.2134824931E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.9204602253E-003</td>
    <td align="right">6.1999413312E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">441</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.0796517518E-002</td>
    <td align="right">1.4689662556E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.6862870178E-003</td>
    <td align="right">5.8774855982E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">442</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.8302113161E-002</td>
    <td align="right">2.3566115480E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.7364583648E-003</td>
    <td align="right">1.1240914647E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">443</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.4028678758E-002</td>
    <td align="right">2.4332178249E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.3794042202E-003</td>
    <td align="right">6.2135494982E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">444</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.2612515667E-002</td>
    <td align="right">2.5351912024E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.0932483408E-003</td>
    <td align="right">5.9068016103E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">445</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.7520564007E-003</td>
    <td align="right">5.7241676585E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.2352432601E-003</td>
    <td align="right">6.8965875403E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">446</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.2141556236E-002</td>
    <td align="right">1.2406114373E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.0947088175E-003</td>
    <td align="right">4.2244505791E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">447</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1.9551652042E-002</td>
    <td align="right">1.3628512841E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.8372397607E-003</td>
    <td align="right">3.9204794748E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">448</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1.8113642832E-002</td>
    <td align="right">9.8253170709E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.3403350594E-003</td>
    <td align="right">3.5831577009E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">449</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.3568923417E-002</td>
    <td align="right">1.2134645472E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.4475240489E-003</td>
    <td align="right">5.8532109722E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">450</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.0803472581E-002</td>
    <td align="right">1.4629165576E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.2280917041E-003</td>
    <td align="right">5.5541831818E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">451</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.3978023049E-006</td>
    <td align="right">3.6132550126E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7975697813E-002</td>
    <td align="right">1.3624929699E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">452</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.1814510454E-002</td>
    <td align="right">2.4473809174E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.8982074222E-002</td>
    <td align="right">5.2893231124E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">453</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.1943677417E-002</td>
    <td align="right">3.0005310558E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4751129218E-002</td>
    <td align="right">4.8728115661E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">454</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7.1199338788E-007</td>
    <td align="right">6.0586225976E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.0431384042E-003</td>
    <td align="right">3.3527436095E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">455</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1.0928935530E-002</td>
    <td align="right">1.2862278014E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8879413783E-002</td>
    <td align="right">2.2883869534E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">456</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1.1396784915E-002</td>
    <td align="right">1.9402763164E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.2544881732E-002</td>
    <td align="right">2.0890985504E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">457</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1.8524305126E-002</td>
    <td align="right">1.5912935203E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0667387191E-002</td>
    <td align="right">1.3739325356E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">458</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.1029943734E-002</td>
    <td align="right">1.8965513753E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0876114213E-002</td>
    <td align="right">7.3540735448E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">459</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.7294530733E-002</td>
    <td align="right">2.2479904113E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0234395699E-002</td>
    <td align="right">6.8054439795E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">460</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">4.8884850042E-003</td>
    <td align="right">1.0468533591E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7838696228E-002</td>
    <td align="right">2.0690374410E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">461</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.9542749684E-002</td>
    <td align="right">2.6864377906E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4063788454E-002</td>
    <td align="right">5.4196805846E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">462</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.9537560829E-002</td>
    <td align="right">3.2350369531E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9448864712E-002</td>
    <td align="right">3.4186353125E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">463</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">4.0880462592E-006</td>
    <td align="right">3.0124497844E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.4258628132E-003</td>
    <td align="right">3.5375321639E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">464</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1.7744545723E-002</td>
    <td align="right">1.5245814511E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.6677463360E-002</td>
    <td align="right">2.7975365756E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">465</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1.8045149347E-002</td>
    <td align="right">2.2378049157E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1054537891E-002</td>
    <td align="right">1.9897644175E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">466</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.3235685814E-002</td>
    <td align="right">1.4133721506E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.3556758407E-003</td>
    <td align="right">4.0899867864E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">467</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.1742469344E-002</td>
    <td align="right">1.9103695970E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.6269590584E-003</td>
    <td align="right">6.4849459322E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">468</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.7820272450E-002</td>
    <td align="right">2.2209380994E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.9128691160E-003</td>
    <td align="right">5.8564545547E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">469</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.2486644939E-006</td>
    <td align="right">1.9377009390E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1885444961E-002</td>
    <td align="right">8.1291311229E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">470</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.8064169735E-006</td>
    <td align="right">2.5241413230E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3215323257E-002</td>
    <td align="right">1.5689299306E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">471</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.4208716180E-006</td>
    <td align="right">4.5673813513E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2973780053E-002</td>
    <td align="right">2.0382549725E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">472</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1.9213256503E-006</td>
    <td align="right">1.3413436043E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.1225402763E-003</td>
    <td align="right">3.2414920950E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">473</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1.1480345183E-006</td>
    <td align="right">8.8098774477E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.2161442147E-002</td>
    <td align="right">1.0515381082E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">474</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.1587273834E-006</td>
    <td align="right">3.1806892336E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1479431261E-002</td>
    <td align="right">1.2776613254E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">475</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1.9038876751E-006</td>
    <td align="right">1.7377862188E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
