
Version,
  22.2;                                   !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  90.1-2004|SmallOffice,                  !- Name
  0,                                      !- North Axis {deg}
  City,                                   !- Terrain
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

Zone,
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -7.79467545753506,                      !- X Origin {m}
  -8.24445030502337,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Sm Office 2 A  - Story Ground, !- Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Sm Office 2 - 90.1-2004; !- Space Type

SpaceList,
  Office WholeBuilding - Sm Office 2 - 90.1-2004, !- Name
  Office WholeBuilding - Sm Office 2 A end_a - Story Ground, !- Space Name 1
  Office WholeBuilding - Sm Office 2 B end_a - Story Ground, !- Space Name 2
  Office WholeBuilding - Sm Office 2 A  - Story Ground, !- Space Name 3
  Office WholeBuilding - Sm Office 2 C  - Story Ground, !- Space Name 4
  Office WholeBuilding - Sm Office 2 A end_b - Story Ground, !- Space Name 5
  Office WholeBuilding - Sm Office 2 B  - Story Ground, !- Space Name 6
  Office WholeBuilding - Sm Office 2 B end_b - Story Ground, !- Space Name 7
  Office WholeBuilding - Sm Office 2 C end_a - Story Ground, !- Space Name 8
  Office WholeBuilding - Sm Office 2 C end_b - Story Ground; !- Space Name 9

Lights,
  Office WholeBuilding - Sm Office 2 Lights, !- Name
  Office WholeBuilding - Sm Office 2 - 90.1-2004, !- Zone or ZoneList or Space or SpaceList Name
  OfficeSmall BLDG_LIGHT_SCH,             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  OfficeSmall BLDG_LIGHT_SCH Default,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.18,                                   !- Value Until Time 1
  04:10,                                  !- Time 2 {hh:mm}
  0.184166666666667,                      !- Value Until Time 2
  04:20,                                  !- Time 3 {hh:mm}
  0.188333333333333,                      !- Value Until Time 3
  04:30,                                  !- Time 4 {hh:mm}
  0.1925,                                 !- Value Until Time 4
  04:40,                                  !- Time 5 {hh:mm}
  0.196666666666667,                      !- Value Until Time 5
  04:50,                                  !- Time 6 {hh:mm}
  0.200833333333333,                      !- Value Until Time 6
  05:00,                                  !- Time 7 {hh:mm}
  0.205,                                  !- Value Until Time 7
  05:10,                                  !- Time 8 {hh:mm}
  0.209166666666667,                      !- Value Until Time 8
  05:20,                                  !- Time 9 {hh:mm}
  0.213333333333333,                      !- Value Until Time 9
  05:30,                                  !- Time 10 {hh:mm}
  0.2175,                                 !- Value Until Time 10
  05:40,                                  !- Time 11 {hh:mm}
  0.221666666666667,                      !- Value Until Time 11
  05:50,                                  !- Time 12 {hh:mm}
  0.225833333333333,                      !- Value Until Time 12
  06:00,                                  !- Time 13 {hh:mm}
  0.23,                                   !- Value Until Time 13
  06:30,                                  !- Time 14 {hh:mm}
  0.23,                                   !- Value Until Time 14
  06:40,                                  !- Time 15 {hh:mm}
  0.261666666666667,                      !- Value Until Time 15
  06:50,                                  !- Time 16 {hh:mm}
  0.293333333333333,                      !- Value Until Time 16
  07:00,                                  !- Time 17 {hh:mm}
  0.325,                                  !- Value Until Time 17
  07:10,                                  !- Time 18 {hh:mm}
  0.356666666666667,                      !- Value Until Time 18
  07:20,                                  !- Time 19 {hh:mm}
  0.388333333333334,                      !- Value Until Time 19
  07:30,                                  !- Time 20 {hh:mm}
  0.42,                                   !- Value Until Time 20
  07:40,                                  !- Time 21 {hh:mm}
  0.5,                                    !- Value Until Time 21
  07:50,                                  !- Time 22 {hh:mm}
  0.58,                                   !- Value Until Time 22
  08:00,                                  !- Time 23 {hh:mm}
  0.66,                                   !- Value Until Time 23
  08:09,                                  !- Time 24 {hh:mm}
  0.74,                                   !- Value Until Time 24
  08:19,                                  !- Time 25 {hh:mm}
  0.819999999999999,                      !- Value Until Time 25
  08:29,                                  !- Time 26 {hh:mm}
  0.899999999999999,                      !- Value Until Time 26
  08:30,                                  !- Time 27 {hh:mm}
  0.9,                                    !- Value Until Time 27
  11:30,                                  !- Time 28 {hh:mm}
  0.9,                                    !- Value Until Time 28
  11:39,                                  !- Time 29 {hh:mm}
  0.883333333333333,                      !- Value Until Time 29
  11:49,                                  !- Time 30 {hh:mm}
  0.866666666666667,                      !- Value Until Time 30
  11:59,                                  !- Time 31 {hh:mm}
  0.85,                                   !- Value Until Time 31
  12:09,                                  !- Time 32 {hh:mm}
  0.833333333333334,                      !- Value Until Time 32
  12:19,                                  !- Time 33 {hh:mm}
  0.816666666666667,                      !- Value Until Time 33
  12:29,                                  !- Time 34 {hh:mm}
  0.8,                                    !- Value Until Time 34
  12:30,                                  !- Time 35 {hh:mm}
  0.8,                                    !- Value Until Time 35
  12:39,                                  !- Time 36 {hh:mm}
  0.816666666666667,                      !- Value Until Time 36
  12:49,                                  !- Time 37 {hh:mm}
  0.833333333333333,                      !- Value Until Time 37
  12:59,                                  !- Time 38 {hh:mm}
  0.85,                                   !- Value Until Time 38
  13:09,                                  !- Time 39 {hh:mm}
  0.866666666666666,                      !- Value Until Time 39
  13:19,                                  !- Time 40 {hh:mm}
  0.883333333333333,                      !- Value Until Time 40
  13:29,                                  !- Time 41 {hh:mm}
  0.9,                                    !- Value Until Time 41
  13:30,                                  !- Time 42 {hh:mm}
  0.9,                                    !- Value Until Time 42
  16:30,                                  !- Time 43 {hh:mm}
  0.9,                                    !- Value Until Time 43
  16:40,                                  !- Time 44 {hh:mm}
  0.851666666666666,                      !- Value Until Time 44
  16:50,                                  !- Time 45 {hh:mm}
  0.803333333333333,                      !- Value Until Time 45
  17:00,                                  !- Time 46 {hh:mm}
  0.754999999999999,                      !- Value Until Time 46
  17:10,                                  !- Time 47 {hh:mm}
  0.706666666666665,                      !- Value Until Time 47
  17:20,                                  !- Time 48 {hh:mm}
  0.658333333333332,                      !- Value Until Time 48
  17:30,                                  !- Time 49 {hh:mm}
  0.61,                                   !- Value Until Time 49
  17:40,                                  !- Time 50 {hh:mm}
  0.578333333333333,                      !- Value Until Time 50
  17:50,                                  !- Time 51 {hh:mm}
  0.546666666666666,                      !- Value Until Time 51
  18:00,                                  !- Time 52 {hh:mm}
  0.514999999999999,                      !- Value Until Time 52
  18:10,                                  !- Time 53 {hh:mm}
  0.483333333333332,                      !- Value Until Time 53
  18:20,                                  !- Time 54 {hh:mm}
  0.451666666666665,                      !- Value Until Time 54
  18:30,                                  !- Time 55 {hh:mm}
  0.42,                                   !- Value Until Time 55
  19:00,                                  !- Time 56 {hh:mm}
  0.42,                                   !- Value Until Time 56
  19:10,                                  !- Time 57 {hh:mm}
  0.411666666666667,                      !- Value Until Time 57
  19:20,                                  !- Time 58 {hh:mm}
  0.403333333333333,                      !- Value Until Time 58
  19:30,                                  !- Time 59 {hh:mm}
  0.395,                                  !- Value Until Time 59
  19:40,                                  !- Time 60 {hh:mm}
  0.386666666666666,                      !- Value Until Time 60
  19:50,                                  !- Time 61 {hh:mm}
  0.378333333333333,                      !- Value Until Time 61
  20:00,                                  !- Time 62 {hh:mm}
  0.37,                                   !- Value Until Time 62
  20:10,                                  !- Time 63 {hh:mm}
  0.361666666666666,                      !- Value Until Time 63
  20:20,                                  !- Time 64 {hh:mm}
  0.353333333333333,                      !- Value Until Time 64
  20:30,                                  !- Time 65 {hh:mm}
  0.344999999999999,                      !- Value Until Time 65
  20:40,                                  !- Time 66 {hh:mm}
  0.336666666666666,                      !- Value Until Time 66
  20:50,                                  !- Time 67 {hh:mm}
  0.328333333333333,                      !- Value Until Time 67
  21:00,                                  !- Time 68 {hh:mm}
  0.32,                                   !- Value Until Time 68
  21:30,                                  !- Time 69 {hh:mm}
  0.32,                                   !- Value Until Time 69
  21:40,                                  !- Time 70 {hh:mm}
  0.305,                                  !- Value Until Time 70
  21:50,                                  !- Time 71 {hh:mm}
  0.29,                                   !- Value Until Time 71
  22:00,                                  !- Time 72 {hh:mm}
  0.275,                                  !- Value Until Time 72
  22:10,                                  !- Time 73 {hh:mm}
  0.26,                                   !- Value Until Time 73
  22:20,                                  !- Time 74 {hh:mm}
  0.244999999999999,                      !- Value Until Time 74
  22:30,                                  !- Time 75 {hh:mm}
  0.23,                                   !- Value Until Time 75
  22:40,                                  !- Time 76 {hh:mm}
  0.221666666666667,                      !- Value Until Time 76
  22:50,                                  !- Time 77 {hh:mm}
  0.213333333333333,                      !- Value Until Time 77
  23:00,                                  !- Time 78 {hh:mm}
  0.205,                                  !- Value Until Time 78
  23:10,                                  !- Time 79 {hh:mm}
  0.196666666666666,                      !- Value Until Time 79
  23:20,                                  !- Time 80 {hh:mm}
  0.188333333333333,                      !- Value Until Time 80
  23:30,                                  !- Time 81 {hh:mm}
  0.18,                                   !- Value Until Time 81
  24:00,                                  !- Time 82 {hh:mm}
  0.18;                                   !- Value Until Time 82

Schedule:Day:Interval,
  autogen OfficeSmall BLDG_LIGHT_SCH 1_day_sch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.18,                                   !- Value Until Time 1
  04:10,                                  !- Time 2 {hh:mm}
  0.184166666666667,                      !- Value Until Time 2
  04:20,                                  !- Time 3 {hh:mm}
  0.188333333333333,                      !- Value Until Time 3
  04:30,                                  !- Time 4 {hh:mm}
  0.1925,                                 !- Value Until Time 4
  04:40,                                  !- Time 5 {hh:mm}
  0.196666666666667,                      !- Value Until Time 5
  04:50,                                  !- Time 6 {hh:mm}
  0.200833333333333,                      !- Value Until Time 6
  05:00,                                  !- Time 7 {hh:mm}
  0.205,                                  !- Value Until Time 7
  05:10,                                  !- Time 8 {hh:mm}
  0.209166666666667,                      !- Value Until Time 8
  05:20,                                  !- Time 9 {hh:mm}
  0.213333333333333,                      !- Value Until Time 9
  05:30,                                  !- Time 10 {hh:mm}
  0.2175,                                 !- Value Until Time 10
  05:40,                                  !- Time 11 {hh:mm}
  0.221666666666667,                      !- Value Until Time 11
  05:50,                                  !- Time 12 {hh:mm}
  0.225833333333333,                      !- Value Until Time 12
  06:00,                                  !- Time 13 {hh:mm}
  0.23,                                   !- Value Until Time 13
  06:30,                                  !- Time 14 {hh:mm}
  0.23,                                   !- Value Until Time 14
  06:40,                                  !- Time 15 {hh:mm}
  0.261666666666667,                      !- Value Until Time 15
  06:50,                                  !- Time 16 {hh:mm}
  0.293333333333333,                      !- Value Until Time 16
  07:00,                                  !- Time 17 {hh:mm}
  0.325,                                  !- Value Until Time 17
  07:10,                                  !- Time 18 {hh:mm}
  0.356666666666667,                      !- Value Until Time 18
  07:20,                                  !- Time 19 {hh:mm}
  0.388333333333334,                      !- Value Until Time 19
  07:30,                                  !- Time 20 {hh:mm}
  0.42,                                   !- Value Until Time 20
  07:40,                                  !- Time 21 {hh:mm}
  0.5,                                    !- Value Until Time 21
  07:50,                                  !- Time 22 {hh:mm}
  0.58,                                   !- Value Until Time 22
  08:00,                                  !- Time 23 {hh:mm}
  0.66,                                   !- Value Until Time 23
  08:09,                                  !- Time 24 {hh:mm}
  0.74,                                   !- Value Until Time 24
  08:19,                                  !- Time 25 {hh:mm}
  0.819999999999999,                      !- Value Until Time 25
  08:29,                                  !- Time 26 {hh:mm}
  0.899999999999999,                      !- Value Until Time 26
  08:30,                                  !- Time 27 {hh:mm}
  0.9,                                    !- Value Until Time 27
  11:30,                                  !- Time 28 {hh:mm}
  0.9,                                    !- Value Until Time 28
  11:39,                                  !- Time 29 {hh:mm}
  0.883333333333333,                      !- Value Until Time 29
  11:49,                                  !- Time 30 {hh:mm}
  0.866666666666667,                      !- Value Until Time 30
  11:59,                                  !- Time 31 {hh:mm}
  0.85,                                   !- Value Until Time 31
  12:09,                                  !- Time 32 {hh:mm}
  0.833333333333334,                      !- Value Until Time 32
  12:19,                                  !- Time 33 {hh:mm}
  0.816666666666667,                      !- Value Until Time 33
  12:29,                                  !- Time 34 {hh:mm}
  0.8,                                    !- Value Until Time 34
  12:30,                                  !- Time 35 {hh:mm}
  0.8,                                    !- Value Until Time 35
  12:39,                                  !- Time 36 {hh:mm}
  0.816666666666667,                      !- Value Until Time 36
  12:49,                                  !- Time 37 {hh:mm}
  0.833333333333333,                      !- Value Until Time 37
  12:59,                                  !- Time 38 {hh:mm}
  0.85,                                   !- Value Until Time 38
  13:09,                                  !- Time 39 {hh:mm}
  0.866666666666666,                      !- Value Until Time 39
  13:19,                                  !- Time 40 {hh:mm}
  0.883333333333333,                      !- Value Until Time 40
  13:29,                                  !- Time 41 {hh:mm}
  0.9,                                    !- Value Until Time 41
  13:30,                                  !- Time 42 {hh:mm}
  0.9,                                    !- Value Until Time 42
  16:30,                                  !- Time 43 {hh:mm}
  0.9,                                    !- Value Until Time 43
  16:40,                                  !- Time 44 {hh:mm}
  0.851666666666666,                      !- Value Until Time 44
  16:50,                                  !- Time 45 {hh:mm}
  0.803333333333333,                      !- Value Until Time 45
  17:00,                                  !- Time 46 {hh:mm}
  0.754999999999999,                      !- Value Until Time 46
  17:10,                                  !- Time 47 {hh:mm}
  0.706666666666665,                      !- Value Until Time 47
  17:20,                                  !- Time 48 {hh:mm}
  0.658333333333332,                      !- Value Until Time 48
  17:30,                                  !- Time 49 {hh:mm}
  0.61,                                   !- Value Until Time 49
  17:40,                                  !- Time 50 {hh:mm}
  0.578333333333333,                      !- Value Until Time 50
  17:50,                                  !- Time 51 {hh:mm}
  0.546666666666666,                      !- Value Until Time 51
  18:00,                                  !- Time 52 {hh:mm}
  0.514999999999999,                      !- Value Until Time 52
  18:10,                                  !- Time 53 {hh:mm}
  0.483333333333332,                      !- Value Until Time 53
  18:20,                                  !- Time 54 {hh:mm}
  0.451666666666665,                      !- Value Until Time 54
  18:30,                                  !- Time 55 {hh:mm}
  0.42,                                   !- Value Until Time 55
  19:00,                                  !- Time 56 {hh:mm}
  0.42,                                   !- Value Until Time 56
  19:10,                                  !- Time 57 {hh:mm}
  0.411666666666667,                      !- Value Until Time 57
  19:20,                                  !- Time 58 {hh:mm}
  0.403333333333333,                      !- Value Until Time 58
  19:30,                                  !- Time 59 {hh:mm}
  0.395,                                  !- Value Until Time 59
  19:40,                                  !- Time 60 {hh:mm}
  0.386666666666666,                      !- Value Until Time 60
  19:50,                                  !- Time 61 {hh:mm}
  0.378333333333333,                      !- Value Until Time 61
  20:00,                                  !- Time 62 {hh:mm}
  0.37,                                   !- Value Until Time 62
  20:10,                                  !- Time 63 {hh:mm}
  0.361666666666666,                      !- Value Until Time 63
  20:20,                                  !- Time 64 {hh:mm}
  0.353333333333333,                      !- Value Until Time 64
  20:30,                                  !- Time 65 {hh:mm}
  0.344999999999999,                      !- Value Until Time 65
  20:40,                                  !- Time 66 {hh:mm}
  0.336666666666666,                      !- Value Until Time 66
  20:50,                                  !- Time 67 {hh:mm}
  0.328333333333333,                      !- Value Until Time 67
  21:00,                                  !- Time 68 {hh:mm}
  0.32,                                   !- Value Until Time 68
  21:30,                                  !- Time 69 {hh:mm}
  0.32,                                   !- Value Until Time 69
  21:40,                                  !- Time 70 {hh:mm}
  0.305,                                  !- Value Until Time 70
  21:50,                                  !- Time 71 {hh:mm}
  0.29,                                   !- Value Until Time 71
  22:00,                                  !- Time 72 {hh:mm}
  0.275,                                  !- Value Until Time 72
  22:10,                                  !- Time 73 {hh:mm}
  0.26,                                   !- Value Until Time 73
  22:20,                                  !- Time 74 {hh:mm}
  0.244999999999999,                      !- Value Until Time 74
  22:30,                                  !- Time 75 {hh:mm}
  0.23,                                   !- Value Until Time 75
  22:40,                                  !- Time 76 {hh:mm}
  0.221666666666667,                      !- Value Until Time 76
  22:50,                                  !- Time 77 {hh:mm}
  0.213333333333333,                      !- Value Until Time 77
  23:00,                                  !- Time 78 {hh:mm}
  0.205,                                  !- Value Until Time 78
  23:10,                                  !- Time 79 {hh:mm}
  0.196666666666666,                      !- Value Until Time 79
  23:20,                                  !- Time 80 {hh:mm}
  0.188333333333333,                      !- Value Until Time 80
  23:30,                                  !- Time 81 {hh:mm}
  0.18,                                   !- Value Until Time 81
  24:00,                                  !- Time 82 {hh:mm}
  0.18;                                   !- Value Until Time 82

Schedule:Day:Interval,
  OfficeSmall BLDG_LIGHT_SCH Wknd Day,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  04:30,                                  !- Time 1 {hh:mm}
  0.18,                                   !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0.18;                                   !- Value Until Time 2

Schedule:Week:Daily,
  OfficeSmall BLDG_LIGHT_SCH Week Rule - Jan1-Jan4, !- Name
  OfficeSmall BLDG_LIGHT_SCH Default,     !- Sunday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH Default,     !- Monday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH Default,     !- Tuesday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH Default,     !- Wednesday Schedule:Day Name
  autogen OfficeSmall BLDG_LIGHT_SCH 1_day_sch, !- Thursday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH Default,     !- Friday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH Wknd Day,    !- Saturday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH Default,     !- Holiday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH Default,     !- CustomDay1 Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH Default;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeSmall BLDG_LIGHT_SCH Week Rule - Jan5-Dec31, !- Name
  OfficeSmall BLDG_LIGHT_SCH Wknd Day,    !- Sunday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH Default,     !- Monday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH Default,     !- Tuesday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH Default,     !- Wednesday Schedule:Day Name
  autogen OfficeSmall BLDG_LIGHT_SCH 1_day_sch, !- Thursday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH Default,     !- Friday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH Wknd Day,    !- Saturday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH Default,     !- Holiday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH Default,     !- CustomDay1 Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeSmall BLDG_LIGHT_SCH,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeSmall BLDG_LIGHT_SCH Week Rule - Jan1-Jan4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  4,                                      !- End Day 1
  OfficeSmall BLDG_LIGHT_SCH Week Rule - Jan5-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  5,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  OfficeSmall BLDG_LIGHT_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall BLDG_LIGHT_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

People,
  Office WholeBuilding - Sm Office 2 People, !- Name
  Office WholeBuilding - Sm Office 2 - 90.1-2004, !- Zone or ZoneList or Space or SpaceList Name
  OfficeSmall BLDG_OCC_SCH,               !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0602778983335744,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  OfficeSmall ACTIVITY_SCH,               !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

Schedule:Day:Interval,
  OfficeSmall BLDG_OCC_SCH Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  0.570791362568684,                      !- Value Until Time 1
  05:40,                                  !- Time 2 {hh:mm}
  0.570602616466032,                      !- Value Until Time 2
  05:50,                                  !- Time 3 {hh:mm}
  0.570413870363379,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.570225124260727,                      !- Value Until Time 4
  06:10,                                  !- Time 5 {hh:mm}
  0.570036378158075,                      !- Value Until Time 5
  06:20,                                  !- Time 6 {hh:mm}
  0.569847632055422,                      !- Value Until Time 6
  06:30,                                  !- Time 7 {hh:mm}
  0.56965888595277,                       !- Value Until Time 7
  06:40,                                  !- Time 8 {hh:mm}
  0.569281393747465,                      !- Value Until Time 8
  06:50,                                  !- Time 9 {hh:mm}
  0.568903901542161,                      !- Value Until Time 9
  07:00,                                  !- Time 10 {hh:mm}
  0.568526409336856,                      !- Value Until Time 10
  07:10,                                  !- Time 11 {hh:mm}
  0.568148917131552,                      !- Value Until Time 11
  07:20,                                  !- Time 12 {hh:mm}
  0.567771424926247,                      !- Value Until Time 12
  07:30,                                  !- Time 13 {hh:mm}
  0.567393932720943,                      !- Value Until Time 13
  07:40,                                  !- Time 14 {hh:mm}
  0.567582678823595,                      !- Value Until Time 14
  07:50,                                  !- Time 15 {hh:mm}
  0.567771424926248,                      !- Value Until Time 15
  08:00,                                  !- Time 16 {hh:mm}
  0.5679601710289,                        !- Value Until Time 16
  08:09,                                  !- Time 17 {hh:mm}
  0.568148917131552,                      !- Value Until Time 17
  08:19,                                  !- Time 18 {hh:mm}
  0.568337663234205,                      !- Value Until Time 18
  08:29,                                  !- Time 19 {hh:mm}
  0.568526409336857,                      !- Value Until Time 19
  08:30,                                  !- Time 20 {hh:mm}
  0.568526409336857,                      !- Value Until Time 20
  11:30,                                  !- Time 21 {hh:mm}
  0.568526409336857,                      !- Value Until Time 21
  11:39,                                  !- Time 22 {hh:mm}
  0.568715155439509,                      !- Value Until Time 22
  11:49,                                  !- Time 23 {hh:mm}
  0.568903901542161,                      !- Value Until Time 23
  11:59,                                  !- Time 24 {hh:mm}
  0.569092647644813,                      !- Value Until Time 24
  12:09,                                  !- Time 25 {hh:mm}
  0.569281393747466,                      !- Value Until Time 25
  12:19,                                  !- Time 26 {hh:mm}
  0.569470139850118,                      !- Value Until Time 26
  12:29,                                  !- Time 27 {hh:mm}
  0.56965888595277,                       !- Value Until Time 27
  12:30,                                  !- Time 28 {hh:mm}
  0.56965888595277,                       !- Value Until Time 28
  13:30,                                  !- Time 29 {hh:mm}
  0.56965888595277,                       !- Value Until Time 29
  16:30,                                  !- Time 30 {hh:mm}
  0.56965888595277,                       !- Value Until Time 30
  16:40,                                  !- Time 31 {hh:mm}
  0.569847632055422,                      !- Value Until Time 31
  16:50,                                  !- Time 32 {hh:mm}
  0.570036378158075,                      !- Value Until Time 32
  17:00,                                  !- Time 33 {hh:mm}
  0.570225124260727,                      !- Value Until Time 33
  17:10,                                  !- Time 34 {hh:mm}
  0.570413870363379,                      !- Value Until Time 34
  17:20,                                  !- Time 35 {hh:mm}
  0.570602616466032,                      !- Value Until Time 35
  17:30,                                  !- Time 36 {hh:mm}
  0.570791362568684,                      !- Value Until Time 36
  18:30,                                  !- Time 37 {hh:mm}
  0.570791362568684,                      !- Value Until Time 37
  21:30,                                  !- Time 38 {hh:mm}
  0.570791362568684,                      !- Value Until Time 38
  22:30,                                  !- Time 39 {hh:mm}
  0.570791362568684,                      !- Value Until Time 39
  23:30,                                  !- Time 40 {hh:mm}
  0.570791362568684,                      !- Value Until Time 40
  24:00,                                  !- Time 41 {hh:mm}
  0.570791362568684;                      !- Value Until Time 41

Schedule:Day:Interval,
  autogen OfficeSmall BLDG_OCC_SCH 0_day_sch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  0.570791362568684,                      !- Value Until Time 1
  05:40,                                  !- Time 2 {hh:mm}
  0.570602616466032,                      !- Value Until Time 2
  05:50,                                  !- Time 3 {hh:mm}
  0.570413870363379,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.570225124260727,                      !- Value Until Time 4
  06:10,                                  !- Time 5 {hh:mm}
  0.570036378158075,                      !- Value Until Time 5
  06:20,                                  !- Time 6 {hh:mm}
  0.569847632055422,                      !- Value Until Time 6
  06:30,                                  !- Time 7 {hh:mm}
  0.56965888595277,                       !- Value Until Time 7
  06:40,                                  !- Time 8 {hh:mm}
  0.569281393747465,                      !- Value Until Time 8
  06:50,                                  !- Time 9 {hh:mm}
  0.568903901542161,                      !- Value Until Time 9
  07:00,                                  !- Time 10 {hh:mm}
  0.568526409336856,                      !- Value Until Time 10
  07:10,                                  !- Time 11 {hh:mm}
  0.568148917131552,                      !- Value Until Time 11
  07:20,                                  !- Time 12 {hh:mm}
  0.567771424926247,                      !- Value Until Time 12
  07:30,                                  !- Time 13 {hh:mm}
  0.567393932720943,                      !- Value Until Time 13
  07:40,                                  !- Time 14 {hh:mm}
  0.567582678823595,                      !- Value Until Time 14
  07:50,                                  !- Time 15 {hh:mm}
  0.567771424926248,                      !- Value Until Time 15
  08:00,                                  !- Time 16 {hh:mm}
  0.5679601710289,                        !- Value Until Time 16
  08:09,                                  !- Time 17 {hh:mm}
  0.568148917131552,                      !- Value Until Time 17
  08:19,                                  !- Time 18 {hh:mm}
  0.568337663234205,                      !- Value Until Time 18
  08:29,                                  !- Time 19 {hh:mm}
  0.568526409336857,                      !- Value Until Time 19
  08:30,                                  !- Time 20 {hh:mm}
  0.568526409336857,                      !- Value Until Time 20
  11:30,                                  !- Time 21 {hh:mm}
  0.568526409336857,                      !- Value Until Time 21
  11:39,                                  !- Time 22 {hh:mm}
  0.568715155439509,                      !- Value Until Time 22
  11:49,                                  !- Time 23 {hh:mm}
  0.568903901542161,                      !- Value Until Time 23
  11:59,                                  !- Time 24 {hh:mm}
  0.569092647644813,                      !- Value Until Time 24
  12:09,                                  !- Time 25 {hh:mm}
  0.569281393747466,                      !- Value Until Time 25
  12:19,                                  !- Time 26 {hh:mm}
  0.569470139850118,                      !- Value Until Time 26
  12:29,                                  !- Time 27 {hh:mm}
  0.56965888595277,                       !- Value Until Time 27
  12:30,                                  !- Time 28 {hh:mm}
  0.56965888595277,                       !- Value Until Time 28
  13:30,                                  !- Time 29 {hh:mm}
  0.56965888595277,                       !- Value Until Time 29
  16:30,                                  !- Time 30 {hh:mm}
  0.56965888595277,                       !- Value Until Time 30
  16:40,                                  !- Time 31 {hh:mm}
  0.569847632055422,                      !- Value Until Time 31
  16:50,                                  !- Time 32 {hh:mm}
  0.570036378158075,                      !- Value Until Time 32
  17:00,                                  !- Time 33 {hh:mm}
  0.570225124260727,                      !- Value Until Time 33
  17:10,                                  !- Time 34 {hh:mm}
  0.570413870363379,                      !- Value Until Time 34
  17:20,                                  !- Time 35 {hh:mm}
  0.570602616466032,                      !- Value Until Time 35
  17:30,                                  !- Time 36 {hh:mm}
  0.570791362568684,                      !- Value Until Time 36
  18:30,                                  !- Time 37 {hh:mm}
  0.570791362568684,                      !- Value Until Time 37
  21:30,                                  !- Time 38 {hh:mm}
  0.570791362568684,                      !- Value Until Time 38
  22:30,                                  !- Time 39 {hh:mm}
  0.570791362568684,                      !- Value Until Time 39
  23:30,                                  !- Time 40 {hh:mm}
  0.570791362568684,                      !- Value Until Time 40
  24:00,                                  !- Time 41 {hh:mm}
  0.570791362568684;                      !- Value Until Time 41

Schedule:Week:Daily,
  OfficeSmall BLDG_OCC_SCH Week Rule - Jan1-Dec31, !- Name
  OfficeSmall BLDG_OCC_SCH Default,       !- Sunday Schedule:Day Name
  OfficeSmall BLDG_OCC_SCH Default,       !- Monday Schedule:Day Name
  OfficeSmall BLDG_OCC_SCH Default,       !- Tuesday Schedule:Day Name
  OfficeSmall BLDG_OCC_SCH Default,       !- Wednesday Schedule:Day Name
  autogen OfficeSmall BLDG_OCC_SCH 0_day_sch, !- Thursday Schedule:Day Name
  OfficeSmall BLDG_OCC_SCH Default,       !- Friday Schedule:Day Name
  OfficeSmall BLDG_OCC_SCH Default,       !- Saturday Schedule:Day Name
  OfficeSmall BLDG_OCC_SCH Default,       !- Holiday Schedule:Day Name
  OfficeSmall BLDG_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall BLDG_OCC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall BLDG_OCC_SCH Default,       !- CustomDay1 Schedule:Day Name
  OfficeSmall BLDG_OCC_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeSmall BLDG_OCC_SCH,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeSmall BLDG_OCC_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  OfficeSmall BLDG_OCC_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall BLDG_OCC_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Interval,
  OfficeSmall ACTIVITY_SCH Default,       !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  autogen OfficeSmall ACTIVITY_SCH 0_day_sch, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Week:Daily,
  OfficeSmall ACTIVITY_SCH Week Rule - Jan1-Dec31, !- Name
  OfficeSmall ACTIVITY_SCH Default,       !- Sunday Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default,       !- Monday Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default,       !- Tuesday Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default,       !- Wednesday Schedule:Day Name
  autogen OfficeSmall ACTIVITY_SCH 0_day_sch, !- Thursday Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default,       !- Friday Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default,       !- Saturday Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default,       !- Holiday Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default,       !- CustomDay1 Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeSmall ACTIVITY_SCH,               !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  OfficeSmall ACTIVITY_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  OfficeSmall ACTIVITY_SCH Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall ACTIVITY_SCH Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Work Efficiency Schedule Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Name
  Work Efficiency Schedule Default,       !- Sunday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Monday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Tuesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Wednesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Thursday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Friday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Saturday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Holiday Schedule:Day Name
  Work Efficiency Schedule Default,       !- SummerDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- WinterDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- CustomDay1 Schedule:Day Name
  Work Efficiency Schedule Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Work Efficiency Schedule,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ScheduleTypeLimits,
  Any Number;                             !- Name

Schedule:Day:Interval,
  Clothing Schedule Default Winter Clothes, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Clothing Schedule Week Rule - Jan1-Dec31, !- Name
  Clothing Schedule Default Winter Clothes, !- Sunday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Monday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Tuesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Wednesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Thursday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Friday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Saturday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Holiday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- SummerDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- WinterDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- CustomDay1 Schedule:Day Name
  Clothing Schedule Default Winter Clothes; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Clothing Schedule,                      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Clothing Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Clothing Schedule Summer Clothes,       !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Day:Interval,
  Air Velocity Schedule Default,          !- Name
  Velocity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Week:Daily,
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Name
  Air Velocity Schedule Default,          !- Sunday Schedule:Day Name
  Air Velocity Schedule Default,          !- Monday Schedule:Day Name
  Air Velocity Schedule Default,          !- Tuesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Wednesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Thursday Schedule:Day Name
  Air Velocity Schedule Default,          !- Friday Schedule:Day Name
  Air Velocity Schedule Default,          !- Saturday Schedule:Day Name
  Air Velocity Schedule Default,          !- Holiday Schedule:Day Name
  Air Velocity Schedule Default,          !- SummerDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- WinterDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- CustomDay1 Schedule:Day Name
  Air Velocity Schedule Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Air Velocity Schedule,                  !- Name
  Velocity,                               !- Schedule Type Limits Name
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ElectricEquipment,
  Office WholeBuilding - Sm Office 2 Elec Equip, !- Name
  Office WholeBuilding - Sm Office 2 - 90.1-2004, !- Zone or ZoneList or Space or SpaceList Name
  OfficeSmall BLDG_EQUIP_SCH,             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.78126356252712,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  OfficeSmall BLDG_EQUIP_SCH Default,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0.362500000000001,                      !- Value Until Time 1
  00:20,                                  !- Time 2 {hh:mm}
  0.375000000000001,                      !- Value Until Time 2
  00:30,                                  !- Time 3 {hh:mm}
  0.387500000000001,                      !- Value Until Time 3
  00:40,                                  !- Time 4 {hh:mm}
  0.400000000000001,                      !- Value Until Time 4
  00:50,                                  !- Time 5 {hh:mm}
  0.412500000000001,                      !- Value Until Time 5
  01:00,                                  !- Time 6 {hh:mm}
  0.425000000000002,                      !- Value Until Time 6
  01:10,                                  !- Time 7 {hh:mm}
  0.437500000000002,                      !- Value Until Time 7
  01:20,                                  !- Time 8 {hh:mm}
  0.450000000000002,                      !- Value Until Time 8
  01:30,                                  !- Time 9 {hh:mm}
  0.462500000000002,                      !- Value Until Time 9
  01:40,                                  !- Time 10 {hh:mm}
  0.475000000000002,                      !- Value Until Time 10
  01:50,                                  !- Time 11 {hh:mm}
  0.487500000000002,                      !- Value Until Time 11
  02:00,                                  !- Time 12 {hh:mm}
  0.5,                                    !- Value Until Time 12
  06:00,                                  !- Time 13 {hh:mm}
  0.5,                                    !- Value Until Time 13
  06:10,                                  !- Time 14 {hh:mm}
  0.520833333333333,                      !- Value Until Time 14
  06:20,                                  !- Time 15 {hh:mm}
  0.541666666666667,                      !- Value Until Time 15
  06:30,                                  !- Time 16 {hh:mm}
  0.5625,                                 !- Value Until Time 16
  06:40,                                  !- Time 17 {hh:mm}
  0.583333333333333,                      !- Value Until Time 17
  06:50,                                  !- Time 18 {hh:mm}
  0.604166666666667,                      !- Value Until Time 18
  07:00,                                  !- Time 19 {hh:mm}
  0.625,                                  !- Value Until Time 19
  07:10,                                  !- Time 20 {hh:mm}
  0.645833333333334,                      !- Value Until Time 20
  07:20,                                  !- Time 21 {hh:mm}
  0.666666666666667,                      !- Value Until Time 21
  07:30,                                  !- Time 22 {hh:mm}
  0.6875,                                 !- Value Until Time 22
  07:40,                                  !- Time 23 {hh:mm}
  0.708333333333334,                      !- Value Until Time 23
  07:50,                                  !- Time 24 {hh:mm}
  0.729166666666667,                      !- Value Until Time 24
  08:00,                                  !- Time 25 {hh:mm}
  0.750000000000001,                      !- Value Until Time 25
  08:10,                                  !- Time 26 {hh:mm}
  0.770833333333334,                      !- Value Until Time 26
  08:20,                                  !- Time 27 {hh:mm}
  0.791666666666667,                      !- Value Until Time 27
  08:30,                                  !- Time 28 {hh:mm}
  0.8125,                                 !- Value Until Time 28
  08:40,                                  !- Time 29 {hh:mm}
  0.833333333333333,                      !- Value Until Time 29
  08:50,                                  !- Time 30 {hh:mm}
  0.854166666666667,                      !- Value Until Time 30
  09:00,                                  !- Time 31 {hh:mm}
  0.875,                                  !- Value Until Time 31
  09:09,                                  !- Time 32 {hh:mm}
  0.895833333333333,                      !- Value Until Time 32
  09:19,                                  !- Time 33 {hh:mm}
  0.916666666666667,                      !- Value Until Time 33
  09:29,                                  !- Time 34 {hh:mm}
  0.9375,                                 !- Value Until Time 34
  09:39,                                  !- Time 35 {hh:mm}
  0.958333333333333,                      !- Value Until Time 35
  09:49,                                  !- Time 36 {hh:mm}
  0.979166666666666,                      !- Value Until Time 36
  09:59,                                  !- Time 37 {hh:mm}
  1,                                      !- Value Until Time 37
  10:00,                                  !- Time 38 {hh:mm}
  1,                                      !- Value Until Time 38
  11:30,                                  !- Time 39 {hh:mm}
  1,                                      !- Value Until Time 39
  11:39,                                  !- Time 40 {hh:mm}
  0.99,                                   !- Value Until Time 40
  11:49,                                  !- Time 41 {hh:mm}
  0.98,                                   !- Value Until Time 41
  11:59,                                  !- Time 42 {hh:mm}
  0.97,                                   !- Value Until Time 42
  12:09,                                  !- Time 43 {hh:mm}
  0.96,                                   !- Value Until Time 43
  12:19,                                  !- Time 44 {hh:mm}
  0.95,                                   !- Value Until Time 44
  12:29,                                  !- Time 45 {hh:mm}
  0.94,                                   !- Value Until Time 45
  12:30,                                  !- Time 46 {hh:mm}
  0.94,                                   !- Value Until Time 46
  12:39,                                  !- Time 47 {hh:mm}
  0.95,                                   !- Value Until Time 47
  12:49,                                  !- Time 48 {hh:mm}
  0.96,                                   !- Value Until Time 48
  12:59,                                  !- Time 49 {hh:mm}
  0.97,                                   !- Value Until Time 49
  13:09,                                  !- Time 50 {hh:mm}
  0.98,                                   !- Value Until Time 50
  13:19,                                  !- Time 51 {hh:mm}
  0.99,                                   !- Value Until Time 51
  13:29,                                  !- Time 52 {hh:mm}
  1,                                      !- Value Until Time 52
  13:30,                                  !- Time 53 {hh:mm}
  1,                                      !- Value Until Time 53
  16:30,                                  !- Time 54 {hh:mm}
  1,                                      !- Value Until Time 54
  16:40,                                  !- Time 55 {hh:mm}
  0.916666666666666,                      !- Value Until Time 55
  16:50,                                  !- Time 56 {hh:mm}
  0.833333333333332,                      !- Value Until Time 56
  17:00,                                  !- Time 57 {hh:mm}
  0.749999999999998,                      !- Value Until Time 57
  17:10,                                  !- Time 58 {hh:mm}
  0.666666666666664,                      !- Value Until Time 58
  17:20,                                  !- Time 59 {hh:mm}
  0.58333333333333,                       !- Value Until Time 59
  17:30,                                  !- Time 60 {hh:mm}
  0.5,                                    !- Value Until Time 60
  17:40,                                  !- Time 61 {hh:mm}
  0.45,                                   !- Value Until Time 61
  17:50,                                  !- Time 62 {hh:mm}
  0.399999999999999,                      !- Value Until Time 62
  18:00,                                  !- Time 63 {hh:mm}
  0.349999999999999,                      !- Value Until Time 63
  18:10,                                  !- Time 64 {hh:mm}
  0.299999999999999,                      !- Value Until Time 64
  18:20,                                  !- Time 65 {hh:mm}
  0.249999999999998,                      !- Value Until Time 65
  18:30,                                  !- Time 66 {hh:mm}
  0.2,                                    !- Value Until Time 66
  22:00,                                  !- Time 67 {hh:mm}
  0.2,                                    !- Value Until Time 67
  22:10,                                  !- Time 68 {hh:mm}
  0.2125,                                 !- Value Until Time 68
  22:20,                                  !- Time 69 {hh:mm}
  0.225,                                  !- Value Until Time 69
  22:30,                                  !- Time 70 {hh:mm}
  0.2375,                                 !- Value Until Time 70
  22:40,                                  !- Time 71 {hh:mm}
  0.25,                                   !- Value Until Time 71
  22:50,                                  !- Time 72 {hh:mm}
  0.2625,                                 !- Value Until Time 72
  23:00,                                  !- Time 73 {hh:mm}
  0.275,                                  !- Value Until Time 73
  23:10,                                  !- Time 74 {hh:mm}
  0.287500000000001,                      !- Value Until Time 74
  23:20,                                  !- Time 75 {hh:mm}
  0.300000000000001,                      !- Value Until Time 75
  23:30,                                  !- Time 76 {hh:mm}
  0.312500000000001,                      !- Value Until Time 76
  23:40,                                  !- Time 77 {hh:mm}
  0.325000000000001,                      !- Value Until Time 77
  23:50,                                  !- Time 78 {hh:mm}
  0.337500000000001,                      !- Value Until Time 78
  24:00,                                  !- Time 79 {hh:mm}
  0.350000000000001;                      !- Value Until Time 79

Schedule:Day:Interval,
  autogen OfficeSmall BLDG_EQUIP_SCH 1_day_sch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0.362500000000001,                      !- Value Until Time 1
  00:20,                                  !- Time 2 {hh:mm}
  0.375000000000001,                      !- Value Until Time 2
  00:30,                                  !- Time 3 {hh:mm}
  0.387500000000001,                      !- Value Until Time 3
  00:40,                                  !- Time 4 {hh:mm}
  0.400000000000001,                      !- Value Until Time 4
  00:50,                                  !- Time 5 {hh:mm}
  0.412500000000001,                      !- Value Until Time 5
  01:00,                                  !- Time 6 {hh:mm}
  0.425000000000002,                      !- Value Until Time 6
  01:10,                                  !- Time 7 {hh:mm}
  0.437500000000002,                      !- Value Until Time 7
  01:20,                                  !- Time 8 {hh:mm}
  0.450000000000002,                      !- Value Until Time 8
  01:30,                                  !- Time 9 {hh:mm}
  0.462500000000002,                      !- Value Until Time 9
  01:40,                                  !- Time 10 {hh:mm}
  0.475000000000002,                      !- Value Until Time 10
  01:50,                                  !- Time 11 {hh:mm}
  0.487500000000002,                      !- Value Until Time 11
  02:00,                                  !- Time 12 {hh:mm}
  0.5,                                    !- Value Until Time 12
  06:00,                                  !- Time 13 {hh:mm}
  0.5,                                    !- Value Until Time 13
  06:10,                                  !- Time 14 {hh:mm}
  0.520833333333333,                      !- Value Until Time 14
  06:20,                                  !- Time 15 {hh:mm}
  0.541666666666667,                      !- Value Until Time 15
  06:30,                                  !- Time 16 {hh:mm}
  0.5625,                                 !- Value Until Time 16
  06:40,                                  !- Time 17 {hh:mm}
  0.583333333333333,                      !- Value Until Time 17
  06:50,                                  !- Time 18 {hh:mm}
  0.604166666666667,                      !- Value Until Time 18
  07:00,                                  !- Time 19 {hh:mm}
  0.625,                                  !- Value Until Time 19
  07:10,                                  !- Time 20 {hh:mm}
  0.645833333333334,                      !- Value Until Time 20
  07:20,                                  !- Time 21 {hh:mm}
  0.666666666666667,                      !- Value Until Time 21
  07:30,                                  !- Time 22 {hh:mm}
  0.6875,                                 !- Value Until Time 22
  07:40,                                  !- Time 23 {hh:mm}
  0.708333333333334,                      !- Value Until Time 23
  07:50,                                  !- Time 24 {hh:mm}
  0.729166666666667,                      !- Value Until Time 24
  08:00,                                  !- Time 25 {hh:mm}
  0.750000000000001,                      !- Value Until Time 25
  08:10,                                  !- Time 26 {hh:mm}
  0.770833333333334,                      !- Value Until Time 26
  08:20,                                  !- Time 27 {hh:mm}
  0.791666666666667,                      !- Value Until Time 27
  08:30,                                  !- Time 28 {hh:mm}
  0.8125,                                 !- Value Until Time 28
  08:40,                                  !- Time 29 {hh:mm}
  0.833333333333333,                      !- Value Until Time 29
  08:50,                                  !- Time 30 {hh:mm}
  0.854166666666667,                      !- Value Until Time 30
  09:00,                                  !- Time 31 {hh:mm}
  0.875,                                  !- Value Until Time 31
  09:09,                                  !- Time 32 {hh:mm}
  0.895833333333333,                      !- Value Until Time 32
  09:19,                                  !- Time 33 {hh:mm}
  0.916666666666667,                      !- Value Until Time 33
  09:29,                                  !- Time 34 {hh:mm}
  0.9375,                                 !- Value Until Time 34
  09:39,                                  !- Time 35 {hh:mm}
  0.958333333333333,                      !- Value Until Time 35
  09:49,                                  !- Time 36 {hh:mm}
  0.979166666666666,                      !- Value Until Time 36
  09:59,                                  !- Time 37 {hh:mm}
  1,                                      !- Value Until Time 37
  10:00,                                  !- Time 38 {hh:mm}
  1,                                      !- Value Until Time 38
  11:30,                                  !- Time 39 {hh:mm}
  1,                                      !- Value Until Time 39
  11:39,                                  !- Time 40 {hh:mm}
  0.99,                                   !- Value Until Time 40
  11:49,                                  !- Time 41 {hh:mm}
  0.98,                                   !- Value Until Time 41
  11:59,                                  !- Time 42 {hh:mm}
  0.97,                                   !- Value Until Time 42
  12:09,                                  !- Time 43 {hh:mm}
  0.96,                                   !- Value Until Time 43
  12:19,                                  !- Time 44 {hh:mm}
  0.95,                                   !- Value Until Time 44
  12:29,                                  !- Time 45 {hh:mm}
  0.94,                                   !- Value Until Time 45
  12:30,                                  !- Time 46 {hh:mm}
  0.94,                                   !- Value Until Time 46
  12:39,                                  !- Time 47 {hh:mm}
  0.95,                                   !- Value Until Time 47
  12:49,                                  !- Time 48 {hh:mm}
  0.96,                                   !- Value Until Time 48
  12:59,                                  !- Time 49 {hh:mm}
  0.97,                                   !- Value Until Time 49
  13:09,                                  !- Time 50 {hh:mm}
  0.98,                                   !- Value Until Time 50
  13:19,                                  !- Time 51 {hh:mm}
  0.99,                                   !- Value Until Time 51
  13:29,                                  !- Time 52 {hh:mm}
  1,                                      !- Value Until Time 52
  13:30,                                  !- Time 53 {hh:mm}
  1,                                      !- Value Until Time 53
  16:30,                                  !- Time 54 {hh:mm}
  1,                                      !- Value Until Time 54
  16:40,                                  !- Time 55 {hh:mm}
  0.916666666666666,                      !- Value Until Time 55
  16:50,                                  !- Time 56 {hh:mm}
  0.833333333333332,                      !- Value Until Time 56
  17:00,                                  !- Time 57 {hh:mm}
  0.749999999999998,                      !- Value Until Time 57
  17:10,                                  !- Time 58 {hh:mm}
  0.666666666666664,                      !- Value Until Time 58
  17:20,                                  !- Time 59 {hh:mm}
  0.58333333333333,                       !- Value Until Time 59
  17:30,                                  !- Time 60 {hh:mm}
  0.5,                                    !- Value Until Time 60
  17:40,                                  !- Time 61 {hh:mm}
  0.45,                                   !- Value Until Time 61
  17:50,                                  !- Time 62 {hh:mm}
  0.399999999999999,                      !- Value Until Time 62
  18:00,                                  !- Time 63 {hh:mm}
  0.349999999999999,                      !- Value Until Time 63
  18:10,                                  !- Time 64 {hh:mm}
  0.299999999999999,                      !- Value Until Time 64
  18:20,                                  !- Time 65 {hh:mm}
  0.249999999999998,                      !- Value Until Time 65
  18:30,                                  !- Time 66 {hh:mm}
  0.2,                                    !- Value Until Time 66
  22:00,                                  !- Time 67 {hh:mm}
  0.2,                                    !- Value Until Time 67
  22:10,                                  !- Time 68 {hh:mm}
  0.2125,                                 !- Value Until Time 68
  22:20,                                  !- Time 69 {hh:mm}
  0.225,                                  !- Value Until Time 69
  22:30,                                  !- Time 70 {hh:mm}
  0.2375,                                 !- Value Until Time 70
  22:40,                                  !- Time 71 {hh:mm}
  0.25,                                   !- Value Until Time 71
  22:50,                                  !- Time 72 {hh:mm}
  0.2625,                                 !- Value Until Time 72
  23:00,                                  !- Time 73 {hh:mm}
  0.275,                                  !- Value Until Time 73
  23:10,                                  !- Time 74 {hh:mm}
  0.287500000000001,                      !- Value Until Time 74
  23:20,                                  !- Time 75 {hh:mm}
  0.300000000000001,                      !- Value Until Time 75
  23:30,                                  !- Time 76 {hh:mm}
  0.312500000000001,                      !- Value Until Time 76
  23:40,                                  !- Time 77 {hh:mm}
  0.325000000000001,                      !- Value Until Time 77
  23:50,                                  !- Time 78 {hh:mm}
  0.337500000000001,                      !- Value Until Time 78
  24:00,                                  !- Time 79 {hh:mm}
  0.350000000000001;                      !- Value Until Time 79

Schedule:Day:Interval,
  OfficeSmall BLDG_EQUIP_SCH Wknd Day,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  04:30,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0.2;                                    !- Value Until Time 2

Schedule:Week:Daily,
  OfficeSmall BLDG_EQUIP_SCH Week Rule - Jan1-Jan4, !- Name
  OfficeSmall BLDG_EQUIP_SCH Default,     !- Sunday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH Default,     !- Monday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH Default,     !- Tuesday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH Default,     !- Wednesday Schedule:Day Name
  autogen OfficeSmall BLDG_EQUIP_SCH 1_day_sch, !- Thursday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH Default,     !- Friday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH Wknd Day,    !- Saturday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH Default,     !- Holiday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH Default,     !- CustomDay1 Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH Default;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeSmall BLDG_EQUIP_SCH Week Rule - Jan5-Dec31, !- Name
  OfficeSmall BLDG_EQUIP_SCH Wknd Day,    !- Sunday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH Default,     !- Monday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH Default,     !- Tuesday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH Default,     !- Wednesday Schedule:Day Name
  autogen OfficeSmall BLDG_EQUIP_SCH 1_day_sch, !- Thursday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH Default,     !- Friday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH Wknd Day,    !- Saturday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH Default,     !- Holiday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH Default,     !- CustomDay1 Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeSmall BLDG_EQUIP_SCH,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeSmall BLDG_EQUIP_SCH Week Rule - Jan1-Jan4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  4,                                      !- End Day 1
  OfficeSmall BLDG_EQUIP_SCH Week Rule - Jan5-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  5,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  OfficeSmall BLDG_EQUIP_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall BLDG_EQUIP_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

BuildingSurface:Detailed,
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 093 Perim 1559 Area 7127,  !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 A  - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  15.5893509150701, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  15.5893509150701, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 A  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 4,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 4.572, 5.4864,    !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 3.5527136788005e-15, 5.4864; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 A  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 29,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5893509150701, 4.572, 5.4864,        !- X,Y,Z Vertex 1 {m}
  15.5893509150701, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 4.572, 5.4864;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 A  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 38,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5893509150701, 3.5527136788005e-15, 5.4864, !- X,Y,Z Vertex 1 {m}
  15.5893509150701, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  15.5893509150701, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  15.5893509150701, 4.572, 5.4864;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-19.61, !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 A  - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 3.5527136788005e-15, 5.4864, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  15.5893509150701, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  15.5893509150701, 3.5527136788005e-15, 5.4864; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 3,                          !- Name
  Window,                                 !- Surface Type
  U 0.46 SHGC 0.45 Dbl Grey 6mm/13mm Air, !- Construction Name
  Surface 23,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000009, 3.5527136788005e-15, 1.58765049335607, !- X,Y,Z Vertex 1 {m}
  0.0254000000000009, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  15.5639509150701, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  15.5639509150701, 3.5527136788005e-15, 1.58765049335607; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 24,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-20.83,              !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 A  - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5893509150701, 3.5527136788005e-15, 5.4864, !- X,Y,Z Vertex 1 {m}
  15.5893509150701, 4.572, 5.4864,        !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 4.572, 5.4864,    !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 3.5527136788005e-15, 5.4864; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Sm Office 2 A  - Story Ground Infiltration, !- Name
  Office WholeBuilding - Sm Office 2 A  - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0005592175098,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground Thermostat, !- Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Sm Office 2 - 90.1-2004 Thermostat, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Sm Office 2 - 90.1-2004 Thermostat, !- Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM,     !- Heating Setpoint Temperature Schedule Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM;     !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  18.336836562015,                        !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  18.336836562015,                        !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  18.336836562015;                        !- Value Until Time 3

Schedule:Day:Interval,
  autogen OfficeSmall HTGSETP_SCH_NO_OPTIMUM 0_day_sch, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  18.336836562015,                        !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  18.336836562015,                        !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  18.336836562015;                        !- Value Until Time 3

Schedule:Week:Daily,
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Dec31, !- Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Sunday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Monday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Tuesday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Wednesday Schedule:Day Name
  autogen OfficeSmall HTGSETP_SCH_NO_OPTIMUM 0_day_sch, !- Thursday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Friday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Saturday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Holiday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.56;                                  !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.11;                                  !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  29.44,                                  !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  23.89,                                  !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  29.44;                                  !- Value Until Time 3

Schedule:Day:Interval,
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  04:30,                                  !- Time 1 {hh:mm}
  29.44,                                  !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  29.44;                                  !- Value Until Time 2

Schedule:Week:Daily,
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Jan4, !- Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Sunday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Monday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Thursday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Friday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Saturday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Holiday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Week Rule - Jan5-Dec31, !- Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Sunday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Monday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Thursday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Friday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Saturday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Holiday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Jan4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  4,                                      !- End Day 1
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Week Rule - Jan5-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  5,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.89;                                  !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  29.44;                                  !- Value Until Time 1

Schedule:Day:Interval,
  autogen Schedule Rule 12 1_day_sch,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  29.44,                                  !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  23.89,                                  !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  29.44;                                  !- Value Until Time 3

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground, !- Zone Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground Inlet Node List, !- Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground Return Node List, !- Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Diffuser, !- Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Constant,
  Always On Discrete,                     !- Name
  Always On Discrete Limits,              !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 1,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground, !- Zone or ZoneList Name 1
  Office WholeBuilding - Sm Office 2 Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  Office WholeBuilding - Sm Office 2 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground DSOA Space List, !- Name
  Office WholeBuilding - Sm Office 2 A  - Story Ground, !- Space Name 1
  Office WholeBuilding - Sm Office 2 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -12.3666754575351,                      !- X Origin {m}
  -8.24445030502337,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Sm Office 2 A end_a - Story Ground, !- Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Sm Office 2 - 90.1-2004; !- Space Type

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  Foundation F 093 Perim 914 Area 209,    !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 A end_a - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 3.5527136788005e-15, 0;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-19.61, !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 A end_a - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 4.572, 5.4864,   !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 3.5527136788005e-15, 5.4864; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 2,                          !- Name
  Window,                                 !- Surface Type
  U 0.46 SHGC 0.45 Dbl Grey 6mm/13mm Air, !- Construction Name
  Surface 2,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 4.5466, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 4.5466, 0.762,   !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 0.025400000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 0.025400000000003, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 A end_a - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 11,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 5.4864,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 4.572, 5.4864;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 A end_a - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 20,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.5527136788005e-15, 5.4864,     !- X,Y,Z Vertex 1 {m}
  4.572, 3.5527136788005e-15, 0,          !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 5.4864;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-19.61, !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 A end_a - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 3.5527136788005e-15, 5.4864, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 3.5527136788005e-15, 0,          !- X,Y,Z Vertex 3 {m}
  4.572, 3.5527136788005e-15, 5.4864;     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 1,                          !- Name
  Window,                                 !- Surface Type
  U 0.46 SHGC 0.45 Dbl Grey 6mm/13mm Air, !- Construction Name
  Surface 5,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999609, 3.5527136788005e-15, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  0.0253999999999609, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.5466, 3.5527136788005e-15, 0.762,     !- X,Y,Z Vertex 3 {m}
  4.5466, 3.5527136788005e-15, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-20.83,              !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 A end_a - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.5527136788005e-15, 5.4864,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 5.4864,                   !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 4.572, 5.4864,   !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 3.5527136788005e-15, 5.4864; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Sm Office 2 A end_a - Story Ground Infiltration, !- Name
  Office WholeBuilding - Sm Office 2 A end_a - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000723693248,                         !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground Thermostat, !- Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Sm Office 2 - 90.1-2004 Thermostat 1, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Sm Office 2 - 90.1-2004 Thermostat 1, !- Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM,     !- Heating Setpoint Temperature Schedule Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground, !- Zone Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground Inlet Node List, !- Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground Return Node List, !- Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Diffuser, !- Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 2,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground, !- Zone or ZoneList Name 1
  Office WholeBuilding - Sm Office 2 Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground DSOA Space List, !- Name
  Office WholeBuilding - Sm Office 2 A end_a - Story Ground, !- Space Name 1
  Office WholeBuilding - Sm Office 2 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  7.79467545753507,                       !- X Origin {m}
  -8.24445030502337,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Sm Office 2 A end_b - Story Ground, !- Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Sm Office 2 - 90.1-2004; !- Space Type

BuildingSurface:Detailed,
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 093 Perim 914 Area 209,    !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 A end_b - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 A end_b - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 22,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.572, 5.4864,     !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 5.4864; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 A end_b - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 47,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 4.572, 5.4864,        !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.572, 5.4864;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-19.61, !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 A end_b - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 3.5527136788005e-15, 5.4864, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.572, 5.4864;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 7,                          !- Name
  Window,                                 !- Surface Type
  U 0.46 SHGC 0.45 Dbl Grey 6mm/13mm Air, !- Construction Name
  Surface 40,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000003, 0.0254000000000036, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 0.0254000000000036, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.5466, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-19.61, !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 A end_b - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.5527136788005e-15, 5.4864, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 3.5527136788005e-15, 5.4864; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 8,                          !- Name
  Window,                                 !- Surface Type
  U 0.46 SHGC 0.45 Dbl Grey 6mm/13mm Air, !- Construction Name
  Surface 41,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000036, 3.5527136788005e-15, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  0.0254000000000036, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000003, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000003, 3.5527136788005e-15, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 42,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-20.83,              !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 A end_b - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 3.5527136788005e-15, 5.4864, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.572, 5.4864,        !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 5.4864,     !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 5.4864; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Sm Office 2 A end_b - Story Ground Infiltration, !- Name
  Office WholeBuilding - Sm Office 2 A end_b - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000723693248,                         !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground Thermostat, !- Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Sm Office 2 - 90.1-2004 Thermostat 2, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Sm Office 2 - 90.1-2004 Thermostat 2, !- Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM,     !- Heating Setpoint Temperature Schedule Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground, !- Zone Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground Inlet Node List, !- Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground Return Node List, !- Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Diffuser, !- Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 3,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground, !- Zone or ZoneList Name 1
  Office WholeBuilding - Sm Office 2 Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground DSOA Space List, !- Name
  Office WholeBuilding - Sm Office 2 A end_b - Story Ground, !- Space Name 1
  Office WholeBuilding - Sm Office 2 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -7.79467545753506,                      !- X Origin {m}
  -3.67245030502337,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Sm Office 2 B  - Story Ground, !- Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Sm Office 2 - 90.1-2004; !- Space Type

BuildingSurface:Detailed,
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 093 Perim 0 Area 1145,     !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 B  - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 7.34490061004674, 0, !- X,Y,Z Vertex 2 {m}
  15.5893509150701, 7.34490061004674, 0,  !- X,Y,Z Vertex 3 {m}
  15.5893509150701, 3.99680288865056e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 B  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 10,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 7.34490061004674, 5.4864, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 7.34490061004674, 0, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 3.99680288865056e-15, 5.4864; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 B  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 35,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5893509150701, 7.34490061004674, 5.4864, !- X,Y,Z Vertex 1 {m}
  15.5893509150701, 7.34490061004674, 0,  !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 7.34490061004674, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 7.34490061004674, 5.4864; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 B  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 44,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5893509150701, 3.99680288865056e-15, 5.4864, !- X,Y,Z Vertex 1 {m}
  15.5893509150701, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  15.5893509150701, 7.34490061004674, 0,  !- X,Y,Z Vertex 3 {m}
  15.5893509150701, 7.34490061004674, 5.4864; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 B  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 21,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 3.99680288865056e-15, 5.4864, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  15.5893509150701, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  15.5893509150701, 3.99680288865056e-15, 5.4864; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 30,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-20.83,              !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 B  - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5893509150701, 3.99680288865056e-15, 5.4864, !- X,Y,Z Vertex 1 {m}
  15.5893509150701, 7.34490061004674, 5.4864, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 7.34490061004674, 5.4864, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 3.99680288865056e-15, 5.4864; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground Thermostat, !- Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Sm Office 2 - 90.1-2004 Thermostat 3, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Sm Office 2 - 90.1-2004 Thermostat 3, !- Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM,     !- Heating Setpoint Temperature Schedule Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground, !- Zone Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground Inlet Node List, !- Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground Return Node List, !- Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Diffuser, !- Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 4,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground, !- Zone or ZoneList Name 1
  Office WholeBuilding - Sm Office 2 Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground DSOA Space List, !- Name
  Office WholeBuilding - Sm Office 2 B  - Story Ground, !- Space Name 1
  Office WholeBuilding - Sm Office 2 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -12.3666754575351,                      !- X Origin {m}
  -3.67245030502337,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Sm Office 2 B end_a - Story Ground, !- Name
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Sm Office 2 - 90.1-2004; !- Space Type

BuildingSurface:Detailed,
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 B end_a - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 26,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.99680288865056e-15, 5.4864,    !- X,Y,Z Vertex 1 {m}
  4.572, 3.99680288865056e-15, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 7.34490061004674, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 7.34490061004674, 5.4864;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 B end_a - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 3,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 3.99680288865056e-15, 5.4864, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 3.99680288865056e-15, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 3.99680288865056e-15, 5.4864;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 12,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-20.83,              !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 B end_a - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.99680288865056e-15, 5.4864,    !- X,Y,Z Vertex 1 {m}
  4.572, 7.34490061004674, 5.4864,        !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 7.34490061004674, 5.4864, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 3.99680288865056e-15, 5.4864; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  Foundation F 093 Perim 734 Area 3358,   !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 B end_a - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 7.34490061004674, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 7.34490061004674, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 3.99680288865056e-15, 0;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-19.61, !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 B end_a - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 7.34490061004674, 5.4864, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 7.34490061004674, 0, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 3.99680288865056e-15, 5.4864; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 12,                         !- Name
  Window,                                 !- Surface Type
  U 0.46 SHGC 0.45 Dbl Grey 6mm/13mm Air, !- Construction Name
  Surface 8,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 7.31950061004674, 1.5906915315808, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 7.31950061004674, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 0.025400000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 0.025400000000003, 1.5906915315808; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 B end_a - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 17,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 7.34490061004674, 5.4864,        !- X,Y,Z Vertex 1 {m}
  4.572, 7.34490061004674, 0,             !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 7.34490061004674, 0, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 7.34490061004674, 5.4864; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Sm Office 2 B end_a - Story Ground Infiltration, !- Name
  Office WholeBuilding - Sm Office 2 B end_a - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0005592175098,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground Thermostat, !- Name
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Sm Office 2 - 90.1-2004 Thermostat 4, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Sm Office 2 - 90.1-2004 Thermostat 4, !- Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM,     !- Heating Setpoint Temperature Schedule Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground, !- Zone Name
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground Inlet Node List, !- Name
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground Return Node List, !- Name
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Diffuser, !- Name
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 5,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground, !- Zone or ZoneList Name 1
  Office WholeBuilding - Sm Office 2 Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground DSOA Space List, !- Name
  Office WholeBuilding - Sm Office 2 B end_a - Story Ground, !- Space Name 1
  Office WholeBuilding - Sm Office 2 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  7.79467545753507,                       !- X Origin {m}
  -3.67245030502337,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Sm Office 2 B end_b - Story Ground, !- Name
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Sm Office 2 - 90.1-2004; !- Space Type

BuildingSurface:Detailed,
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 093 Perim 734 Area 3358,   !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 B end_b - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 7.34490061004674, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 7.34490061004674, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 3.99680288865056e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 B end_b - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 28,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 7.34490061004674, 5.4864, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 7.34490061004674, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.99680288865056e-15, 5.4864; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 B end_b - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 53,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 7.34490061004674, 5.4864, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 7.34490061004674, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 7.34490061004674, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 7.34490061004674, 5.4864; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-19.61, !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 B end_b - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 3.99680288865056e-15, 5.4864, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 7.34490061004674, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 7.34490061004674, 5.4864; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 6,                          !- Name
  Window,                                 !- Surface Type
  U 0.46 SHGC 0.45 Dbl Grey 6mm/13mm Air, !- Construction Name
  Surface 46,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000003, 0.025400000000004, 1.5906915315808, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 0.025400000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 7.31950061004674, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 7.31950061004674, 1.5906915315808; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 B end_b - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 39,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.99680288865056e-15, 5.4864, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 3.99680288865056e-15, 5.4864; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 48,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-20.83,              !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 B end_b - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 3.99680288865056e-15, 5.4864, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 7.34490061004674, 5.4864, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 7.34490061004674, 5.4864, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.99680288865056e-15, 5.4864; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Sm Office 2 B end_b - Story Ground Infiltration, !- Name
  Office WholeBuilding - Sm Office 2 B end_b - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0005592175098,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground Thermostat, !- Name
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Sm Office 2 - 90.1-2004 Thermostat 5, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Sm Office 2 - 90.1-2004 Thermostat 5, !- Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM,     !- Heating Setpoint Temperature Schedule Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground, !- Zone Name
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground Inlet Node List, !- Name
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground Return Node List, !- Name
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Diffuser, !- Name
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 6,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground, !- Zone or ZoneList Name 1
  Office WholeBuilding - Sm Office 2 Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground DSOA Space List, !- Name
  Office WholeBuilding - Sm Office 2 B end_b - Story Ground, !- Space Name 1
  Office WholeBuilding - Sm Office 2 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -7.79467545753506,                      !- X Origin {m}
  3.67245030502337,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Sm Office 2 C  - Story Ground, !- Name
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Sm Office 2 - 90.1-2004; !- Space Type

BuildingSurface:Detailed,
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 093 Perim 1559 Area 7127,  !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 C  - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  15.5893509150701, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  15.5893509150701, -3.99680288865056e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 C  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 16,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 4.572, 5.4864,    !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, -3.99680288865056e-15, 5.4864; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-19.61, !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 C  - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5893509150701, 4.572, 5.4864,        !- X,Y,Z Vertex 1 {m}
  15.5893509150701, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 4.572, 5.4864;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 9,                          !- Name
  Window,                                 !- Surface Type
  U 0.46 SHGC 0.45 Dbl Grey 6mm/13mm Air, !- Construction Name
  Surface 33,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.5639509150701, 4.572, 1.58765049335607, !- X,Y,Z Vertex 1 {m}
  15.5639509150701, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 4.572, 1.58765049335607; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 C  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 50,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5893509150701, -3.99680288865056e-15, 5.4864, !- X,Y,Z Vertex 1 {m}
  15.5893509150701, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  15.5893509150701, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  15.5893509150701, 4.572, 5.4864;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 C  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 27,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, -3.99680288865056e-15, 5.4864, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  15.5893509150701, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  15.5893509150701, -3.99680288865056e-15, 5.4864; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 36,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-20.83,              !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 C  - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5893509150701, -3.99680288865056e-15, 5.4864, !- X,Y,Z Vertex 1 {m}
  15.5893509150701, 4.572, 5.4864,        !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 4.572, 5.4864,    !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, -3.99680288865056e-15, 5.4864; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Sm Office 2 C  - Story Ground Infiltration, !- Name
  Office WholeBuilding - Sm Office 2 C  - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0005592175098,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground Thermostat, !- Name
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Sm Office 2 - 90.1-2004 Thermostat 6, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Sm Office 2 - 90.1-2004 Thermostat 6, !- Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM,     !- Heating Setpoint Temperature Schedule Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground, !- Zone Name
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground Inlet Node List, !- Name
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground Return Node List, !- Name
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Diffuser, !- Name
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 7,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground, !- Zone or ZoneList Name 1
  Office WholeBuilding - Sm Office 2 Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground DSOA Space List, !- Name
  Office WholeBuilding - Sm Office 2 C  - Story Ground, !- Space Name 1
  Office WholeBuilding - Sm Office 2 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -12.3666754575351,                      !- X Origin {m}
  3.67245030502337,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Sm Office 2 C end_a - Story Ground, !- Name
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Sm Office 2 - 90.1-2004; !- Space Type

BuildingSurface:Detailed,
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 093 Perim 914 Area 209,    !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 C end_a - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, -3.99680288865056e-15, 0;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-19.61, !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 C end_a - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 4.572, 5.4864,   !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, -3.99680288865056e-15, 5.4864; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 10,                         !- Name
  Window,                                 !- Surface Type
  U 0.46 SHGC 0.45 Dbl Grey 6mm/13mm Air, !- Construction Name
  Surface 14,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 4.5466, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 4.5466, 0.762,   !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 0.0253999999999959, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 0.0253999999999959, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-19.61, !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 C end_a - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 5.4864,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 4.572, 5.4864;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 11,                         !- Name
  Window,                                 !- Surface Type
  U 0.46 SHGC 0.45 Dbl Grey 6mm/13mm Air, !- Construction Name
  Surface 15,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.572, 1.59420674157303,        !- X,Y,Z Vertex 1 {m}
  4.5466, 4.572, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0.0253999999999603, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999603, 4.572, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 C end_a - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 32,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.99680288865056e-15, 5.4864,   !- X,Y,Z Vertex 1 {m}
  4.572, -3.99680288865056e-15, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 5.4864;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 C end_a - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 9,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, -3.99680288865056e-15, 5.4864, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, -3.99680288865056e-15, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, -3.99680288865056e-15, 5.4864;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 18,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-20.83,              !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 C end_a - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.99680288865056e-15, 5.4864,   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 5.4864,                   !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 4.572, 5.4864,   !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, -3.99680288865056e-15, 5.4864; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Sm Office 2 C end_a - Story Ground Infiltration, !- Name
  Office WholeBuilding - Sm Office 2 C end_a - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000723693248,                         !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground Thermostat, !- Name
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Sm Office 2 - 90.1-2004 Thermostat 7, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Sm Office 2 - 90.1-2004 Thermostat 7, !- Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM,     !- Heating Setpoint Temperature Schedule Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground, !- Zone Name
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground Inlet Node List, !- Name
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground Return Node List, !- Name
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Diffuser, !- Name
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 8,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground, !- Zone or ZoneList Name 1
  Office WholeBuilding - Sm Office 2 Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground DSOA Space List, !- Name
  Office WholeBuilding - Sm Office 2 C end_a - Story Ground, !- Space Name 1
  Office WholeBuilding - Sm Office 2 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  7.79467545753507,                       !- X Origin {m}
  3.67245030502337,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Sm Office 2 C end_b - Story Ground, !- Name
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Sm Office 2 - 90.1-2004; !- Space Type

BuildingSurface:Detailed,
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 093 Perim 914 Area 209,    !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 C end_b - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -3.99680288865056e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 C end_b - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 34,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.572, 5.4864,     !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -3.99680288865056e-15, 5.4864; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-19.61, !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 C end_b - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 4.572, 5.4864,        !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.572, 5.4864;     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 4,                          !- Name
  Window,                                 !- Surface Type
  U 0.46 SHGC 0.45 Dbl Grey 6mm/13mm Air, !- Construction Name
  Surface 51,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000003, 4.572, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  4.54660000000003, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.025400000000003, 4.572, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.025400000000003, 4.572, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-19.61, !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 C end_b - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -3.99680288865056e-15, 5.4864, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.572, 5.4864;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 5,                          !- Name
  Window,                                 !- Surface Type
  U 0.46 SHGC 0.45 Dbl Grey 6mm/13mm Air, !- Construction Name
  Surface 52,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000003, 0.025399999999996, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 0.025399999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.5466, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 C end_b - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 45,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -3.99680288865056e-15, 5.4864, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -3.99680288865056e-15, 5.4864; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 54,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-20.83,              !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 C end_b - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -3.99680288865056e-15, 5.4864, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.572, 5.4864,        !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 5.4864,     !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -3.99680288865056e-15, 5.4864; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Sm Office 2 C end_b - Story Ground Infiltration, !- Name
  Office WholeBuilding - Sm Office 2 C end_b - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000723693248,                         !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground Thermostat, !- Name
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Sm Office 2 - 90.1-2004 Thermostat 8, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Sm Office 2 - 90.1-2004 Thermostat 8, !- Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM,     !- Heating Setpoint Temperature Schedule Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground, !- Zone Name
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground Inlet Node List, !- Name
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground Return Node List, !- Name
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Diffuser, !- Name
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 9,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground, !- Zone or ZoneList Name 1
  Office WholeBuilding - Sm Office 2 Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground DSOA Space List, !- Name
  Office WholeBuilding - Sm Office 2 C end_b - Story Ground, !- Space Name 1
  Office WholeBuilding - Sm Office 2 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  No,                                     !- Run Simulation for Weather File Run Periods
  Yes,                                    !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

ConvergenceLimits,
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2020,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2020,                                   !- End Year
  Wednesday,                              !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  30,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  TARP;                                   !- Algorithm

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15,                                   !- Cooling Sizing Factor
  6;                                      !- Timesteps in Averaging Window

ZoneAirContaminantBalance,
  No;                                     !- Carbon Dioxide Concentration

ZoneAirHeatBalanceAlgorithm,
  ThirdOrderBackwardDifference;           !- Algorithm

ZoneCapacitanceMultiplier:ResearchSpecial,
  Zone Capacitance Multiplier Research Special, !- Name
  ,                                       !- Zone or ZoneList Name
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ,                                       !- Carbon Dioxide Capacity Multiplier
  ;                                       !- Generic Contaminant Capacity Multiplier

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  5/8 in. Plywood,                        !- Name
  Smooth,                                 !- Roughness
  0.0159,                                 !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  543.999999999999,                       !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Asphalt Shingles,                       !- Name
  VeryRough,                              !- Roughness
  0.00319999999999998,                    !- Thickness {m}
  0.04,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1260,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Fiberglass batt 0.5in,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06634482887757,                       !- Conductivity {W/m-K}
  11.2129243617721,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD 1,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202509043390129,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-1.15 1,            !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-1.15 2,            !- Name
  Smooth,                                 !- Roughness
  0.202509043390129,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-1.15 3,            !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-10.11,             !- Name
  Smooth,                                 !- Roughness
  1.78074119041048,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-13.06,             !- Name
  Smooth,                                 !- Roughness
  2.29929884884436,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-17.43,             !- Name
  Smooth,                                 !- Roughness
  3.06941942260806,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-19.72,             !- Name
  Smooth,                                 !- Roughness
  3.47220354893132,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-23.75,             !- Name
  Smooth,                                 !- Roughness
  4.18205574676374,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-29.07,             !- Name
  Smooth,                                 !- Roughness
  5.11972180616432,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-57.19,             !- Name
  Smooth,                                 !- Roughness
  10.0716096730073,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-57.19 1,           !- Name
  Smooth,                                 !- Roughness
  10.0716096730073,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Gas,
  AIR 13MM,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

WindowMaterial:Gas,
  AIR 6MM,                                !- Name
  Air,                                    !- Gas Type
  0.0063;                                 !- Thickness {m}

WindowMaterial:Gas,
  Gap_1_W_0_0038,                         !- Name
  Air,                                    !- Gas Type
  0.00379999999999999;                    !- Thickness {m}

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  ECABS-2 BLEACHED 6MM,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.814,                                  !- Solar Transmittance at Normal Incidence
  0.086,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.086,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.847,                                  !- Visible Transmittance at Normal Incidence
  0.099,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.099,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.1,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Glass_2027F_LayerAvg,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00399999999999998,                    !- Thickness {m}
  0.369744,                               !- Solar Transmittance at Normal Incidence
  0.4700695,                              !- Front Side Solar Reflectance at Normal Incidence
  0.340935,                               !- Back Side Solar Reflectance at Normal Incidence
  0.765222,                               !- Visible Transmittance at Normal Incidence
  0.0546,                                 !- Front Side Visible Reflectance at Normal Incidence
  0.073741,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.03675,                                !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Glass_2052_LayerAvg,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00837,                                !- Thickness {m}
  0.507767,                               !- Solar Transmittance at Normal Incidence
  0.05422805,                             !- Front Side Solar Reflectance at Normal Incidence
  0.05449309,                             !- Back Side Solar Reflectance at Normal Incidence
  0.586833,                               !- Visible Transmittance at Normal Incidence
  0.05805,                                !- Front Side Visible Reflectance at Normal Incidence
  0.058397,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  GREY 6MM,                               !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.455,                                  !- Solar Transmittance at Normal Incidence
  0.053,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.053,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.431,                                  !- Visible Transmittance at Normal Incidence
  0.052,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.052,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  LoE SPEC SEL CLEAR 3MM,                 !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.45,                                   !- Solar Transmittance at Normal Incidence
  0.34,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.37,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.78,                                   !- Visible Transmittance at Normal Incidence
  0.07,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.06,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.03,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  LoE SPEC SEL CLEAR 6MM Rev,             !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.43,                                   !- Solar Transmittance at Normal Incidence
  0.42,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Back Side Solar Reflectance at Normal Incidence
  0.77,                                   !- Visible Transmittance at Normal Incidence
  0.06,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.07,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.03,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

Construction,
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Name
  Fiberglass batt 0.5in,                  !- Layer 1
  Copper pipe 0.75in type L;              !- Layer 2

Construction,
  InteriorFurnishings,                    !- Name
  Std Wood 6inch;                         !- Layer 1

Construction,
  InteriorFurnishings 1,                  !- Name
  Std Wood 6inch 1;                       !- Layer 1

Construction,
  Typical Attic Soffit,                   !- Name
  5/8 in. Plywood;                        !- Layer 1

Construction,
  Typical IEAD Roof R-20.83,              !- Name
  Roof Membrane,                          !- Layer 1
  Typical Insulation R-19.72,             !- Layer 2
  Metal Roof Surface;                     !- Layer 3

Construction,
  Typical Insulated Basement Mass Wall,   !- Name
  8 in. Concrete Block Basement Wall;     !- Layer 1

Construction,
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  6 in. Normalweight Concrete Floor,      !- Layer 1
  Typical Carpet Pad;                     !- Layer 2

Construction,
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  8 in. Normalweight Concrete Floor,      !- Layer 1
  Typical Carpet Pad;                     !- Layer 2

Construction,
  Typical Insulated Exterior Mass Floor R-15.63, !- Name
  Typical Insulation R-13.06,             !- Layer 1
  4 in. Normalweight Concrete Floor,      !- Layer 2
  Typical Carpet Pad;                     !- Layer 3

Construction,
  Typical Insulated Exterior Mass Floor R-26.32, !- Name
  Typical Insulation R-23.75,             !- Layer 1
  4 in. Normalweight Concrete Floor,      !- Layer 2
  Typical Carpet Pad;                     !- Layer 3

Construction,
  Typical Insulated Exterior Mass Wall R-12.5, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Typical Insulation R-10.11,             !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  Typical Insulated Metal Door R-2.0,     !- Name
  F08 Metal surface,                      !- Layer 1
  Typical Insulation R-1.15;              !- Layer 2

Construction,
  Typical Insulated Metal Door R-2.0 1,   !- Name
  F08 Metal surface,                      !- Layer 1
  Typical Insulation R-1.15 2;            !- Layer 2

Construction,
  Typical Insulated Wood Framed Exterior Wall R-19.61, !- Name
  25mm Stucco,                            !- Layer 1
  5/8 in. Gypsum Board,                   !- Layer 2
  Typical Insulation R-17.43,             !- Layer 3
  5/8 in. Gypsum Board;                   !- Layer 4

Construction,
  Typical Insulated Wood Framed Exterior Wall R-31.25, !- Name
  25mm Stucco,                            !- Layer 1
  5/8 in. Gypsum Board,                   !- Layer 2
  Typical Insulation R-29.07,             !- Layer 3
  5/8 in. Gypsum Board;                   !- Layer 4

Construction,
  Typical Interior Ceiling,               !- Name
  CP02 CARPET PAD,                        !- Layer 1
  100mm Normalweight concrete floor;      !- Layer 2

Construction,
  Typical Interior Door,                  !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Floor,                 !- Name
  100mm Normalweight concrete floor,      !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Typical Interior Partition,             !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Wall,                  !- Name
  G01 13mm gypsum board,                  !- Layer 1
  G01 13mm gypsum board;                  !- Layer 2

Construction,
  Typical Interior Window,                !- Name
  Clear 3mm;                              !- Layer 1

Construction,
  Typical Overhead Door R-2.0,            !- Name
  Typical Insulation R-1.15 1;            !- Layer 1

Construction,
  Typical Overhead Door R-2.0 1,          !- Name
  Typical Insulation R-1.15 3;            !- Layer 1

Construction,
  Typical Uninsulated Wood Joist Attic Roof, !- Name
  Asphalt Shingles,                       !- Layer 1
  5/8 in. Plywood;                        !- Layer 2

Construction,
  Typical Wood Joist Attic Floor R-58.82, !- Name
  5/8 in. Gypsum Board,                   !- Layer 1
  Typical Insulation R-57.19;             !- Layer 2

Construction,
  Typical Wood Joist Attic Floor R-58.82 1, !- Name
  5/8 in. Gypsum Board,                   !- Layer 1
  Typical Insulation R-57.19 1;           !- Layer 2

Construction,
  U 0.40 SHGC 0.43 Dbl LoE Spec Sel Clr 3mm/6mm/6mm Air, !- Name
  LoE SPEC SEL CLEAR 3MM,                 !- Layer 1
  AIR 6MM,                                !- Layer 2
  CLEAR 6MM;                              !- Layer 3

Construction,
  U 0.40 SHGC 0.45,                       !- Name
  ECABS-2 BLEACHED 6MM,                   !- Layer 1
  AIR 6MM,                                !- Layer 2
  LoE SPEC SEL CLEAR 6MM Rev;             !- Layer 3

Construction,
  U 0.46 SHGC 0.45 Dbl Grey 6mm/13mm Air, !- Name
  GREY 6MM,                               !- Layer 1
  AIR 13MM,                               !- Layer 2
  CLEAR 6MM;                              !- Layer 3

Construction,
  U 0.98 SHGC 0.45 Sgl Ref-B-H Clr 6mm,   !- Name
  REF B CLEAR HI 6MM;                     !- Layer 1

Construction,
  Window_U_0.50_SHGC_0.40_Skylight_Frame_Width_0.000_in, !- Name
  Glass_2052_LayerAvg,                    !- Layer 1
  Gap_1_W_0_0038,                         !- Layer 2
  Glass_2027F_LayerAvg;                   !- Layer 3

Construction:FfactorGroundFloor,
  Foundation F 075 Perim 0 Area 14966,    !- Name
  0.751138845205184,                      !- F-Factor {W/m-K}
  149.6574,                               !- Area {m2}
  0;                                      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 075 Perim 1846 Area 673,   !- Name
  0.751138845205184,                      !- F-Factor {W/m-K}
  67.3,                                   !- Area {m2}
  18.46;                                  !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 075 Perim 2769 Area 11345, !- Name
  0.751138845205184,                      !- F-Factor {W/m-K}
  113.45,                                 !- Area {m2}
  27.69;                                  !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 093 Perim 0 Area 1145,     !- Name
  0.934596719840551,                      !- F-Factor {W/m-K}
  114.502233046331,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 093 Perim 1559 Area 7127,  !- Name
  0.934596719840551,                      !- F-Factor {W/m-K}
  71.2745123837006,                       !- Area {m2}
  15.5893509150701;                       !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 093 Perim 734 Area 3358,   !- Name
  0.934596719840551,                      !- F-Factor {W/m-K}
  33.5808855891339,                       !- Area {m2}
  7.34490061004674;                       !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 093 Perim 914 Area 209,    !- Name
  0.934596719840551,                      !- F-Factor {W/m-K}
  20.9031840000001,                       !- Area {m2}
  9.14400000000002;                       !- PerimeterExposed {m}

ScheduleTypeLimits,
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  capacity;                               !- Unit Type

ScheduleTypeLimits,
  DeltaTemperature,                       !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  deltatemperature;                       !- Unit Type

ScheduleTypeLimits,
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 1,                        !- Name
  -1,                                     !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 2,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 3,                        !- Name
  0.1,                                    !- Lower Limit Value {BasedOnField A3}
  1000,                                   !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 4,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

ScheduleTypeLimits,
  Integer,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete;                               !- Numeric Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Percent,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  percent;                                !- Unit Type

ScheduleTypeLimits,
  Temperature 1,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  0,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 2,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 3,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Constant,
  Always Off Discrete,                    !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Temporary Pipe Indoor Ambient Temp 67.3F, !- Name
  ,                                       !- Schedule Type Limits Name
  19.6;                                   !- Hourly Value

Schedule:Day:Interval,
  Always On Default,                      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  autogen Schedule Rule 16 1_day_sch,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  06:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:40,                                  !- Time 2 {hh:mm}
  0.0450000000000001,                     !- Value Until Time 2
  06:50,                                  !- Time 3 {hh:mm}
  0.0900000000000002,                     !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.135,                                  !- Value Until Time 4
  07:10,                                  !- Time 5 {hh:mm}
  0.18,                                   !- Value Until Time 5
  07:20,                                  !- Time 6 {hh:mm}
  0.225,                                  !- Value Until Time 6
  07:30,                                  !- Time 7 {hh:mm}
  0.27,                                   !- Value Until Time 7
  07:40,                                  !- Time 8 {hh:mm}
  0.316666666666667,                      !- Value Until Time 8
  07:50,                                  !- Time 9 {hh:mm}
  0.363333333333334,                      !- Value Until Time 9
  08:00,                                  !- Time 10 {hh:mm}
  0.41,                                   !- Value Until Time 10
  08:09,                                  !- Time 11 {hh:mm}
  0.456666666666667,                      !- Value Until Time 11
  08:19,                                  !- Time 12 {hh:mm}
  0.503333333333333,                      !- Value Until Time 12
  08:29,                                  !- Time 13 {hh:mm}
  0.55,                                   !- Value Until Time 13
  08:30,                                  !- Time 14 {hh:mm}
  0.55,                                   !- Value Until Time 14
  08:39,                                  !- Time 15 {hh:mm}
  0.565,                                  !- Value Until Time 15
  08:49,                                  !- Time 16 {hh:mm}
  0.58,                                   !- Value Until Time 16
  08:59,                                  !- Time 17 {hh:mm}
  0.595,                                  !- Value Until Time 17
  09:09,                                  !- Time 18 {hh:mm}
  0.61,                                   !- Value Until Time 18
  09:19,                                  !- Time 19 {hh:mm}
  0.625,                                  !- Value Until Time 19
  09:29,                                  !- Time 20 {hh:mm}
  0.64,                                   !- Value Until Time 20
  09:30,                                  !- Time 21 {hh:mm}
  0.64,                                   !- Value Until Time 21
  10:30,                                  !- Time 22 {hh:mm}
  0.64,                                   !- Value Until Time 22
  10:39,                                  !- Time 23 {hh:mm}
  0.67,                                   !- Value Until Time 23
  10:49,                                  !- Time 24 {hh:mm}
  0.7,                                    !- Value Until Time 24
  10:59,                                  !- Time 25 {hh:mm}
  0.73,                                   !- Value Until Time 25
  11:09,                                  !- Time 26 {hh:mm}
  0.76,                                   !- Value Until Time 26
  11:19,                                  !- Time 27 {hh:mm}
  0.79,                                   !- Value Until Time 27
  11:29,                                  !- Time 28 {hh:mm}
  0.819999999999999,                      !- Value Until Time 28
  11:30,                                  !- Time 29 {hh:mm}
  0.82,                                   !- Value Until Time 29
  11:39,                                  !- Time 30 {hh:mm}
  0.85,                                   !- Value Until Time 30
  11:49,                                  !- Time 31 {hh:mm}
  0.88,                                   !- Value Until Time 31
  11:59,                                  !- Time 32 {hh:mm}
  0.91,                                   !- Value Until Time 32
  12:09,                                  !- Time 33 {hh:mm}
  0.94,                                   !- Value Until Time 33
  12:19,                                  !- Time 34 {hh:mm}
  0.97,                                   !- Value Until Time 34
  12:29,                                  !- Time 35 {hh:mm}
  0.999999999999999,                      !- Value Until Time 35
  12:30,                                  !- Time 36 {hh:mm}
  1,                                      !- Value Until Time 36
  12:39,                                  !- Time 37 {hh:mm}
  0.985,                                  !- Value Until Time 37
  12:49,                                  !- Time 38 {hh:mm}
  0.97,                                   !- Value Until Time 38
  12:59,                                  !- Time 39 {hh:mm}
  0.955,                                  !- Value Until Time 39
  13:09,                                  !- Time 40 {hh:mm}
  0.94,                                   !- Value Until Time 40
  13:19,                                  !- Time 41 {hh:mm}
  0.925,                                  !- Value Until Time 41
  13:29,                                  !- Time 42 {hh:mm}
  0.91,                                   !- Value Until Time 42
  13:30,                                  !- Time 43 {hh:mm}
  0.91,                                   !- Value Until Time 43
  13:39,                                  !- Time 44 {hh:mm}
  0.85,                                   !- Value Until Time 44
  13:49,                                  !- Time 45 {hh:mm}
  0.79,                                   !- Value Until Time 45
  13:59,                                  !- Time 46 {hh:mm}
  0.730000000000001,                      !- Value Until Time 46
  14:09,                                  !- Time 47 {hh:mm}
  0.670000000000001,                      !- Value Until Time 47
  14:19,                                  !- Time 48 {hh:mm}
  0.610000000000001,                      !- Value Until Time 48
  14:29,                                  !- Time 49 {hh:mm}
  0.550000000000001,                      !- Value Until Time 49
  14:30,                                  !- Time 50 {hh:mm}
  0.55,                                   !- Value Until Time 50
  15:30,                                  !- Time 51 {hh:mm}
  0.55,                                   !- Value Until Time 51
  15:39,                                  !- Time 52 {hh:mm}
  0.58,                                   !- Value Until Time 52
  15:49,                                  !- Time 53 {hh:mm}
  0.61,                                   !- Value Until Time 53
  15:59,                                  !- Time 54 {hh:mm}
  0.64,                                   !- Value Until Time 54
  16:09,                                  !- Time 55 {hh:mm}
  0.67,                                   !- Value Until Time 55
  16:19,                                  !- Time 56 {hh:mm}
  0.7,                                    !- Value Until Time 56
  16:30,                                  !- Time 57 {hh:mm}
  0.73,                                   !- Value Until Time 57
  16:40,                                  !- Time 58 {hh:mm}
  0.67,                                   !- Value Until Time 58
  16:50,                                  !- Time 59 {hh:mm}
  0.609999999999999,                      !- Value Until Time 59
  17:00,                                  !- Time 60 {hh:mm}
  0.549999999999999,                      !- Value Until Time 60
  17:10,                                  !- Time 61 {hh:mm}
  0.489999999999998,                      !- Value Until Time 61
  17:20,                                  !- Time 62 {hh:mm}
  0.429999999999998,                      !- Value Until Time 62
  17:30,                                  !- Time 63 {hh:mm}
  0.37,                                   !- Value Until Time 63
  18:30,                                  !- Time 64 {hh:mm}
  0.37,                                   !- Value Until Time 64
  18:40,                                  !- Time 65 {hh:mm}
  0.338333333333333,                      !- Value Until Time 65
  18:50,                                  !- Time 66 {hh:mm}
  0.306666666666666,                      !- Value Until Time 66
  19:00,                                  !- Time 67 {hh:mm}
  0.274999999999999,                      !- Value Until Time 67
  19:10,                                  !- Time 68 {hh:mm}
  0.243333333333332,                      !- Value Until Time 68
  19:20,                                  !- Time 69 {hh:mm}
  0.211666666666666,                      !- Value Until Time 69
  19:30,                                  !- Time 70 {hh:mm}
  0.18,                                   !- Value Until Time 70
  19:40,                                  !- Time 71 {hh:mm}
  0.195,                                  !- Value Until Time 71
  19:50,                                  !- Time 72 {hh:mm}
  0.21,                                   !- Value Until Time 72
  20:00,                                  !- Time 73 {hh:mm}
  0.225,                                  !- Value Until Time 73
  20:10,                                  !- Time 74 {hh:mm}
  0.24,                                   !- Value Until Time 74
  20:20,                                  !- Time 75 {hh:mm}
  0.255000000000001,                      !- Value Until Time 75
  20:30,                                  !- Time 76 {hh:mm}
  0.27,                                   !- Value Until Time 76
  20:40,                                  !- Time 77 {hh:mm}
  0.24,                                   !- Value Until Time 77
  20:50,                                  !- Time 78 {hh:mm}
  0.21,                                   !- Value Until Time 78
  21:00,                                  !- Time 79 {hh:mm}
  0.179999999999999,                      !- Value Until Time 79
  21:10,                                  !- Time 80 {hh:mm}
  0.149999999999999,                      !- Value Until Time 80
  21:20,                                  !- Time 81 {hh:mm}
  0.119999999999999,                      !- Value Until Time 81
  21:30,                                  !- Time 82 {hh:mm}
  0.09,                                   !- Value Until Time 82
  21:40,                                  !- Time 83 {hh:mm}
  0.0749999999999999,                     !- Value Until Time 83
  21:50,                                  !- Time 84 {hh:mm}
  0.0599999999999998,                     !- Value Until Time 84
  22:00,                                  !- Time 85 {hh:mm}
  0.0449999999999997,                     !- Value Until Time 85
  22:10,                                  !- Time 86 {hh:mm}
  0.0299999999999996,                     !- Value Until Time 86
  22:20,                                  !- Time 87 {hh:mm}
  0.0149999999999995,                     !- Value Until Time 87
  22:30,                                  !- Time 88 {hh:mm}
  0,                                      !- Value Until Time 88
  24:00,                                  !- Time 89 {hh:mm}
  0;                                      !- Value Until Time 89

Schedule:Day:Interval,
  Building Hours of Operation NonResidential Default, !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Building Hours of Operation NonResidential Sunday, !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  CoreZNZNPSZAC1maxOASchDefault,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Fraction Latent - 0.05 Default,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Fraction Sensible - 0.2 Default,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Mixed Water At Faucet Temp - 140F Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111;                                !- Value Until Time 1

Schedule:Day:Interval,
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge INFIL_SCH_PNNL Default,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeLarge INFIL_SCH_PNNL Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeLarge INFIL_SCH_PNNL Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeLarge INFIL_SCH_PNNL WntrDsn|Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.4094775565,                           !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4797526335,                           !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.959505267,                            !- Value Until Time 3
  13:00,                                  !- Time 4 {hh:mm}
  0.90193495098,                          !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.959505267,                            !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.4797526335,                           !- Value Until Time 6
  23:00,                                  !- Time 7 {hh:mm}
  0.1919010534,                           !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.163791022;                            !- Value Until Time 8

Schedule:Day:Interval,
  OfficeSmall BLDG_EQUIP_SCH_2013 Default|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.4094775565,                           !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4797526335,                           !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.959505267,                            !- Value Until Time 3
  13:00,                                  !- Time 4 {hh:mm}
  0.90193495098,                          !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.959505267,                            !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.4797526335,                           !- Value Until Time 6
  23:00,                                  !- Time 7 {hh:mm}
  0.1919010534,                           !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.163791022;                            !- Value Until Time 8

Schedule:Day:Interval,
  OfficeSmall BLDG_EQUIP_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall BLDG_EQUIP_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall BLDG_EQUIP_SCH_2013 Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1637910226;                           !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall BLDG_LIGHT_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.18,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.23,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.178641345,                            !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.32621463,                             !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.69903135,                             !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.6213612,                              !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  0.69903135,                             !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.473787915,                            !- Value Until Time 8
  20:00,                                  !- Time 9 {hh:mm}
  0.32621463,                             !- Value Until Time 9
  22:00,                                  !- Time 10 {hh:mm}
  0.24854448,                             !- Value Until Time 10
  23:00,                                  !- Time 11 {hh:mm}
  0.178641345,                            !- Value Until Time 11
  24:00,                                  !- Time 12 {hh:mm}
  0.18;                                   !- Value Until Time 12

Schedule:Day:Interval,
  OfficeSmall BLDG_LIGHT_SCH_2013 Default|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.18,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.23,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.178641345,                            !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.32621463,                             !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.69903135,                             !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.6213612,                              !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  0.69903135,                             !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.473787915,                            !- Value Until Time 8
  20:00,                                  !- Time 9 {hh:mm}
  0.32621463,                             !- Value Until Time 9
  22:00,                                  !- Time 10 {hh:mm}
  0.24854448,                             !- Value Until Time 10
  23:00,                                  !- Time 11 {hh:mm}
  0.178641345,                            !- Value Until Time 11
  24:00,                                  !- Time 12 {hh:mm}
  0.18;                                   !- Value Until Time 12

Schedule:Day:Interval,
  OfficeSmall BLDG_LIGHT_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall BLDG_LIGHT_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall BLDG_LIGHT_SCH_2013 Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.18;                                   !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall BLDG_SWH_SCH Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  04:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0;                                      !- Value Until Time 2

Schedule:Day:Interval,
  OfficeSmall BLDG_SWH_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.27,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.55,                                   !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.64,                                   !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.82,                                   !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  14:00,                                  !- Time 7 {hh:mm}
  0.91,                                   !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.55,                                   !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.73,                                   !- Value Until Time 9
  19:00,                                  !- Time 10 {hh:mm}
  0.37,                                   !- Value Until Time 10
  20:00,                                  !- Time 11 {hh:mm}
  0.18,                                   !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.27,                                   !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.09,                                   !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0;                                      !- Value Until Time 14

Schedule:Day:Interval,
  OfficeSmall BLDG_SWH_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.27,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.55,                                   !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.64,                                   !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.82,                                   !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  14:00,                                  !- Time 7 {hh:mm}
  0.91,                                   !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.55,                                   !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.73,                                   !- Value Until Time 9
  19:00,                                  !- Time 10 {hh:mm}
  0.37,                                   !- Value Until Time 10
  20:00,                                  !- Time 11 {hh:mm}
  0.18,                                   !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.27,                                   !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.09,                                   !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0;                                      !- Value Until Time 14

Schedule:Day:Interval,
  OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  06:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:40,                                  !- Time 2 {hh:mm}
  0.0450000000000001,                     !- Value Until Time 2
  06:50,                                  !- Time 3 {hh:mm}
  0.0900000000000002,                     !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.135,                                  !- Value Until Time 4
  07:10,                                  !- Time 5 {hh:mm}
  0.18,                                   !- Value Until Time 5
  07:20,                                  !- Time 6 {hh:mm}
  0.225,                                  !- Value Until Time 6
  07:30,                                  !- Time 7 {hh:mm}
  0.27,                                   !- Value Until Time 7
  07:40,                                  !- Time 8 {hh:mm}
  0.316666666666667,                      !- Value Until Time 8
  07:50,                                  !- Time 9 {hh:mm}
  0.363333333333334,                      !- Value Until Time 9
  08:00,                                  !- Time 10 {hh:mm}
  0.41,                                   !- Value Until Time 10
  08:09,                                  !- Time 11 {hh:mm}
  0.456666666666667,                      !- Value Until Time 11
  08:19,                                  !- Time 12 {hh:mm}
  0.503333333333333,                      !- Value Until Time 12
  08:29,                                  !- Time 13 {hh:mm}
  0.55,                                   !- Value Until Time 13
  08:30,                                  !- Time 14 {hh:mm}
  0.55,                                   !- Value Until Time 14
  08:39,                                  !- Time 15 {hh:mm}
  0.565,                                  !- Value Until Time 15
  08:49,                                  !- Time 16 {hh:mm}
  0.58,                                   !- Value Until Time 16
  08:59,                                  !- Time 17 {hh:mm}
  0.595,                                  !- Value Until Time 17
  09:09,                                  !- Time 18 {hh:mm}
  0.61,                                   !- Value Until Time 18
  09:19,                                  !- Time 19 {hh:mm}
  0.625,                                  !- Value Until Time 19
  09:29,                                  !- Time 20 {hh:mm}
  0.64,                                   !- Value Until Time 20
  09:30,                                  !- Time 21 {hh:mm}
  0.64,                                   !- Value Until Time 21
  10:30,                                  !- Time 22 {hh:mm}
  0.64,                                   !- Value Until Time 22
  10:39,                                  !- Time 23 {hh:mm}
  0.67,                                   !- Value Until Time 23
  10:49,                                  !- Time 24 {hh:mm}
  0.7,                                    !- Value Until Time 24
  10:59,                                  !- Time 25 {hh:mm}
  0.73,                                   !- Value Until Time 25
  11:09,                                  !- Time 26 {hh:mm}
  0.76,                                   !- Value Until Time 26
  11:19,                                  !- Time 27 {hh:mm}
  0.79,                                   !- Value Until Time 27
  11:29,                                  !- Time 28 {hh:mm}
  0.819999999999999,                      !- Value Until Time 28
  11:30,                                  !- Time 29 {hh:mm}
  0.82,                                   !- Value Until Time 29
  11:39,                                  !- Time 30 {hh:mm}
  0.85,                                   !- Value Until Time 30
  11:49,                                  !- Time 31 {hh:mm}
  0.88,                                   !- Value Until Time 31
  11:59,                                  !- Time 32 {hh:mm}
  0.91,                                   !- Value Until Time 32
  12:09,                                  !- Time 33 {hh:mm}
  0.94,                                   !- Value Until Time 33
  12:19,                                  !- Time 34 {hh:mm}
  0.97,                                   !- Value Until Time 34
  12:29,                                  !- Time 35 {hh:mm}
  0.999999999999999,                      !- Value Until Time 35
  12:30,                                  !- Time 36 {hh:mm}
  1,                                      !- Value Until Time 36
  12:39,                                  !- Time 37 {hh:mm}
  0.985,                                  !- Value Until Time 37
  12:49,                                  !- Time 38 {hh:mm}
  0.97,                                   !- Value Until Time 38
  12:59,                                  !- Time 39 {hh:mm}
  0.955,                                  !- Value Until Time 39
  13:09,                                  !- Time 40 {hh:mm}
  0.94,                                   !- Value Until Time 40
  13:19,                                  !- Time 41 {hh:mm}
  0.925,                                  !- Value Until Time 41
  13:29,                                  !- Time 42 {hh:mm}
  0.91,                                   !- Value Until Time 42
  13:30,                                  !- Time 43 {hh:mm}
  0.91,                                   !- Value Until Time 43
  13:39,                                  !- Time 44 {hh:mm}
  0.85,                                   !- Value Until Time 44
  13:49,                                  !- Time 45 {hh:mm}
  0.79,                                   !- Value Until Time 45
  13:59,                                  !- Time 46 {hh:mm}
  0.730000000000001,                      !- Value Until Time 46
  14:09,                                  !- Time 47 {hh:mm}
  0.670000000000001,                      !- Value Until Time 47
  14:19,                                  !- Time 48 {hh:mm}
  0.610000000000001,                      !- Value Until Time 48
  14:29,                                  !- Time 49 {hh:mm}
  0.550000000000001,                      !- Value Until Time 49
  14:30,                                  !- Time 50 {hh:mm}
  0.55,                                   !- Value Until Time 50
  15:30,                                  !- Time 51 {hh:mm}
  0.55,                                   !- Value Until Time 51
  15:39,                                  !- Time 52 {hh:mm}
  0.58,                                   !- Value Until Time 52
  15:49,                                  !- Time 53 {hh:mm}
  0.61,                                   !- Value Until Time 53
  15:59,                                  !- Time 54 {hh:mm}
  0.64,                                   !- Value Until Time 54
  16:09,                                  !- Time 55 {hh:mm}
  0.67,                                   !- Value Until Time 55
  16:19,                                  !- Time 56 {hh:mm}
  0.7,                                    !- Value Until Time 56
  16:30,                                  !- Time 57 {hh:mm}
  0.73,                                   !- Value Until Time 57
  16:40,                                  !- Time 58 {hh:mm}
  0.67,                                   !- Value Until Time 58
  16:50,                                  !- Time 59 {hh:mm}
  0.609999999999999,                      !- Value Until Time 59
  17:00,                                  !- Time 60 {hh:mm}
  0.549999999999999,                      !- Value Until Time 60
  17:10,                                  !- Time 61 {hh:mm}
  0.489999999999998,                      !- Value Until Time 61
  17:20,                                  !- Time 62 {hh:mm}
  0.429999999999998,                      !- Value Until Time 62
  17:30,                                  !- Time 63 {hh:mm}
  0.37,                                   !- Value Until Time 63
  18:30,                                  !- Time 64 {hh:mm}
  0.37,                                   !- Value Until Time 64
  18:40,                                  !- Time 65 {hh:mm}
  0.338333333333333,                      !- Value Until Time 65
  18:50,                                  !- Time 66 {hh:mm}
  0.306666666666666,                      !- Value Until Time 66
  19:00,                                  !- Time 67 {hh:mm}
  0.274999999999999,                      !- Value Until Time 67
  19:10,                                  !- Time 68 {hh:mm}
  0.243333333333332,                      !- Value Until Time 68
  19:20,                                  !- Time 69 {hh:mm}
  0.211666666666666,                      !- Value Until Time 69
  19:30,                                  !- Time 70 {hh:mm}
  0.18,                                   !- Value Until Time 70
  19:40,                                  !- Time 71 {hh:mm}
  0.195,                                  !- Value Until Time 71
  19:50,                                  !- Time 72 {hh:mm}
  0.21,                                   !- Value Until Time 72
  20:00,                                  !- Time 73 {hh:mm}
  0.225,                                  !- Value Until Time 73
  20:10,                                  !- Time 74 {hh:mm}
  0.24,                                   !- Value Until Time 74
  20:20,                                  !- Time 75 {hh:mm}
  0.255000000000001,                      !- Value Until Time 75
  20:30,                                  !- Time 76 {hh:mm}
  0.27,                                   !- Value Until Time 76
  20:40,                                  !- Time 77 {hh:mm}
  0.24,                                   !- Value Until Time 77
  20:50,                                  !- Time 78 {hh:mm}
  0.21,                                   !- Value Until Time 78
  21:00,                                  !- Time 79 {hh:mm}
  0.179999999999999,                      !- Value Until Time 79
  21:10,                                  !- Time 80 {hh:mm}
  0.149999999999999,                      !- Value Until Time 80
  21:20,                                  !- Time 81 {hh:mm}
  0.119999999999999,                      !- Value Until Time 81
  21:30,                                  !- Time 82 {hh:mm}
  0.09,                                   !- Value Until Time 82
  21:40,                                  !- Time 83 {hh:mm}
  0.0749999999999999,                     !- Value Until Time 83
  21:50,                                  !- Time 84 {hh:mm}
  0.0599999999999998,                     !- Value Until Time 84
  22:00,                                  !- Time 85 {hh:mm}
  0.0449999999999997,                     !- Value Until Time 85
  22:10,                                  !- Time 86 {hh:mm}
  0.0299999999999996,                     !- Value Until Time 86
  22:20,                                  !- Time 87 {hh:mm}
  0.0149999999999995,                     !- Value Until Time 87
  22:30,                                  !- Time 88 {hh:mm}
  0,                                      !- Value Until Time 88
  24:00,                                  !- Time 89 {hh:mm}
  0;                                      !- Value Until Time 89

Schedule:Day:Interval,
  OfficeSmall Exterior_lighting_schedule_a Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  OfficeSmall Exterior_lighting_schedule_a Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  OfficeSmall Exterior_lighting_schedule_a Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  OfficeSmall Exterior_lighting_schedule_b Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  OfficeSmall Exterior_lighting_schedule_b Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  OfficeSmall Exterior_lighting_schedule_b Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  OfficeSmall HVACOperationSchd Default,  !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeSmall HVACOperationSchd Summer Design Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeSmall HVACOperationSchd Winter Design Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall INFIL_Door_Opening_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall INFIL_Door_Opening_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall INFIL_Door_Opening_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall INFIL_Door_Opening_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.131,                                  !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.131,                                  !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.131,                                  !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.131,                                  !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0;                                      !- Value Until Time 9

Schedule:Day:Interval,
  OfficeSmall INFIL_QUARTER_ON_SCH Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall INFIL_QUARTER_ON_SCH SmrDsn|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeSmall INFIL_QUARTER_ON_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeSmall INFIL_QUARTER_ON_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeSmall INFIL_QUARTER_ON_SCH WntrDsn|Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeSmall MinOA_MotorizedDamper_Sched Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeSmall MinOA_MotorizedDamper_Sched Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeSmall MinOA_MotorizedDamper_Sched Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  PerimeterZN1ZNPSZAC2maxOASchDefault,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  PerimeterZN2ZNPSZAC3maxOASchDefault,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  PerimeterZN3ZNPSZAC4maxOASchDefault,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  PerimeterZN4ZNPSZAC5maxOASchDefault,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.501595486722203;                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 23,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 24,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 6,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 7,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Service Water Loop Temp - 140F Default, !- Name
  Temperature Schedule Type Limits 1,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Name
  Temperature Schedule Type Limits 2,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22.0000000000001;                       !- Value Until Time 1

Schedule:Week:Daily,
  Always On Week Rule - Jan1-Dec31,       !- Name
  Always On Default,                      !- Sunday Schedule:Day Name
  Always On Default,                      !- Monday Schedule:Day Name
  Always On Default,                      !- Tuesday Schedule:Day Name
  Always On Default,                      !- Wednesday Schedule:Day Name
  Always On Default,                      !- Thursday Schedule:Day Name
  Always On Default,                      !- Friday Schedule:Day Name
  Always On Default,                      !- Saturday Schedule:Day Name
  Always On Default,                      !- Holiday Schedule:Day Name
  Always On Default,                      !- SummerDesignDay Schedule:Day Name
  Always On Default,                      !- WinterDesignDay Schedule:Day Name
  Always On Default,                      !- CustomDay1 Schedule:Day Name
  Always On Default;                      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Always On,                              !- Name
  Fractional,                             !- Schedule Type Limits Name
  Always On Week Rule - Jan1-Dec31,       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Building Hours of Operation NonResidential Week Rule - Jan1-Dec31, !- Name
  Building Hours of Operation NonResidential Sunday, !- Sunday Schedule:Day Name
  Building Hours of Operation NonResidential Sunday, !- Monday Schedule:Day Name
  Building Hours of Operation NonResidential Sunday, !- Tuesday Schedule:Day Name
  Building Hours of Operation NonResidential Sunday, !- Wednesday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Thursday Schedule:Day Name
  Building Hours of Operation NonResidential Sunday, !- Friday Schedule:Day Name
  Building Hours of Operation NonResidential Sunday, !- Saturday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Holiday Schedule:Day Name
  Building Hours of Operation NonResidential Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Building Hours of Operation NonResidential Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- CustomDay1 Schedule:Day Name
  Building Hours of Operation NonResidential Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Building Hours of Operation NonResidential, !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  Building Hours of Operation NonResidential Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  CoreZNZNPSZAC1maxOASch Week Rule - Jan1-Dec31, !- Name
  CoreZNZNPSZAC1maxOASchDefault,          !- Sunday Schedule:Day Name
  CoreZNZNPSZAC1maxOASchDefault,          !- Monday Schedule:Day Name
  CoreZNZNPSZAC1maxOASchDefault,          !- Tuesday Schedule:Day Name
  CoreZNZNPSZAC1maxOASchDefault,          !- Wednesday Schedule:Day Name
  CoreZNZNPSZAC1maxOASchDefault,          !- Thursday Schedule:Day Name
  CoreZNZNPSZAC1maxOASchDefault,          !- Friday Schedule:Day Name
  CoreZNZNPSZAC1maxOASchDefault,          !- Saturday Schedule:Day Name
  CoreZNZNPSZAC1maxOASchDefault,          !- Holiday Schedule:Day Name
  CoreZNZNPSZAC1maxOASchDefault,          !- SummerDesignDay Schedule:Day Name
  CoreZNZNPSZAC1maxOASchDefault,          !- WinterDesignDay Schedule:Day Name
  CoreZNZNPSZAC1maxOASchDefault,          !- CustomDay1 Schedule:Day Name
  CoreZNZNPSZAC1maxOASchDefault;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  CoreZNZNPSZAC1maxOASch,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  CoreZNZNPSZAC1maxOASch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Fraction Latent - 0.05 Week Rule - Jan1-Dec31, !- Name
  Fraction Latent - 0.05 Default,         !- Sunday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Monday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Tuesday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Wednesday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Thursday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Friday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Saturday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Holiday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- SummerDesignDay Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- WinterDesignDay Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- CustomDay1 Schedule:Day Name
  Fraction Latent - 0.05 Default;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Latent - 0.05,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  Fraction Latent - 0.05 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Fraction Sensible - 0.2 Week Rule - Jan1-Dec31, !- Name
  Fraction Sensible - 0.2 Default,        !- Sunday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Monday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Tuesday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Wednesday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Thursday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Friday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Saturday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Holiday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- SummerDesignDay Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- WinterDesignDay Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- CustomDay1 Schedule:Day Name
  Fraction Sensible - 0.2 Default;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Sensible - 0.2,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  Fraction Sensible - 0.2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31, !- Name
  Mixed Water At Faucet Temp - 140F Default, !- Sunday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Monday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Tuesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Wednesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Thursday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Friday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Saturday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Holiday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- SummerDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- WinterDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- CustomDay1 Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mixed Water At Faucet Temp - 140F,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Office Shared Service Water Loop Piping Air Temp - 70F Week Rule - Jan1-Dec31, !- Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Sunday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Monday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Tuesday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Wednesday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Thursday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Friday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Saturday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Holiday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- SummerDesignDay Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- WinterDesignDay Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- CustomDay1 Schedule:Day Name
  Office Shared Service Water Loop Piping Air Temp - 70F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Shared Service Water Loop Piping Air Temp - 70F, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Office Shared Service Water Loop Piping Air Temp - 70F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31, !- Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Sunday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Monday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Tuesday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Wednesday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Thursday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Friday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Saturday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Holiday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- SummerDesignDay Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- WinterDesignDay Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- CustomDay1 Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeLarge INFIL_SCH_PNNL Week Rule - Jan1-Jan4, !- Name
  OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Sunday Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL Default,     !- Holiday Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL Default,     !- CustomDay1 Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL Default;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeLarge INFIL_SCH_PNNL Week Rule - Jan5-Dec31, !- Name
  OfficeLarge INFIL_SCH_PNNL Default,     !- Sunday Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL Default,     !- Holiday Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL Default,     !- CustomDay1 Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeLarge INFIL_SCH_PNNL,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeLarge INFIL_SCH_PNNL Week Rule - Jan1-Jan4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  4,                                      !- End Day 1
  OfficeLarge INFIL_SCH_PNNL Week Rule - Jan5-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  5,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  OfficeSmall BLDG_EQUIP_SCH_2013 Week Rule - Jan1-Jan4, !- Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default|Wkdy Day, !- Sunday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default|Wkdy Day, !- Monday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default|Wkdy Day, !- Friday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- Holiday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeSmall BLDG_EQUIP_SCH_2013 Week Rule - Jan5-Dec31, !- Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default|Wkdy Day, !- Monday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default|Wkdy Day, !- Friday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- Holiday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeSmall BLDG_EQUIP_SCH_2013,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Week Rule - Jan1-Jan4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  4,                                      !- End Day 1
  OfficeSmall BLDG_EQUIP_SCH_2013 Week Rule - Jan5-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  5,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  OfficeSmall BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Jan4, !- Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Default|Wkdy Day, !- Sunday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Default|Wkdy Day, !- Monday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Default|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Default|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Default|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Default|Wkdy Day, !- Friday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Default, !- Holiday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeSmall BLDG_LIGHT_SCH_2013 Week Rule - Jan5-Dec31, !- Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Default|Wkdy Day, !- Monday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Default|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Default|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Default|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Default|Wkdy Day, !- Friday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Default, !- Holiday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeSmall BLDG_LIGHT_SCH_2013,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Jan4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  4,                                      !- End Day 1
  OfficeSmall BLDG_LIGHT_SCH_2013 Week Rule - Jan5-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  5,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  OfficeSmall BLDG_SWH_SCH Week Rule - Jan1-Jan4, !- Name
  OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day, !- Sunday Schedule:Day Name
  OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  OfficeSmall BLDG_SWH_SCH Default,       !- Saturday Schedule:Day Name
  OfficeSmall BLDG_SWH_SCH Default,       !- Holiday Schedule:Day Name
  OfficeSmall BLDG_SWH_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall BLDG_SWH_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall BLDG_SWH_SCH Default,       !- CustomDay1 Schedule:Day Name
  OfficeSmall BLDG_SWH_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeSmall BLDG_SWH_SCH Week Rule - Jan5-Dec31, !- Name
  OfficeSmall BLDG_SWH_SCH Default,       !- Sunday Schedule:Day Name
  OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  OfficeSmall BLDG_SWH_SCH Default,       !- Saturday Schedule:Day Name
  OfficeSmall BLDG_SWH_SCH Default,       !- Holiday Schedule:Day Name
  OfficeSmall BLDG_SWH_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall BLDG_SWH_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall BLDG_SWH_SCH Default,       !- CustomDay1 Schedule:Day Name
  OfficeSmall BLDG_SWH_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeSmall BLDG_SWH_SCH,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeSmall BLDG_SWH_SCH Week Rule - Jan1-Jan4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  4,                                      !- End Day 1
  OfficeSmall BLDG_SWH_SCH Week Rule - Jan5-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  5,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  OfficeSmall Exterior_lighting_schedule_a Week Rule - Jan1-Dec31, !- Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Sunday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Monday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Tuesday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Wednesday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Thursday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Friday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Saturday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Holiday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeSmall Exterior_lighting_schedule_a, !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeSmall Exterior_lighting_schedule_a Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeSmall Exterior_lighting_schedule_b Week Rule - Jan1-Dec31, !- Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Sunday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Monday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Tuesday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Wednesday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Thursday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Friday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Saturday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Holiday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeSmall Exterior_lighting_schedule_b, !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeSmall Exterior_lighting_schedule_b Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeSmall HVACOperationSchd Week Rule - Jan1-Jan4, !- Name
  OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day, !- Sunday Schedule:Day Name
  OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  OfficeSmall HVACOperationSchd Default,  !- Saturday Schedule:Day Name
  OfficeSmall HVACOperationSchd Default,  !- Holiday Schedule:Day Name
  OfficeSmall HVACOperationSchd Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall HVACOperationSchd Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall HVACOperationSchd Default,  !- CustomDay1 Schedule:Day Name
  OfficeSmall HVACOperationSchd Default;  !- CustomDay2 Schedule:Day Name

