  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c1d05fa1-1339-4283-bf2c-cde36ca564b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.5639509150701, 4.572, 1.58765049335607, !- X,Y,Z Vertex 1 {m}
  15.5639509150701, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 4.572, 1.58765049335607; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c1030205-fa2b-423f-b95c-4aae69175d77}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1f5d2e52-a614-4e09-8c6c-3a9bd770d0ea}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 4.5466, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 4.5466, 0.762,   !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 0.0253999999999959, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 0.0253999999999959, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {52ddb5b7-6c02-4056-82d9-78e548077a3a}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f9c84a34-32b3-4fd1-94a6-b6daf7c7164d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.572, 1.59420674157303,        !- X,Y,Z Vertex 1 {m}
  4.5466, 4.572, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0.0253999999999603, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999603, 4.572, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {99481e3f-a8d4-4e80-a849-7b036963c54a}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {950f4f15-4835-4324-8746-4981d32e4909}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 7.31950061004674, 1.5906915315808, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 7.31950061004674, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 0.025400000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 0.025400000000003, 1.5906915315808; !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {e14c0280-bc45-4888-ae49-42db33bc6d83}, !- Handle
  Office Attic Ventilation,               !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {67970262-5937-4849-bbc8-c34a2fafa7a8}, !- Handle
  Office Attic Schedule Set,              !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {27d0b652-e4de-45c5-b133-cad271f74e0c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {38fdae7e-1154-4f6d-89ec-178b442f9f9b}, !- Handle
  Office WholeBuilding - Sm Office People Definition 1, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0602778983335744,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ac264e68-1ede-4690-92ec-9321a5edf8b3}, !- Handle
  Office WholeBuilding - Sm Office People, !- Name
  {38fdae7e-1154-4f6d-89ec-178b442f9f9b}, !- People Definition Name
  {629a271e-7460-4c51-87d3-d2d3125cfac1}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b10bea0c-327f-4471-a2a8-eabd117121f6}, !- Work Efficiency Schedule Name
  {6d4b02a4-9b00-41ad-9b2b-98232275e1ac}, !- Clothing Insulation Schedule Name
  {62657ac8-4edb-494b-8f60-c4ae80ae93ed}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {fe14de5c-bcb7-427a-af49-6e636b646e3b}, !- Handle
  Office WholeBuilding - Sm Office Lights Definition 1, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {2446d483-d2f4-4879-a006-b95858767767}, !- Handle
  Office WholeBuilding - Sm Office Lights, !- Name
  {fe14de5c-bcb7-427a-af49-6e636b646e3b}, !- Lights Definition Name
  {629a271e-7460-4c51-87d3-d2d3125cfac1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {608d045b-c16b-4a62-b053-914032a16e66}, !- Handle
  {fe14de5c-bcb7-427a-af49-6e636b646e3b}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {ae9d0e61-cb55-4849-b9de-8602cd4112c1}, !- Handle
  Office WholeBuilding - Sm Office Elec Equip Definition 1, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {567eaafb-5bf6-408c-9bb0-ebc06768b5ae}, !- Handle
  Office WholeBuilding - Sm Office Elec Equip, !- Name
  {ae9d0e61-cb55-4849-b9de-8602cd4112c1}, !- Electric Equipment Definition Name
  {629a271e-7460-4c51-87d3-d2d3125cfac1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {01a9be16-24a1-4398-989e-b8d71993f133}, !- Handle
  Office WholeBuilding - Sm Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {13545138-5d01-45c8-a480-bfa928848980}, !- Handle
  Office WholeBuilding - Sm Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {115d48c4-9577-4fac-a6c1-fd616aea0592}, !- Number of People Schedule Name
  {7a603b87-81ba-42cc-a695-cc100258599e}, !- People Activity Level Schedule Name
  {a6a649df-ba10-4379-ad6a-4494aac22d0a}, !- Lighting Schedule Name
  {607e1da2-9520-4368-b501-dee081096887}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {64c711d5-a9b8-42b5-b9d7-038161e690ef}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {a6a649df-ba10-4379-ad6a-4494aac22d0a}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH,             !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {a802252e-5acb-4d58-9d8c-ad7337028a5c}, !- Default Day Schedule Name
  {46d86914-d140-4c2d-88e7-0bc938b7e372}, !- Summer Design Day Schedule Name
  {844d9225-edab-4b0d-a8c5-dbb2c2cf6545}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a802252e-5acb-4d58-9d8c-ad7337028a5c}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH Default,     !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.18,                                   !- Value Until Time 1
  4,                                      !- Hour 2
  10,                                     !- Minute 2
  0.184166666666667,                      !- Value Until Time 2
  4,                                      !- Hour 3
  20,                                     !- Minute 3
  0.188333333333333,                      !- Value Until Time 3
  4,                                      !- Hour 4
  30,                                     !- Minute 4
  0.1925,                                 !- Value Until Time 4
  4,                                      !- Hour 5
  40,                                     !- Minute 5
  0.196666666666667,                      !- Value Until Time 5
  4,                                      !- Hour 6
  50,                                     !- Minute 6
  0.200833333333333,                      !- Value Until Time 6
  5,                                      !- Hour 7
  0,                                      !- Minute 7
  0.205,                                  !- Value Until Time 7
  5,                                      !- Hour 8
  10,                                     !- Minute 8
  0.209166666666667,                      !- Value Until Time 8
  5,                                      !- Hour 9
  20,                                     !- Minute 9
  0.213333333333333,                      !- Value Until Time 9
  5,                                      !- Hour 10
  30,                                     !- Minute 10
  0.2175,                                 !- Value Until Time 10
  5,                                      !- Hour 11
  40,                                     !- Minute 11
  0.221666666666667,                      !- Value Until Time 11
  5,                                      !- Hour 12
  50,                                     !- Minute 12
  0.225833333333333,                      !- Value Until Time 12
  6,                                      !- Hour 13
  0,                                      !- Minute 13
  0.23,                                   !- Value Until Time 13
  6,                                      !- Hour 14
  30,                                     !- Minute 14
  0.23,                                   !- Value Until Time 14
  6,                                      !- Hour 15
  40,                                     !- Minute 15
  0.261666666666667,                      !- Value Until Time 15
  6,                                      !- Hour 16
  50,                                     !- Minute 16
  0.293333333333333,                      !- Value Until Time 16
  7,                                      !- Hour 17
  0,                                      !- Minute 17
  0.325,                                  !- Value Until Time 17
  7,                                      !- Hour 18
  10,                                     !- Minute 18
  0.356666666666667,                      !- Value Until Time 18
  7,                                      !- Hour 19
  20,                                     !- Minute 19
  0.388333333333334,                      !- Value Until Time 19
  7,                                      !- Hour 20
  30,                                     !- Minute 20
  0.42,                                   !- Value Until Time 20
  7,                                      !- Hour 21
  40,                                     !- Minute 21
  0.5,                                    !- Value Until Time 21
  7,                                      !- Hour 22
  50,                                     !- Minute 22
  0.58,                                   !- Value Until Time 22
  8,                                      !- Hour 23
  0,                                      !- Minute 23
  0.66,                                   !- Value Until Time 23
  8,                                      !- Hour 24
  9,                                      !- Minute 24
  0.74,                                   !- Value Until Time 24
  8,                                      !- Hour 25
  19,                                     !- Minute 25
  0.819999999999999,                      !- Value Until Time 25
  8,                                      !- Hour 26
  29,                                     !- Minute 26
  0.899999999999999,                      !- Value Until Time 26
  8,                                      !- Hour 27
  30,                                     !- Minute 27
  0.9,                                    !- Value Until Time 27
  11,                                     !- Hour 28
  30,                                     !- Minute 28
  0.9,                                    !- Value Until Time 28
  11,                                     !- Hour 29
  39,                                     !- Minute 29
  0.883333333333333,                      !- Value Until Time 29
  11,                                     !- Hour 30
  49,                                     !- Minute 30
  0.866666666666667,                      !- Value Until Time 30
  11,                                     !- Hour 31
  59,                                     !- Minute 31
  0.85,                                   !- Value Until Time 31
  12,                                     !- Hour 32
  9,                                      !- Minute 32
  0.833333333333334,                      !- Value Until Time 32
  12,                                     !- Hour 33
  19,                                     !- Minute 33
  0.816666666666667,                      !- Value Until Time 33
  12,                                     !- Hour 34
  29,                                     !- Minute 34
  0.8,                                    !- Value Until Time 34
  12,                                     !- Hour 35
  30,                                     !- Minute 35
  0.8,                                    !- Value Until Time 35
  12,                                     !- Hour 36
  39,                                     !- Minute 36
  0.816666666666667,                      !- Value Until Time 36
  12,                                     !- Hour 37
  49,                                     !- Minute 37
  0.833333333333333,                      !- Value Until Time 37
  12,                                     !- Hour 38
  59,                                     !- Minute 38
  0.85,                                   !- Value Until Time 38
  13,                                     !- Hour 39
  9,                                      !- Minute 39
  0.866666666666666,                      !- Value Until Time 39
  13,                                     !- Hour 40
  19,                                     !- Minute 40
  0.883333333333333,                      !- Value Until Time 40
  13,                                     !- Hour 41
  29,                                     !- Minute 41
  0.9,                                    !- Value Until Time 41
  13,                                     !- Hour 42
  30,                                     !- Minute 42
  0.9,                                    !- Value Until Time 42
  16,                                     !- Hour 43
  30,                                     !- Minute 43
  0.9,                                    !- Value Until Time 43
  16,                                     !- Hour 44
  40,                                     !- Minute 44
  0.851666666666666,                      !- Value Until Time 44
  16,                                     !- Hour 45
  50,                                     !- Minute 45
  0.803333333333333,                      !- Value Until Time 45
  17,                                     !- Hour 46
  0,                                      !- Minute 46
  0.754999999999999,                      !- Value Until Time 46
  17,                                     !- Hour 47
  10,                                     !- Minute 47
  0.706666666666665,                      !- Value Until Time 47
  17,                                     !- Hour 48
  20,                                     !- Minute 48
  0.658333333333332,                      !- Value Until Time 48
  17,                                     !- Hour 49
  30,                                     !- Minute 49
  0.61,                                   !- Value Until Time 49
  17,                                     !- Hour 50
  40,                                     !- Minute 50
  0.578333333333333,                      !- Value Until Time 50
  17,                                     !- Hour 51
  50,                                     !- Minute 51
  0.546666666666666,                      !- Value Until Time 51
  18,                                     !- Hour 52
  0,                                      !- Minute 52
  0.514999999999999,                      !- Value Until Time 52
  18,                                     !- Hour 53
  10,                                     !- Minute 53
  0.483333333333332,                      !- Value Until Time 53
  18,                                     !- Hour 54
  20,                                     !- Minute 54
  0.451666666666665,                      !- Value Until Time 54
  18,                                     !- Hour 55
  30,                                     !- Minute 55
  0.42,                                   !- Value Until Time 55
  19,                                     !- Hour 56
  0,                                      !- Minute 56
  0.42,                                   !- Value Until Time 56
  19,                                     !- Hour 57
  10,                                     !- Minute 57
  0.411666666666667,                      !- Value Until Time 57
  19,                                     !- Hour 58
  20,                                     !- Minute 58
  0.403333333333333,                      !- Value Until Time 58
  19,                                     !- Hour 59
  30,                                     !- Minute 59
  0.395,                                  !- Value Until Time 59
  19,                                     !- Hour 60
  40,                                     !- Minute 60
  0.386666666666666,                      !- Value Until Time 60
  19,                                     !- Hour 61
  50,                                     !- Minute 61
  0.378333333333333,                      !- Value Until Time 61
  20,                                     !- Hour 62
  0,                                      !- Minute 62
  0.37,                                   !- Value Until Time 62
  20,                                     !- Hour 63
  10,                                     !- Minute 63
  0.361666666666666,                      !- Value Until Time 63
  20,                                     !- Hour 64
  20,                                     !- Minute 64
  0.353333333333333,                      !- Value Until Time 64
  20,                                     !- Hour 65
  30,                                     !- Minute 65
  0.344999999999999,                      !- Value Until Time 65
  20,                                     !- Hour 66
  40,                                     !- Minute 66
  0.336666666666666,                      !- Value Until Time 66
  20,                                     !- Hour 67
  50,                                     !- Minute 67
  0.328333333333333,                      !- Value Until Time 67
  21,                                     !- Hour 68
  0,                                      !- Minute 68
  0.32,                                   !- Value Until Time 68
  21,                                     !- Hour 69
  30,                                     !- Minute 69
  0.32,                                   !- Value Until Time 69
  21,                                     !- Hour 70
  40,                                     !- Minute 70
  0.305,                                  !- Value Until Time 70
  21,                                     !- Hour 71
  50,                                     !- Minute 71
  0.29,                                   !- Value Until Time 71
  22,                                     !- Hour 72
  0,                                      !- Minute 72
  0.275,                                  !- Value Until Time 72
  22,                                     !- Hour 73
  10,                                     !- Minute 73
  0.26,                                   !- Value Until Time 73
  22,                                     !- Hour 74
  20,                                     !- Minute 74
  0.244999999999999,                      !- Value Until Time 74
  22,                                     !- Hour 75
  30,                                     !- Minute 75
  0.23,                                   !- Value Until Time 75
  22,                                     !- Hour 76
  40,                                     !- Minute 76
  0.221666666666667,                      !- Value Until Time 76
  22,                                     !- Hour 77
  50,                                     !- Minute 77
  0.213333333333333,                      !- Value Until Time 77
  23,                                     !- Hour 78
  0,                                      !- Minute 78
  0.205,                                  !- Value Until Time 78
  23,                                     !- Hour 79
  10,                                     !- Minute 79
  0.196666666666666,                      !- Value Until Time 79
  23,                                     !- Hour 80
  20,                                     !- Minute 80
  0.188333333333333,                      !- Value Until Time 80
  23,                                     !- Hour 81
  30,                                     !- Minute 81
  0.18,                                   !- Value Until Time 81
  24,                                     !- Hour 82
  0,                                      !- Minute 82
  0.18;                                   !- Value Until Time 82

OS:Schedule:Day,
  {2ef5364a-d231-4c89-b267-f1f85b0b7ce3}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {46d86914-d140-4c2d-88e7-0bc938b7e372}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH Summer Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e97bf172-bab9-4809-9a28-57f75a0b0a14}, !- Handle
  Schedule Rule 18,                       !- Name
  {a6a649df-ba10-4379-ad6a-4494aac22d0a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5ebb7e63-89f2-4a1e-a988-5c0c980b964a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5ebb7e63-89f2-4a1e-a988-5c0c980b964a}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH Wknd Day,    !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  0.18,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.18;                                   !- Value Until Time 2

OS:Schedule:Day,
  {e83b5c07-5376-4c16-8a88-c2bc13c89f70}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {844d9225-edab-4b0d-a8c5-dbb2c2cf6545}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH Winter Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {607e1da2-9520-4368-b501-dee081096887}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH,             !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {8e5ef46b-ecf4-42ff-b96b-5364e031fcf1}, !- Default Day Schedule Name
  {c875435a-1be3-44b0-a663-aae596281df6}, !- Summer Design Day Schedule Name
  {4227f480-3aca-4a9b-962e-deed15768acf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8e5ef46b-ecf4-42ff-b96b-5364e031fcf1}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH Default,     !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.362500000000001,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.375000000000001,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.387500000000001,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.400000000000001,                      !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.412500000000001,                      !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.425000000000002,                      !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.437500000000002,                      !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.450000000000002,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.462500000000002,                      !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.475000000000002,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.487500000000002,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  6,                                      !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  6,                                      !- Hour 14
  10,                                     !- Minute 14
  0.520833333333333,                      !- Value Until Time 14
  6,                                      !- Hour 15
  20,                                     !- Minute 15
  0.541666666666667,                      !- Value Until Time 15
  6,                                      !- Hour 16
  30,                                     !- Minute 16
  0.5625,                                 !- Value Until Time 16
  6,                                      !- Hour 17
  40,                                     !- Minute 17
  0.583333333333333,                      !- Value Until Time 17
  6,                                      !- Hour 18
  50,                                     !- Minute 18
  0.604166666666667,                      !- Value Until Time 18
  7,                                      !- Hour 19
  0,                                      !- Minute 19
  0.625,                                  !- Value Until Time 19
  7,                                      !- Hour 20
  10,                                     !- Minute 20
  0.645833333333334,                      !- Value Until Time 20
  7,                                      !- Hour 21
  20,                                     !- Minute 21
  0.666666666666667,                      !- Value Until Time 21
  7,                                      !- Hour 22
  30,                                     !- Minute 22
  0.6875,                                 !- Value Until Time 22
  7,                                      !- Hour 23
  40,                                     !- Minute 23
  0.708333333333334,                      !- Value Until Time 23
  7,                                      !- Hour 24
  50,                                     !- Minute 24
  0.729166666666667,                      !- Value Until Time 24
  8,                                      !- Hour 25
  0,                                      !- Minute 25
  0.750000000000001,                      !- Value Until Time 25
  8,                                      !- Hour 26
  10,                                     !- Minute 26
  0.770833333333334,                      !- Value Until Time 26
  8,                                      !- Hour 27
  20,                                     !- Minute 27
  0.791666666666667,                      !- Value Until Time 27
  8,                                      !- Hour 28
  30,                                     !- Minute 28
  0.8125,                                 !- Value Until Time 28
  8,                                      !- Hour 29
  40,                                     !- Minute 29
  0.833333333333333,                      !- Value Until Time 29
  8,                                      !- Hour 30
  50,                                     !- Minute 30
  0.854166666666667,                      !- Value Until Time 30
  9,                                      !- Hour 31
  0,                                      !- Minute 31
  0.875,                                  !- Value Until Time 31
  9,                                      !- Hour 32
  9,                                      !- Minute 32
  0.895833333333333,                      !- Value Until Time 32
  9,                                      !- Hour 33
  19,                                     !- Minute 33
  0.916666666666667,                      !- Value Until Time 33
  9,                                      !- Hour 34
  29,                                     !- Minute 34
  0.9375,                                 !- Value Until Time 34
  9,                                      !- Hour 35
  39,                                     !- Minute 35
  0.958333333333333,                      !- Value Until Time 35
  9,                                      !- Hour 36
  49,                                     !- Minute 36
  0.979166666666666,                      !- Value Until Time 36
  9,                                      !- Hour 37
  59,                                     !- Minute 37
  1,                                      !- Value Until Time 37
  10,                                     !- Hour 38
  0,                                      !- Minute 38
  1,                                      !- Value Until Time 38
  11,                                     !- Hour 39
  30,                                     !- Minute 39
  1,                                      !- Value Until Time 39
  11,                                     !- Hour 40
  39,                                     !- Minute 40
  0.99,                                   !- Value Until Time 40
  11,                                     !- Hour 41
  49,                                     !- Minute 41
  0.98,                                   !- Value Until Time 41
  11,                                     !- Hour 42
  59,                                     !- Minute 42
  0.97,                                   !- Value Until Time 42
  12,                                     !- Hour 43
  9,                                      !- Minute 43
  0.96,                                   !- Value Until Time 43
  12,                                     !- Hour 44
  19,                                     !- Minute 44
  0.95,                                   !- Value Until Time 44
  12,                                     !- Hour 45
  29,                                     !- Minute 45
  0.94,                                   !- Value Until Time 45
  12,                                     !- Hour 46
  30,                                     !- Minute 46
  0.94,                                   !- Value Until Time 46
  12,                                     !- Hour 47
  39,                                     !- Minute 47
  0.95,                                   !- Value Until Time 47
  12,                                     !- Hour 48
  49,                                     !- Minute 48
  0.96,                                   !- Value Until Time 48
  12,                                     !- Hour 49
  59,                                     !- Minute 49
  0.97,                                   !- Value Until Time 49
  13,                                     !- Hour 50
  9,                                      !- Minute 50
  0.98,                                   !- Value Until Time 50
  13,                                     !- Hour 51
  19,                                     !- Minute 51
  0.99,                                   !- Value Until Time 51
  13,                                     !- Hour 52
  29,                                     !- Minute 52
  1,                                      !- Value Until Time 52
  13,                                     !- Hour 53
  30,                                     !- Minute 53
  1,                                      !- Value Until Time 53
  16,                                     !- Hour 54
  30,                                     !- Minute 54
  1,                                      !- Value Until Time 54
  16,                                     !- Hour 55
  40,                                     !- Minute 55
  0.916666666666666,                      !- Value Until Time 55
  16,                                     !- Hour 56
  50,                                     !- Minute 56
  0.833333333333332,                      !- Value Until Time 56
  17,                                     !- Hour 57
  0,                                      !- Minute 57
  0.749999999999998,                      !- Value Until Time 57
  17,                                     !- Hour 58
  10,                                     !- Minute 58
  0.666666666666664,                      !- Value Until Time 58
  17,                                     !- Hour 59
  20,                                     !- Minute 59
  0.58333333333333,                       !- Value Until Time 59
  17,                                     !- Hour 60
  30,                                     !- Minute 60
  0.5,                                    !- Value Until Time 60
  17,                                     !- Hour 61
  40,                                     !- Minute 61
  0.45,                                   !- Value Until Time 61
  17,                                     !- Hour 62
  50,                                     !- Minute 62
  0.399999999999999,                      !- Value Until Time 62
  18,                                     !- Hour 63
  0,                                      !- Minute 63
  0.349999999999999,                      !- Value Until Time 63
  18,                                     !- Hour 64
  10,                                     !- Minute 64
  0.299999999999999,                      !- Value Until Time 64
  18,                                     !- Hour 65
  20,                                     !- Minute 65
  0.249999999999998,                      !- Value Until Time 65
  18,                                     !- Hour 66
  30,                                     !- Minute 66
  0.2,                                    !- Value Until Time 66
  22,                                     !- Hour 67
  0,                                      !- Minute 67
  0.2,                                    !- Value Until Time 67
  22,                                     !- Hour 68
  10,                                     !- Minute 68
  0.2125,                                 !- Value Until Time 68
  22,                                     !- Hour 69
  20,                                     !- Minute 69
  0.225,                                  !- Value Until Time 69
  22,                                     !- Hour 70
  30,                                     !- Minute 70
  0.2375,                                 !- Value Until Time 70
  22,                                     !- Hour 71
  40,                                     !- Minute 71
  0.25,                                   !- Value Until Time 71
  22,                                     !- Hour 72
  50,                                     !- Minute 72
  0.2625,                                 !- Value Until Time 72
  23,                                     !- Hour 73
  0,                                      !- Minute 73
  0.275,                                  !- Value Until Time 73
  23,                                     !- Hour 74
  10,                                     !- Minute 74
  0.287500000000001,                      !- Value Until Time 74
  23,                                     !- Hour 75
  20,                                     !- Minute 75
  0.300000000000001,                      !- Value Until Time 75
  23,                                     !- Hour 76
  30,                                     !- Minute 76
  0.312500000000001,                      !- Value Until Time 76
  23,                                     !- Hour 77
  40,                                     !- Minute 77
  0.325000000000001,                      !- Value Until Time 77
  23,                                     !- Hour 78
  50,                                     !- Minute 78
  0.337500000000001,                      !- Value Until Time 78
  24,                                     !- Hour 79
  0,                                      !- Minute 79
  0.350000000000001;                      !- Value Until Time 79

OS:Schedule:Day,
  {1a4a13d9-274d-4671-a931-a80090dc9ba7}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c875435a-1be3-44b0-a663-aae596281df6}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH Summer Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fc1ab51b-aeca-40f3-8653-31708de3cdf2}, !- Handle
  Schedule Rule 20,                       !- Name
  {607e1da2-9520-4368-b501-dee081096887}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f8051882-a40e-4ba8-bd21-db590f80ac45}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f8051882-a40e-4ba8-bd21-db590f80ac45}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH Wknd Day,    !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  0.2,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2;                                    !- Value Until Time 2

OS:Schedule:Day,
  {96d11d2c-f323-4150-9932-517fee6ea2b1}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4227f480-3aca-4a9b-962e-deed15768acf}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH Winter Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {18ffdf9d-c3c7-4f28-9c75-c26c533ae07f}, !- Handle
  Office WholeBuilding - Sm Office 2 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0602778983335744,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {92cd9eb9-1ff3-490d-88f2-404abd73a23c}, !- Handle
  Office WholeBuilding - Sm Office 2 People, !- Name
  {18ffdf9d-c3c7-4f28-9c75-c26c533ae07f}, !- People Definition Name
  {daafe468-a50f-4aad-8ff1-6e65a9dc337b}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b10bea0c-327f-4471-a2a8-eabd117121f6}, !- Work Efficiency Schedule Name
  {6d4b02a4-9b00-41ad-9b2b-98232275e1ac}, !- Clothing Insulation Schedule Name
  {62657ac8-4edb-494b-8f60-c4ae80ae93ed}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {1951a58c-ad2a-4110-b526-83807ac1f714}, !- Handle
  Office WholeBuilding - Sm Office 2 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {3ba3d418-b775-4d79-ba85-5b2aa79f1977}, !- Handle
  Office WholeBuilding - Sm Office 2 Lights, !- Name
  {1951a58c-ad2a-4110-b526-83807ac1f714}, !- Lights Definition Name
  {daafe468-a50f-4aad-8ff1-6e65a9dc337b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {56d93666-9dc6-4217-a0ba-9ba0d1dea589}, !- Handle
  {1951a58c-ad2a-4110-b526-83807ac1f714}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {da5ebceb-afe2-4243-b042-1a332e6a9b62}, !- Handle
  Office WholeBuilding - Sm Office 2 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b48aa438-0b95-44a3-8daf-6f17a9a84047}, !- Handle
  Office WholeBuilding - Sm Office 2 Elec Equip, !- Name
  {da5ebceb-afe2-4243-b042-1a332e6a9b62}, !- Electric Equipment Definition Name
  {daafe468-a50f-4aad-8ff1-6e65a9dc337b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {cd54551a-4c71-4fa4-9f8b-fba1d4740dd1}, !- Handle
  Office WholeBuilding - Sm Office 2 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {f586d1f8-a2ad-49f0-870e-7147616b3002}, !- Handle
  Office WholeBuilding - Sm Office 2 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {115d48c4-9577-4fac-a6c1-fd616aea0592}, !- Number of People Schedule Name
  {7a603b87-81ba-42cc-a695-cc100258599e}, !- People Activity Level Schedule Name
  {a6a649df-ba10-4379-ad6a-4494aac22d0a}, !- Lighting Schedule Name
  {607e1da2-9520-4368-b501-dee081096887}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {64c711d5-a9b8-42b5-b9d7-038161e690ef}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Construction:FfactorGroundFloor,
  {4acfe613-9368-4b0d-86ad-84722393a878}, !- Handle
  Foundation F 093 Perim 734 Area 3358,   !- Name
  0.934596719840551,                      !- F-Factor {W/m-K}
  33.5808855891339,                       !- Area {m2}
  7.34490061004674;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {a1a5c987-575b-48ac-a2a2-beda1e129b9c}, !- Handle
  Foundation F 093 Perim 914 Area 209,    !- Name
  0.934596719840551,                      !- F-Factor {W/m-K}
  20.9031840000001,                       !- Area {m2}
  9.14400000000002;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {3e3f00c3-3ac9-47d5-aafb-875dd22518ea}, !- Handle
  Foundation F 093 Perim 1559 Area 7127,  !- Name
  0.934596719840551,                      !- F-Factor {W/m-K}
  71.2745123837006,                       !- Area {m2}
  15.5893509150701;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {2d7b6c83-7973-4f06-a52a-994b8a97f625}, !- Handle
  Foundation F 093 Perim 0 Area 1145,     !- Name
  0.934596719840551,                      !- F-Factor {W/m-K}
  114.502233046331,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {6e76b0e0-d007-4195-9858-cbb841b735f0}, !- Handle
  90.1-2004 - Office - ASHRAE 169-2013-8A, !- Name
  {6c28a56e-79e1-4256-93ec-d23088299574}, !- Default Exterior Surface Constructions Name
  {a1335398-3f10-44f1-950e-af6c9f1fcca3}, !- Default Interior Surface Constructions Name
  {27c98ce2-58c6-438b-afdf-e09659dd4701}, !- Default Ground Contact Surface Constructions Name
  {05bd19b8-3fc5-4deb-a83f-abf5027fde6c}, !- Default Exterior SubSurface Constructions Name
  {a44d9873-f28a-41d5-bd60-a776138edeb2}, !- Default Interior SubSurface Constructions Name
  {982af14b-cff2-47f0-828e-ae109f6044b5}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {6c28a56e-79e1-4256-93ec-d23088299574}, !- Handle
  Default Surface Constructions 7,        !- Name
  {f10bb60f-21e0-4939-90f2-14e1a748786c}, !- Floor Construction Name
  {7a87747d-7a6f-4e63-a37b-d2144a3b05f2}, !- Wall Construction Name
  {c66045b2-8de3-4940-b0c8-50d373a04bdd}; !- Roof Ceiling Construction Name

OS:Construction,
  {f10bb60f-21e0-4939-90f2-14e1a748786c}, !- Handle
  Typical Insulated Exterior Mass Floor R-15.63, !- Name
  ,                                       !- Surface Rendering Name
  {98dd719f-c19e-44b2-a106-f0209239f3e1}, !- Layer 1
  {64807240-8e8d-4808-a9f5-71af268141bc}, !- Layer 2
  {d94f657f-40b8-48a9-a7a5-2e4165ae14d3}; !- Layer 3

OS:Material:NoMass,
  {98dd719f-c19e-44b2-a106-f0209239f3e1}, !- Handle
  Typical Insulation R-13.06,             !- Name
  Smooth,                                 !- Roughness
  2.29929884884436,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {0ead26d0-6575-4811-9c73-604e7aa6aa00}, !- Handle
  {f10bb60f-21e0-4939-90f2-14e1a748786c}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {62bd919c-f46a-4f18-a762-d152454b490d}, !- Handle
  Typical Insulated Exterior Mass Wall R-12.5, !- Name
  ,                                       !- Surface Rendering Name
  {0945c4b7-c70b-4ae2-8cee-8e537fa984a0}, !- Layer 1
  {fd95569e-6b95-4a91-af41-d85ff7cf16d0}, !- Layer 2
  {fd668aec-0c15-4025-ab99-bc8b83ec9c38}, !- Layer 3
  {eeca4b95-d1d2-4742-81f3-8ab15d6eca8a}; !- Layer 4

OS:Material,
  {0945c4b7-c70b-4ae2-8cee-8e537fa984a0}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {fd95569e-6b95-4a91-af41-d85ff7cf16d0}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {fd668aec-0c15-4025-ab99-bc8b83ec9c38}, !- Handle
  Typical Insulation R-10.11,             !- Name
  Smooth,                                 !- Roughness
  1.78074119041048,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {eeca4b95-d1d2-4742-81f3-8ab15d6eca8a}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {34acec1d-05bd-4b87-9212-4ef776c79f5f}, !- Handle
  {62bd919c-f46a-4f18-a762-d152454b490d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {c66045b2-8de3-4940-b0c8-50d373a04bdd}, !- Handle
  Typical IEAD Roof R-20.83,              !- Name
  ,                                       !- Surface Rendering Name
  {a06daafa-b94d-4a0e-a530-25d7ff94e17c}, !- Layer 1
  {6bb970ff-5e43-4612-9bd8-412b0b922657}, !- Layer 2
  {20ba77dd-b191-4dc0-87c9-bbb09487b095}; !- Layer 3

OS:Material,
  {a06daafa-b94d-4a0e-a530-25d7ff94e17c}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {6bb970ff-5e43-4612-9bd8-412b0b922657}, !- Handle
  Typical Insulation R-19.72,             !- Name
  Smooth,                                 !- Roughness
  3.47220354893132,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {20ba77dd-b191-4dc0-87c9-bbb09487b095}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {bee2ce03-2844-46a1-bb22-3dc1955ca311}, !- Handle
  {c66045b2-8de3-4940-b0c8-50d373a04bdd}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {a1335398-3f10-44f1-950e-af6c9f1fcca3}, !- Handle
  Default Surface Constructions 8,        !- Name
  {641ec048-fcf7-412b-868f-c59e0dbf7717}, !- Floor Construction Name
  {9b18da5a-64bc-4a3a-a823-d64f2c6f40a7}, !- Wall Construction Name
  {27ce3ce2-fe4b-4a01-9364-dd6f42aff90a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {27c98ce2-58c6-438b-afdf-e09659dd4701}, !- Handle
  Default Surface Constructions 9,        !- Name
  {5647be45-8262-417b-ac7f-f2e9e7782a4b}, !- Floor Construction Name
  {f0792bd6-d74f-474f-81db-9acf0401cbc9}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {5647be45-8262-417b-ac7f-f2e9e7782a4b}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {d3d41bd1-22c1-463c-b7bd-fd184325e290}, !- Layer 1
  {d94f657f-40b8-48a9-a7a5-2e4165ae14d3}; !- Layer 2

OS:Material:NoMass,
  {18f2da3f-81e7-4c82-95a8-2046d08a6d36}, !- Handle
  Typical Insulation R-1.15 2,            !- Name
  Smooth,                                 !- Roughness
  0.202509043390129,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d3d41bd1-22c1-463c-b7bd-fd184325e290}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {6bf35f30-b33e-4f90-8499-d4999bd7a1e4}, !- Handle
  {5647be45-8262-417b-ac7f-f2e9e7782a4b}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {05bd19b8-3fc5-4deb-a83f-abf5027fde6c}, !- Handle
  Default Sub Surface Constructions 5,    !- Name
  {ad722bf6-6d99-46c6-bc3d-3c7ca21d0121}, !- Fixed Window Construction Name
  {ad722bf6-6d99-46c6-bc3d-3c7ca21d0121}, !- Operable Window Construction Name
  {689ff8b4-0848-4422-a387-e54b460b4bbb}, !- Door Construction Name
  {ad722bf6-6d99-46c6-bc3d-3c7ca21d0121}, !- Glass Door Construction Name
  {21bfc852-4cce-4be2-b1c8-085d4df2fbcc}, !- Overhead Door Construction Name
  {b059104f-df91-476a-9da0-f1f504d6487d}, !- Skylight Construction Name
  {77ac0dbf-826a-4ee6-a287-0c95b9f98a93}, !- Tubular Daylight Dome Construction Name
  {77ac0dbf-826a-4ee6-a287-0c95b9f98a93}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {ad722bf6-6d99-46c6-bc3d-3c7ca21d0121}, !- Handle
  U 0.46 SHGC 0.45 Dbl Grey 6mm/13mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {cfa2ca8d-7fe7-43db-b9e1-47d0bd239534}, !- Layer 1
  {6fd28d1f-226c-47e3-9dfc-9afc15039c49}, !- Layer 2
  {63aadb6b-c4eb-4bea-baf4-922ed0ccc642}; !- Layer 3

OS:WindowMaterial:Glazing,
  {cfa2ca8d-7fe7-43db-b9e1-47d0bd239534}, !- Handle
  GREY 6MM,                               !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.455,                                  !- Solar Transmittance at Normal Incidence
  0.053,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.053,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.431,                                  !- Visible Transmittance at Normal Incidence
  0.052,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.052,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {6fd28d1f-226c-47e3-9dfc-9afc15039c49}, !- Handle
  AIR 13MM,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:StandardsInformation:Construction,
  {11124cae-d87d-45ed-9755-7e0ff65ef81e}, !- Handle
  {ad722bf6-6d99-46c6-bc3d-3c7ca21d0121}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {689ff8b4-0848-4422-a387-e54b460b4bbb}, !- Handle
  Typical Insulated Metal Door R-2.0 1,   !- Name
  ,                                       !- Surface Rendering Name
  {a0178f07-82aa-4c3b-8b5a-e25f9572c7c2}, !- Layer 1
  {18f2da3f-81e7-4c82-95a8-2046d08a6d36}; !- Layer 2

OS:StandardsInformation:Construction,
  {eb3e9d98-9e07-4085-86db-37953df75086}, !- Handle
  {689ff8b4-0848-4422-a387-e54b460b4bbb}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {21bfc852-4cce-4be2-b1c8-085d4df2fbcc}, !- Handle
  Typical Overhead Door R-2.0 1,          !- Name
  ,                                       !- Surface Rendering Name
  {65d6871e-6a89-4ea9-b44a-1f1bbda754ef}; !- Layer 1

OS:Material:NoMass,
  {65d6871e-6a89-4ea9-b44a-1f1bbda754ef}, !- Handle
  Typical Insulation R-1.15 3,            !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {3c221ab3-9d8d-48b3-8116-7dc9910b9ffa}, !- Handle
  {21bfc852-4cce-4be2-b1c8-085d4df2fbcc}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {b059104f-df91-476a-9da0-f1f504d6487d}, !- Handle
  U 0.98 SHGC 0.45 Sgl Ref-B-H Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {63c26b93-34eb-422a-9c4c-0e1335426538}; !- Layer 1

OS:WindowMaterial:Glazing,
  {63c26b93-34eb-422a-9c4c-0e1335426538}, !- Handle
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {61aa5ad5-f02e-46a4-865f-675ff7600151}, !- Handle
  {b059104f-df91-476a-9da0-f1f504d6487d}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:DefaultSubSurfaceConstructions,
  {a44d9873-f28a-41d5-bd60-a776138edeb2}, !- Handle
  Default Sub Surface Constructions 6,    !- Name
  {77ac0dbf-826a-4ee6-a287-0c95b9f98a93}, !- Fixed Window Construction Name
  {77ac0dbf-826a-4ee6-a287-0c95b9f98a93}, !- Operable Window Construction Name
  {37adca44-62f0-4eae-ab86-92ff97b67d7a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {7a87747d-7a6f-4e63-a37b-d2144a3b05f2}, !- Handle
  Typical Insulated Wood Framed Exterior Wall R-19.61, !- Name
  ,                                       !- Surface Rendering Name
  {4492f32b-fba6-4a25-a28b-f0942f0d4696}, !- Layer 1
  {42512398-aa46-4d74-b1b3-12270e78a931}, !- Layer 2
  {d23fc883-39d5-4696-ab30-fe5510b2312e}, !- Layer 3
  {42512398-aa46-4d74-b1b3-12270e78a931}; !- Layer 4

OS:Material:NoMass,
  {d23fc883-39d5-4696-ab30-fe5510b2312e}, !- Handle
  Typical Insulation R-17.43,             !- Name
  Smooth,                                 !- Roughness
  3.06941942260806,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b9cf0f1a-7625-45bf-a8ae-893bfb928eb1}, !- Handle
  {7a87747d-7a6f-4e63-a37b-d2144a3b05f2}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:SpaceInfiltration:DesignFlowRate,
  {f2d3430d-a05b-489b-862d-82547f66d3df}, !- Handle
  Office WholeBuilding - Sm Office 2 A  - Story Ground Infiltration, !- Name
  {e11e1f30-a331-4632-a391-697b3f7be2ec}, !- Space or SpaceType Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005592175098,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ed9e092b-5c81-4a8a-abc4-07b6926f2867}, !- Handle
  Office WholeBuilding - Sm Office 2 A end_a - Story Ground Infiltration, !- Name
  {cf010f59-47d3-475c-92c1-b6f39bc9cd41}, !- Space or SpaceType Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000723693248,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c3516ae2-aeec-4f89-b277-9fbfb88e9813}, !- Handle
  Office WholeBuilding - Sm Office 2 A end_b - Story Ground Infiltration, !- Name
  {e412ccac-26c7-4758-8bda-e5a535ade559}, !- Space or SpaceType Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000723693248,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {096b6c69-7da4-4116-bef9-5efb230a0fb6}, !- Handle
  Office WholeBuilding - Sm Office 2 B end_a - Story Ground Infiltration, !- Name
  {cb2f8521-ae3b-469d-82e9-9bb980dd5e6c}, !- Space or SpaceType Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005592175098,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {64492549-36a6-4b46-b595-83be74a14869}, !- Handle
  Office WholeBuilding - Sm Office 2 B end_b - Story Ground Infiltration, !- Name
  {bd46b653-219e-4c12-b3b7-0624f3219860}, !- Space or SpaceType Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005592175098,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5689d51d-51bb-4fb0-be17-c03a4805455e}, !- Handle
  Office WholeBuilding - Sm Office 2 C  - Story Ground Infiltration, !- Name
  {0261445e-d538-4f76-a382-883a61d212d8}, !- Space or SpaceType Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005592175098,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6dbed48e-2762-42e6-9092-eda69de2d279}, !- Handle
  Office WholeBuilding - Sm Office 2 C end_a - Story Ground Infiltration, !- Name
  {4019c11e-71eb-41f4-9ee4-5b18755bbd59}, !- Space or SpaceType Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000723693248,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c7ea7d68-999f-49b1-9b1c-64f10bd41906}, !- Handle
  Office WholeBuilding - Sm Office 2 C end_b - Story Ground Infiltration, !- Name
  {0403529b-abdc-4349-ad9e-34b0e23f9a8d}, !- Space or SpaceType Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000723693248,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:WaterUse:Connections,
  {2794b7e9-38b3-4d91-9294-da3d7eff6f56}, !- Handle
  Office WholeBuilding - Sm Office 2 - 90.1-2004 WUC 0.04gpm at 140F, !- Name
  {bcea003e-452f-4297-8550-d01513f3c2e9}, !- Inlet Node Name
  {3181cc6d-fa79-4fff-9744-2631b31fec0d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d5e513df-de2f-4e72-b295-68b3031b95ba}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b51b0580-4bcd-4f89-b46c-5638ccbd91fe}, !- Handle
  Office WholeBuilding - Sm Office 2 - 90.1-2004 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.51684245847497e-06,                   !- Peak Flow Rate {m3/s}
  {e72ac39e-e0b8-48e3-9299-1b7d2ec347ee}, !- Target Temperature Schedule Name
  {413d8364-81c7-4b60-b738-f492770ba072}, !- Sensible Fraction Schedule Name
  {7362d9b9-d836-48bb-b6e4-544ec96304cc}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {d5e513df-de2f-4e72-b295-68b3031b95ba}, !- Handle
  Office WholeBuilding - Sm Office 2 - 90.1-2004 Service Water Use 0.04gpm at 140F, !- Name
  {b51b0580-4bcd-4f89-b46c-5638ccbd91fe}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {b4ffde5e-2273-4dcb-9e5f-4570538bc629}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {a3a8893d-8970-401d-92f6-aa06443b86db}, !- Handle
  Office Shared Service Water Loop,       !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {6c049a00-0fa0-4273-aa16-04ce341609e8}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {4cb5f34d-f7ce-4f69-976d-43b8f631ae6a}, !- Plant Side Inlet Node Name
  {49856e79-1401-43c7-bf92-a6f8cd7fb514}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {b420e242-c311-436f-baef-92878303ec5c}, !- Demand Side Inlet Node Name
  {e99929d6-4e4a-42ae-b665-d76325518ae4}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {e04cb595-9e57-4445-bd5f-9f0426ec0291}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {2d257572-1df7-4961-8098-7372ae441b77}, !- Demand Mixer Name
  {84b6d43e-ec25-4b59-96f4-66014dcbb3e4}, !- Demand Splitter Name
  {65ae40ef-b36c-4b98-9a79-d5de93ef0915}, !- Supply Mixer Name
  {9aac4889-31e8-4c0b-99cf-4ca4206cd077}; !- Supply Splitter Name

OS:Node,
  {c693af5d-e5af-449a-9692-43557b8eba1a}, !- Handle
  Office Shared Service Water Loop Supply Inlet Node, !- Name
  {4cb5f34d-f7ce-4f69-976d-43b8f631ae6a}, !- Inlet Port
  {b72545fc-85f1-43e9-8104-0f37787d20fc}; !- Outlet Port

OS:Node,
  {6c049a00-0fa0-4273-aa16-04ce341609e8}, !- Handle
  Office Shared Service Water Loop Supply Outlet Node, !- Name
  {72f89a04-72be-4687-8e7d-deeb0088c979}, !- Inlet Port
  {49856e79-1401-43c7-bf92-a6f8cd7fb514}; !- Outlet Port

OS:Node,
  {f759c2ff-d41c-4d9b-8667-3e2621c73511}, !- Handle
  40gal NaturalGas Water Heater - 3kBtu/hr Supply Inlet Water Node, !- Name
  {0b1fc7d7-2427-487e-bd1e-a8f7cb541352}, !- Inlet Port
  {10b484a6-e47e-4436-a9e8-7c719197f054}; !- Outlet Port

OS:Connector:Mixer,
  {65ae40ef-b36c-4b98-9a79-d5de93ef0915}, !- Handle
  Connector Mixer 3,                      !- Name
  {54a5a539-a203-4547-8174-deca37d0d019}, !- Outlet Branch Name
  {7ae0fe63-9368-4518-bf2b-c48d65a949b2}, !- Inlet Branch Name 1
  {38bc4378-e761-4017-a42b-902d9dbe17c1}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {9aac4889-31e8-4c0b-99cf-4ca4206cd077}, !- Handle
  Connector Splitter 3,                   !- Name
  {26d5affb-8e1f-4b08-8e86-7d1231734d3f}, !- Inlet Branch Name
  {0b1fc7d7-2427-487e-bd1e-a8f7cb541352}, !- Outlet Branch Name 1
  {2429559f-280b-4fa5-88df-b7197559e62b}; !- Outlet Branch Name 2

OS:Connection,
  {4cb5f34d-f7ce-4f69-976d-43b8f631ae6a}, !- Handle
  {a3a8893d-8970-401d-92f6-aa06443b86db}, !- Source Object
  14,                                     !- Outlet Port
  {c693af5d-e5af-449a-9692-43557b8eba1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b1fc7d7-2427-487e-bd1e-a8f7cb541352}, !- Handle
  {9aac4889-31e8-4c0b-99cf-4ca4206cd077}, !- Source Object
  3,                                      !- Outlet Port
  {f759c2ff-d41c-4d9b-8667-3e2621c73511}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49856e79-1401-43c7-bf92-a6f8cd7fb514}, !- Handle
  {6c049a00-0fa0-4273-aa16-04ce341609e8}, !- Source Object
  3,                                      !- Outlet Port
  {a3a8893d-8970-401d-92f6-aa06443b86db}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {fad58c38-4c4c-4b8f-b491-a12c8f020875}, !- Handle
  Office Shared Service Water Loop Demand Inlet Node, !- Name
  {b420e242-c311-436f-baef-92878303ec5c}, !- Inlet Port
  {a5a018d0-7466-429b-82dd-d8044a5a667a}; !- Outlet Port

OS:Node,
  {22b15c80-2f31-4f1c-8387-4b2fb53df594}, !- Handle
  Office Shared Service Water Loop Demand Outlet Node, !- Name
  {2faa3f02-024e-424a-88fd-c1420602a5d5}, !- Inlet Port
  {e99929d6-4e4a-42ae-b665-d76325518ae4}; !- Outlet Port

OS:Node,
  {d19d2962-1281-4375-b8e9-945a360bbe3c}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {28592b73-46a8-4e75-bf1e-431afba8cb56}, !- Inlet Port
  {67835564-49c5-4546-aa97-d20a92a4e194}; !- Outlet Port

OS:Connector:Mixer,
  {2d257572-1df7-4961-8098-7372ae441b77}, !- Handle
  Connector Mixer 4,                      !- Name
  {724ca874-0655-4898-84d3-b0a9443a2dda}, !- Outlet Branch Name
  {33b46b96-94ab-4499-a311-ef07c0aa0b9d}, !- Inlet Branch Name 1
  {7c7bb206-f522-4cbc-8eba-9898ac8a53b2}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {84b6d43e-ec25-4b59-96f4-66014dcbb3e4}, !- Handle
  Connector Splitter 4,                   !- Name
  {ffb74474-a2bd-48f7-9145-add305fb1aae}, !- Inlet Branch Name
  {28592b73-46a8-4e75-bf1e-431afba8cb56}, !- Outlet Branch Name 1
  {5a6799dd-c3ca-4459-90a8-3e7bfa2d5702}; !- Outlet Branch Name 2

OS:Connection,
  {b420e242-c311-436f-baef-92878303ec5c}, !- Handle
  {a3a8893d-8970-401d-92f6-aa06443b86db}, !- Source Object
  17,                                     !- Outlet Port
  {fad58c38-4c4c-4b8f-b491-a12c8f020875}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28592b73-46a8-4e75-bf1e-431afba8cb56}, !- Handle
  {84b6d43e-ec25-4b59-96f4-66014dcbb3e4}, !- Source Object
  3,                                      !- Outlet Port
  {d19d2962-1281-4375-b8e9-945a360bbe3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e99929d6-4e4a-42ae-b665-d76325518ae4}, !- Handle
  {22b15c80-2f31-4f1c-8387-4b2fb53df594}, !- Source Object
  3,                                      !- Outlet Port
  {a3a8893d-8970-401d-92f6-aa06443b86db}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {4316dbde-366c-4a31-84a3-fd14bf5f663c}, !- Handle
  {a3a8893d-8970-401d-92f6-aa06443b86db}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {e04cb595-9e57-4445-bd5f-9f0426ec0291}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {f50a1170-ba9f-4d05-b3c3-ac7e52d829a3}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:SetpointManager:Scheduled,
  {221e97bc-d0f9-4d0c-84d6-9f95232ee322}, !- Handle
  Service hot water setpoint manager 1,   !- Name
  Temperature,                            !- Control Variable
  {4b82eaad-a4f1-4979-82d9-58c8e927fe7e}, !- Schedule Name
  {6c049a00-0fa0-4273-aa16-04ce341609e8}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {455733e4-16b8-44b5-b5fd-05e002572049}, !- Handle
  Office Shared Service Water Loop Circulator Pump, !- Name
  {b72545fc-85f1-43e9-8104-0f37787d20fc}, !- Inlet Node Name
  {bc947680-17cf-45fc-8275-d13b51709627}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.3,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {68d566e4-892d-4833-9d69-ad7224567878}, !- Handle
  Office Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {bc947680-17cf-45fc-8275-d13b51709627}, !- Inlet Port
  {26d5affb-8e1f-4b08-8e86-7d1231734d3f}; !- Outlet Port

OS:Connection,
  {b72545fc-85f1-43e9-8104-0f37787d20fc}, !- Handle
  {c693af5d-e5af-449a-9692-43557b8eba1a}, !- Source Object
  3,                                      !- Outlet Port
  {455733e4-16b8-44b5-b5fd-05e002572049}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc947680-17cf-45fc-8275-d13b51709627}, !- Handle
  {455733e4-16b8-44b5-b5fd-05e002572049}, !- Source Object
  3,                                      !- Outlet Port
  {68d566e4-892d-4833-9d69-ad7224567878}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26d5affb-8e1f-4b08-8e86-7d1231734d3f}, !- Handle
  {68d566e4-892d-4833-9d69-ad7224567878}, !- Source Object
  3,                                      !- Outlet Port
  {9aac4889-31e8-4c0b-99cf-4ca4206cd077}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {f70df6f2-6ba9-4407-8242-3f2f8634e37a}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {ef02bd49-9bdb-4a42-97b3-4d32d4781323}, !- Handle
  40gal NaturalGas Water Heater - 3kBtu/hr, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {4b82eaad-a4f1-4979-82d9-58c8e927fe7e}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  736.559189158893,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.78,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {23209986-6d17-4161-92e5-f590a11c978c}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {10b484a6-e47e-4436-a9e8-7c719197f054}, !- Use Side Inlet Node Name
  {251cf2b0-611c-4306-8e58-eae7cde374fd}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {19f7b919-42e7-449e-be83-45ae87a954a4}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  {da47b4d7-689a-49c6-a762-8c8d1184206b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {da47b4d7-689a-49c6-a762-8c8d1184206b}, !- Handle
  Schedule Day 6,                         !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {2a641786-e5f1-4169-9ee5-e01ee6b2d532}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  {9e8a47ae-84e6-4726-adec-156deca13492}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9e8a47ae-84e6-4726-adec-156deca13492}, !- Handle
  Schedule Day 7,                         !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {02e7349b-f5fd-4d6a-bb36-aee7d9f8514b}, !- Handle
  {ef02bd49-9bdb-4a42-97b3-4d32d4781323}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {23209986-6d17-4161-92e5-f590a11c978c}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f, !- Name
  {f70df6f2-6ba9-4407-8242-3f2f8634e37a}, !- Schedule Type Limits Name
  {5ad3995b-9dc3-4440-8376-a2eac9ae4947}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5ad3995b-9dc3-4440-8376-a2eac9ae4947}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Name
  {f70df6f2-6ba9-4407-8242-3f2f8634e37a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {77486ac6-9648-43e4-b551-b7643daa5978}, !- Handle
  40gal NaturalGas Water Heater - 3kBtu/hr Supply Outlet Water Node, !- Name
  {251cf2b0-611c-4306-8e58-eae7cde374fd}, !- Inlet Port
  {7ae0fe63-9368-4518-bf2b-c48d65a949b2}; !- Outlet Port

OS:Connection,
  {10b484a6-e47e-4436-a9e8-7c719197f054}, !- Handle
  {f759c2ff-d41c-4d9b-8667-3e2621c73511}, !- Source Object
  3,                                      !- Outlet Port
  {ef02bd49-9bdb-4a42-97b3-4d32d4781323}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {251cf2b0-611c-4306-8e58-eae7cde374fd}, !- Handle
  {ef02bd49-9bdb-4a42-97b3-4d32d4781323}, !- Source Object
  32,                                     !- Outlet Port
  {77486ac6-9648-43e4-b551-b7643daa5978}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ae0fe63-9368-4518-bf2b-c48d65a949b2}, !- Handle
  {77486ac6-9648-43e4-b551-b7643daa5978}, !- Source Object
  3,                                      !- Outlet Port
  {65ae40ef-b36c-4b98-9a79-d5de93ef0915}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {53ea7327-4674-4f1e-9904-873bbaa2d869}, !- Handle
  {ef02bd49-9bdb-4a42-97b3-4d32d4781323}; !- Object Name

OS:Schedule:Ruleset,
  {2d011bec-d991-4527-8f00-5adc37618172}, !- Handle
  Office Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  {a70be6f3-c375-40b4-8cd4-738d07a4621b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a70be6f3-c375-40b4-8cd4-738d07a4621b}, !- Handle
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {9f0a966b-1b57-4dab-af3a-c7c4f05a322c}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  {4db64262-b677-471a-84cf-03365ec165c8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4db64262-b677-471a-84cf-03365ec165c8}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {6ca5cada-a155-403f-8d8b-3adbb4bd3be7}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a1541d77-c890-4d68-9083-0f319fbea4ea}, !- Handle
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Name
  ,                                       !- Surface Rendering Name
  {dfcb75e2-9142-4a7c-bf6f-ebf45c0a60c8}, !- Layer 1
  {6ca5cada-a155-403f-8d8b-3adbb4bd3be7}; !- Layer 2

OS:Material,
  {dfcb75e2-9142-4a7c-bf6f-ebf45c0a60c8}, !- Handle
  Fiberglass batt 0.5in,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06634482887757,                       !- Conductivity {W/m-K}
  11.2129243617721,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Pipe:Indoor,
  {9204d565-1e59-4549-8f34-d0a9caa1b2df}, !- Handle
  Office Shared Service Water Loop Pipe 132.5111316078767ft, !- Name
  {a1541d77-c890-4d68-9083-0f319fbea4ea}, !- Construction
  {a5a018d0-7466-429b-82dd-d8044a5a667a}, !- Fluid Inlet Node
  {cab54f5b-41ea-4499-b11b-9efa9e012407}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {2b60cb8f-0669-46ee-9a1b-937c62c31913}, !- Ambient Temperature Schedule
  {9f0a966b-1b57-4dab-af3a-c7c4f05a322c}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  40.3893929140808;                       !- Pipe Length {m}

OS:Node,
  {4667f105-445e-4efa-a39a-5d10554ad484}, !- Handle
  Office Shared Service Water Loop Pipe 132.5111316078767ft Outlet Water Node, !- Name
  {cab54f5b-41ea-4499-b11b-9efa9e012407}, !- Inlet Port
  {ffb74474-a2bd-48f7-9145-add305fb1aae}; !- Outlet Port

OS:Connection,
  {a5a018d0-7466-429b-82dd-d8044a5a667a}, !- Handle
  {fad58c38-4c4c-4b8f-b491-a12c8f020875}, !- Source Object
  3,                                      !- Outlet Port
  {9204d565-1e59-4549-8f34-d0a9caa1b2df}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cab54f5b-41ea-4499-b11b-9efa9e012407}, !- Handle
  {9204d565-1e59-4549-8f34-d0a9caa1b2df}, !- Source Object
  4,                                      !- Outlet Port
  {4667f105-445e-4efa-a39a-5d10554ad484}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffb74474-a2bd-48f7-9145-add305fb1aae}, !- Handle
  {4667f105-445e-4efa-a39a-5d10554ad484}, !- Source Object
  3,                                      !- Outlet Port
  {84b6d43e-ec25-4b59-96f4-66014dcbb3e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {cf562636-cfd1-4e15-bc2f-92ee3ee8c1b1}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {659d6c82-cc4b-4def-9e54-2928481f581e}, !- Inlet Node Name
  {eec2e32d-77db-441e-8428-610af74dd661}; !- Outlet Node Name

OS:Node,
  {f43a2b23-956e-4597-bc4b-1738cd136335}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {2429559f-280b-4fa5-88df-b7197559e62b}, !- Inlet Port
  {659d6c82-cc4b-4def-9e54-2928481f581e}; !- Outlet Port

OS:Connection,
  {2429559f-280b-4fa5-88df-b7197559e62b}, !- Handle
  {9aac4889-31e8-4c0b-99cf-4ca4206cd077}, !- Source Object
  4,                                      !- Outlet Port
  {f43a2b23-956e-4597-bc4b-1738cd136335}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {45fc0a3e-3fdb-42d9-9579-4371ea728d00}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {eec2e32d-77db-441e-8428-610af74dd661}, !- Inlet Port
  {38bc4378-e761-4017-a42b-902d9dbe17c1}; !- Outlet Port

OS:Connection,
  {659d6c82-cc4b-4def-9e54-2928481f581e}, !- Handle
  {f43a2b23-956e-4597-bc4b-1738cd136335}, !- Source Object
  3,                                      !- Outlet Port
  {cf562636-cfd1-4e15-bc2f-92ee3ee8c1b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eec2e32d-77db-441e-8428-610af74dd661}, !- Handle
  {cf562636-cfd1-4e15-bc2f-92ee3ee8c1b1}, !- Source Object
  3,                                      !- Outlet Port
  {45fc0a3e-3fdb-42d9-9579-4371ea728d00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38bc4378-e761-4017-a42b-902d9dbe17c1}, !- Handle
  {45fc0a3e-3fdb-42d9-9579-4371ea728d00}, !- Source Object
  3,                                      !- Outlet Port
  {65ae40ef-b36c-4b98-9a79-d5de93ef0915}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0adaae14-4def-4574-8ec9-4b3619d8c3b6}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {67835564-49c5-4546-aa97-d20a92a4e194}, !- Inlet Node Name
  {ce266519-a221-4028-8e89-0d0d1944a0cc}; !- Outlet Node Name

OS:Node,
  {456f04cd-ed2b-4dfd-b6d3-426aeb599c20}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {ce266519-a221-4028-8e89-0d0d1944a0cc}, !- Inlet Port
  {33b46b96-94ab-4499-a311-ef07c0aa0b9d}; !- Outlet Port

OS:Connection,
  {67835564-49c5-4546-aa97-d20a92a4e194}, !- Handle
  {d19d2962-1281-4375-b8e9-945a360bbe3c}, !- Source Object
  3,                                      !- Outlet Port
  {0adaae14-4def-4574-8ec9-4b3619d8c3b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce266519-a221-4028-8e89-0d0d1944a0cc}, !- Handle
  {0adaae14-4def-4574-8ec9-4b3619d8c3b6}, !- Source Object
  3,                                      !- Outlet Port
  {456f04cd-ed2b-4dfd-b6d3-426aeb599c20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33b46b96-94ab-4499-a311-ef07c0aa0b9d}, !- Handle
  {456f04cd-ed2b-4dfd-b6d3-426aeb599c20}, !- Source Object
  3,                                      !- Outlet Port
  {2d257572-1df7-4961-8098-7372ae441b77}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {09059f90-2df2-4aed-80e0-7af47dbd2c36}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {22d26336-58c8-44a4-9ad4-e7dd773be317}, !- Inlet Node Name
  {72f89a04-72be-4687-8e7d-deeb0088c979}; !- Outlet Node Name

OS:Node,
  {569dadb2-d209-49a7-b865-850c51586658}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {54a5a539-a203-4547-8174-deca37d0d019}, !- Inlet Port
  {22d26336-58c8-44a4-9ad4-e7dd773be317}; !- Outlet Port

OS:Connection,
  {54a5a539-a203-4547-8174-deca37d0d019}, !- Handle
  {65ae40ef-b36c-4b98-9a79-d5de93ef0915}, !- Source Object
  2,                                      !- Outlet Port
  {569dadb2-d209-49a7-b865-850c51586658}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22d26336-58c8-44a4-9ad4-e7dd773be317}, !- Handle
  {569dadb2-d209-49a7-b865-850c51586658}, !- Source Object
  3,                                      !- Outlet Port
  {09059f90-2df2-4aed-80e0-7af47dbd2c36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72f89a04-72be-4687-8e7d-deeb0088c979}, !- Handle
  {09059f90-2df2-4aed-80e0-7af47dbd2c36}, !- Source Object
  3,                                      !- Outlet Port
  {6c049a00-0fa0-4273-aa16-04ce341609e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {cf611179-6414-497f-8492-04226d822230}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {ada4c212-4815-48f1-b530-cfeaff1a4be8}, !- Inlet Node Name
  {2faa3f02-024e-424a-88fd-c1420602a5d5}; !- Outlet Node Name

OS:Node,
  {9ad7d55e-ea94-4dad-b2b1-a7f8cbd86e3c}, !- Handle
  Pipe Adiabatic 8 Inlet Water Node,      !- Name
  {724ca874-0655-4898-84d3-b0a9443a2dda}, !- Inlet Port
  {ada4c212-4815-48f1-b530-cfeaff1a4be8}; !- Outlet Port

OS:Connection,
  {724ca874-0655-4898-84d3-b0a9443a2dda}, !- Handle
  {2d257572-1df7-4961-8098-7372ae441b77}, !- Source Object
  2,                                      !- Outlet Port
  {9ad7d55e-ea94-4dad-b2b1-a7f8cbd86e3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ada4c212-4815-48f1-b530-cfeaff1a4be8}, !- Handle
  {9ad7d55e-ea94-4dad-b2b1-a7f8cbd86e3c}, !- Source Object
  3,                                      !- Outlet Port
  {cf611179-6414-497f-8492-04226d822230}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2faa3f02-024e-424a-88fd-c1420602a5d5}, !- Handle
  {cf611179-6414-497f-8492-04226d822230}, !- Source Object
  3,                                      !- Outlet Port
  {22b15c80-2f31-4f1c-8387-4b2fb53df594}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eca906ef-3d9d-434d-8dbe-84d9a5fdba55}, !- Handle
  Office WholeBuilding - Sm Office 2 - 90.1-2004 WUC 0.04gpm at 140F Inlet Water Node, !- Name
  {5a6799dd-c3ca-4459-90a8-3e7bfa2d5702}, !- Inlet Port
  {bcea003e-452f-4297-8550-d01513f3c2e9}; !- Outlet Port

OS:Connection,
  {5a6799dd-c3ca-4459-90a8-3e7bfa2d5702}, !- Handle
  {84b6d43e-ec25-4b59-96f4-66014dcbb3e4}, !- Source Object
  4,                                      !- Outlet Port
  {eca906ef-3d9d-434d-8dbe-84d9a5fdba55}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c220d3ca-ee82-4947-b0d6-f555d45321dc}, !- Handle
  Office WholeBuilding - Sm Office 2 - 90.1-2004 WUC 0.04gpm at 140F Outlet Water Node, !- Name
  {3181cc6d-fa79-4fff-9744-2631b31fec0d}, !- Inlet Port
  {7c7bb206-f522-4cbc-8eba-9898ac8a53b2}; !- Outlet Port

OS:Connection,
  {bcea003e-452f-4297-8550-d01513f3c2e9}, !- Handle
  {eca906ef-3d9d-434d-8dbe-84d9a5fdba55}, !- Source Object
  3,                                      !- Outlet Port
  {2794b7e9-38b3-4d91-9294-da3d7eff6f56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3181cc6d-fa79-4fff-9744-2631b31fec0d}, !- Handle
  {2794b7e9-38b3-4d91-9294-da3d7eff6f56}, !- Source Object
  3,                                      !- Outlet Port
  {c220d3ca-ee82-4947-b0d6-f555d45321dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c7bb206-f522-4cbc-8eba-9898ac8a53b2}, !- Handle
  {c220d3ca-ee82-4947-b0d6-f555d45321dc}, !- Source Object
  3,                                      !- Outlet Port
  {2d257572-1df7-4961-8098-7372ae441b77}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Constant,
  {2b60cb8f-0669-46ee-9a1b-937c62c31913}, !- Handle
  Temporary Pipe Indoor Ambient Temp 67.3F, !- Name
  ,                                       !- Schedule Type Limits Name
  19.6;                                   !- Value

OS:Material,
  {a9e9a3e6-4367-4bab-92fd-f426477d1ad8}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {51cd468b-dc61-410e-ba64-58f56bede96c}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {a9e9a3e6-4367-4bab-92fd-f426477d1ad8}; !- Layer 1

OS:InternalMass:Definition,
  {7ab0e0e1-2ad6-4069-b078-1e2e69079c17}, !- Handle
  Internal Mass Definition 2,             !- Name
  {51cd468b-dc61-410e-ba64-58f56bede96c}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:ThermostatSetpoint:DualSetpoint,
  {f168a675-95e2-4017-bc02-56fa673be531}, !- Handle
  Office Attic - 90.1-2004 Thermostat;    !- Name

OS:ThermostatSetpoint:DualSetpoint,
  {e310203e-8a5a-423b-a52c-dacf935ccf96}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2004 Thermostat, !- Name
  {b78f49d8-30bc-41cc-ad31-e1a24bf5b1b8}, !- Heating Setpoint Temperature Schedule Name
  {cb58adf1-d3a6-4782-9d81-c6fc597a3e46}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7c3c2f7b-b5ea-4620-98dc-5c82a83aa678}, !- Handle
  Office WholeBuilding - Sm Office 2 - 90.1-2004 Thermostat, !- Name
  {b78f49d8-30bc-41cc-ad31-e1a24bf5b1b8}, !- Heating Setpoint Temperature Schedule Name
  {cb58adf1-d3a6-4782-9d81-c6fc597a3e46}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {72d17bb2-e5db-476d-92b5-82b88d23563b}, !- Handle
  Office WholeBuilding - Sm Office 2 - 90.1-2004 Thermostat 1, !- Name
  {b78f49d8-30bc-41cc-ad31-e1a24bf5b1b8}, !- Heating Setpoint Temperature Schedule Name
  {cb58adf1-d3a6-4782-9d81-c6fc597a3e46}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c8fc7417-b958-412d-9aaa-cddcf37ecb01}, !- Handle
  Office WholeBuilding - Sm Office 2 - 90.1-2004 Thermostat 2, !- Name
  {b78f49d8-30bc-41cc-ad31-e1a24bf5b1b8}, !- Heating Setpoint Temperature Schedule Name
  {cb58adf1-d3a6-4782-9d81-c6fc597a3e46}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f69cccd1-3e54-4f8d-a253-eef1412edb2c}, !- Handle
  Office WholeBuilding - Sm Office 2 - 90.1-2004 Thermostat 3, !- Name
  {b78f49d8-30bc-41cc-ad31-e1a24bf5b1b8}, !- Heating Setpoint Temperature Schedule Name
  {cb58adf1-d3a6-4782-9d81-c6fc597a3e46}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b9633490-6a88-4af6-aa06-60c0f39a7c72}, !- Handle
  Office WholeBuilding - Sm Office 2 - 90.1-2004 Thermostat 4, !- Name
  {b78f49d8-30bc-41cc-ad31-e1a24bf5b1b8}, !- Heating Setpoint Temperature Schedule Name
  {cb58adf1-d3a6-4782-9d81-c6fc597a3e46}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ce050434-6856-4bbd-8cd7-47f11f3d680f}, !- Handle
  Office WholeBuilding - Sm Office 2 - 90.1-2004 Thermostat 5, !- Name
  {b78f49d8-30bc-41cc-ad31-e1a24bf5b1b8}, !- Heating Setpoint Temperature Schedule Name
  {cb58adf1-d3a6-4782-9d81-c6fc597a3e46}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5d190d48-4482-4246-bc01-b802015af899}, !- Handle
  Office WholeBuilding - Sm Office 2 - 90.1-2004 Thermostat 6, !- Name
  {b78f49d8-30bc-41cc-ad31-e1a24bf5b1b8}, !- Heating Setpoint Temperature Schedule Name
  {cb58adf1-d3a6-4782-9d81-c6fc597a3e46}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {76387ad3-ebec-4832-be32-32bc892132da}, !- Handle
  Office WholeBuilding - Sm Office 2 - 90.1-2004 Thermostat 7, !- Name
  {b78f49d8-30bc-41cc-ad31-e1a24bf5b1b8}, !- Heating Setpoint Temperature Schedule Name
  {cb58adf1-d3a6-4782-9d81-c6fc597a3e46}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1f14eacd-776c-4bd9-87da-6addcb3760ed}, !- Handle
  Office WholeBuilding - Sm Office 2 - 90.1-2004 Thermostat 8, !- Name
  {b78f49d8-30bc-41cc-ad31-e1a24bf5b1b8}, !- Heating Setpoint Temperature Schedule Name
  {cb58adf1-d3a6-4782-9d81-c6fc597a3e46}; !- Cooling Setpoint Temperature Schedule Name

OS:AirLoopHVAC,
  {be022a48-eafa-45f7-9d02-51d49ab17785}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  {3a8cfe8b-379b-4a90-9c61-b9958d9fcac3}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {61f3d73b-bff5-4ba8-bae1-71c15930fe9d}, !- Supply Side Inlet Node Name
  {7a7ff608-8c3e-4c6a-ac44-bdccd9e1b081}, !- Demand Side Outlet Node Name
  {def8ad03-b12e-4555-8da3-cb16f72330c9}, !- Demand Side Inlet Node A
  {9f1ca8a2-951f-4659-aa07-361c78fb4bc6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {24d707af-f8b6-4da6-8998-bc41227041eb}, !- Demand Mixer Name
  {19455f12-562c-4859-a933-a780e4fd3c2e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6705afc1-7b56-4969-918f-b47198d974e4}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {61f3d73b-bff5-4ba8-bae1-71c15930fe9d}, !- Inlet Port
  {e39f4e57-9f47-47b8-86e2-224910d616e2}; !- Outlet Port

OS:Node,
  {23ae24a0-ede1-4263-8e0a-ea7fc8625cef}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {ee4b5cf7-e208-4086-958f-9b209d793900}, !- Inlet Port
  {9f1ca8a2-951f-4659-aa07-361c78fb4bc6}; !- Outlet Port

OS:Connection,
  {61f3d73b-bff5-4ba8-bae1-71c15930fe9d}, !- Handle
  {be022a48-eafa-45f7-9d02-51d49ab17785}, !- Source Object
  9,                                      !- Outlet Port
  {6705afc1-7b56-4969-918f-b47198d974e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f1ca8a2-951f-4659-aa07-361c78fb4bc6}, !- Handle
  {23ae24a0-ede1-4263-8e0a-ea7fc8625cef}, !- Source Object
  3,                                      !- Outlet Port
  {be022a48-eafa-45f7-9d02-51d49ab17785}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ac8477ee-7ebf-4329-8fb4-e6eadbacea33}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {def8ad03-b12e-4555-8da3-cb16f72330c9}, !- Inlet Port
  {f341b920-65f3-4cb0-aace-d214f7ba8e85}; !- Outlet Port

OS:Node,
  {17b43810-c595-46f2-b2a4-802659f467e4}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {604adf20-da29-491f-a809-033f19b23677}, !- Inlet Port
  {7a7ff608-8c3e-4c6a-ac44-bdccd9e1b081}; !- Outlet Port

OS:Node,
  {9f8d60ea-9047-4694-bf9b-b7a1726d668a}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {596d59e1-40d7-4496-9ac2-6b26dba107ec}, !- Inlet Port
  {cb73fc71-1d7e-443c-8518-10d06d9a0ec2}; !- Outlet Port

OS:Connection,
  {def8ad03-b12e-4555-8da3-cb16f72330c9}, !- Handle
  {be022a48-eafa-45f7-9d02-51d49ab17785}, !- Source Object
  11,                                     !- Outlet Port
  {ac8477ee-7ebf-4329-8fb4-e6eadbacea33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a7ff608-8c3e-4c6a-ac44-bdccd9e1b081}, !- Handle
  {17b43810-c595-46f2-b2a4-802659f467e4}, !- Source Object
  3,                                      !- Outlet Port
  {be022a48-eafa-45f7-9d02-51d49ab17785}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {19455f12-562c-4859-a933-a780e4fd3c2e}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {f341b920-65f3-4cb0-aace-d214f7ba8e85}, !- Inlet Node Name
  {f1a344c4-b530-4920-8ed6-7c02db7fc4fb}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {24d707af-f8b6-4da6-8998-bc41227041eb}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {604adf20-da29-491f-a809-033f19b23677}, !- Outlet Node Name
  {6540779a-6012-45fc-94de-892f7b8b3830}; !- Inlet Node Name 1

OS:Connection,
  {f341b920-65f3-4cb0-aace-d214f7ba8e85}, !- Handle
  {ac8477ee-7ebf-4329-8fb4-e6eadbacea33}, !- Source Object
  3,                                      !- Outlet Port
  {19455f12-562c-4859-a933-a780e4fd3c2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {604adf20-da29-491f-a809-033f19b23677}, !- Handle
  {24d707af-f8b6-4da6-8998-bc41227041eb}, !- Source Object
  2,                                      !- Outlet Port
  {17b43810-c595-46f2-b2a4-802659f467e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7e12fee5-2ac5-4dfb-9495-c4bc20bf7646}, !- Handle
  {be022a48-eafa-45f7-9d02-51d49ab17785}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {3a8cfe8b-379b-4a90-9c61-b9958d9fcac3}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {b9899d37-ba6b-4c82-9608-4695a931c405}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {4dad8062-f647-4dab-8b03-b023e9a173bf}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {1cbdb7a7-c0e2-4b16-898b-27de6955a52f}, !- Control Zone Name
  {23ae24a0-ede1-4263-8e0a-ea7fc8625cef}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {8dd82684-c78d-4b56-b089-57926b857950}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Schedule:Constant,
  {9958064f-88c9-4060-bb16-4dff05a7163b}, !- Handle
  Always Off Discrete,                    !- Name
  {9fd3553c-a9c2-4cfe-a565-a4b80be07440}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {9fd3553c-a9c2-4cfe-a565-a4b80be07440}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Electric,
  {d5009feb-61c6-470c-9748-4d894182df67}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC No Heat, !- Name
  {9958064f-88c9-4060-bb16-4dff05a7163b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {47d43b0b-02d7-49e8-a396-e85b2fa8c19f}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {af813415-d001-4388-b993-10f01c878b85}, !- Total Cooling Capacity Function of Temperature Curve Name
  {98512ba3-8aff-4b7f-92ea-ec3a90c18ce0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d48aa7a1-f625-4b8a-9ce2-33eccbb26b45}, !- Energy Input Ratio Function of Temperature Curve Name
  {3499bb26-a80e-404f-a054-0ed29ffdeef1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {128dadd1-84f4-44ea-95ba-b9d237f846a9}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {b1f08506-8d7d-414a-b107-67161cbe768a}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4f35438c-3af7-4e4d-bd12-1155204cfa4a}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {75873563-f5a5-48f2-893d-17bf1e891fda}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {910520d6-7c77-4759-aed0-e9f15443ce64}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {80b8fa32-0f56-4b78-a415-3227532f3e62}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {af813415-d001-4388-b993-10f01c878b85}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {98512ba3-8aff-4b7f-92ea-ec3a90c18ce0}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d48aa7a1-f625-4b8a-9ce2-33eccbb26b45}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {3499bb26-a80e-404f-a054-0ed29ffdeef1}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {128dadd1-84f4-44ea-95ba-b9d237f846a9}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {e7ace35e-ed52-4b70-8b8c-8b09daf14492}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Fan, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {69719680-c4ed-4167-b5f1-80fafae773a9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {04557bda-a3e4-4144-8476-549dc349fe97}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {69719680-c4ed-4167-b5f1-80fafae773a9}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {04557bda-a3e4-4144-8476-549dc349fe97}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {c1df4e48-29b6-4d34-a3c4-838adeb38668}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {1cbdb7a7-c0e2-4b16-898b-27de6955a52f}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {49dd068b-a244-4380-aa9f-86f59c4cccab}, !- Air Inlet Node Name
  {ee4b5cf7-e208-4086-958f-9b209d793900}, !- Air Outlet Node Name
  {e7ace35e-ed52-4b70-8b8c-8b09daf14492}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Supply Air Fan Operating Mode Schedule Name
  {8dd82684-c78d-4b56-b089-57926b857950}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {47d43b0b-02d7-49e8-a396-e85b2fa8c19f}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {d5009feb-61c6-470c-9748-4d894182df67}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {ee4b5cf7-e208-4086-958f-9b209d793900}, !- Handle
  {c1df4e48-29b6-4d34-a3c4-838adeb38668}, !- Source Object
  7,                                      !- Outlet Port
  {23ae24a0-ede1-4263-8e0a-ea7fc8625cef}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {93d13d61-8836-406f-b77c-77bcd3a8ba13}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6c16ef3e-4567-4a28-b31d-814078fff5f6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6c16ef3e-4567-4a28-b31d-814078fff5f6}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {78c167f1-089a-400d-b7a5-26464f52126b}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC OA System, !- Name
  {93d13d61-8836-406f-b77c-77bcd3a8ba13}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5dfab863-ef4f-407d-b1db-58841fc169a7}, !- Mixed Air Node Name
  {676348d5-32ff-4a1c-8072-9fddd6239dd2}, !- Outdoor Air Stream Node Name
  {7470b694-fbbe-4980-9be9-33296234f6be}, !- Relief Air Stream Node Name
  {e39f4e57-9f47-47b8-86e2-224910d616e2}; !- Return Air Stream Node Name

OS:Node,
  {72069f41-ad94-405e-b61b-9c090f2387c7}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {676348d5-32ff-4a1c-8072-9fddd6239dd2}; !- Outlet Port

OS:Connection,
  {676348d5-32ff-4a1c-8072-9fddd6239dd2}, !- Handle
  {72069f41-ad94-405e-b61b-9c090f2387c7}, !- Source Object
  3,                                      !- Outlet Port
  {78c167f1-089a-400d-b7a5-26464f52126b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b2d9fe18-ede8-49dc-b7f8-21ebc12f77a4}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {7470b694-fbbe-4980-9be9-33296234f6be}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7470b694-fbbe-4980-9be9-33296234f6be}, !- Handle
  {78c167f1-089a-400d-b7a5-26464f52126b}, !- Source Object
  7,                                      !- Outlet Port
  {b2d9fe18-ede8-49dc-b7f8-21ebc12f77a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {98f56ab3-7807-4ad4-b32f-e42665ac5298}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {5dfab863-ef4f-407d-b1db-58841fc169a7}, !- Inlet Port
  {49dd068b-a244-4380-aa9f-86f59c4cccab}; !- Outlet Port

OS:Connection,
  {e39f4e57-9f47-47b8-86e2-224910d616e2}, !- Handle
  {6705afc1-7b56-4969-918f-b47198d974e4}, !- Source Object
  3,                                      !- Outlet Port
  {78c167f1-089a-400d-b7a5-26464f52126b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5dfab863-ef4f-407d-b1db-58841fc169a7}, !- Handle
  {78c167f1-089a-400d-b7a5-26464f52126b}, !- Source Object
  5,                                      !- Outlet Port
  {98f56ab3-7807-4ad4-b32f-e42665ac5298}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49dd068b-a244-4380-aa9f-86f59c4cccab}, !- Handle
  {98f56ab3-7807-4ad4-b32f-e42665ac5298}, !- Source Object
  3,                                      !- Outlet Port
  {c1df4e48-29b6-4d34-a3c4-838adeb38668}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {b9899d37-ba6b-4c82-9608-4695a931c405}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {efc64562-4795-4e19-a970-5d9fab8fbd48}, !- Control Zone or Zone List Name
  {adb7e862-0ca6-49d7-b25c-97870c01794a}, !- Cooling Control Zone or Zone List Name
  {201e66e9-692a-4320-8e58-5355e5942468}, !- Heating Control Zone or Zone List Name
  {2c0a2091-2277-43e5-8615-d6b01188923f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {efc64562-4795-4e19-a970-5d9fab8fbd48}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {adb7e862-0ca6-49d7-b25c-97870c01794a}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {201e66e9-692a-4320-8e58-5355e5942468}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2c0a2091-2277-43e5-8615-d6b01188923f}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2cad4837-dc17-49ac-8df2-621381f058cd}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Diffuser, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {9ff91888-ab60-4f34-8898-f3c495120f3b}, !- Air Inlet Node Name
  {596d59e1-40d7-4496-9ac2-6b26dba107ec}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f895830a-67f4-46b5-a0a7-c4a75c9f725f}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground Return Air Node, !- Name
  {ff359e67-9515-440a-8240-535977ee19d9}, !- Inlet Port
  {6540779a-6012-45fc-94de-892f7b8b3830}; !- Outlet Port

OS:Connection,
  {cb73fc71-1d7e-443c-8518-10d06d9a0ec2}, !- Handle
  {9f8d60ea-9047-4694-bf9b-b7a1726d668a}, !- Source Object
  3,                                      !- Outlet Port
  {505bff43-c6d7-46e5-9336-844134d51ae7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff359e67-9515-440a-8240-535977ee19d9}, !- Handle
  {e5b75932-4460-4efd-8d98-f2480d817d1b}, !- Source Object
  2,                                      !- Outlet Port
  {f895830a-67f4-46b5-a0a7-c4a75c9f725f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6540779a-6012-45fc-94de-892f7b8b3830}, !- Handle
  {f895830a-67f4-46b5-a0a7-c4a75c9f725f}, !- Source Object
  3,                                      !- Outlet Port
  {24d707af-f8b6-4da6-8998-bc41227041eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6db02179-9efd-485f-bf5e-4aa516f2cc37}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {f1a344c4-b530-4920-8ed6-7c02db7fc4fb}, !- Inlet Port
  {9ff91888-ab60-4f34-8898-f3c495120f3b}; !- Outlet Port

OS:Connection,
  {f1a344c4-b530-4920-8ed6-7c02db7fc4fb}, !- Handle
  {19455f12-562c-4859-a933-a780e4fd3c2e}, !- Source Object
  3,                                      !- Outlet Port
  {6db02179-9efd-485f-bf5e-4aa516f2cc37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ff91888-ab60-4f34-8898-f3c495120f3b}, !- Handle
  {6db02179-9efd-485f-bf5e-4aa516f2cc37}, !- Source Object
  3,                                      !- Outlet Port
  {2cad4837-dc17-49ac-8df2-621381f058cd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {596d59e1-40d7-4496-9ac2-6b26dba107ec}, !- Handle
  {2cad4837-dc17-49ac-8df2-621381f058cd}, !- Source Object
  4,                                      !- Outlet Port
  {9f8d60ea-9047-4694-bf9b-b7a1726d668a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7e73e8d7-ce97-405b-b801-e61a7dc31f57}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  {de03160a-28f9-46c5-9121-2e6e97e893f4}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {867516ae-5d0f-48f1-961f-fd4f19698848}, !- Supply Side Inlet Node Name
  {e3e6473d-0c1f-421d-aff5-e8efbb522372}, !- Demand Side Outlet Node Name
  {1d59d7a0-06de-4ebb-bc96-d0e36946462e}, !- Demand Side Inlet Node A
  {48e46e72-0939-446b-8579-ac12166d7ec0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5fa45a77-abac-411f-8f41-61faf358e5b9}, !- Demand Mixer Name
  {b67f9dcf-0a9c-4aa2-87f3-aab1f1cc3c67}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0830cbce-e387-4aed-abfb-c7643af90f58}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {867516ae-5d0f-48f1-961f-fd4f19698848}, !- Inlet Port
  {8eed890e-8a33-48ee-b1b3-78c31bc52d3f}; !- Outlet Port

OS:Node,
  {bfca14fb-5c0d-43be-8fd7-802572547a80}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {318102bd-8b99-4cc7-8e1a-927aa94b10bc}, !- Inlet Port
  {48e46e72-0939-446b-8579-ac12166d7ec0}; !- Outlet Port

OS:Connection,
  {867516ae-5d0f-48f1-961f-fd4f19698848}, !- Handle
  {7e73e8d7-ce97-405b-b801-e61a7dc31f57}, !- Source Object
  9,                                      !- Outlet Port
  {0830cbce-e387-4aed-abfb-c7643af90f58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48e46e72-0939-446b-8579-ac12166d7ec0}, !- Handle
  {bfca14fb-5c0d-43be-8fd7-802572547a80}, !- Source Object
  3,                                      !- Outlet Port
  {7e73e8d7-ce97-405b-b801-e61a7dc31f57}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0fa0fc82-4894-4ded-9d2d-474792b27b60}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {1d59d7a0-06de-4ebb-bc96-d0e36946462e}, !- Inlet Port
  {cb9c1c41-8e49-4df7-91ac-1c68d2f81ac5}; !- Outlet Port

OS:Node,
  {f0851c94-684d-45ad-bfc2-6903c8c6ec52}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {83a8335c-8535-44cb-ab65-f7bf9918c139}, !- Inlet Port
  {e3e6473d-0c1f-421d-aff5-e8efbb522372}; !- Outlet Port

OS:Node,
  {67d63ec4-a3d3-49b6-8999-5dec770c1b62}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {86a8ed42-9ae3-4677-8820-1b6604d6ee4e}, !- Inlet Port
  {e17ef4ac-d551-411b-b197-641d85b4ec07}; !- Outlet Port

OS:Connection,
  {1d59d7a0-06de-4ebb-bc96-d0e36946462e}, !- Handle
  {7e73e8d7-ce97-405b-b801-e61a7dc31f57}, !- Source Object
  11,                                     !- Outlet Port
  {0fa0fc82-4894-4ded-9d2d-474792b27b60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3e6473d-0c1f-421d-aff5-e8efbb522372}, !- Handle
  {f0851c94-684d-45ad-bfc2-6903c8c6ec52}, !- Source Object
  3,                                      !- Outlet Port
  {7e73e8d7-ce97-405b-b801-e61a7dc31f57}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b67f9dcf-0a9c-4aa2-87f3-aab1f1cc3c67}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {cb9c1c41-8e49-4df7-91ac-1c68d2f81ac5}, !- Inlet Node Name
  {7afa8d96-9d9b-47ba-808a-471c85c0728a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5fa45a77-abac-411f-8f41-61faf358e5b9}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {83a8335c-8535-44cb-ab65-f7bf9918c139}, !- Outlet Node Name
  {9d94523e-87e5-406d-874b-76e62091e1ad}; !- Inlet Node Name 1

OS:Connection,
  {cb9c1c41-8e49-4df7-91ac-1c68d2f81ac5}, !- Handle
  {0fa0fc82-4894-4ded-9d2d-474792b27b60}, !- Source Object
  3,                                      !- Outlet Port
  {b67f9dcf-0a9c-4aa2-87f3-aab1f1cc3c67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83a8335c-8535-44cb-ab65-f7bf9918c139}, !- Handle
  {5fa45a77-abac-411f-8f41-61faf358e5b9}, !- Source Object
  2,                                      !- Outlet Port
  {f0851c94-684d-45ad-bfc2-6903c8c6ec52}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c1d29d26-3f6b-4d38-905a-8b5fbe39d0a4}, !- Handle
  {7e73e8d7-ce97-405b-b801-e61a7dc31f57}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {de03160a-28f9-46c5-9121-2e6e97e893f4}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {c91e081b-1ed5-456d-b83f-6c8beb2eeda6}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {a7d61a53-f901-4b16-ac77-e28755ca02da}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {dd49d56e-09a9-4909-92d7-31eb153a1401}, !- Control Zone Name
  {bfca14fb-5c0d-43be-8fd7-802572547a80}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {d309dbae-d698-4d64-930a-802ef35f2aef}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {efe6b743-20d1-49bc-a282-1a4cc2510a66}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC No Heat, !- Name
  {9958064f-88c9-4060-bb16-4dff05a7163b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {c28f8e21-4c13-4bfa-837e-15c07b8ca5be}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2b414028-ab27-4e18-a0fb-1c885cf3155b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {bd45397b-2b5b-469c-a2a3-393c0dc781e5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6e8a2e2e-ad73-470e-b0d8-c72337c1eb0c}, !- Energy Input Ratio Function of Temperature Curve Name
  {a0437131-3e75-4132-9567-5d0fd3b7c5d8}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a9b37976-8653-4b44-89d0-40ad6381ead2}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {6031fb29-e78b-4cb6-94f9-a44cbfd86324}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8f7b57da-b54e-41da-bfc9-21df57d00527}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d7037923-5a7b-421f-85cc-d42568e8edc0}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5b3b68e3-08b3-41ef-8aa4-adb17e506272}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {57c016a3-927b-4145-b403-610cc7114da0}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2b414028-ab27-4e18-a0fb-1c885cf3155b}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {bd45397b-2b5b-469c-a2a3-393c0dc781e5}, !- Handle
  Curve Quadratic 10,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6e8a2e2e-ad73-470e-b0d8-c72337c1eb0c}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {a0437131-3e75-4132-9567-5d0fd3b7c5d8}, !- Handle
  Curve Quadratic 11,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a9b37976-8653-4b44-89d0-40ad6381ead2}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {4eeda2d4-cce9-49c9-a5d6-0bfd4b6731d7}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Fan, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {59be5f29-7ef5-4fd3-9787-b5f9da229149}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b5d68d05-9144-440c-93b5-c1e0619ab842}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {59be5f29-7ef5-4fd3-9787-b5f9da229149}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b5d68d05-9144-440c-93b5-c1e0619ab842}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {d831b268-5a52-4df1-a5b8-1a73cf9915cd}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {dd49d56e-09a9-4909-92d7-31eb153a1401}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {d30225f2-5e56-408e-ae61-42d3737229f7}, !- Air Inlet Node Name
  {318102bd-8b99-4cc7-8e1a-927aa94b10bc}, !- Air Outlet Node Name
  {4eeda2d4-cce9-49c9-a5d6-0bfd4b6731d7}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Supply Air Fan Operating Mode Schedule Name
  {d309dbae-d698-4d64-930a-802ef35f2aef}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {c28f8e21-4c13-4bfa-837e-15c07b8ca5be}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {efe6b743-20d1-49bc-a282-1a4cc2510a66}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {318102bd-8b99-4cc7-8e1a-927aa94b10bc}, !- Handle
  {d831b268-5a52-4df1-a5b8-1a73cf9915cd}, !- Source Object
  7,                                      !- Outlet Port
  {bfca14fb-5c0d-43be-8fd7-802572547a80}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {eaa05b78-eb91-49c5-8025-3c63792775ae}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d86fde00-ecb2-4a98-b735-7cfd20d22013}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d86fde00-ecb2-4a98-b735-7cfd20d22013}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a03f03fe-7635-4610-afff-93d5a2042e7e}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC OA System, !- Name
  {eaa05b78-eb91-49c5-8025-3c63792775ae}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a6369747-13fc-4b05-a4bc-b0260c5cadd6}, !- Mixed Air Node Name
  {c8c1ce94-7c67-4f26-99e9-8bb59ea03f9d}, !- Outdoor Air Stream Node Name
  {fcd1a10e-47ab-42ee-b1e3-8e12de5e8abc}, !- Relief Air Stream Node Name
  {8eed890e-8a33-48ee-b1b3-78c31bc52d3f}; !- Return Air Stream Node Name

OS:Node,
  {0d368ffa-1e27-409b-9fcc-d8879b3b4082}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {c8c1ce94-7c67-4f26-99e9-8bb59ea03f9d}; !- Outlet Port

OS:Connection,
  {c8c1ce94-7c67-4f26-99e9-8bb59ea03f9d}, !- Handle
  {0d368ffa-1e27-409b-9fcc-d8879b3b4082}, !- Source Object
  3,                                      !- Outlet Port
  {a03f03fe-7635-4610-afff-93d5a2042e7e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a0107ce5-79c5-457f-a8b8-fdbec412ed3b}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Relief Air Node, !- Name
  {fcd1a10e-47ab-42ee-b1e3-8e12de5e8abc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fcd1a10e-47ab-42ee-b1e3-8e12de5e8abc}, !- Handle
  {a03f03fe-7635-4610-afff-93d5a2042e7e}, !- Source Object
  7,                                      !- Outlet Port
  {a0107ce5-79c5-457f-a8b8-fdbec412ed3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4f5b26f1-5502-4bc6-bb5d-d83716bd2ca8}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Mixed Air Node, !- Name
  {a6369747-13fc-4b05-a4bc-b0260c5cadd6}, !- Inlet Port
  {d30225f2-5e56-408e-ae61-42d3737229f7}; !- Outlet Port

OS:Connection,
  {8eed890e-8a33-48ee-b1b3-78c31bc52d3f}, !- Handle
  {0830cbce-e387-4aed-abfb-c7643af90f58}, !- Source Object
  3,                                      !- Outlet Port
  {a03f03fe-7635-4610-afff-93d5a2042e7e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a6369747-13fc-4b05-a4bc-b0260c5cadd6}, !- Handle
  {a03f03fe-7635-4610-afff-93d5a2042e7e}, !- Source Object
  5,                                      !- Outlet Port
  {4f5b26f1-5502-4bc6-bb5d-d83716bd2ca8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d30225f2-5e56-408e-ae61-42d3737229f7}, !- Handle
  {4f5b26f1-5502-4bc6-bb5d-d83716bd2ca8}, !- Source Object
  3,                                      !- Outlet Port
  {d831b268-5a52-4df1-a5b8-1a73cf9915cd}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {c91e081b-1ed5-456d-b83f-6c8beb2eeda6}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {a0adbe1b-d089-4fe5-9659-6fbdcaf894e9}, !- Control Zone or Zone List Name
  {5fcb704e-e11b-4930-9ea4-9d6b7a03eff7}, !- Cooling Control Zone or Zone List Name
  {6a5739e6-18e9-4428-80f8-a754e69a27dc}, !- Heating Control Zone or Zone List Name
  {0ab43070-655f-4f5f-a099-ac4ed2afb043}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a0adbe1b-d089-4fe5-9659-6fbdcaf894e9}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {5fcb704e-e11b-4930-9ea4-9d6b7a03eff7}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6a5739e6-18e9-4428-80f8-a754e69a27dc}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0ab43070-655f-4f5f-a099-ac4ed2afb043}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {89b2a8e8-b477-49f7-a939-5950083a6fa4}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Diffuser, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {90b36160-1959-4267-ae4f-cda5f0265ac2}, !- Air Inlet Node Name
  {86a8ed42-9ae3-4677-8820-1b6604d6ee4e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dd93a4c4-5d2a-4f87-94db-cb17443a8080}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground Return Air Node, !- Name
  {9338bf30-7d1d-4166-9f43-bc97535886ae}, !- Inlet Port
  {9d94523e-87e5-406d-874b-76e62091e1ad}; !- Outlet Port

OS:Connection,
  {e17ef4ac-d551-411b-b197-641d85b4ec07}, !- Handle
  {67d63ec4-a3d3-49b6-8999-5dec770c1b62}, !- Source Object
  3,                                      !- Outlet Port
  {068cd977-88c6-4f77-a120-20586849af91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9338bf30-7d1d-4166-9f43-bc97535886ae}, !- Handle
  {b35b085e-43a9-43c7-8c11-751493127819}, !- Source Object
  2,                                      !- Outlet Port
  {dd93a4c4-5d2a-4f87-94db-cb17443a8080}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d94523e-87e5-406d-874b-76e62091e1ad}, !- Handle
  {dd93a4c4-5d2a-4f87-94db-cb17443a8080}, !- Source Object
  3,                                      !- Outlet Port
  {5fa45a77-abac-411f-8f41-61faf358e5b9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {22ff60d6-0ed2-4fd3-8ba7-0d587a634b95}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {7afa8d96-9d9b-47ba-808a-471c85c0728a}, !- Inlet Port
  {90b36160-1959-4267-ae4f-cda5f0265ac2}; !- Outlet Port

OS:Connection,
  {7afa8d96-9d9b-47ba-808a-471c85c0728a}, !- Handle
  {b67f9dcf-0a9c-4aa2-87f3-aab1f1cc3c67}, !- Source Object
  3,                                      !- Outlet Port
  {22ff60d6-0ed2-4fd3-8ba7-0d587a634b95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90b36160-1959-4267-ae4f-cda5f0265ac2}, !- Handle
  {22ff60d6-0ed2-4fd3-8ba7-0d587a634b95}, !- Source Object
  3,                                      !- Outlet Port
  {89b2a8e8-b477-49f7-a939-5950083a6fa4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {86a8ed42-9ae3-4677-8820-1b6604d6ee4e}, !- Handle
  {89b2a8e8-b477-49f7-a939-5950083a6fa4}, !- Source Object
  4,                                      !- Outlet Port
  {67d63ec4-a3d3-49b6-8999-5dec770c1b62}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {be5659c6-3c5b-4fff-bd73-8b6789505df4}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  {428bf41e-0cd4-4800-abca-5930510d9725}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7f0d10f5-5011-46de-8ec4-df745e49bbd5}, !- Supply Side Inlet Node Name
  {c8ce7a70-0c48-446e-919c-e880be9b33d1}, !- Demand Side Outlet Node Name
  {d26cc1cf-3f4f-4d48-b448-b03af53385e4}, !- Demand Side Inlet Node A
  {7a9cdd90-6984-4a0d-8ecc-8c330d3c79c3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5f44dc6f-b222-49c3-8790-bf5fb577ea60}, !- Demand Mixer Name
  {134618af-56ad-4365-b412-2c21a01b297d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a9f7f3d7-a729-4a5c-8723-6fb154242555}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {7f0d10f5-5011-46de-8ec4-df745e49bbd5}, !- Inlet Port
  {b6ac105d-74b2-4d18-91d2-22b424fc634f}; !- Outlet Port

OS:Node,
  {fa477ede-cb64-4d74-b974-f9ad489e1bd0}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {a1f3edc3-ba8b-484a-a2b0-e3eba9c23a44}, !- Inlet Port
  {7a9cdd90-6984-4a0d-8ecc-8c330d3c79c3}; !- Outlet Port

OS:Connection,
  {7f0d10f5-5011-46de-8ec4-df745e49bbd5}, !- Handle
  {be5659c6-3c5b-4fff-bd73-8b6789505df4}, !- Source Object
  9,                                      !- Outlet Port
  {a9f7f3d7-a729-4a5c-8723-6fb154242555}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a9cdd90-6984-4a0d-8ecc-8c330d3c79c3}, !- Handle
  {fa477ede-cb64-4d74-b974-f9ad489e1bd0}, !- Source Object
  3,                                      !- Outlet Port
  {be5659c6-3c5b-4fff-bd73-8b6789505df4}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f98d0367-aeaa-42aa-8d10-3cdb1694cded}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {d26cc1cf-3f4f-4d48-b448-b03af53385e4}, !- Inlet Port
  {2df0f4d3-c2f6-4340-93f7-6e7a9cdfbf16}; !- Outlet Port

OS:Node,
  {5933cb4e-6032-4e76-872b-3df37334ad6e}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {33e259b7-b05c-425c-9861-93681c435767}, !- Inlet Port
  {c8ce7a70-0c48-446e-919c-e880be9b33d1}; !- Outlet Port

OS:Node,
  {79619c10-c1c7-4a7d-99dd-16ad5847badd}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {a2347f4d-4c32-4bf8-9c55-0b4ce8dbd1e6}, !- Inlet Port
  {2fe35907-220b-4698-b7be-ac0ccc8956a0}; !- Outlet Port

OS:Connection,
  {d26cc1cf-3f4f-4d48-b448-b03af53385e4}, !- Handle
  {be5659c6-3c5b-4fff-bd73-8b6789505df4}, !- Source Object
  11,                                     !- Outlet Port
  {f98d0367-aeaa-42aa-8d10-3cdb1694cded}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8ce7a70-0c48-446e-919c-e880be9b33d1}, !- Handle
  {5933cb4e-6032-4e76-872b-3df37334ad6e}, !- Source Object
  3,                                      !- Outlet Port
  {be5659c6-3c5b-4fff-bd73-8b6789505df4}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {134618af-56ad-4365-b412-2c21a01b297d}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {2df0f4d3-c2f6-4340-93f7-6e7a9cdfbf16}, !- Inlet Node Name
  {90296aa6-053b-44b6-a597-f21ddd7a1712}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5f44dc6f-b222-49c3-8790-bf5fb577ea60}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {33e259b7-b05c-425c-9861-93681c435767}, !- Outlet Node Name
  {11b6c4c4-4606-42cb-9789-34c502f5c031}; !- Inlet Node Name 1

OS:Connection,
  {2df0f4d3-c2f6-4340-93f7-6e7a9cdfbf16}, !- Handle
  {f98d0367-aeaa-42aa-8d10-3cdb1694cded}, !- Source Object
  3,                                      !- Outlet Port
  {134618af-56ad-4365-b412-2c21a01b297d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33e259b7-b05c-425c-9861-93681c435767}, !- Handle
  {5f44dc6f-b222-49c3-8790-bf5fb577ea60}, !- Source Object
  2,                                      !- Outlet Port
  {5933cb4e-6032-4e76-872b-3df37334ad6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {398fd746-7988-49cb-abcb-43b1fe631a46}, !- Handle
  {be5659c6-3c5b-4fff-bd73-8b6789505df4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {428bf41e-0cd4-4800-abca-5930510d9725}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {85ba3b70-077e-46e0-bc8b-85fa9ce18cd0}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {04d177ce-9e2c-4a8d-8b9a-0fbbfcfed4d5}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {62cc7e82-9880-4925-b428-f36663761bbe}, !- Control Zone Name
  {fa477ede-cb64-4d74-b974-f9ad489e1bd0}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {98024b1e-cf22-4a4b-a120-0ecc9349e0c0}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {7d2504e8-79f5-4b85-9380-5e19248e5c10}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC No Heat, !- Name
  {9958064f-88c9-4060-bb16-4dff05a7163b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {27af5145-ed3d-46f6-8a32-5121a2a62187}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1c6a3fec-98c5-47ef-8350-ed379ca68160}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6f327964-37bf-4ad0-9253-d176dfaa251f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {116fbc63-ac2a-447a-af0c-af0b2ee35acd}, !- Energy Input Ratio Function of Temperature Curve Name
  {05d02b1b-c13e-44e6-aefd-1048b1291aeb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {90edfce4-9ccc-4542-a096-6e85133dd1a5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {34cc8a08-20bd-43a7-b2ef-57aaaa59cc8c}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1f1801f9-5c76-49c1-8a55-a64a44c8716b}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {648b6cd0-1d81-4dfb-9909-afcff8b683d6}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7da5f92b-9dce-4497-a7f8-a4a2b8882186}, !- Handle
  Curve Quadratic 14,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f7122121-bd6a-45fd-902b-87d944d90b30}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1c6a3fec-98c5-47ef-8350-ed379ca68160}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {6f327964-37bf-4ad0-9253-d176dfaa251f}, !- Handle
  Curve Quadratic 16,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {116fbc63-ac2a-447a-af0c-af0b2ee35acd}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {05d02b1b-c13e-44e6-aefd-1048b1291aeb}, !- Handle
  Curve Quadratic 17,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {90edfce4-9ccc-4542-a096-6e85133dd1a5}, !- Handle
  Curve Quadratic 18,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {10eeffac-a3bc-40e0-b7a7-33087463c7ee}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Fan, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {17baa2d1-808e-44a5-9c3b-626ce586077e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {50047eae-01c4-4feb-945c-c83be7b70a6e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {17baa2d1-808e-44a5-9c3b-626ce586077e}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {50047eae-01c4-4feb-945c-c83be7b70a6e}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {f5fc7bc3-9353-4a24-8af3-be6039c1ec73}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {62cc7e82-9880-4925-b428-f36663761bbe}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {c36051b9-cb71-4d9a-8921-54cb237f8a5e}, !- Air Inlet Node Name
  {a1f3edc3-ba8b-484a-a2b0-e3eba9c23a44}, !- Air Outlet Node Name
  {10eeffac-a3bc-40e0-b7a7-33087463c7ee}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Supply Air Fan Operating Mode Schedule Name
  {98024b1e-cf22-4a4b-a120-0ecc9349e0c0}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {27af5145-ed3d-46f6-8a32-5121a2a62187}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {7d2504e8-79f5-4b85-9380-5e19248e5c10}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {a1f3edc3-ba8b-484a-a2b0-e3eba9c23a44}, !- Handle
  {f5fc7bc3-9353-4a24-8af3-be6039c1ec73}, !- Source Object
  7,                                      !- Outlet Port
  {fa477ede-cb64-4d74-b974-f9ad489e1bd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {9866211e-503d-4ef5-863c-63ad8d4fe866}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c90670a7-a4e4-47a7-963d-3d956283f44b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c90670a7-a4e4-47a7-963d-3d956283f44b}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1a62db1e-b357-445d-902b-f0d2eb5a3f10}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC OA System, !- Name
  {9866211e-503d-4ef5-863c-63ad8d4fe866}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4dbecfc6-f5dd-426c-a051-b2f8b0bf206d}, !- Mixed Air Node Name
  {7dbf6a23-d2a0-4076-b043-1c4c9aac4250}, !- Outdoor Air Stream Node Name
  {271492a1-6d89-4970-81df-5931f8c15f81}, !- Relief Air Stream Node Name
  {b6ac105d-74b2-4d18-91d2-22b424fc634f}; !- Return Air Stream Node Name

OS:Node,
  {d52e1a66-2036-4585-a287-bbf84c4e7c26}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {7dbf6a23-d2a0-4076-b043-1c4c9aac4250}; !- Outlet Port

OS:Connection,
  {7dbf6a23-d2a0-4076-b043-1c4c9aac4250}, !- Handle
  {d52e1a66-2036-4585-a287-bbf84c4e7c26}, !- Source Object
  3,                                      !- Outlet Port
  {1a62db1e-b357-445d-902b-f0d2eb5a3f10}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4fa14f9e-38fd-47d4-bc2b-5c8c418e70f9}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Relief Air Node, !- Name
  {271492a1-6d89-4970-81df-5931f8c15f81}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {271492a1-6d89-4970-81df-5931f8c15f81}, !- Handle
  {1a62db1e-b357-445d-902b-f0d2eb5a3f10}, !- Source Object
  7,                                      !- Outlet Port
  {4fa14f9e-38fd-47d4-bc2b-5c8c418e70f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {96dddc31-2035-4a4b-90c9-afb8f14a9d61}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Mixed Air Node, !- Name
  {4dbecfc6-f5dd-426c-a051-b2f8b0bf206d}, !- Inlet Port
  {c36051b9-cb71-4d9a-8921-54cb237f8a5e}; !- Outlet Port

OS:Connection,
  {b6ac105d-74b2-4d18-91d2-22b424fc634f}, !- Handle
  {a9f7f3d7-a729-4a5c-8723-6fb154242555}, !- Source Object
  3,                                      !- Outlet Port
  {1a62db1e-b357-445d-902b-f0d2eb5a3f10}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4dbecfc6-f5dd-426c-a051-b2f8b0bf206d}, !- Handle
  {1a62db1e-b357-445d-902b-f0d2eb5a3f10}, !- Source Object
  5,                                      !- Outlet Port
  {96dddc31-2035-4a4b-90c9-afb8f14a9d61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c36051b9-cb71-4d9a-8921-54cb237f8a5e}, !- Handle
  {96dddc31-2035-4a4b-90c9-afb8f14a9d61}, !- Source Object
  3,                                      !- Outlet Port
  {f5fc7bc3-9353-4a24-8af3-be6039c1ec73}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {85ba3b70-077e-46e0-bc8b-85fa9ce18cd0}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {0e567c77-ba9b-42e6-a319-78830c0ed133}, !- Control Zone or Zone List Name
  {cdd08efb-4bc4-44e2-82ad-8316e6dc80b4}, !- Cooling Control Zone or Zone List Name
  {4b7e4c5d-4e9e-4754-922c-3fad807ade2e}, !- Heating Control Zone or Zone List Name
  {f4db7dc2-379c-4951-b692-98f6abafce6f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0e567c77-ba9b-42e6-a319-78830c0ed133}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {cdd08efb-4bc4-44e2-82ad-8316e6dc80b4}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4b7e4c5d-4e9e-4754-922c-3fad807ade2e}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f4db7dc2-379c-4951-b692-98f6abafce6f}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {abc3b716-e5b2-4df8-8f58-51711e1acd30}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Diffuser, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {9c27c9c0-6e49-458e-b638-922fb9c04ffe}, !- Air Inlet Node Name
  {a2347f4d-4c32-4bf8-9c55-0b4ce8dbd1e6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0f46eb5d-95f8-459a-9940-a939368c79da}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground Return Air Node, !- Name
  {761ae5a5-c863-47e2-9fb8-6c3055d71bcb}, !- Inlet Port
  {11b6c4c4-4606-42cb-9789-34c502f5c031}; !- Outlet Port

OS:Connection,
  {2fe35907-220b-4698-b7be-ac0ccc8956a0}, !- Handle
  {79619c10-c1c7-4a7d-99dd-16ad5847badd}, !- Source Object
  3,                                      !- Outlet Port
  {fb1c3e1d-5c4e-4456-85f1-39dd86b174fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {761ae5a5-c863-47e2-9fb8-6c3055d71bcb}, !- Handle
  {09fdc248-994f-429a-8860-e6603e2e1894}, !- Source Object
  2,                                      !- Outlet Port
  {0f46eb5d-95f8-459a-9940-a939368c79da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11b6c4c4-4606-42cb-9789-34c502f5c031}, !- Handle
  {0f46eb5d-95f8-459a-9940-a939368c79da}, !- Source Object
  3,                                      !- Outlet Port
  {5f44dc6f-b222-49c3-8790-bf5fb577ea60}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {334e11fc-f525-40c5-9140-0d7b1f7227cf}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {90296aa6-053b-44b6-a597-f21ddd7a1712}, !- Inlet Port
  {9c27c9c0-6e49-458e-b638-922fb9c04ffe}; !- Outlet Port

OS:Connection,
  {90296aa6-053b-44b6-a597-f21ddd7a1712}, !- Handle
  {134618af-56ad-4365-b412-2c21a01b297d}, !- Source Object
  3,                                      !- Outlet Port
  {334e11fc-f525-40c5-9140-0d7b1f7227cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c27c9c0-6e49-458e-b638-922fb9c04ffe}, !- Handle
  {334e11fc-f525-40c5-9140-0d7b1f7227cf}, !- Source Object
  3,                                      !- Outlet Port
  {abc3b716-e5b2-4df8-8f58-51711e1acd30}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a2347f4d-4c32-4bf8-9c55-0b4ce8dbd1e6}, !- Handle
  {abc3b716-e5b2-4df8-8f58-51711e1acd30}, !- Source Object
  4,                                      !- Outlet Port
  {79619c10-c1c7-4a7d-99dd-16ad5847badd}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b544fe0d-e0b6-46e8-8537-19ff1d4d9c7b}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  {e2e98620-e23b-4615-b5b7-0bccd2790ed0}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ab3fc3af-bebc-4188-9d20-1b845c2007b5}, !- Supply Side Inlet Node Name
  {63cc986f-e7e3-4d4d-89d7-58c8a73a9955}, !- Demand Side Outlet Node Name
  {96d56cd0-fce2-4240-8e74-4485c6cbce64}, !- Demand Side Inlet Node A
  {2cd4c509-40d5-497f-b404-81a48d90a7f3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {252e4ea4-553a-4bdd-a55a-009cf3183178}, !- Demand Mixer Name
  {b338b2ac-e3ae-4bd2-bdaa-8cb034f2dd1a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {57267019-f2b5-4d71-9f10-b04f3d0a7b46}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {ab3fc3af-bebc-4188-9d20-1b845c2007b5}, !- Inlet Port
  {34fdb88e-883d-47ec-92bd-eed0ccdfd8b5}; !- Outlet Port

OS:Node,
  {be12fbd6-6d9d-42f7-b4ad-8ccaa1cff3a4}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {c6239b1a-16d5-4868-ad47-937e6e703aa2}, !- Inlet Port
  {2cd4c509-40d5-497f-b404-81a48d90a7f3}; !- Outlet Port

OS:Connection,
  {ab3fc3af-bebc-4188-9d20-1b845c2007b5}, !- Handle
  {b544fe0d-e0b6-46e8-8537-19ff1d4d9c7b}, !- Source Object
  9,                                      !- Outlet Port
  {57267019-f2b5-4d71-9f10-b04f3d0a7b46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cd4c509-40d5-497f-b404-81a48d90a7f3}, !- Handle
  {be12fbd6-6d9d-42f7-b4ad-8ccaa1cff3a4}, !- Source Object
  3,                                      !- Outlet Port
  {b544fe0d-e0b6-46e8-8537-19ff1d4d9c7b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8588220b-2701-43c9-9919-b8d16c5c7aeb}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {96d56cd0-fce2-4240-8e74-4485c6cbce64}, !- Inlet Port
  {d1cae3ea-33ec-4fde-b940-30bb71432073}; !- Outlet Port

OS:Node,
  {a8ef55cb-e638-45e4-a01e-5eeabdb53f62}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {15b98da8-1a02-4940-8389-33c61d1e0b83}, !- Inlet Port
  {63cc986f-e7e3-4d4d-89d7-58c8a73a9955}; !- Outlet Port

OS:Node,
  {e5c30c68-0e70-4289-bc01-02a6b04cb3cf}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {271d2a5d-3c20-450f-8e0e-37d47b055b5a}, !- Inlet Port
  {61ce43d1-1a2b-4c15-83ac-f896a0fbfcaf}; !- Outlet Port

OS:Connection,
  {96d56cd0-fce2-4240-8e74-4485c6cbce64}, !- Handle
  {b544fe0d-e0b6-46e8-8537-19ff1d4d9c7b}, !- Source Object
  11,                                     !- Outlet Port
  {8588220b-2701-43c9-9919-b8d16c5c7aeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63cc986f-e7e3-4d4d-89d7-58c8a73a9955}, !- Handle
  {a8ef55cb-e638-45e4-a01e-5eeabdb53f62}, !- Source Object
  3,                                      !- Outlet Port
  {b544fe0d-e0b6-46e8-8537-19ff1d4d9c7b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b338b2ac-e3ae-4bd2-bdaa-8cb034f2dd1a}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {d1cae3ea-33ec-4fde-b940-30bb71432073}, !- Inlet Node Name
  {7764f1c5-7a31-49ef-8acf-725ec10a6788}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {252e4ea4-553a-4bdd-a55a-009cf3183178}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {15b98da8-1a02-4940-8389-33c61d1e0b83}, !- Outlet Node Name
  {a5f3f487-e8f9-4356-ba67-20b9b5fd707a}; !- Inlet Node Name 1

OS:Connection,
  {d1cae3ea-33ec-4fde-b940-30bb71432073}, !- Handle
  {8588220b-2701-43c9-9919-b8d16c5c7aeb}, !- Source Object
  3,                                      !- Outlet Port
  {b338b2ac-e3ae-4bd2-bdaa-8cb034f2dd1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15b98da8-1a02-4940-8389-33c61d1e0b83}, !- Handle
  {252e4ea4-553a-4bdd-a55a-009cf3183178}, !- Source Object
  2,                                      !- Outlet Port
  {a8ef55cb-e638-45e4-a01e-5eeabdb53f62}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {236df50c-5d45-4419-9bf2-4618ac9db625}, !- Handle
  {b544fe0d-e0b6-46e8-8537-19ff1d4d9c7b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {e2e98620-e23b-4615-b5b7-0bccd2790ed0}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {dff577f9-2268-4955-a00d-a9de838b3773}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {12012ac7-69db-4aa2-8e20-0e011b1a8d0b}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {07431e91-6a75-4a6a-bfa7-fa65b5bcb053}, !- Control Zone Name
  {be12fbd6-6d9d-42f7-b4ad-8ccaa1cff3a4}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {58b845e7-89fc-4479-af78-493c7509ac48}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {290000ec-3bfb-4ee2-acad-fd47f59bf86b}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC No Heat, !- Name
  {9958064f-88c9-4060-bb16-4dff05a7163b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {29fae86d-cd64-4a8d-a4b2-8a783b02d8b4}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0a939513-0335-4e3a-af81-d5b201f2cade}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e0b784db-2aed-4880-b62b-4195dbbdc494}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {14e805fc-216d-4812-8c4f-35fe29568972}, !- Energy Input Ratio Function of Temperature Curve Name
  {bc1ff875-209c-472b-ab6e-b9c4e2663fe2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {019ecf7a-b822-40e4-bc57-df9eeba7cda8}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {997550b8-94f1-4ab7-98a8-1f1bb001286c}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d5f99893-73f5-4314-8267-149e6f555299}, !- Handle
  Curve Quadratic 19,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c40a8508-0fca-4ea9-9679-b42843299208}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3e526701-278d-4474-a7f3-2bde1ccfeaa5}, !- Handle
  Curve Quadratic 20,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {51ed06ed-2cdc-4d74-81c4-64eae5efd990}, !- Handle
  Curve Quadratic 21,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0a939513-0335-4e3a-af81-d5b201f2cade}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {e0b784db-2aed-4880-b62b-4195dbbdc494}, !- Handle
  Curve Quadratic 22,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {14e805fc-216d-4812-8c4f-35fe29568972}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {bc1ff875-209c-472b-ab6e-b9c4e2663fe2}, !- Handle
  Curve Quadratic 23,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {019ecf7a-b822-40e4-bc57-df9eeba7cda8}, !- Handle
  Curve Quadratic 24,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {c15996a4-4d2a-4805-b814-0351f9c87fde}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Fan, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fd3d0d2a-7ae0-4d33-a4a6-3bcbb36961bd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ff99a5c2-4874-4bd6-b505-59dde372b02c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {fd3d0d2a-7ae0-4d33-a4a6-3bcbb36961bd}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ff99a5c2-4874-4bd6-b505-59dde372b02c}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {53acf366-c224-4de5-89b0-c483c06273d4}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {07431e91-6a75-4a6a-bfa7-fa65b5bcb053}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {37d21529-e87f-4095-8bb3-f8c0f7db9432}, !- Air Inlet Node Name
  {c6239b1a-16d5-4868-ad47-937e6e703aa2}, !- Air Outlet Node Name
  {c15996a4-4d2a-4805-b814-0351f9c87fde}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Supply Air Fan Operating Mode Schedule Name
  {58b845e7-89fc-4479-af78-493c7509ac48}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {29fae86d-cd64-4a8d-a4b2-8a783b02d8b4}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {290000ec-3bfb-4ee2-acad-fd47f59bf86b}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {c6239b1a-16d5-4868-ad47-937e6e703aa2}, !- Handle
  {53acf366-c224-4de5-89b0-c483c06273d4}, !- Source Object
  7,                                      !- Outlet Port
  {be12fbd6-6d9d-42f7-b4ad-8ccaa1cff3a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {acc63571-b87f-4d79-972e-8520afbc6209}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8eacefbe-c0c4-4607-af17-4f0031583946}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {8eacefbe-c0c4-4607-af17-4f0031583946}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {57fbb4ba-7c64-4d49-968c-b852130ddb6f}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC OA System, !- Name
  {acc63571-b87f-4d79-972e-8520afbc6209}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0c002946-b28d-4123-9faf-be3de02267fd}, !- Mixed Air Node Name
  {3b2d970a-8b96-42a3-ad30-22cc52087074}, !- Outdoor Air Stream Node Name
  {c4d14cdd-0ab4-4554-a004-914415093eac}, !- Relief Air Stream Node Name
  {34fdb88e-883d-47ec-92bd-eed0ccdfd8b5}; !- Return Air Stream Node Name

OS:Node,
  {19940129-a8f0-484c-89ec-0ec71abafdad}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {3b2d970a-8b96-42a3-ad30-22cc52087074}; !- Outlet Port

OS:Connection,
  {3b2d970a-8b96-42a3-ad30-22cc52087074}, !- Handle
  {19940129-a8f0-484c-89ec-0ec71abafdad}, !- Source Object
  3,                                      !- Outlet Port
  {57fbb4ba-7c64-4d49-968c-b852130ddb6f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f104f9a2-7919-4a81-86eb-9af34a08c45b}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Relief Air Node, !- Name
  {c4d14cdd-0ab4-4554-a004-914415093eac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c4d14cdd-0ab4-4554-a004-914415093eac}, !- Handle
  {57fbb4ba-7c64-4d49-968c-b852130ddb6f}, !- Source Object
  7,                                      !- Outlet Port
  {f104f9a2-7919-4a81-86eb-9af34a08c45b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ff62ffb3-010e-4333-8f5c-0674a6be903b}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {0c002946-b28d-4123-9faf-be3de02267fd}, !- Inlet Port
  {37d21529-e87f-4095-8bb3-f8c0f7db9432}; !- Outlet Port

OS:Connection,
  {34fdb88e-883d-47ec-92bd-eed0ccdfd8b5}, !- Handle
  {57267019-f2b5-4d71-9f10-b04f3d0a7b46}, !- Source Object
  3,                                      !- Outlet Port
  {57fbb4ba-7c64-4d49-968c-b852130ddb6f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0c002946-b28d-4123-9faf-be3de02267fd}, !- Handle
  {57fbb4ba-7c64-4d49-968c-b852130ddb6f}, !- Source Object
  5,                                      !- Outlet Port
  {ff62ffb3-010e-4333-8f5c-0674a6be903b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37d21529-e87f-4095-8bb3-f8c0f7db9432}, !- Handle
  {ff62ffb3-010e-4333-8f5c-0674a6be903b}, !- Source Object
  3,                                      !- Outlet Port
  {53acf366-c224-4de5-89b0-c483c06273d4}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {dff577f9-2268-4955-a00d-a9de838b3773}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {0cd15467-cc2d-4bdb-a52a-3c83eec727a7}, !- Control Zone or Zone List Name
  {fe25f849-8bc2-4a02-ad61-781fcaddfdc1}, !- Cooling Control Zone or Zone List Name
  {ae8f00fc-8acb-4a98-97f2-3a69465d8033}, !- Heating Control Zone or Zone List Name
  {cd489405-d88a-450b-9ce5-003a24dcbe23}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0cd15467-cc2d-4bdb-a52a-3c83eec727a7}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {fe25f849-8bc2-4a02-ad61-781fcaddfdc1}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ae8f00fc-8acb-4a98-97f2-3a69465d8033}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {cd489405-d88a-450b-9ce5-003a24dcbe23}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9dad53e6-43e8-4e35-b1ef-afd39496104d}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Diffuser, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {a1ba1fcf-65de-4708-a532-be2ccf64d69e}, !- Air Inlet Node Name
  {271d2a5d-3c20-450f-8e0e-37d47b055b5a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {93108e19-fefd-475d-bf24-d71f013ec7bc}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground Return Air Node, !- Name
  {122c070b-381f-4cbd-8bb0-3c9b282bbeca}, !- Inlet Port
  {a5f3f487-e8f9-4356-ba67-20b9b5fd707a}; !- Outlet Port

OS:Connection,
  {61ce43d1-1a2b-4c15-83ac-f896a0fbfcaf}, !- Handle
  {e5c30c68-0e70-4289-bc01-02a6b04cb3cf}, !- Source Object
  3,                                      !- Outlet Port
  {9e4a797c-b215-4129-95a4-ba9d3a8b1691}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {122c070b-381f-4cbd-8bb0-3c9b282bbeca}, !- Handle
  {dfdd612d-5341-4904-9d90-24614e67d0a7}, !- Source Object
  2,                                      !- Outlet Port
  {93108e19-fefd-475d-bf24-d71f013ec7bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5f3f487-e8f9-4356-ba67-20b9b5fd707a}, !- Handle
  {93108e19-fefd-475d-bf24-d71f013ec7bc}, !- Source Object
  3,                                      !- Outlet Port
  {252e4ea4-553a-4bdd-a55a-009cf3183178}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4e0317dc-788f-4729-9337-4079fdda18bd}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {7764f1c5-7a31-49ef-8acf-725ec10a6788}, !- Inlet Port
  {a1ba1fcf-65de-4708-a532-be2ccf64d69e}; !- Outlet Port

OS:Connection,
  {7764f1c5-7a31-49ef-8acf-725ec10a6788}, !- Handle
  {b338b2ac-e3ae-4bd2-bdaa-8cb034f2dd1a}, !- Source Object
  3,                                      !- Outlet Port
  {4e0317dc-788f-4729-9337-4079fdda18bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1ba1fcf-65de-4708-a532-be2ccf64d69e}, !- Handle
  {4e0317dc-788f-4729-9337-4079fdda18bd}, !- Source Object
  3,                                      !- Outlet Port
  {9dad53e6-43e8-4e35-b1ef-afd39496104d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {271d2a5d-3c20-450f-8e0e-37d47b055b5a}, !- Handle
  {9dad53e6-43e8-4e35-b1ef-afd39496104d}, !- Source Object
  4,                                      !- Outlet Port
  {e5c30c68-0e70-4289-bc01-02a6b04cb3cf}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {91572611-12dd-4a19-8562-32effb091197}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  {81238248-e8dc-4cac-98ec-94fbf5ee2132}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {323a10ea-10dd-4801-8c40-2a9cb21bb056}, !- Supply Side Inlet Node Name
  {d1f053eb-6235-47e8-a9c8-10945c939e83}, !- Demand Side Outlet Node Name
  {ffb21632-d9bb-410b-affa-ad5a1375de20}, !- Demand Side Inlet Node A
  {e85b563f-0bb7-4020-b98e-12e2e38e19b7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4b453cf7-8978-4aef-9418-82e409a091db}, !- Demand Mixer Name
  {18e5277c-a413-4c1c-ade4-a83b859780fa}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {799d114d-247f-463c-9e62-1d77e4be35a6}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {323a10ea-10dd-4801-8c40-2a9cb21bb056}, !- Inlet Port
  {8b8e5d7a-7224-4498-99bd-96070c335e60}; !- Outlet Port

OS:Node,
  {32932ac1-7ae2-423c-92d0-a0cfcdcde9e8}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {5c61eafe-c399-4bc6-929d-19f3f34b0217}, !- Inlet Port
  {e85b563f-0bb7-4020-b98e-12e2e38e19b7}; !- Outlet Port

OS:Connection,
  {323a10ea-10dd-4801-8c40-2a9cb21bb056}, !- Handle
  {91572611-12dd-4a19-8562-32effb091197}, !- Source Object
  9,                                      !- Outlet Port
  {799d114d-247f-463c-9e62-1d77e4be35a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e85b563f-0bb7-4020-b98e-12e2e38e19b7}, !- Handle
  {32932ac1-7ae2-423c-92d0-a0cfcdcde9e8}, !- Source Object
  3,                                      !- Outlet Port
  {91572611-12dd-4a19-8562-32effb091197}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0ae7b2ae-2e24-4169-ab00-4d4b85df95ba}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {ffb21632-d9bb-410b-affa-ad5a1375de20}, !- Inlet Port
  {3270d841-f21d-4320-9756-49248d921fef}; !- Outlet Port

OS:Node,
  {174f3e1b-271f-4fc1-8bf1-ff36b7426855}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {7ce82d31-a518-4b6d-9ba1-8f385d0f6365}, !- Inlet Port
  {d1f053eb-6235-47e8-a9c8-10945c939e83}; !- Outlet Port

OS:Node,
  {0d34aa49-c9ae-4236-a0b7-d569ebe8a632}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {505b6718-1350-42f4-9cde-3fe26442581b}, !- Inlet Port
  {572f87ad-5baf-44a4-8b27-ebe526ad6c9d}; !- Outlet Port

OS:Connection,
  {ffb21632-d9bb-410b-affa-ad5a1375de20}, !- Handle
  {91572611-12dd-4a19-8562-32effb091197}, !- Source Object
  11,                                     !- Outlet Port
  {0ae7b2ae-2e24-4169-ab00-4d4b85df95ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1f053eb-6235-47e8-a9c8-10945c939e83}, !- Handle
  {174f3e1b-271f-4fc1-8bf1-ff36b7426855}, !- Source Object
  3,                                      !- Outlet Port
  {91572611-12dd-4a19-8562-32effb091197}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {18e5277c-a413-4c1c-ade4-a83b859780fa}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {3270d841-f21d-4320-9756-49248d921fef}, !- Inlet Node Name
  {1bdb3a61-4a8e-44fa-94ec-4cf5ff62c835}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4b453cf7-8978-4aef-9418-82e409a091db}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {7ce82d31-a518-4b6d-9ba1-8f385d0f6365}, !- Outlet Node Name
  {0472c365-c837-4db5-8f09-14a00356cad9}; !- Inlet Node Name 1

OS:Connection,
  {3270d841-f21d-4320-9756-49248d921fef}, !- Handle
  {0ae7b2ae-2e24-4169-ab00-4d4b85df95ba}, !- Source Object
  3,                                      !- Outlet Port
  {18e5277c-a413-4c1c-ade4-a83b859780fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ce82d31-a518-4b6d-9ba1-8f385d0f6365}, !- Handle
  {4b453cf7-8978-4aef-9418-82e409a091db}, !- Source Object
  2,                                      !- Outlet Port
  {174f3e1b-271f-4fc1-8bf1-ff36b7426855}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8c3dc54b-b252-4432-bf53-483e8c6afbc8}, !- Handle
  {91572611-12dd-4a19-8562-32effb091197}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {81238248-e8dc-4cac-98ec-94fbf5ee2132}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {f5a92964-f69c-420e-bc2f-1c2d098fbf4a}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {f0d40332-45ac-4478-9911-21e2f9cca61f}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {09f6c369-e4e1-44e4-9af7-c479eb5771f2}, !- Control Zone Name
  {32932ac1-7ae2-423c-92d0-a0cfcdcde9e8}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {728a7378-0e13-424a-9d90-b4c7d2ed6047}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {54f20d07-ba66-433c-8441-d49aab8b1d91}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC No Heat, !- Name
  {9958064f-88c9-4060-bb16-4dff05a7163b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {22e8fb87-a5b0-417c-9336-d2216d504522}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {639470de-84fd-4b69-b777-9579480c9212}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f0d9311f-4940-4ca2-b031-85e6a634d959}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fd736a7e-7b53-43cb-a6c3-d28a3d8de63b}, !- Energy Input Ratio Function of Temperature Curve Name
  {8293e47f-9bbf-4121-8ebb-f895d0dba704}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {447f1623-3aff-41ab-b3f3-0521d5edc6ed}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {2582b240-a60f-4740-adcb-5e8a996edb3b}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {211f85cd-36ac-4ab0-ae5e-d45cc2941ffa}, !- Handle
  Curve Quadratic 25,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f05ddb8a-b501-4fa1-8a8f-4b0cda4c9662}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a27749c7-003a-4e67-8102-91641548b81c}, !- Handle
  Curve Quadratic 26,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f1f535ee-5a50-4457-a51c-abfab2be7001}, !- Handle
  Curve Quadratic 27,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {639470de-84fd-4b69-b777-9579480c9212}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {f0d9311f-4940-4ca2-b031-85e6a634d959}, !- Handle
  Curve Quadratic 28,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {fd736a7e-7b53-43cb-a6c3-d28a3d8de63b}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {8293e47f-9bbf-4121-8ebb-f895d0dba704}, !- Handle
  Curve Quadratic 29,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {447f1623-3aff-41ab-b3f3-0521d5edc6ed}, !- Handle
  Curve Quadratic 30,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {cf94d940-ee80-4506-b575-6d71cdd0b22f}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Fan, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8582aeea-b9c7-4f3d-89ce-d93c57dc0ab3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7c5fef7c-7175-484c-a6b1-ceae4891680e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8582aeea-b9c7-4f3d-89ce-d93c57dc0ab3}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7c5fef7c-7175-484c-a6b1-ceae4891680e}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {20d54698-a010-4650-a797-faf31ff5fc44}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {09f6c369-e4e1-44e4-9af7-c479eb5771f2}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {39c23b4e-fab1-4ab0-90e5-cc0338007b75}, !- Air Inlet Node Name
  {5c61eafe-c399-4bc6-929d-19f3f34b0217}, !- Air Outlet Node Name
  {cf94d940-ee80-4506-b575-6d71cdd0b22f}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Supply Air Fan Operating Mode Schedule Name
  {728a7378-0e13-424a-9d90-b4c7d2ed6047}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {22e8fb87-a5b0-417c-9336-d2216d504522}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {54f20d07-ba66-433c-8441-d49aab8b1d91}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {5c61eafe-c399-4bc6-929d-19f3f34b0217}, !- Handle
  {20d54698-a010-4650-a797-faf31ff5fc44}, !- Source Object
  7,                                      !- Outlet Port
  {32932ac1-7ae2-423c-92d0-a0cfcdcde9e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {acd34024-5134-4e7d-8ae5-1815e933107e}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2ce3018f-126a-4954-a6ac-6b9aa07d16fd}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {2ce3018f-126a-4954-a6ac-6b9aa07d16fd}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {812fda9c-fec9-46fd-8c54-25ab5c425ed4}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC OA System, !- Name
  {acd34024-5134-4e7d-8ae5-1815e933107e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {efc29624-6a3d-4874-9666-3ab4b1250b94}, !- Mixed Air Node Name
  {fc2ade80-6c2b-4625-8a7d-d8236342206b}, !- Outdoor Air Stream Node Name
  {18f95d94-f8b7-441e-bb7c-721a62477278}, !- Relief Air Stream Node Name
  {8b8e5d7a-7224-4498-99bd-96070c335e60}; !- Return Air Stream Node Name

OS:Node,
  {4677914f-3a7b-48ec-9ba4-1821465fadc3}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {fc2ade80-6c2b-4625-8a7d-d8236342206b}; !- Outlet Port

OS:Connection,
  {fc2ade80-6c2b-4625-8a7d-d8236342206b}, !- Handle
  {4677914f-3a7b-48ec-9ba4-1821465fadc3}, !- Source Object
  3,                                      !- Outlet Port
  {812fda9c-fec9-46fd-8c54-25ab5c425ed4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a7c8e94e-d57e-48ed-9203-d9439e12d087}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Relief Air Node, !- Name
  {18f95d94-f8b7-441e-bb7c-721a62477278}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {18f95d94-f8b7-441e-bb7c-721a62477278}, !- Handle
  {812fda9c-fec9-46fd-8c54-25ab5c425ed4}, !- Source Object
  7,                                      !- Outlet Port
  {a7c8e94e-d57e-48ed-9203-d9439e12d087}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eb41e4ea-ef78-4c5f-90d8-562319e14238}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Mixed Air Node, !- Name
  {efc29624-6a3d-4874-9666-3ab4b1250b94}, !- Inlet Port
  {39c23b4e-fab1-4ab0-90e5-cc0338007b75}; !- Outlet Port

OS:Connection,
  {8b8e5d7a-7224-4498-99bd-96070c335e60}, !- Handle
  {799d114d-247f-463c-9e62-1d77e4be35a6}, !- Source Object
  3,                                      !- Outlet Port
  {812fda9c-fec9-46fd-8c54-25ab5c425ed4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {efc29624-6a3d-4874-9666-3ab4b1250b94}, !- Handle
  {812fda9c-fec9-46fd-8c54-25ab5c425ed4}, !- Source Object
  5,                                      !- Outlet Port
  {eb41e4ea-ef78-4c5f-90d8-562319e14238}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39c23b4e-fab1-4ab0-90e5-cc0338007b75}, !- Handle
  {eb41e4ea-ef78-4c5f-90d8-562319e14238}, !- Source Object
  3,                                      !- Outlet Port
  {20d54698-a010-4650-a797-faf31ff5fc44}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {f5a92964-f69c-420e-bc2f-1c2d098fbf4a}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {ce594d87-1e5c-4cc2-8f80-1971cc3fd347}, !- Control Zone or Zone List Name
  {e31589e4-eb12-443e-a6b8-f9ff41a8748c}, !- Cooling Control Zone or Zone List Name
  {6b88b33b-fe06-45bb-a998-f77511e20add}, !- Heating Control Zone or Zone List Name
  {3e9ea992-8715-4267-97da-c4a2416fb655}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ce594d87-1e5c-4cc2-8f80-1971cc3fd347}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {e31589e4-eb12-443e-a6b8-f9ff41a8748c}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6b88b33b-fe06-45bb-a998-f77511e20add}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3e9ea992-8715-4267-97da-c4a2416fb655}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b5cc65ed-07a9-4555-9aeb-8d4414be3d47}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Diffuser, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {d0a20fa1-f584-43ae-b991-dc4e3261d306}, !- Air Inlet Node Name
  {505b6718-1350-42f4-9cde-3fe26442581b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a2c3fa14-b70e-415c-8537-87605376200c}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground Return Air Node, !- Name
  {927ada6a-7f96-4d67-992d-45801ff6e5fe}, !- Inlet Port
  {0472c365-c837-4db5-8f09-14a00356cad9}; !- Outlet Port

OS:Connection,
  {572f87ad-5baf-44a4-8b27-ebe526ad6c9d}, !- Handle
  {0d34aa49-c9ae-4236-a0b7-d569ebe8a632}, !- Source Object
  3,                                      !- Outlet Port
  {c49633af-0442-4bfc-bee0-ed86ee5c94a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {927ada6a-7f96-4d67-992d-45801ff6e5fe}, !- Handle
  {b6771327-2d48-4623-9deb-15c0f125261b}, !- Source Object
  2,                                      !- Outlet Port
  {a2c3fa14-b70e-415c-8537-87605376200c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0472c365-c837-4db5-8f09-14a00356cad9}, !- Handle
  {a2c3fa14-b70e-415c-8537-87605376200c}, !- Source Object
  3,                                      !- Outlet Port
  {4b453cf7-8978-4aef-9418-82e409a091db}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0de58a4a-8181-41ff-8b77-e055d5cf1a76}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {1bdb3a61-4a8e-44fa-94ec-4cf5ff62c835}, !- Inlet Port
  {d0a20fa1-f584-43ae-b991-dc4e3261d306}; !- Outlet Port

OS:Connection,
  {1bdb3a61-4a8e-44fa-94ec-4cf5ff62c835}, !- Handle
  {18e5277c-a413-4c1c-ade4-a83b859780fa}, !- Source Object
  3,                                      !- Outlet Port
  {0de58a4a-8181-41ff-8b77-e055d5cf1a76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0a20fa1-f584-43ae-b991-dc4e3261d306}, !- Handle
  {0de58a4a-8181-41ff-8b77-e055d5cf1a76}, !- Source Object
  3,                                      !- Outlet Port
  {b5cc65ed-07a9-4555-9aeb-8d4414be3d47}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {505b6718-1350-42f4-9cde-3fe26442581b}, !- Handle
  {b5cc65ed-07a9-4555-9aeb-8d4414be3d47}, !- Source Object
  4,                                      !- Outlet Port
  {0d34aa49-c9ae-4236-a0b7-d569ebe8a632}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5c92d8ac-1431-4c45-80b2-f01f07167073}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  {9c12f651-f40c-4e2c-bce5-92ed344d9678}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a443edc2-29d9-43bd-ab27-0fd8a9267d69}, !- Supply Side Inlet Node Name
  {4afeb0cc-a15e-42e5-b65d-3195ca8692db}, !- Demand Side Outlet Node Name
  {937b90d1-3326-4e04-abb3-2745200231a8}, !- Demand Side Inlet Node A
  {9bd26526-950a-4086-a20a-491e8d1f7cd8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {93b51cb7-3651-4472-a6ed-83c8fa20a9c7}, !- Demand Mixer Name
  {79733365-77ad-4f05-926f-86c74e89f0f8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7dc5b58c-615f-41c8-848f-9a3038ac7289}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {a443edc2-29d9-43bd-ab27-0fd8a9267d69}, !- Inlet Port
  {3f981d27-9f51-4168-8e2a-9970ebef2f99}; !- Outlet Port

OS:Node,
  {dfb39191-a375-41d6-8614-1eb1e512e25e}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {7d616a30-a59c-4df3-9406-ef00fdc61852}, !- Inlet Port
  {9bd26526-950a-4086-a20a-491e8d1f7cd8}; !- Outlet Port

OS:Connection,
  {a443edc2-29d9-43bd-ab27-0fd8a9267d69}, !- Handle
  {5c92d8ac-1431-4c45-80b2-f01f07167073}, !- Source Object
  9,                                      !- Outlet Port
  {7dc5b58c-615f-41c8-848f-9a3038ac7289}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bd26526-950a-4086-a20a-491e8d1f7cd8}, !- Handle
  {dfb39191-a375-41d6-8614-1eb1e512e25e}, !- Source Object
  3,                                      !- Outlet Port
  {5c92d8ac-1431-4c45-80b2-f01f07167073}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9daa36ac-6d31-4ec5-9099-5fac3b6ed090}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {937b90d1-3326-4e04-abb3-2745200231a8}, !- Inlet Port
  {c39c80be-d20d-48ba-8278-5805f282bdea}; !- Outlet Port

OS:Node,
  {c21a381f-2425-4f6e-89a7-42011ea36605}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {5c4a8469-8473-4e5c-b92a-5f925dcb7935}, !- Inlet Port
  {4afeb0cc-a15e-42e5-b65d-3195ca8692db}; !- Outlet Port

OS:Node,
  {4097f8a4-5006-49bf-9e5d-dccbba8ad31f}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {9a1dce38-e6db-41a0-9776-96d0d3cbe1d2}, !- Inlet Port
  {ae90dfe9-2b95-430a-80ab-0243a2773eb5}; !- Outlet Port

OS:Connection,
  {937b90d1-3326-4e04-abb3-2745200231a8}, !- Handle
  {5c92d8ac-1431-4c45-80b2-f01f07167073}, !- Source Object
  11,                                     !- Outlet Port
  {9daa36ac-6d31-4ec5-9099-5fac3b6ed090}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4afeb0cc-a15e-42e5-b65d-3195ca8692db}, !- Handle
  {c21a381f-2425-4f6e-89a7-42011ea36605}, !- Source Object
  3,                                      !- Outlet Port
  {5c92d8ac-1431-4c45-80b2-f01f07167073}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {79733365-77ad-4f05-926f-86c74e89f0f8}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {c39c80be-d20d-48ba-8278-5805f282bdea}, !- Inlet Node Name
  {54582b9a-8b68-4ad1-a9e9-e759c0ce99f3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {93b51cb7-3651-4472-a6ed-83c8fa20a9c7}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {5c4a8469-8473-4e5c-b92a-5f925dcb7935}, !- Outlet Node Name
  {982de249-d7f4-4e63-8807-84c264780a09}; !- Inlet Node Name 1

OS:Connection,
  {c39c80be-d20d-48ba-8278-5805f282bdea}, !- Handle
  {9daa36ac-6d31-4ec5-9099-5fac3b6ed090}, !- Source Object
  3,                                      !- Outlet Port
  {79733365-77ad-4f05-926f-86c74e89f0f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c4a8469-8473-4e5c-b92a-5f925dcb7935}, !- Handle
  {93b51cb7-3651-4472-a6ed-83c8fa20a9c7}, !- Source Object
  2,                                      !- Outlet Port
  {c21a381f-2425-4f6e-89a7-42011ea36605}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e190e360-e0cf-475b-9211-7b25c35cc4f5}, !- Handle
  {5c92d8ac-1431-4c45-80b2-f01f07167073}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {9c12f651-f40c-4e2c-bce5-92ed344d9678}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {66c96aaa-70cc-416a-afd3-581cb1adb0a5}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {7316c698-87fe-4d09-8264-a3e5346ed2a4}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {56153605-0102-48e0-8de3-ce12e10ad284}, !- Control Zone Name
  {dfb39191-a375-41d6-8614-1eb1e512e25e}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {7b26805a-26b1-480a-a774-51e870f70223}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {6efbc307-a640-4b2a-872c-f63d05d4a3aa}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC No Heat, !- Name
  {9958064f-88c9-4060-bb16-4dff05a7163b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {6383b67e-4d86-4000-9ddd-8f9d8bffa78d}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9dfa9620-913e-4371-aab5-2039d24cb3ef}, !- Total Cooling Capacity Function of Temperature Curve Name
  {00646510-e639-423f-8d93-dd88ab9b75c3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {bf256d8f-a822-4fb0-9f69-d1aa55b6f78b}, !- Energy Input Ratio Function of Temperature Curve Name
  {3a183753-e05c-4a6b-8e67-51dafa776db6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0868d167-c2b4-4a67-9cd8-90ca3c767d25}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {9696c435-103b-4467-b431-3f79debe58cf}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {84df22da-136d-4a56-a475-9dee9860777d}, !- Handle
  Curve Quadratic 31,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {99ab0e18-df0b-45a7-acb7-82e31cea854c}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {48ed2244-8ecb-47d7-a8f6-e2db47e7141c}, !- Handle
  Curve Quadratic 32,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f8e57f94-0d29-4195-8684-6b8b00a9db57}, !- Handle
  Curve Quadratic 33,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9dfa9620-913e-4371-aab5-2039d24cb3ef}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {00646510-e639-423f-8d93-dd88ab9b75c3}, !- Handle
  Curve Quadratic 34,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {bf256d8f-a822-4fb0-9f69-d1aa55b6f78b}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {3a183753-e05c-4a6b-8e67-51dafa776db6}, !- Handle
  Curve Quadratic 35,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {0868d167-c2b4-4a67-9cd8-90ca3c767d25}, !- Handle
  Curve Quadratic 36,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {33b7d20b-34a4-4e31-8d18-ac6d7f697f7b}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Fan, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {037daa82-c9bb-45cc-bdad-18eddabb1c16}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e465ec25-9050-48a9-9bf1-ab4743334f8b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {037daa82-c9bb-45cc-bdad-18eddabb1c16}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e465ec25-9050-48a9-9bf1-ab4743334f8b}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {7a8a44b3-7cc2-41d7-9ef1-b03a056def56}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {56153605-0102-48e0-8de3-ce12e10ad284}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {6fc5f43e-715d-4048-a84f-dc73a3b55553}, !- Air Inlet Node Name
  {7d616a30-a59c-4df3-9406-ef00fdc61852}, !- Air Outlet Node Name
  {33b7d20b-34a4-4e31-8d18-ac6d7f697f7b}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Supply Air Fan Operating Mode Schedule Name
  {7b26805a-26b1-480a-a774-51e870f70223}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {6383b67e-4d86-4000-9ddd-8f9d8bffa78d}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {6efbc307-a640-4b2a-872c-f63d05d4a3aa}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {7d616a30-a59c-4df3-9406-ef00fdc61852}, !- Handle
  {7a8a44b3-7cc2-41d7-9ef1-b03a056def56}, !- Source Object
  7,                                      !- Outlet Port
  {dfb39191-a375-41d6-8614-1eb1e512e25e}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {fe63fbd8-7fff-4afa-aa05-38d8fc9eb873}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8c3768b8-3e19-413d-80cc-2617cbc69660}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {8c3768b8-3e19-413d-80cc-2617cbc69660}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {37802e84-caaa-4c7b-9c67-972a3cc41272}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC OA System, !- Name
  {fe63fbd8-7fff-4afa-aa05-38d8fc9eb873}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c905b040-a74a-473f-b6e3-1ea214d18f14}, !- Mixed Air Node Name
  {3052cd08-55c0-456d-beed-242accefd4c0}, !- Outdoor Air Stream Node Name
  {c7324608-6f1f-4bc8-8705-a1bf74d9dd2a}, !- Relief Air Stream Node Name
  {3f981d27-9f51-4168-8e2a-9970ebef2f99}; !- Return Air Stream Node Name

OS:Node,
  {4de69da5-fb97-450e-a15f-c989f2d4a556}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {3052cd08-55c0-456d-beed-242accefd4c0}; !- Outlet Port

OS:Connection,
  {3052cd08-55c0-456d-beed-242accefd4c0}, !- Handle
  {4de69da5-fb97-450e-a15f-c989f2d4a556}, !- Source Object
  3,                                      !- Outlet Port
  {37802e84-caaa-4c7b-9c67-972a3cc41272}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {71e92300-143d-441b-9861-00273229292a}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Relief Air Node, !- Name
  {c7324608-6f1f-4bc8-8705-a1bf74d9dd2a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c7324608-6f1f-4bc8-8705-a1bf74d9dd2a}, !- Handle
  {37802e84-caaa-4c7b-9c67-972a3cc41272}, !- Source Object
  7,                                      !- Outlet Port
  {71e92300-143d-441b-9861-00273229292a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dcb7a46a-0908-45ee-8d65-9a721347fac6}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Mixed Air Node, !- Name
  {c905b040-a74a-473f-b6e3-1ea214d18f14}, !- Inlet Port
  {6fc5f43e-715d-4048-a84f-dc73a3b55553}; !- Outlet Port

OS:Connection,
  {3f981d27-9f51-4168-8e2a-9970ebef2f99}, !- Handle
  {7dc5b58c-615f-41c8-848f-9a3038ac7289}, !- Source Object
  3,                                      !- Outlet Port
  {37802e84-caaa-4c7b-9c67-972a3cc41272}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c905b040-a74a-473f-b6e3-1ea214d18f14}, !- Handle
  {37802e84-caaa-4c7b-9c67-972a3cc41272}, !- Source Object
  5,                                      !- Outlet Port
  {dcb7a46a-0908-45ee-8d65-9a721347fac6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fc5f43e-715d-4048-a84f-dc73a3b55553}, !- Handle
  {dcb7a46a-0908-45ee-8d65-9a721347fac6}, !- Source Object
  3,                                      !- Outlet Port
  {7a8a44b3-7cc2-41d7-9ef1-b03a056def56}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {66c96aaa-70cc-416a-afd3-581cb1adb0a5}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {b825fed6-fdb4-4d6d-ad50-288c01f87f7d}, !- Control Zone or Zone List Name
  {f08ddd7c-a813-4934-9f99-bb43c0236a53}, !- Cooling Control Zone or Zone List Name
  {0a547059-952d-4a72-9344-8761a2a15940}, !- Heating Control Zone or Zone List Name
  {1d6af364-3d3b-4525-9d8f-fd512dc06d16}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b825fed6-fdb4-4d6d-ad50-288c01f87f7d}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List; !- Name

OS:ModelObjectList,
  {f08ddd7c-a813-4934-9f99-bb43c0236a53}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {0a547059-952d-4a72-9344-8761a2a15940}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1d6af364-3d3b-4525-9d8f-fd512dc06d16}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1fdd38fa-7ad6-40f8-b640-dca2cc73fb21}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Diffuser, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {e42c9b77-2ce3-48da-82f1-1ddc67027548}, !- Air Inlet Node Name
  {9a1dce38-e6db-41a0-9776-96d0d3cbe1d2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2df3feaf-c66d-4aae-ba43-54afa4be0dc2}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground Return Air Node, !- Name
  {c4c2130a-dc06-4c31-90cd-c28e3d0c9de5}, !- Inlet Port
  {982de249-d7f4-4e63-8807-84c264780a09}; !- Outlet Port

OS:Connection,
  {ae90dfe9-2b95-430a-80ab-0243a2773eb5}, !- Handle
  {4097f8a4-5006-49bf-9e5d-dccbba8ad31f}, !- Source Object
  3,                                      !- Outlet Port
  {be5f20e9-e11c-4006-9be3-bbf86a2f4c18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4c2130a-dc06-4c31-90cd-c28e3d0c9de5}, !- Handle
  {95d0373c-402f-4026-be21-135de1ba1c6e}, !- Source Object
  2,                                      !- Outlet Port
  {2df3feaf-c66d-4aae-ba43-54afa4be0dc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {982de249-d7f4-4e63-8807-84c264780a09}, !- Handle
  {2df3feaf-c66d-4aae-ba43-54afa4be0dc2}, !- Source Object
  3,                                      !- Outlet Port
  {93b51cb7-3651-4472-a6ed-83c8fa20a9c7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0984a3b6-f65f-4e82-b33e-45f25c415ddc}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {54582b9a-8b68-4ad1-a9e9-e759c0ce99f3}, !- Inlet Port
  {e42c9b77-2ce3-48da-82f1-1ddc67027548}; !- Outlet Port

OS:Connection,
  {54582b9a-8b68-4ad1-a9e9-e759c0ce99f3}, !- Handle
  {79733365-77ad-4f05-926f-86c74e89f0f8}, !- Source Object
  3,                                      !- Outlet Port
  {0984a3b6-f65f-4e82-b33e-45f25c415ddc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e42c9b77-2ce3-48da-82f1-1ddc67027548}, !- Handle
  {0984a3b6-f65f-4e82-b33e-45f25c415ddc}, !- Source Object
  3,                                      !- Outlet Port
  {1fdd38fa-7ad6-40f8-b640-dca2cc73fb21}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9a1dce38-e6db-41a0-9776-96d0d3cbe1d2}, !- Handle
  {1fdd38fa-7ad6-40f8-b640-dca2cc73fb21}, !- Source Object
  4,                                      !- Outlet Port
  {4097f8a4-5006-49bf-9e5d-dccbba8ad31f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {95bf08c9-125c-4428-8b52-b32f8405836c}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  {2db98988-2f6e-460a-a4c7-b0657e4b5c71}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {685936b0-87a2-46c9-ae02-18f4886acdfa}, !- Supply Side Inlet Node Name
  {56ec4306-40a2-453c-8e15-2f8e70a1b027}, !- Demand Side Outlet Node Name
  {0e31c5d9-9c30-4a94-971a-db65b070d139}, !- Demand Side Inlet Node A
  {12c5e72a-f8de-4fad-b521-e9e797ef17c3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {91f94800-2b51-4956-afd1-368765e0ac49}, !- Demand Mixer Name
  {551c861e-b318-4296-b7c0-932c461ae807}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2e7b4c15-71d3-4353-beb7-ad8e73488abc}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {685936b0-87a2-46c9-ae02-18f4886acdfa}, !- Inlet Port
  {0ba4d430-0326-4ab0-a010-cafe28cdb4cb}; !- Outlet Port

OS:Node,
  {d06751e5-6a55-44db-b9a5-dd898ff9b1fe}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {30fc4d5a-198f-4434-9595-be756fa79e60}, !- Inlet Port
  {12c5e72a-f8de-4fad-b521-e9e797ef17c3}; !- Outlet Port

OS:Connection,
  {685936b0-87a2-46c9-ae02-18f4886acdfa}, !- Handle
  {95bf08c9-125c-4428-8b52-b32f8405836c}, !- Source Object
  9,                                      !- Outlet Port
  {2e7b4c15-71d3-4353-beb7-ad8e73488abc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12c5e72a-f8de-4fad-b521-e9e797ef17c3}, !- Handle
  {d06751e5-6a55-44db-b9a5-dd898ff9b1fe}, !- Source Object
  3,                                      !- Outlet Port
  {95bf08c9-125c-4428-8b52-b32f8405836c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9549c4c4-2bed-4c8e-945e-766c9036ebe9}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {0e31c5d9-9c30-4a94-971a-db65b070d139}, !- Inlet Port
  {4971d7c1-17b8-4086-b52c-143c393991a1}; !- Outlet Port

OS:Node,
  {cf67298c-468d-46be-858c-068363a04a80}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {b0d32fba-302e-4d95-97d5-f00939097de3}, !- Inlet Port
  {56ec4306-40a2-453c-8e15-2f8e70a1b027}; !- Outlet Port

OS:Node,
  {3002ba94-2f50-459d-989b-c7d9313aeecc}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {6c2cc7af-a286-4047-96e3-b8097b0906ad}, !- Inlet Port
  {d25a75e4-e6ce-4240-9a2d-71b9cbcf8643}; !- Outlet Port

OS:Connection,
  {0e31c5d9-9c30-4a94-971a-db65b070d139}, !- Handle
  {95bf08c9-125c-4428-8b52-b32f8405836c}, !- Source Object
  11,                                     !- Outlet Port
  {9549c4c4-2bed-4c8e-945e-766c9036ebe9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56ec4306-40a2-453c-8e15-2f8e70a1b027}, !- Handle
  {cf67298c-468d-46be-858c-068363a04a80}, !- Source Object
  3,                                      !- Outlet Port
  {95bf08c9-125c-4428-8b52-b32f8405836c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {551c861e-b318-4296-b7c0-932c461ae807}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {4971d7c1-17b8-4086-b52c-143c393991a1}, !- Inlet Node Name
  {3eaa2939-a8ae-4ac1-9f73-e72372c7d499}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {91f94800-2b51-4956-afd1-368765e0ac49}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {b0d32fba-302e-4d95-97d5-f00939097de3}, !- Outlet Node Name
  {2008b67c-debd-42b8-822b-02f5a9ca2f7c}; !- Inlet Node Name 1

OS:Connection,
  {4971d7c1-17b8-4086-b52c-143c393991a1}, !- Handle
  {9549c4c4-2bed-4c8e-945e-766c9036ebe9}, !- Source Object
  3,                                      !- Outlet Port
  {551c861e-b318-4296-b7c0-932c461ae807}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0d32fba-302e-4d95-97d5-f00939097de3}, !- Handle
  {91f94800-2b51-4956-afd1-368765e0ac49}, !- Source Object
  2,                                      !- Outlet Port
  {cf67298c-468d-46be-858c-068363a04a80}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {01cf622b-e803-40df-98ac-35f128fb6164}, !- Handle
  {95bf08c9-125c-4428-8b52-b32f8405836c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {2db98988-2f6e-460a-a4c7-b0657e4b5c71}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {6a1fff5c-f6a2-401d-81b0-b93e16054b0e}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {4be2032e-071f-4940-9adf-ec964735f250}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {2d3c4254-f967-444f-8da7-ae649515024a}, !- Control Zone Name
  {d06751e5-6a55-44db-b9a5-dd898ff9b1fe}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {a19bd93a-7b66-483e-b2a5-64130d975f8d}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {64762da8-2ef6-48a0-bda3-ec34ffb085d3}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC No Heat, !- Name
  {9958064f-88c9-4060-bb16-4dff05a7163b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {fb588a5b-e19a-466b-abf4-2223883ccb1e}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0f2a37c8-0eac-4de9-a846-9c7cbb824868}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e685de9e-f630-410f-8344-9b5260eb8604}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0bd2fda1-8a21-4cf4-b4d1-a4ff27b15154}, !- Energy Input Ratio Function of Temperature Curve Name
  {a755ce1f-ea5a-47ca-a395-145d455b25d6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a6ed547b-95d7-46ab-8aae-7b4e25836b1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {5f3688c3-69f1-4540-9ee6-e8bcc1db8373}, !- Handle
  Curve Biquadratic 25,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {64cc58d1-1575-4deb-834f-10c991ba9055}, !- Handle
  Curve Quadratic 37,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6fce3a04-aa7d-4c7a-9073-355202e59a75}, !- Handle
  Curve Biquadratic 26,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4378298a-f08d-4010-8e4c-82159bc808b5}, !- Handle
  Curve Quadratic 38,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b01919e5-3a72-4d21-9d29-33be99d20787}, !- Handle
  Curve Quadratic 39,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0f2a37c8-0eac-4de9-a846-9c7cbb824868}, !- Handle
  Curve Biquadratic 27,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {e685de9e-f630-410f-8344-9b5260eb8604}, !- Handle
  Curve Quadratic 40,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0bd2fda1-8a21-4cf4-b4d1-a4ff27b15154}, !- Handle
  Curve Biquadratic 28,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {a755ce1f-ea5a-47ca-a395-145d455b25d6}, !- Handle
  Curve Quadratic 41,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a6ed547b-95d7-46ab-8aae-7b4e25836b1a}, !- Handle
  Curve Quadratic 42,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {7cfcb5ad-b966-4728-a353-82c7e325a70c}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Fan, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {02e82416-eea6-4e2b-9580-cc4c2c7a53e6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {86ac71bb-894b-4bf5-9ab3-8d960e361b3e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {02e82416-eea6-4e2b-9580-cc4c2c7a53e6}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {86ac71bb-894b-4bf5-9ab3-8d960e361b3e}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {74b09574-eb20-46c0-8387-f26804264cd8}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {2d3c4254-f967-444f-8da7-ae649515024a}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {15722f10-87e4-4695-82b5-f28c6cd6e7ce}, !- Air Inlet Node Name
  {30fc4d5a-198f-4434-9595-be756fa79e60}, !- Air Outlet Node Name
  {7cfcb5ad-b966-4728-a353-82c7e325a70c}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Supply Air Fan Operating Mode Schedule Name
  {a19bd93a-7b66-483e-b2a5-64130d975f8d}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {fb588a5b-e19a-466b-abf4-2223883ccb1e}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {64762da8-2ef6-48a0-bda3-ec34ffb085d3}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {30fc4d5a-198f-4434-9595-be756fa79e60}, !- Handle
  {74b09574-eb20-46c0-8387-f26804264cd8}, !- Source Object
  7,                                      !- Outlet Port
  {d06751e5-6a55-44db-b9a5-dd898ff9b1fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {121f09c7-566c-4945-af09-2ab00882393a}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6ae576d5-b8c8-4c12-adf6-7a021917a264}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6ae576d5-b8c8-4c12-adf6-7a021917a264}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {bf0145d6-b452-457b-bb2b-326113817cb9}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC OA System, !- Name
  {121f09c7-566c-4945-af09-2ab00882393a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f2c69b99-a5f0-4b36-8d0c-234433927f17}, !- Mixed Air Node Name
  {47c9df35-e630-46aa-b1c1-deb216ee6497}, !- Outdoor Air Stream Node Name
  {240e3fc6-6cfa-4aad-a2d8-51d4668b55bf}, !- Relief Air Stream Node Name
  {0ba4d430-0326-4ab0-a010-cafe28cdb4cb}; !- Return Air Stream Node Name

OS:Node,
  {93712858-f7ff-46df-b027-015c55bc0088}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {47c9df35-e630-46aa-b1c1-deb216ee6497}; !- Outlet Port

OS:Connection,
  {47c9df35-e630-46aa-b1c1-deb216ee6497}, !- Handle
  {93712858-f7ff-46df-b027-015c55bc0088}, !- Source Object
  3,                                      !- Outlet Port
  {bf0145d6-b452-457b-bb2b-326113817cb9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0aba7264-022b-4f54-9b8f-df63cd6f6446}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Relief Air Node, !- Name
  {240e3fc6-6cfa-4aad-a2d8-51d4668b55bf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {240e3fc6-6cfa-4aad-a2d8-51d4668b55bf}, !- Handle
  {bf0145d6-b452-457b-bb2b-326113817cb9}, !- Source Object
  7,                                      !- Outlet Port
  {0aba7264-022b-4f54-9b8f-df63cd6f6446}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bd20043d-7a62-4aa9-8e0b-9c28b25a0bba}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {f2c69b99-a5f0-4b36-8d0c-234433927f17}, !- Inlet Port
  {15722f10-87e4-4695-82b5-f28c6cd6e7ce}; !- Outlet Port

OS:Connection,
  {0ba4d430-0326-4ab0-a010-cafe28cdb4cb}, !- Handle
  {2e7b4c15-71d3-4353-beb7-ad8e73488abc}, !- Source Object
  3,                                      !- Outlet Port
  {bf0145d6-b452-457b-bb2b-326113817cb9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f2c69b99-a5f0-4b36-8d0c-234433927f17}, !- Handle
  {bf0145d6-b452-457b-bb2b-326113817cb9}, !- Source Object
  5,                                      !- Outlet Port
  {bd20043d-7a62-4aa9-8e0b-9c28b25a0bba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15722f10-87e4-4695-82b5-f28c6cd6e7ce}, !- Handle
  {bd20043d-7a62-4aa9-8e0b-9c28b25a0bba}, !- Source Object
  3,                                      !- Outlet Port
  {74b09574-eb20-46c0-8387-f26804264cd8}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {6a1fff5c-f6a2-401d-81b0-b93e16054b0e}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {f5fc1f5a-ef75-40b5-8d07-d768c0953586}, !- Control Zone or Zone List Name
  {b6e93f33-5987-4150-a7e1-50d9df3b1dd3}, !- Cooling Control Zone or Zone List Name
  {34f55d6c-cec5-4244-89cc-4093ce42c2bd}, !- Heating Control Zone or Zone List Name
  {7af4e42b-088f-43d2-a904-d56582d8557f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f5fc1f5a-ef75-40b5-8d07-d768c0953586}, !- Handle
  Availability Manager Night Cycle 12 Control Zone List; !- Name

OS:ModelObjectList,
  {b6e93f33-5987-4150-a7e1-50d9df3b1dd3}, !- Handle
  Availability Manager Night Cycle 12 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {34f55d6c-cec5-4244-89cc-4093ce42c2bd}, !- Handle
  Availability Manager Night Cycle 12 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7af4e42b-088f-43d2-a904-d56582d8557f}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {097703bb-d6da-4635-a889-e50b47773110}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Diffuser, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {300ce407-133a-458e-b070-2df2f03ded95}, !- Air Inlet Node Name
  {6c2cc7af-a286-4047-96e3-b8097b0906ad}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {29282682-0d08-4508-9b5e-e2788eab3324}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground Return Air Node, !- Name
  {e1a93d99-b745-4886-8e15-4b247287eb6f}, !- Inlet Port
  {2008b67c-debd-42b8-822b-02f5a9ca2f7c}; !- Outlet Port

OS:Connection,
  {d25a75e4-e6ce-4240-9a2d-71b9cbcf8643}, !- Handle
  {3002ba94-2f50-459d-989b-c7d9313aeecc}, !- Source Object
  3,                                      !- Outlet Port
  {e34353ff-cef5-4568-8446-3dc54b372361}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1a93d99-b745-4886-8e15-4b247287eb6f}, !- Handle
  {417c7a46-51d1-4ec6-82ea-327e0e648364}, !- Source Object
  2,                                      !- Outlet Port
  {29282682-0d08-4508-9b5e-e2788eab3324}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2008b67c-debd-42b8-822b-02f5a9ca2f7c}, !- Handle
  {29282682-0d08-4508-9b5e-e2788eab3324}, !- Source Object
  3,                                      !- Outlet Port
  {91f94800-2b51-4956-afd1-368765e0ac49}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {de7cbd6c-346a-4670-be4a-2a3cb17cdf48}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {3eaa2939-a8ae-4ac1-9f73-e72372c7d499}, !- Inlet Port
  {300ce407-133a-458e-b070-2df2f03ded95}; !- Outlet Port

OS:Connection,
  {3eaa2939-a8ae-4ac1-9f73-e72372c7d499}, !- Handle
  {551c861e-b318-4296-b7c0-932c461ae807}, !- Source Object
  3,                                      !- Outlet Port
  {de7cbd6c-346a-4670-be4a-2a3cb17cdf48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {300ce407-133a-458e-b070-2df2f03ded95}, !- Handle
  {de7cbd6c-346a-4670-be4a-2a3cb17cdf48}, !- Source Object
  3,                                      !- Outlet Port
  {097703bb-d6da-4635-a889-e50b47773110}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6c2cc7af-a286-4047-96e3-b8097b0906ad}, !- Handle
  {097703bb-d6da-4635-a889-e50b47773110}, !- Source Object
  4,                                      !- Outlet Port
  {3002ba94-2f50-459d-989b-c7d9313aeecc}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f56aa0ce-de67-47c2-86bf-0c0d735a2780}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  {bf04b16b-e28c-4c3e-9532-38bc77f27813}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9fba6eb5-b846-479c-a8ba-1277aaa7fe88}, !- Supply Side Inlet Node Name
  {ec131345-c533-49cb-bd98-322936d43143}, !- Demand Side Outlet Node Name
  {5e696732-bb67-4c92-9a8d-34523e28405b}, !- Demand Side Inlet Node A
  {227032c9-60db-4b5d-bef5-ee5dde180341}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8e60f438-a1ac-4882-98b5-f205bbd45e00}, !- Demand Mixer Name
  {27fb3eac-8889-40c3-a26f-31628d95436a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {73bf0eed-f3c6-48ff-b22a-f63d5579943c}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {9fba6eb5-b846-479c-a8ba-1277aaa7fe88}, !- Inlet Port
  {d4c1cf68-abe5-4722-a399-2ac056b66a3a}; !- Outlet Port

OS:Node,
  {deb0d168-e7b3-47ab-96c0-3066b3f789eb}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {a9bc61fa-7db1-4617-acb5-84c9e862a4f0}, !- Inlet Port
  {227032c9-60db-4b5d-bef5-ee5dde180341}; !- Outlet Port

OS:Connection,
  {9fba6eb5-b846-479c-a8ba-1277aaa7fe88}, !- Handle
  {f56aa0ce-de67-47c2-86bf-0c0d735a2780}, !- Source Object
  9,                                      !- Outlet Port
  {73bf0eed-f3c6-48ff-b22a-f63d5579943c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {227032c9-60db-4b5d-bef5-ee5dde180341}, !- Handle
  {deb0d168-e7b3-47ab-96c0-3066b3f789eb}, !- Source Object
  3,                                      !- Outlet Port
  {f56aa0ce-de67-47c2-86bf-0c0d735a2780}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1140bff2-312c-42c2-9e45-f6fef05a69b3}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {5e696732-bb67-4c92-9a8d-34523e28405b}, !- Inlet Port
  {7eb3fd01-0b30-432b-b768-2f656d286218}; !- Outlet Port

OS:Node,
  {42674030-80ae-4c02-a64a-3d65a989fbe9}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {d39a9ba0-18ea-4148-a97e-e0975b34c14d}, !- Inlet Port
  {ec131345-c533-49cb-bd98-322936d43143}; !- Outlet Port

OS:Node,
  {f094e41f-8f5f-44cc-8b58-f261a3d474c1}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {77486573-dec7-4260-8f24-5f8bce6b6dba}, !- Inlet Port
  {86ff9ff2-1427-47a4-8485-54e354159660}; !- Outlet Port

OS:Connection,
  {5e696732-bb67-4c92-9a8d-34523e28405b}, !- Handle
  {f56aa0ce-de67-47c2-86bf-0c0d735a2780}, !- Source Object
  11,                                     !- Outlet Port
  {1140bff2-312c-42c2-9e45-f6fef05a69b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec131345-c533-49cb-bd98-322936d43143}, !- Handle
  {42674030-80ae-4c02-a64a-3d65a989fbe9}, !- Source Object
  3,                                      !- Outlet Port
  {f56aa0ce-de67-47c2-86bf-0c0d735a2780}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {27fb3eac-8889-40c3-a26f-31628d95436a}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {7eb3fd01-0b30-432b-b768-2f656d286218}, !- Inlet Node Name
  {163cdc64-3e75-4c03-8db6-680d90b52b45}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8e60f438-a1ac-4882-98b5-f205bbd45e00}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {d39a9ba0-18ea-4148-a97e-e0975b34c14d}, !- Outlet Node Name
  {3898da3d-26a3-4578-aacc-b002dd2106ad}; !- Inlet Node Name 1

OS:Connection,
  {7eb3fd01-0b30-432b-b768-2f656d286218}, !- Handle
  {1140bff2-312c-42c2-9e45-f6fef05a69b3}, !- Source Object
  3,                                      !- Outlet Port
  {27fb3eac-8889-40c3-a26f-31628d95436a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d39a9ba0-18ea-4148-a97e-e0975b34c14d}, !- Handle
  {8e60f438-a1ac-4882-98b5-f205bbd45e00}, !- Source Object
  2,                                      !- Outlet Port
  {42674030-80ae-4c02-a64a-3d65a989fbe9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4f74741b-1763-477b-bfe6-e25c1adccc8c}, !- Handle
  {f56aa0ce-de67-47c2-86bf-0c0d735a2780}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {bf04b16b-e28c-4c3e-9532-38bc77f27813}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {80b77640-e810-4430-b955-06951dd35dc8}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {0cfe09b8-4b1f-474b-bf2c-df0882b73816}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {ba107c5f-49fd-4172-ab90-812ca3f3ad69}, !- Control Zone Name
  {deb0d168-e7b3-47ab-96c0-3066b3f789eb}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {4879b97b-8872-4188-ab3a-86e1f9b69cb6}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {36aeba0b-cfe7-4272-8a4b-2fe3221d36b9}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC No Heat, !- Name
  {9958064f-88c9-4060-bb16-4dff05a7163b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e8b7ac5a-29cc-4b8a-a792-9606b08b5eef}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {309ade30-f46d-4cd1-97b7-ded979861bca}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8479a955-0a32-4351-b25a-5b343a0c8c99}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c003e33b-fa40-43fd-b0c9-7476c3716ea5}, !- Energy Input Ratio Function of Temperature Curve Name
  {5ceb80eb-143b-41a9-9d48-a089b78f1df1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {caadbc71-a699-4c9a-98b4-efcf008c2ebc}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {55bec8fb-b67d-4a4e-b4a3-ff648607ff61}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {35239922-d5aa-41ba-b9a5-620df54efd1e}, !- Handle
  Curve Quadratic 43,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {22c4a171-f26e-4bd4-a1ab-0c4c0baeb9e6}, !- Handle
  Curve Biquadratic 30,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b9832df8-65a8-46e4-8211-10d57cd5dea5}, !- Handle
  Curve Quadratic 44,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {12875f06-0fdd-4cae-9b0a-e0ce3c2bc8ae}, !- Handle
  Curve Quadratic 45,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {309ade30-f46d-4cd1-97b7-ded979861bca}, !- Handle
  Curve Biquadratic 31,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {8479a955-0a32-4351-b25a-5b343a0c8c99}, !- Handle
  Curve Quadratic 46,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c003e33b-fa40-43fd-b0c9-7476c3716ea5}, !- Handle
  Curve Biquadratic 32,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {5ceb80eb-143b-41a9-9d48-a089b78f1df1}, !- Handle
  Curve Quadratic 47,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {caadbc71-a699-4c9a-98b4-efcf008c2ebc}, !- Handle
  Curve Quadratic 48,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {f96ce31e-5d09-4772-87d0-dac92e161787}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Fan, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {481fdff7-3d9d-4d70-b813-f99d2d524a10}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6b04b312-6e08-4e3a-b597-06560393b563}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {481fdff7-3d9d-4d70-b813-f99d2d524a10}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6b04b312-6e08-4e3a-b597-06560393b563}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {05030e87-5eac-4ff1-8e3d-c56200a9ed91}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {ba107c5f-49fd-4172-ab90-812ca3f3ad69}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {ac652b1f-2091-4f72-be31-f6b0126a4d32}, !- Air Inlet Node Name
  {a9bc61fa-7db1-4617-acb5-84c9e862a4f0}, !- Air Outlet Node Name
  {f96ce31e-5d09-4772-87d0-dac92e161787}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Supply Air Fan Operating Mode Schedule Name
  {4879b97b-8872-4188-ab3a-86e1f9b69cb6}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {e8b7ac5a-29cc-4b8a-a792-9606b08b5eef}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {36aeba0b-cfe7-4272-8a4b-2fe3221d36b9}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {a9bc61fa-7db1-4617-acb5-84c9e862a4f0}, !- Handle
  {05030e87-5eac-4ff1-8e3d-c56200a9ed91}, !- Source Object
  7,                                      !- Outlet Port
  {deb0d168-e7b3-47ab-96c0-3066b3f789eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {25dd6173-b744-4c5e-8d66-7f3ff178b635}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a07253c3-4646-4ae6-be06-733817d9df13}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a07253c3-4646-4ae6-be06-733817d9df13}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e154abeb-367c-4012-a9aa-2e62f4676cb1}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC OA System, !- Name
  {25dd6173-b744-4c5e-8d66-7f3ff178b635}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {979b40b3-99c0-4626-a64a-3b27ea779a1d}, !- Mixed Air Node Name
  {24a38077-c88b-4c7b-b0d4-a4bf07b491c1}, !- Outdoor Air Stream Node Name
  {b8840f79-1b68-4180-a028-ebb3e9b0835e}, !- Relief Air Stream Node Name
  {d4c1cf68-abe5-4722-a399-2ac056b66a3a}; !- Return Air Stream Node Name

OS:Node,
  {4c7227fe-e1ac-4ba1-abbb-f557db54ae50}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {24a38077-c88b-4c7b-b0d4-a4bf07b491c1}; !- Outlet Port

OS:Connection,
  {24a38077-c88b-4c7b-b0d4-a4bf07b491c1}, !- Handle
  {4c7227fe-e1ac-4ba1-abbb-f557db54ae50}, !- Source Object
  3,                                      !- Outlet Port
  {e154abeb-367c-4012-a9aa-2e62f4676cb1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0f29eb1c-bffe-4b0a-9dc3-9f71a7be17f0}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Relief Air Node, !- Name
  {b8840f79-1b68-4180-a028-ebb3e9b0835e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b8840f79-1b68-4180-a028-ebb3e9b0835e}, !- Handle
  {e154abeb-367c-4012-a9aa-2e62f4676cb1}, !- Source Object
  7,                                      !- Outlet Port
  {0f29eb1c-bffe-4b0a-9dc3-9f71a7be17f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6a2c2f71-6ff8-4b8d-bd6e-fab6df561553}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Mixed Air Node, !- Name
  {979b40b3-99c0-4626-a64a-3b27ea779a1d}, !- Inlet Port
  {ac652b1f-2091-4f72-be31-f6b0126a4d32}; !- Outlet Port

OS:Connection,
  {d4c1cf68-abe5-4722-a399-2ac056b66a3a}, !- Handle
  {73bf0eed-f3c6-48ff-b22a-f63d5579943c}, !- Source Object
  3,                                      !- Outlet Port
  {e154abeb-367c-4012-a9aa-2e62f4676cb1}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {979b40b3-99c0-4626-a64a-3b27ea779a1d}, !- Handle
  {e154abeb-367c-4012-a9aa-2e62f4676cb1}, !- Source Object
  5,                                      !- Outlet Port
  {6a2c2f71-6ff8-4b8d-bd6e-fab6df561553}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac652b1f-2091-4f72-be31-f6b0126a4d32}, !- Handle
  {6a2c2f71-6ff8-4b8d-bd6e-fab6df561553}, !- Source Object
  3,                                      !- Outlet Port
  {05030e87-5eac-4ff1-8e3d-c56200a9ed91}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {80b77640-e810-4430-b955-06951dd35dc8}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {884a3b00-f0c2-410b-acaa-e684a812c72f}, !- Control Zone or Zone List Name
  {e063e980-382c-4dd9-bccb-fab75e26d1a1}, !- Cooling Control Zone or Zone List Name
  {b4d21949-aae0-4ff8-9b2a-d25880123efa}, !- Heating Control Zone or Zone List Name
  {bd2a1f43-d66a-4048-9089-dad8cce6a4de}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {884a3b00-f0c2-410b-acaa-e684a812c72f}, !- Handle
  Availability Manager Night Cycle 13 Control Zone List; !- Name

OS:ModelObjectList,
  {e063e980-382c-4dd9-bccb-fab75e26d1a1}, !- Handle
  Availability Manager Night Cycle 13 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b4d21949-aae0-4ff8-9b2a-d25880123efa}, !- Handle
  Availability Manager Night Cycle 13 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {bd2a1f43-d66a-4048-9089-dad8cce6a4de}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1bf096d9-96f9-48de-b5db-250837274072}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Diffuser, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {e576184b-553b-4344-8a34-3094dcaff48a}, !- Air Inlet Node Name
  {77486573-dec7-4260-8f24-5f8bce6b6dba}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {583dce5a-3a60-4436-bfd0-f1904c101a30}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground Return Air Node, !- Name
  {598d06b2-9dae-4049-9273-091721c6496e}, !- Inlet Port
  {3898da3d-26a3-4578-aacc-b002dd2106ad}; !- Outlet Port

OS:Connection,
  {86ff9ff2-1427-47a4-8485-54e354159660}, !- Handle
  {f094e41f-8f5f-44cc-8b58-f261a3d474c1}, !- Source Object
  3,                                      !- Outlet Port
  {d94efc70-0495-48dd-8949-616eb5640f6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {598d06b2-9dae-4049-9273-091721c6496e}, !- Handle
  {abd1b34d-87c5-44b3-a0f4-56f4a4a9c3ba}, !- Source Object
  2,                                      !- Outlet Port
  {583dce5a-3a60-4436-bfd0-f1904c101a30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3898da3d-26a3-4578-aacc-b002dd2106ad}, !- Handle
  {583dce5a-3a60-4436-bfd0-f1904c101a30}, !- Source Object
  3,                                      !- Outlet Port
  {8e60f438-a1ac-4882-98b5-f205bbd45e00}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a6087687-3c27-4a88-a251-b0d217ff040a}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {163cdc64-3e75-4c03-8db6-680d90b52b45}, !- Inlet Port
  {e576184b-553b-4344-8a34-3094dcaff48a}; !- Outlet Port

OS:Connection,
  {163cdc64-3e75-4c03-8db6-680d90b52b45}, !- Handle
  {27fb3eac-8889-40c3-a26f-31628d95436a}, !- Source Object
  3,                                      !- Outlet Port
  {a6087687-3c27-4a88-a251-b0d217ff040a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e576184b-553b-4344-8a34-3094dcaff48a}, !- Handle
  {a6087687-3c27-4a88-a251-b0d217ff040a}, !- Source Object
  3,                                      !- Outlet Port
  {1bf096d9-96f9-48de-b5db-250837274072}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {77486573-dec7-4260-8f24-5f8bce6b6dba}, !- Handle
  {1bf096d9-96f9-48de-b5db-250837274072}, !- Source Object
  4,                                      !- Outlet Port
  {f094e41f-8f5f-44cc-8b58-f261a3d474c1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ad61b47a-efc6-4f6a-b06f-38a6532d76f8}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  {243a03de-06c2-44cf-9aaf-64ae1cde4607}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {260436ec-19ef-4dcd-9c9b-725a09725d09}, !- Supply Side Inlet Node Name
  {9dde46cf-ec07-4b17-8145-b483f4764c2e}, !- Demand Side Outlet Node Name
  {3db14cea-ca9f-4587-b526-40427c5e249f}, !- Demand Side Inlet Node A
  {9b801643-5bff-4b69-90a5-75185bc27768}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {bb18e325-8663-4a16-8706-7cb0526205c7}, !- Demand Mixer Name
  {124277bb-e9d1-4905-bf3d-a520bdccb10f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f53697e3-66ff-428b-b67c-3f719d6df52d}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {260436ec-19ef-4dcd-9c9b-725a09725d09}, !- Inlet Port
  {eae26d14-c3b9-4a50-8598-973ddd4b987f}; !- Outlet Port

OS:Node,
  {26a7b1a9-9fbf-4001-998c-4f1b21f28d80}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {b99defee-254c-4b9a-8550-c1f8648edf97}, !- Inlet Port
  {9b801643-5bff-4b69-90a5-75185bc27768}; !- Outlet Port

OS:Connection,
  {260436ec-19ef-4dcd-9c9b-725a09725d09}, !- Handle
  {ad61b47a-efc6-4f6a-b06f-38a6532d76f8}, !- Source Object
  9,                                      !- Outlet Port
  {f53697e3-66ff-428b-b67c-3f719d6df52d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b801643-5bff-4b69-90a5-75185bc27768}, !- Handle
  {26a7b1a9-9fbf-4001-998c-4f1b21f28d80}, !- Source Object
  3,                                      !- Outlet Port
  {ad61b47a-efc6-4f6a-b06f-38a6532d76f8}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3cdb9c62-8459-4988-9218-06cf153fca9e}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {3db14cea-ca9f-4587-b526-40427c5e249f}, !- Inlet Port
  {f3821e73-57e5-4150-9549-7cf3bded558e}; !- Outlet Port

OS:Node,
  {29e743d3-8dac-463e-af94-2acbc056b152}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {fc4120cd-c732-4cee-9780-a18c6901c864}, !- Inlet Port
  {9dde46cf-ec07-4b17-8145-b483f4764c2e}; !- Outlet Port

OS:Node,
  {db51bf20-cfdb-44f7-96d1-f0c13cb9a9ed}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {a0830396-fc46-42e3-9baa-0cd9b47bc74d}, !- Inlet Port
  {83094900-09a0-4a57-aaa9-0d6ea771d893}; !- Outlet Port

OS:Connection,
  {3db14cea-ca9f-4587-b526-40427c5e249f}, !- Handle
  {ad61b47a-efc6-4f6a-b06f-38a6532d76f8}, !- Source Object
  11,                                     !- Outlet Port
  {3cdb9c62-8459-4988-9218-06cf153fca9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9dde46cf-ec07-4b17-8145-b483f4764c2e}, !- Handle
  {29e743d3-8dac-463e-af94-2acbc056b152}, !- Source Object
  3,                                      !- Outlet Port
  {ad61b47a-efc6-4f6a-b06f-38a6532d76f8}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {124277bb-e9d1-4905-bf3d-a520bdccb10f}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {f3821e73-57e5-4150-9549-7cf3bded558e}, !- Inlet Node Name
  {ae8e94f0-84fb-4e0d-a8e6-5e9e74a08159}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {bb18e325-8663-4a16-8706-7cb0526205c7}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {fc4120cd-c732-4cee-9780-a18c6901c864}, !- Outlet Node Name
  {5c99b6e9-3cfd-4918-9cad-1641735da43e}; !- Inlet Node Name 1

OS:Connection,
  {f3821e73-57e5-4150-9549-7cf3bded558e}, !- Handle
  {3cdb9c62-8459-4988-9218-06cf153fca9e}, !- Source Object
  3,                                      !- Outlet Port
  {124277bb-e9d1-4905-bf3d-a520bdccb10f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc4120cd-c732-4cee-9780-a18c6901c864}, !- Handle
  {bb18e325-8663-4a16-8706-7cb0526205c7}, !- Source Object
  2,                                      !- Outlet Port
  {29e743d3-8dac-463e-af94-2acbc056b152}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {611d5ea1-0215-44d5-b63b-e3461d1ccaa1}, !- Handle
  {ad61b47a-efc6-4f6a-b06f-38a6532d76f8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {243a03de-06c2-44cf-9aaf-64ae1cde4607}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {efbf53d7-b9e8-4d02-a835-f53f0136cd0c}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {6293d5f3-2ce1-44b9-9aa2-2b220b4b3b9c}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {c3aacfcc-58a5-4529-9979-cd71afed908a}, !- Control Zone Name
  {26a7b1a9-9fbf-4001-998c-4f1b21f28d80}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {95ced063-d52c-4ae8-9c9b-b98450c42aa4}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {3a300192-8632-417f-b989-f335b6a9e691}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC No Heat, !- Name
  {9958064f-88c9-4060-bb16-4dff05a7163b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {01470244-e3eb-48a2-9087-ddecc2312181}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {728b9e50-765a-43da-a4ab-0ab8742d7de3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {33464a57-a6aa-4cc1-b111-b6a0ce2e8e24}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {20e6b46b-3db8-4aee-ba89-59357861f321}, !- Energy Input Ratio Function of Temperature Curve Name
  {39779fcc-795d-497e-906d-3fc8d6af5bfa}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3fd11766-86e5-41b4-ba38-c5103205c2be}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {973f590d-6842-41a9-91d9-364864d871dc}, !- Handle
  Curve Biquadratic 33,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {44b56159-729a-44d3-a06a-ad777e18711b}, !- Handle
  Curve Quadratic 49,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5e03bdb1-b75d-4953-95b1-a2667a1cc4e0}, !- Handle
  Curve Biquadratic 34,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {31b303e2-1911-42a0-9951-15217af920a7}, !- Handle
  Curve Quadratic 50,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7f888edc-b80a-46af-969e-95ec388f12cc}, !- Handle
  Curve Quadratic 51,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {728b9e50-765a-43da-a4ab-0ab8742d7de3}, !- Handle
  Curve Biquadratic 35,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {33464a57-a6aa-4cc1-b111-b6a0ce2e8e24}, !- Handle
  Curve Quadratic 52,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {20e6b46b-3db8-4aee-ba89-59357861f321}, !- Handle
  Curve Biquadratic 36,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {39779fcc-795d-497e-906d-3fc8d6af5bfa}, !- Handle
  Curve Quadratic 53,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {3fd11766-86e5-41b4-ba38-c5103205c2be}, !- Handle
  Curve Quadratic 54,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {cd9d2301-26b5-462b-9960-3d7fc6530953}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Fan, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6fdd3362-4a80-4117-a7da-4a73188ef2ff}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {38c7a104-979c-40ae-bdbd-a92bf15d4745}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6fdd3362-4a80-4117-a7da-4a73188ef2ff}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {38c7a104-979c-40ae-bdbd-a92bf15d4745}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {10a695f7-85a5-4d3f-8f36-fb18061a4c31}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {c3aacfcc-58a5-4529-9979-cd71afed908a}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {4ca841b2-9e50-47d8-8c2b-8b226447f70a}, !- Air Inlet Node Name
  {b99defee-254c-4b9a-8550-c1f8648edf97}, !- Air Outlet Node Name
  {cd9d2301-26b5-462b-9960-3d7fc6530953}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Supply Air Fan Operating Mode Schedule Name
  {95ced063-d52c-4ae8-9c9b-b98450c42aa4}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {01470244-e3eb-48a2-9087-ddecc2312181}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {3a300192-8632-417f-b989-f335b6a9e691}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {b99defee-254c-4b9a-8550-c1f8648edf97}, !- Handle
  {10a695f7-85a5-4d3f-8f36-fb18061a4c31}, !- Source Object
  7,                                      !- Outlet Port
  {26a7b1a9-9fbf-4001-998c-4f1b21f28d80}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b0c81428-4efb-4f12-b83b-fa4af3272c99}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {84624659-9900-436f-9abb-cd1d4ffb3538}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {84624659-9900-436f-9abb-cd1d4ffb3538}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d9b8d001-2c8b-450b-bcec-a1a3ef53fcfc}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC OA System, !- Name
  {b0c81428-4efb-4f12-b83b-fa4af3272c99}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d28c1000-000f-4ef6-89b7-dff73b56678c}, !- Mixed Air Node Name
  {143b398a-b379-43ad-a0eb-31478bc53640}, !- Outdoor Air Stream Node Name
  {257e7bf7-fd55-4375-a36e-0713db7c4ed5}, !- Relief Air Stream Node Name
  {eae26d14-c3b9-4a50-8598-973ddd4b987f}; !- Return Air Stream Node Name

OS:Node,
  {e67e84d5-40ba-479f-bd7c-9f5a7ad792c0}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {143b398a-b379-43ad-a0eb-31478bc53640}; !- Outlet Port

OS:Connection,
  {143b398a-b379-43ad-a0eb-31478bc53640}, !- Handle
  {e67e84d5-40ba-479f-bd7c-9f5a7ad792c0}, !- Source Object
  3,                                      !- Outlet Port
  {d9b8d001-2c8b-450b-bcec-a1a3ef53fcfc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a79f3d88-13cf-4516-ad0b-61d17e76f2ae}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Relief Air Node, !- Name
  {257e7bf7-fd55-4375-a36e-0713db7c4ed5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {257e7bf7-fd55-4375-a36e-0713db7c4ed5}, !- Handle
  {d9b8d001-2c8b-450b-bcec-a1a3ef53fcfc}, !- Source Object
  7,                                      !- Outlet Port
  {a79f3d88-13cf-4516-ad0b-61d17e76f2ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {57723336-067c-40b5-9c8a-b17a918e1cd1}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Mixed Air Node, !- Name
  {d28c1000-000f-4ef6-89b7-dff73b56678c}, !- Inlet Port
  {4ca841b2-9e50-47d8-8c2b-8b226447f70a}; !- Outlet Port

OS:Connection,
  {eae26d14-c3b9-4a50-8598-973ddd4b987f}, !- Handle
  {f53697e3-66ff-428b-b67c-3f719d6df52d}, !- Source Object
  3,                                      !- Outlet Port
  {d9b8d001-2c8b-450b-bcec-a1a3ef53fcfc}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d28c1000-000f-4ef6-89b7-dff73b56678c}, !- Handle
  {d9b8d001-2c8b-450b-bcec-a1a3ef53fcfc}, !- Source Object
  5,                                      !- Outlet Port
  {57723336-067c-40b5-9c8a-b17a918e1cd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ca841b2-9e50-47d8-8c2b-8b226447f70a}, !- Handle
  {57723336-067c-40b5-9c8a-b17a918e1cd1}, !- Source Object
  3,                                      !- Outlet Port
  {10a695f7-85a5-4d3f-8f36-fb18061a4c31}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {efbf53d7-b9e8-4d02-a835-f53f0136cd0c}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {740fa606-ae66-4c49-882c-5a1b695b6560}, !- Control Zone or Zone List Name
  {039bbcb3-e296-4e7f-9f24-00add1ae6db4}, !- Cooling Control Zone or Zone List Name
  {cb825e25-6924-4bb6-a2a0-3ac1fb779739}, !- Heating Control Zone or Zone List Name
  {c61f9e67-b3d0-4a55-98ae-5ced0e870c93}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {740fa606-ae66-4c49-882c-5a1b695b6560}, !- Handle
  Availability Manager Night Cycle 14 Control Zone List; !- Name

OS:ModelObjectList,
  {039bbcb3-e296-4e7f-9f24-00add1ae6db4}, !- Handle
  Availability Manager Night Cycle 14 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {cb825e25-6924-4bb6-a2a0-3ac1fb779739}, !- Handle
  Availability Manager Night Cycle 14 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c61f9e67-b3d0-4a55-98ae-5ced0e870c93}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {515e8833-159c-4b97-b9fa-477e2c9e96c5}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Diffuser, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {1e6631d8-aa36-4aeb-84ea-200ff578f44b}, !- Air Inlet Node Name
  {a0830396-fc46-42e3-9baa-0cd9b47bc74d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a744ef27-fafd-4754-b135-f8a9c2239b02}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground Return Air Node, !- Name
  {4d1ccf4c-5776-43dd-95d4-c10dfaa5c862}, !- Inlet Port
  {5c99b6e9-3cfd-4918-9cad-1641735da43e}; !- Outlet Port

OS:Connection,
  {83094900-09a0-4a57-aaa9-0d6ea771d893}, !- Handle
  {db51bf20-cfdb-44f7-96d1-f0c13cb9a9ed}, !- Source Object
  3,                                      !- Outlet Port
  {f83ca75d-5dab-4d16-bd8f-4284c00f3e1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d1ccf4c-5776-43dd-95d4-c10dfaa5c862}, !- Handle
  {67a6655b-ad9f-4caa-b750-69e2f0852c6a}, !- Source Object
  2,                                      !- Outlet Port
  {a744ef27-fafd-4754-b135-f8a9c2239b02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c99b6e9-3cfd-4918-9cad-1641735da43e}, !- Handle
  {a744ef27-fafd-4754-b135-f8a9c2239b02}, !- Source Object
  3,                                      !- Outlet Port
  {bb18e325-8663-4a16-8706-7cb0526205c7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ae5a3b8a-a53c-4809-97d5-49a98314e072}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {ae8e94f0-84fb-4e0d-a8e6-5e9e74a08159}, !- Inlet Port
  {1e6631d8-aa36-4aeb-84ea-200ff578f44b}; !- Outlet Port

OS:Connection,
  {ae8e94f0-84fb-4e0d-a8e6-5e9e74a08159}, !- Handle
  {124277bb-e9d1-4905-bf3d-a520bdccb10f}, !- Source Object
  3,                                      !- Outlet Port
  {ae5a3b8a-a53c-4809-97d5-49a98314e072}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e6631d8-aa36-4aeb-84ea-200ff578f44b}, !- Handle
  {ae5a3b8a-a53c-4809-97d5-49a98314e072}, !- Source Object
  3,                                      !- Outlet Port
  {515e8833-159c-4b97-b9fa-477e2c9e96c5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a0830396-fc46-42e3-9baa-0cd9b47bc74d}, !- Handle
  {515e8833-159c-4b97-b9fa-477e2c9e96c5}, !- Source Object
  4,                                      !- Outlet Port
  {db51bf20-cfdb-44f7-96d1-f0c13cb9a9ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {0f284975-d1bb-4587-9b36-9534c626fe30}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {9fd3553c-a9c2-4cfe-a565-a4b80be07440}, !- Schedule Type Limits Name
  {74ac5a41-a778-4855-a1cd-d5f1853dbee0}, !- Default Day Schedule Name
  {ccce1306-313d-4526-a8f5-b71e0ee96705}, !- Summer Design Day Schedule Name
  {1edd25c9-7757-4cdc-a4ba-2a2b27b6af28}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {74ac5a41-a778-4855-a1cd-d5f1853dbee0}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {9fd3553c-a9c2-4cfe-a565-a4b80be07440}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {df925713-f00e-4bb9-8fc5-9ffd76a847d3}, !- Handle
  {0f284975-d1bb-4587-9b36-9534c626fe30}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  24.582880000000014,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-04-05 22:08:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-04-05 22:08:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2aef2d7b-ca1e-4136-b783-01a11a5ef330}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1edd25c9-7757-4cdc-a4ba-2a2b27b6af28}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {9fd3553c-a9c2-4cfe-a565-a4b80be07440}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d777b4fc-50c3-47ae-9318-1fc2a7abfcb0}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ccce1306-313d-4526-a8f5-b71e0ee96705}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {9fd3553c-a9c2-4cfe-a565-a4b80be07440}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ba19acb3-4e39-4c7f-90b3-86ed28b2f84c}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {0f284975-d1bb-4587-9b36-9534c626fe30}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2dc48513-b122-4424-9bb7-834a377c1676}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2dc48513-b122-4424-9bb7-834a377c1676}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {9fd3553c-a9c2-4cfe-a565-a4b80be07440}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:DefaultScheduleSet,
  {33447ae8-f536-4b6b-a762-9936835c69b0}, !- Handle
  Building Default Schedule Set,          !- Name
  {0f284975-d1bb-4587-9b36-9534c626fe30}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {c0560bc9-03cb-429a-806e-0956adc3ee6f}, !- Handle
  {a6a649df-ba10-4379-ad6a-4494aac22d0a}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.17999999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {7e1d5ac0-20cc-4330-a2d2-1c9483ad3ce8}, !- Handle
  {5ebb7e63-89f2-4a1e-a988-5c0c980b964a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid + 4.5 ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ce53b198-1190-44e8-941e-8148bbe4a4b7}, !- Handle
  {a802252e-5acb-4d58-9d8c-ad7337028a5c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  4.0 ~ 0.18 | 6.0 ~ 0.23 | 6.5 ~ 0.23 | 7.5 ~ 0.42 | 8.5 ~ 0.9 | 11.5 ~ 0.9 | 12.5 ~ 0.8 | 13.5 ~ 0.9 | 16.5 ~ 0.9 | 17.5 ~ 0.61 | 18.5 ~ 0.42 | 19.0 ~ 0.42 | 21.0 ~ 0.32 | 21.5 ~ 0.32 | 22.5 ~ 0.23 | 23.5 ~ 0.18, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b096ab24-1ce0-49b1-93f2-617e1ffeab51}, !- Handle
  {607e1da2-9520-4368-b501-dee081096887}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.20000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {d3f9b42a-f58a-475c-b0c5-1b2c428c2995}, !- Handle
  {f8051882-a40e-4ba8-bd21-db590f80ac45}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid + 4.5 ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8bacf4c0-f670-433c-a5f5-c8bf722b6629}, !- Handle
  {8e5ef46b-ecf4-42ff-b96b-5364e031fcf1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  2.0 ~ 0.5 | 6.0 ~ 0.5 | 10.0 ~ 1.0 | 11.5 ~ 1.0 | 12.5 ~ 0.94 | 13.5 ~ 1.0 | 16.5 ~ 1.0 | 17.5 ~ 0.5 | 18.5 ~ 0.2 | 22.0 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {800c23fc-590f-4de1-86a0-221c2e8db12c}, !- Handle
  {115d48c4-9577-4fac-a6c1-fd616aea0592}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.56739393272094296,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.57079136256868401;                    !- Feature Value 3

OS:AdditionalProperties,
  {74160aaa-3542-4e7b-ad55-75c15c325c04}, !- Handle
  {ec112d03-f3f2-43eb-9be0-9c81707308e7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  5.5 ~ 0.570791362568684 | 6.5 ~ 0.56965888595277 | 7.5 ~ 0.567393932720943 | 8.5 ~ 0.568526409336857 | 11.5 ~ 0.568526409336857 | 12.5 ~ 0.56965888595277 | 13.5 ~ 0.56965888595277 | 16.5 ~ 0.56965888595277 | 17.5 ~ 0.570791362568684 | 18.5 ~ 0.570791362568684 | 21.5 ~ 0.570791362568684 | 22.5 ~ 0.570791362568684 | 23.5 ~ 0.570791362568684, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0c32a28c-3484-40ed-a7d5-d7ad7cb99299}, !- Handle
  {7a603b87-81ba-42cc-a695-cc100258599e}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {cc5ea27c-af24-4eed-aa38-e0cb2ab72933}, !- Handle
  {f5772ef3-4f19-40c7-8c94-f855997570fa}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5d2071d8-ba26-4f8c-a1f7-42dd82b7d41c}, !- Handle
  {b78f49d8-30bc-41cc-ad31-e1a24bf5b1b8}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  18.336836562015002,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  18.336836562015002;                     !- Feature Value 3

OS:AdditionalProperties,
  {93985f01-6f1e-4119-8e62-ef7fbe056b19}, !- Handle
  {89b5e594-5dec-43b8-bb05-325a4a9a2ae3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.0 ~ val_flr ~ val_flr | 19.0 ~ val_flr ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a0a1f939-cbf8-434b-9ec7-02fd9ae5a93b}, !- Handle
  {cb58adf1-d3a6-4782-9d81-c6fc597a3e46}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  23.890000000000001,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  29.440000000000001;                     !- Feature Value 3

OS:AdditionalProperties,
  {564f11ab-a035-40f6-8865-9e6013b3b31c}, !- Handle
  {bc935b8a-c7c6-4bd0-8658-27a9425e880d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.0 ~ val_clg ~ val_flr | 18.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {60a6b969-a09d-497e-970f-5c9eb8ccdfe9}, !- Handle
  {2c8b6c24-fd03-4da4-89b5-129260e4cdc3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid + 4.5 ~ val_clg ~ val_clg,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9c9b76c7-532e-4253-bc12-cc804caa919d}, !- Handle
  {b4ffde5e-2273-4dcb-9e5f-4570538bc629}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {f2789c28-b90d-46d6-b790-c35a6c19e129}, !- Handle
  {8f2453e5-da1b-4af1-975f-db845108baf7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.5 ~ 0.0 | 7.5 ~ 0.27 | 8.5 ~ 0.55 | 9.5 ~ 0.64 | 10.5 ~ 0.64 | 11.5 ~ 0.82 | 12.5 ~ 1.0 | 13.5 ~ 0.91 | 14.5 ~ 0.55 | 15.5 ~ 0.55 | 16.5 ~ 0.73 | 17.5 ~ 0.37 | 18.5 ~ 0.37 | 19.5 ~ 0.18 | 20.5 ~ 0.27 | 21.5 ~ 0.09 | 22.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {fae976e0-1557-4ee1-831c-674a252c73e0}, !- Handle
  {c47bffec-2298-490d-bbeb-5309236c7151}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid + 4.5 ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {0ccd80fb-8790-4280-bf2b-d7ab89e1240d}, !- Handle
  autogen OfficeSmall ACTIVITY_SCH 0,     !- Name
  {7a603b87-81ba-42cc-a695-cc100258599e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3221efde-6e00-4c93-8ae5-3286cc0d0529}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {3221efde-6e00-4c93-8ae5-3286cc0d0529}, !- Handle
  autogen OfficeSmall ACTIVITY_SCH 0_day_sch, !- Name
  {0dff6463-e2c7-4c75-b57a-08b8f2b1d7d6}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {b0af9ba3-fa0d-4aba-881a-a1086bc0a715}, !- Handle
  {3221efde-6e00-4c93-8ae5-3286cc0d0529}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {4aa9cadd-7bf6-4d73-acd2-7beb806ff375}, !- Handle
  autogen OfficeSmall BLDG_EQUIP_SCH 1,   !- Name
  {607e1da2-9520-4368-b501-dee081096887}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {28fda670-7be2-4875-bb88-7c9b8f9fdc3a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {28fda670-7be2-4875-bb88-7c9b8f9fdc3a}, !- Handle
  autogen OfficeSmall BLDG_EQUIP_SCH 1_day_sch, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.362500000000001,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.375000000000001,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.387500000000001,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.400000000000001,                      !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.412500000000001,                      !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.425000000000002,                      !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.437500000000002,                      !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.450000000000002,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.462500000000002,                      !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.475000000000002,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.487500000000002,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  6,                                      !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  6,                                      !- Hour 14
  10,                                     !- Minute 14
  0.520833333333333,                      !- Value Until Time 14
  6,                                      !- Hour 15
  20,                                     !- Minute 15
  0.541666666666667,                      !- Value Until Time 15
  6,                                      !- Hour 16
  30,                                     !- Minute 16
  0.5625,                                 !- Value Until Time 16
  6,                                      !- Hour 17
  40,                                     !- Minute 17
  0.583333333333333,                      !- Value Until Time 17
  6,                                      !- Hour 18
  50,                                     !- Minute 18
  0.604166666666667,                      !- Value Until Time 18
  7,                                      !- Hour 19
  0,                                      !- Minute 19
  0.625,                                  !- Value Until Time 19
  7,                                      !- Hour 20
  10,                                     !- Minute 20
  0.645833333333334,                      !- Value Until Time 20
  7,                                      !- Hour 21
  20,                                     !- Minute 21
  0.666666666666667,                      !- Value Until Time 21
  7,                                      !- Hour 22
  30,                                     !- Minute 22
  0.6875,                                 !- Value Until Time 22
  7,                                      !- Hour 23
  40,                                     !- Minute 23
  0.708333333333334,                      !- Value Until Time 23
  7,                                      !- Hour 24
  50,                                     !- Minute 24
  0.729166666666667,                      !- Value Until Time 24
  8,                                      !- Hour 25
  0,                                      !- Minute 25
  0.750000000000001,                      !- Value Until Time 25
  8,                                      !- Hour 26
  10,                                     !- Minute 26
  0.770833333333334,                      !- Value Until Time 26
  8,                                      !- Hour 27
  20,                                     !- Minute 27
  0.791666666666667,                      !- Value Until Time 27
  8,                                      !- Hour 28
  30,                                     !- Minute 28
  0.8125,                                 !- Value Until Time 28
  8,                                      !- Hour 29
  40,                                     !- Minute 29
  0.833333333333333,                      !- Value Until Time 29
  8,                                      !- Hour 30
  50,                                     !- Minute 30
  0.854166666666667,                      !- Value Until Time 30
  9,                                      !- Hour 31
  0,                                      !- Minute 31
  0.875,                                  !- Value Until Time 31
  9,                                      !- Hour 32
  9,                                      !- Minute 32
  0.895833333333333,                      !- Value Until Time 32
  9,                                      !- Hour 33
  19,                                     !- Minute 33
  0.916666666666667,                      !- Value Until Time 33
  9,                                      !- Hour 34
  29,                                     !- Minute 34
  0.9375,                                 !- Value Until Time 34
  9,                                      !- Hour 35
  39,                                     !- Minute 35
  0.958333333333333,                      !- Value Until Time 35
  9,                                      !- Hour 36
  49,                                     !- Minute 36
  0.979166666666666,                      !- Value Until Time 36
  9,                                      !- Hour 37
  59,                                     !- Minute 37
  1,                                      !- Value Until Time 37
  10,                                     !- Hour 38
  0,                                      !- Minute 38
  1,                                      !- Value Until Time 38
  11,                                     !- Hour 39
  30,                                     !- Minute 39
  1,                                      !- Value Until Time 39
  11,                                     !- Hour 40
  39,                                     !- Minute 40
  0.99,                                   !- Value Until Time 40
  11,                                     !- Hour 41
  49,                                     !- Minute 41
  0.98,                                   !- Value Until Time 41
  11,                                     !- Hour 42
  59,                                     !- Minute 42
  0.97,                                   !- Value Until Time 42
  12,                                     !- Hour 43
  9,                                      !- Minute 43
  0.96,                                   !- Value Until Time 43
  12,                                     !- Hour 44
  19,                                     !- Minute 44
  0.95,                                   !- Value Until Time 44
  12,                                     !- Hour 45
  29,                                     !- Minute 45
  0.94,                                   !- Value Until Time 45
  12,                                     !- Hour 46
  30,                                     !- Minute 46
  0.94,                                   !- Value Until Time 46
  12,                                     !- Hour 47
  39,                                     !- Minute 47
  0.95,                                   !- Value Until Time 47
  12,                                     !- Hour 48
  49,                                     !- Minute 48
  0.96,                                   !- Value Until Time 48
  12,                                     !- Hour 49
  59,                                     !- Minute 49
  0.97,                                   !- Value Until Time 49
  13,                                     !- Hour 50
  9,                                      !- Minute 50
  0.98,                                   !- Value Until Time 50
  13,                                     !- Hour 51
  19,                                     !- Minute 51
  0.99,                                   !- Value Until Time 51
  13,                                     !- Hour 52
  29,                                     !- Minute 52
  1,                                      !- Value Until Time 52
  13,                                     !- Hour 53
  30,                                     !- Minute 53
  1,                                      !- Value Until Time 53
  16,                                     !- Hour 54
  30,                                     !- Minute 54
  1,                                      !- Value Until Time 54
  16,                                     !- Hour 55
  40,                                     !- Minute 55
  0.916666666666666,                      !- Value Until Time 55
  16,                                     !- Hour 56
  50,                                     !- Minute 56
  0.833333333333332,                      !- Value Until Time 56
  17,                                     !- Hour 57
  0,                                      !- Minute 57
  0.749999999999998,                      !- Value Until Time 57
  17,                                     !- Hour 58
  10,                                     !- Minute 58
  0.666666666666664,                      !- Value Until Time 58
  17,                                     !- Hour 59
  20,                                     !- Minute 59
  0.58333333333333,                       !- Value Until Time 59
  17,                                     !- Hour 60
  30,                                     !- Minute 60
  0.5,                                    !- Value Until Time 60
  17,                                     !- Hour 61
  40,                                     !- Minute 61
  0.45,                                   !- Value Until Time 61
  17,                                     !- Hour 62
  50,                                     !- Minute 62
  0.399999999999999,                      !- Value Until Time 62
  18,                                     !- Hour 63
  0,                                      !- Minute 63
  0.349999999999999,                      !- Value Until Time 63
  18,                                     !- Hour 64
  10,                                     !- Minute 64
  0.299999999999999,                      !- Value Until Time 64
  18,                                     !- Hour 65
  20,                                     !- Minute 65
  0.249999999999998,                      !- Value Until Time 65
  18,                                     !- Hour 66
  30,                                     !- Minute 66
  0.2,                                    !- Value Until Time 66
  22,                                     !- Hour 67
  0,                                      !- Minute 67
  0.2,                                    !- Value Until Time 67
  22,                                     !- Hour 68
  10,                                     !- Minute 68
  0.2125,                                 !- Value Until Time 68
  22,                                     !- Hour 69
  20,                                     !- Minute 69
  0.225,                                  !- Value Until Time 69
  22,                                     !- Hour 70
  30,                                     !- Minute 70
  0.2375,                                 !- Value Until Time 70
  22,                                     !- Hour 71
  40,                                     !- Minute 71
  0.25,                                   !- Value Until Time 71
  22,                                     !- Hour 72
  50,                                     !- Minute 72
  0.2625,                                 !- Value Until Time 72
  23,                                     !- Hour 73
  0,                                      !- Minute 73
  0.275,                                  !- Value Until Time 73
  23,                                     !- Hour 74
  10,                                     !- Minute 74
  0.287500000000001,                      !- Value Until Time 74
  23,                                     !- Hour 75
  20,                                     !- Minute 75
  0.300000000000001,                      !- Value Until Time 75
  23,                                     !- Hour 76
  30,                                     !- Minute 76
  0.312500000000001,                      !- Value Until Time 76
  23,                                     !- Hour 77
  40,                                     !- Minute 77
  0.325000000000001,                      !- Value Until Time 77
  23,                                     !- Hour 78
  50,                                     !- Minute 78
  0.337500000000001,                      !- Value Until Time 78
  24,                                     !- Hour 79
  0,                                      !- Minute 79
  0.350000000000001;                      !- Value Until Time 79

OS:AdditionalProperties,
  {23881588-147d-4f69-b72c-6d8ca19ead1d}, !- Handle
  {28fda670-7be2-4875-bb88-7c9b8f9fdc3a}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  2.0 ~ 0.5 | 6.0 ~ 0.5 | 10.0 ~ 1.0 | 11.5 ~ 1.0 | 12.5 ~ 0.94 | 13.5 ~ 1.0 | 16.5 ~ 1.0 | 17.5 ~ 0.5 | 18.5 ~ 0.2 | 22.0 ~ 0.2, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {f8f9337c-52b8-4ef1-a882-82909c3a9a5e}, !- Handle
  autogen OfficeSmall BLDG_LIGHT_SCH 1,   !- Name
  {a6a649df-ba10-4379-ad6a-4494aac22d0a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f1e4634c-6f5d-4812-8930-ed6bb4a310a2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {f1e4634c-6f5d-4812-8930-ed6bb4a310a2}, !- Handle
  autogen OfficeSmall BLDG_LIGHT_SCH 1_day_sch, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.18,                                   !- Value Until Time 1
  4,                                      !- Hour 2
  10,                                     !- Minute 2
  0.184166666666667,                      !- Value Until Time 2
  4,                                      !- Hour 3
  20,                                     !- Minute 3
  0.188333333333333,                      !- Value Until Time 3
  4,                                      !- Hour 4
  30,                                     !- Minute 4
  0.1925,                                 !- Value Until Time 4
  4,                                      !- Hour 5
  40,                                     !- Minute 5
  0.196666666666667,                      !- Value Until Time 5
  4,                                      !- Hour 6
  50,                                     !- Minute 6
  0.200833333333333,                      !- Value Until Time 6
  5,                                      !- Hour 7
  0,                                      !- Minute 7
  0.205,                                  !- Value Until Time 7
  5,                                      !- Hour 8
  10,                                     !- Minute 8
  0.209166666666667,                      !- Value Until Time 8
  5,                                      !- Hour 9
  20,                                     !- Minute 9
  0.213333333333333,                      !- Value Until Time 9
  5,                                      !- Hour 10
  30,                                     !- Minute 10
  0.2175,                                 !- Value Until Time 10
  5,                                      !- Hour 11
  40,                                     !- Minute 11
  0.221666666666667,                      !- Value Until Time 11
  5,                                      !- Hour 12
  50,                                     !- Minute 12
  0.225833333333333,                      !- Value Until Time 12
  6,                                      !- Hour 13
  0,                                      !- Minute 13
  0.23,                                   !- Value Until Time 13
  6,                                      !- Hour 14
  30,                                     !- Minute 14
  0.23,                                   !- Value Until Time 14
  6,                                      !- Hour 15
  40,                                     !- Minute 15
  0.261666666666667,                      !- Value Until Time 15
  6,                                      !- Hour 16
  50,                                     !- Minute 16
  0.293333333333333,                      !- Value Until Time 16
  7,                                      !- Hour 17
  0,                                      !- Minute 17
  0.325,                                  !- Value Until Time 17
  7,                                      !- Hour 18
  10,                                     !- Minute 18
  0.356666666666667,                      !- Value Until Time 18
  7,                                      !- Hour 19
  20,                                     !- Minute 19
  0.388333333333334,                      !- Value Until Time 19
  7,                                      !- Hour 20
  30,                                     !- Minute 20
  0.42,                                   !- Value Until Time 20
  7,                                      !- Hour 21
  40,                                     !- Minute 21
  0.5,                                    !- Value Until Time 21
  7,                                      !- Hour 22
  50,                                     !- Minute 22
  0.58,                                   !- Value Until Time 22
  8,                                      !- Hour 23
  0,                                      !- Minute 23
  0.66,                                   !- Value Until Time 23
  8,                                      !- Hour 24
  9,                                      !- Minute 24
  0.74,                                   !- Value Until Time 24
  8,                                      !- Hour 25
  19,                                     !- Minute 25
  0.819999999999999,                      !- Value Until Time 25
  8,                                      !- Hour 26
  29,                                     !- Minute 26
  0.899999999999999,                      !- Value Until Time 26
  8,                                      !- Hour 27
  30,                                     !- Minute 27
  0.9,                                    !- Value Until Time 27
  11,                                     !- Hour 28
  30,                                     !- Minute 28
  0.9,                                    !- Value Until Time 28
  11,                                     !- Hour 29
  39,                                     !- Minute 29
  0.883333333333333,                      !- Value Until Time 29
  11,                                     !- Hour 30
  49,                                     !- Minute 30
  0.866666666666667,                      !- Value Until Time 30
  11,                                     !- Hour 31
  59,                                     !- Minute 31
  0.85,                                   !- Value Until Time 31
  12,                                     !- Hour 32
  9,                                      !- Minute 32
  0.833333333333334,                      !- Value Until Time 32
  12,                                     !- Hour 33
  19,                                     !- Minute 33
  0.816666666666667,                      !- Value Until Time 33
  12,                                     !- Hour 34
  29,                                     !- Minute 34
  0.8,                                    !- Value Until Time 34
  12,                                     !- Hour 35
  30,                                     !- Minute 35
  0.8,                                    !- Value Until Time 35
  12,                                     !- Hour 36
  39,                                     !- Minute 36
  0.816666666666667,                      !- Value Until Time 36
  12,                                     !- Hour 37
  49,                                     !- Minute 37
  0.833333333333333,                      !- Value Until Time 37
  12,                                     !- Hour 38
  59,                                     !- Minute 38
  0.85,                                   !- Value Until Time 38
  13,                                     !- Hour 39
  9,                                      !- Minute 39
  0.866666666666666,                      !- Value Until Time 39
  13,                                     !- Hour 40
  19,                                     !- Minute 40
  0.883333333333333,                      !- Value Until Time 40
  13,                                     !- Hour 41
  29,                                     !- Minute 41
  0.9,                                    !- Value Until Time 41
  13,                                     !- Hour 42
  30,                                     !- Minute 42
  0.9,                                    !- Value Until Time 42
  16,                                     !- Hour 43
  30,                                     !- Minute 43
  0.9,                                    !- Value Until Time 43
  16,                                     !- Hour 44
  40,                                     !- Minute 44
  0.851666666666666,                      !- Value Until Time 44
  16,                                     !- Hour 45
  50,                                     !- Minute 45
  0.803333333333333,                      !- Value Until Time 45
  17,                                     !- Hour 46
  0,                                      !- Minute 46
  0.754999999999999,                      !- Value Until Time 46
  17,                                     !- Hour 47
  10,                                     !- Minute 47
  0.706666666666665,                      !- Value Until Time 47
  17,                                     !- Hour 48
  20,                                     !- Minute 48
  0.658333333333332,                      !- Value Until Time 48
  17,                                     !- Hour 49
  30,                                     !- Minute 49
  0.61,                                   !- Value Until Time 49
  17,                                     !- Hour 50
  40,                                     !- Minute 50
  0.578333333333333,                      !- Value Until Time 50
  17,                                     !- Hour 51
  50,                                     !- Minute 51
  0.546666666666666,                      !- Value Until Time 51
  18,                                     !- Hour 52
  0,                                      !- Minute 52
  0.514999999999999,                      !- Value Until Time 52
  18,                                     !- Hour 53
  10,                                     !- Minute 53
  0.483333333333332,                      !- Value Until Time 53
  18,                                     !- Hour 54
  20,                                     !- Minute 54
  0.451666666666665,                      !- Value Until Time 54
  18,                                     !- Hour 55
  30,                                     !- Minute 55
  0.42,                                   !- Value Until Time 55
  19,                                     !- Hour 56
  0,                                      !- Minute 56
  0.42,                                   !- Value Until Time 56
  19,                                     !- Hour 57
  10,                                     !- Minute 57
  0.411666666666667,                      !- Value Until Time 57
  19,                                     !- Hour 58
  20,                                     !- Minute 58
  0.403333333333333,                      !- Value Until Time 58
  19,                                     !- Hour 59
  30,                                     !- Minute 59
  0.395,                                  !- Value Until Time 59
  19,                                     !- Hour 60
  40,                                     !- Minute 60
  0.386666666666666,                      !- Value Until Time 60
  19,                                     !- Hour 61
  50,                                     !- Minute 61
  0.378333333333333,                      !- Value Until Time 61
  20,                                     !- Hour 62
  0,                                      !- Minute 62
  0.37,                                   !- Value Until Time 62
  20,                                     !- Hour 63
  10,                                     !- Minute 63
  0.361666666666666,                      !- Value Until Time 63
  20,                                     !- Hour 64
  20,                                     !- Minute 64
  0.353333333333333,                      !- Value Until Time 64
  20,                                     !- Hour 65
  30,                                     !- Minute 65
  0.344999999999999,                      !- Value Until Time 65
  20,                                     !- Hour 66
  40,                                     !- Minute 66
  0.336666666666666,                      !- Value Until Time 66
  20,                                     !- Hour 67
  50,                                     !- Minute 67
  0.328333333333333,                      !- Value Until Time 67
  21,                                     !- Hour 68
  0,                                      !- Minute 68
  0.32,                                   !- Value Until Time 68
  21,                                     !- Hour 69
  30,                                     !- Minute 69
  0.32,                                   !- Value Until Time 69
  21,                                     !- Hour 70
  40,                                     !- Minute 70
  0.305,                                  !- Value Until Time 70
  21,                                     !- Hour 71
  50,                                     !- Minute 71
  0.29,                                   !- Value Until Time 71
  22,                                     !- Hour 72
  0,                                      !- Minute 72
  0.275,                                  !- Value Until Time 72
  22,                                     !- Hour 73
  10,                                     !- Minute 73
  0.26,                                   !- Value Until Time 73
  22,                                     !- Hour 74
  20,                                     !- Minute 74
  0.244999999999999,                      !- Value Until Time 74
  22,                                     !- Hour 75
  30,                                     !- Minute 75
  0.23,                                   !- Value Until Time 75
  22,                                     !- Hour 76
  40,                                     !- Minute 76
  0.221666666666667,                      !- Value Until Time 76
  22,                                     !- Hour 77
  50,                                     !- Minute 77
  0.213333333333333,                      !- Value Until Time 77
  23,                                     !- Hour 78
  0,                                      !- Minute 78
  0.205,                                  !- Value Until Time 78
  23,                                     !- Hour 79
  10,                                     !- Minute 79
  0.196666666666666,                      !- Value Until Time 79
  23,                                     !- Hour 80
  20,                                     !- Minute 80
  0.188333333333333,                      !- Value Until Time 80
  23,                                     !- Hour 81
  30,                                     !- Minute 81
  0.18,                                   !- Value Until Time 81
  24,                                     !- Hour 82
  0,                                      !- Minute 82
  0.18;                                   !- Value Until Time 82

OS:AdditionalProperties,
  {c56cd652-8068-498c-9f78-54a44468916d}, !- Handle
  {f1e4634c-6f5d-4812-8930-ed6bb4a310a2}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  4.0 ~ 0.18 | 6.0 ~ 0.23 | 6.5 ~ 0.23 | 7.5 ~ 0.42 | 8.5 ~ 0.9 | 11.5 ~ 0.9 | 12.5 ~ 0.8 | 13.5 ~ 0.9 | 16.5 ~ 0.9 | 17.5 ~ 0.61 | 18.5 ~ 0.42 | 19.0 ~ 0.42 | 21.0 ~ 0.32 | 21.5 ~ 0.32 | 22.5 ~ 0.23 | 23.5 ~ 0.18, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {d91c6b43-2cc7-4897-85fc-fc0a14853fb0}, !- Handle
  autogen OfficeSmall BLDG_OCC_SCH 0,     !- Name
  {115d48c4-9577-4fac-a6c1-fd616aea0592}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0aa74694-2fbc-496c-a984-d68cd7dd8779}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {0aa74694-2fbc-496c-a984-d68cd7dd8779}, !- Handle
  autogen OfficeSmall BLDG_OCC_SCH 0_day_sch, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0.570791362568684,                      !- Value Until Time 1
  5,                                      !- Hour 2
  40,                                     !- Minute 2
  0.570602616466032,                      !- Value Until Time 2
  5,                                      !- Hour 3
  50,                                     !- Minute 3
  0.570413870363379,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.570225124260727,                      !- Value Until Time 4
  6,                                      !- Hour 5
  10,                                     !- Minute 5
  0.570036378158075,                      !- Value Until Time 5
  6,                                      !- Hour 6
  20,                                     !- Minute 6
  0.569847632055422,                      !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.56965888595277,                       !- Value Until Time 7
  6,                                      !- Hour 8
  40,                                     !- Minute 8
  0.569281393747465,                      !- Value Until Time 8
  6,                                      !- Hour 9
  50,                                     !- Minute 9
  0.568903901542161,                      !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.568526409336856,                      !- Value Until Time 10
  7,                                      !- Hour 11
  10,                                     !- Minute 11
  0.568148917131552,                      !- Value Until Time 11
  7,                                      !- Hour 12
  20,                                     !- Minute 12
  0.567771424926247,                      !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.567393932720943,                      !- Value Until Time 13
  7,                                      !- Hour 14
  40,                                     !- Minute 14
  0.567582678823595,                      !- Value Until Time 14
  7,                                      !- Hour 15
  50,                                     !- Minute 15
  0.567771424926248,                      !- Value Until Time 15
  8,                                      !- Hour 16
  0,                                      !- Minute 16
  0.5679601710289,                        !- Value Until Time 16
  8,                                      !- Hour 17
  9,                                      !- Minute 17
  0.568148917131552,                      !- Value Until Time 17
  8,                                      !- Hour 18
  19,                                     !- Minute 18
  0.568337663234205,                      !- Value Until Time 18
  8,                                      !- Hour 19
  29,                                     !- Minute 19
  0.568526409336857,                      !- Value Until Time 19
  8,                                      !- Hour 20
  30,                                     !- Minute 20
  0.568526409336857,                      !- Value Until Time 20
  11,                                     !- Hour 21
  30,                                     !- Minute 21
  0.568526409336857,                      !- Value Until Time 21
  11,                                     !- Hour 22
  39,                                     !- Minute 22
  0.568715155439509,                      !- Value Until Time 22
  11,                                     !- Hour 23
  49,                                     !- Minute 23
  0.568903901542161,                      !- Value Until Time 23
  11,                                     !- Hour 24
  59,                                     !- Minute 24
  0.569092647644813,                      !- Value Until Time 24
  12,                                     !- Hour 25
  9,                                      !- Minute 25
  0.569281393747466,                      !- Value Until Time 25
  12,                                     !- Hour 26
  19,                                     !- Minute 26
  0.569470139850118,                      !- Value Until Time 26
  12,                                     !- Hour 27
  29,                                     !- Minute 27
  0.56965888595277,                       !- Value Until Time 27
  12,                                     !- Hour 28
  30,                                     !- Minute 28
  0.56965888595277,                       !- Value Until Time 28
  13,                                     !- Hour 29
  30,                                     !- Minute 29
  0.56965888595277,                       !- Value Until Time 29
  16,                                     !- Hour 30
  30,                                     !- Minute 30
  0.56965888595277,                       !- Value Until Time 30
  16,                                     !- Hour 31
  40,                                     !- Minute 31
  0.569847632055422,                      !- Value Until Time 31
  16,                                     !- Hour 32
  50,                                     !- Minute 32
  0.570036378158075,                      !- Value Until Time 32
  17,                                     !- Hour 33
  0,                                      !- Minute 33
  0.570225124260727,                      !- Value Until Time 33
  17,                                     !- Hour 34
  10,                                     !- Minute 34
  0.570413870363379,                      !- Value Until Time 34
  17,                                     !- Hour 35
  20,                                     !- Minute 35
  0.570602616466032,                      !- Value Until Time 35
  17,                                     !- Hour 36
  30,                                     !- Minute 36
  0.570791362568684,                      !- Value Until Time 36
  18,                                     !- Hour 37
  30,                                     !- Minute 37
  0.570791362568684,                      !- Value Until Time 37
  21,                                     !- Hour 38
  30,                                     !- Minute 38
  0.570791362568684,                      !- Value Until Time 38
  22,                                     !- Hour 39
  30,                                     !- Minute 39
  0.570791362568684,                      !- Value Until Time 39
  23,                                     !- Hour 40
  30,                                     !- Minute 40
  0.570791362568684,                      !- Value Until Time 40
  24,                                     !- Hour 41
  0,                                      !- Minute 41
  0.570791362568684;                      !- Value Until Time 41

OS:AdditionalProperties,
  {b025853e-819d-4473-8e7b-2616e4925c30}, !- Handle
  {0aa74694-2fbc-496c-a984-d68cd7dd8779}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  5.5 ~ 0.570791362568684 | 6.5 ~ 0.56965888595277 | 7.5 ~ 0.567393932720943 | 8.5 ~ 0.568526409336857 | 11.5 ~ 0.568526409336857 | 12.5 ~ 0.56965888595277 | 13.5 ~ 0.56965888595277 | 16.5 ~ 0.56965888595277 | 17.5 ~ 0.570791362568684 | 18.5 ~ 0.570791362568684 | 21.5 ~ 0.570791362568684 | 22.5 ~ 0.570791362568684 | 23.5 ~ 0.570791362568684, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {fccda264-6f16-4ab9-99ed-2feb97ad6710}, !- Handle
  autogen Schedule Rule 16 1,             !- Name
  {b4ffde5e-2273-4dcb-9e5f-4570538bc629}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3a8070fa-4f4e-4baa-b8a0-0e813f2e0d67}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {3a8070fa-4f4e-4baa-b8a0-0e813f2e0d67}, !- Handle
  autogen Schedule Rule 16 1_day_sch,     !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  40,                                     !- Minute 2
  0.0450000000000001,                     !- Value Until Time 2
  6,                                      !- Hour 3
  50,                                     !- Minute 3
  0.0900000000000002,                     !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.135,                                  !- Value Until Time 4
  7,                                      !- Hour 5
  10,                                     !- Minute 5
  0.18,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  20,                                     !- Minute 6
  0.225,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.27,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  40,                                     !- Minute 8
  0.316666666666667,                      !- Value Until Time 8
  7,                                      !- Hour 9
  50,                                     !- Minute 9
  0.363333333333334,                      !- Value Until Time 9
  8,                                      !- Hour 10
  0,                                      !- Minute 10
  0.41,                                   !- Value Until Time 10
  8,                                      !- Hour 11
  9,                                      !- Minute 11
  0.456666666666667,                      !- Value Until Time 11
  8,                                      !- Hour 12
  19,                                     !- Minute 12
  0.503333333333333,                      !- Value Until Time 12
  8,                                      !- Hour 13
  29,                                     !- Minute 13
  0.55,                                   !- Value Until Time 13
  8,                                      !- Hour 14
  30,                                     !- Minute 14
  0.55,                                   !- Value Until Time 14
  8,                                      !- Hour 15
  39,                                     !- Minute 15
  0.565,                                  !- Value Until Time 15
  8,                                      !- Hour 16
  49,                                     !- Minute 16
  0.58,                                   !- Value Until Time 16
  8,                                      !- Hour 17
  59,                                     !- Minute 17
  0.595,                                  !- Value Until Time 17
  9,                                      !- Hour 18
  9,                                      !- Minute 18
  0.61,                                   !- Value Until Time 18
  9,                                      !- Hour 19
  19,                                     !- Minute 19
  0.625,                                  !- Value Until Time 19
  9,                                      !- Hour 20
  29,                                     !- Minute 20
  0.64,                                   !- Value Until Time 20
  9,                                      !- Hour 21
  30,                                     !- Minute 21
  0.64,                                   !- Value Until Time 21
  10,                                     !- Hour 22
  30,                                     !- Minute 22
  0.64,                                   !- Value Until Time 22
  10,                                     !- Hour 23
  39,                                     !- Minute 23
  0.67,                                   !- Value Until Time 23
  10,                                     !- Hour 24
  49,                                     !- Minute 24
  0.7,                                    !- Value Until Time 24
  10,                                     !- Hour 25
  59,                                     !- Minute 25
  0.73,                                   !- Value Until Time 25
  11,                                     !- Hour 26
  9,                                      !- Minute 26
  0.76,                                   !- Value Until Time 26
  11,                                     !- Hour 27
  19,                                     !- Minute 27
  0.79,                                   !- Value Until Time 27
  11,                                     !- Hour 28
  29,                                     !- Minute 28
  0.819999999999999,                      !- Value Until Time 28
  11,                                     !- Hour 29
  30,                                     !- Minute 29
  0.82,                                   !- Value Until Time 29
  11,                                     !- Hour 30
  39,                                     !- Minute 30
  0.85,                                   !- Value Until Time 30
  11,                                     !- Hour 31
  49,                                     !- Minute 31
  0.88,                                   !- Value Until Time 31
  11,                                     !- Hour 32
  59,                                     !- Minute 32
  0.91,                                   !- Value Until Time 32
  12,                                     !- Hour 33
  9,                                      !- Minute 33
  0.94,                                   !- Value Until Time 33
  12,                                     !- Hour 34
  19,                                     !- Minute 34
  0.97,                                   !- Value Until Time 34
  12,                                     !- Hour 35
  29,                                     !- Minute 35
  0.999999999999999,                      !- Value Until Time 35
  12,                                     !- Hour 36
  30,                                     !- Minute 36
  1,                                      !- Value Until Time 36
  12,                                     !- Hour 37
  39,                                     !- Minute 37
  0.985,                                  !- Value Until Time 37
  12,                                     !- Hour 38
  49,                                     !- Minute 38
  0.97,                                   !- Value Until Time 38
  12,                                     !- Hour 39
  59,                                     !- Minute 39
  0.955,                                  !- Value Until Time 39
  13,                                     !- Hour 40
  9,                                      !- Minute 40
  0.94,                                   !- Value Until Time 40
  13,                                     !- Hour 41
  19,                                     !- Minute 41
  0.925,                                  !- Value Until Time 41
  13,                                     !- Hour 42
  29,                                     !- Minute 42
  0.91,                                   !- Value Until Time 42
  13,                                     !- Hour 43
  30,                                     !- Minute 43
  0.91,                                   !- Value Until Time 43
  13,                                     !- Hour 44
  39,                                     !- Minute 44
  0.85,                                   !- Value Until Time 44
  13,                                     !- Hour 45
  49,                                     !- Minute 45
  0.79,                                   !- Value Until Time 45
  13,                                     !- Hour 46
  59,                                     !- Minute 46
  0.730000000000001,                      !- Value Until Time 46
  14,                                     !- Hour 47
  9,                                      !- Minute 47
  0.670000000000001,                      !- Value Until Time 47
  14,                                     !- Hour 48
  19,                                     !- Minute 48
  0.610000000000001,                      !- Value Until Time 48
  14,                                     !- Hour 49
  29,                                     !- Minute 49
  0.550000000000001,                      !- Value Until Time 49
  14,                                     !- Hour 50
  30,                                     !- Minute 50
  0.55,                                   !- Value Until Time 50
  15,                                     !- Hour 51
  30,                                     !- Minute 51
  0.55,                                   !- Value Until Time 51
  15,                                     !- Hour 52
  39,                                     !- Minute 52
  0.58,                                   !- Value Until Time 52
  15,                                     !- Hour 53
  49,                                     !- Minute 53
  0.61,                                   !- Value Until Time 53
  15,                                     !- Hour 54
  59,                                     !- Minute 54
  0.64,                                   !- Value Until Time 54
  16,                                     !- Hour 55
  9,                                      !- Minute 55
  0.67,                                   !- Value Until Time 55
  16,                                     !- Hour 56
  19,                                     !- Minute 56
  0.7,                                    !- Value Until Time 56
  16,                                     !- Hour 57
  30,                                     !- Minute 57
  0.73,                                   !- Value Until Time 57
  16,                                     !- Hour 58
  40,                                     !- Minute 58
  0.67,                                   !- Value Until Time 58
  16,                                     !- Hour 59
  50,                                     !- Minute 59
  0.609999999999999,                      !- Value Until Time 59
  17,                                     !- Hour 60
  0,                                      !- Minute 60
  0.549999999999999,                      !- Value Until Time 60
  17,                                     !- Hour 61
  10,                                     !- Minute 61
  0.489999999999998,                      !- Value Until Time 61
  17,                                     !- Hour 62
  20,                                     !- Minute 62
  0.429999999999998,                      !- Value Until Time 62
  17,                                     !- Hour 63
  30,                                     !- Minute 63
  0.37,                                   !- Value Until Time 63
  18,                                     !- Hour 64
  30,                                     !- Minute 64
  0.37,                                   !- Value Until Time 64
  18,                                     !- Hour 65
  40,                                     !- Minute 65
  0.338333333333333,                      !- Value Until Time 65
  18,                                     !- Hour 66
  50,                                     !- Minute 66
  0.306666666666666,                      !- Value Until Time 66
  19,                                     !- Hour 67
  0,                                      !- Minute 67
  0.274999999999999,                      !- Value Until Time 67
  19,                                     !- Hour 68
  10,                                     !- Minute 68
  0.243333333333332,                      !- Value Until Time 68
  19,                                     !- Hour 69
  20,                                     !- Minute 69
  0.211666666666666,                      !- Value Until Time 69
  19,                                     !- Hour 70
  30,                                     !- Minute 70
  0.18,                                   !- Value Until Time 70
  19,                                     !- Hour 71
  40,                                     !- Minute 71
  0.195,                                  !- Value Until Time 71
  19,                                     !- Hour 72
  50,                                     !- Minute 72
  0.21,                                   !- Value Until Time 72
  20,                                     !- Hour 73
  0,                                      !- Minute 73
  0.225,                                  !- Value Until Time 73
  20,                                     !- Hour 74
  10,                                     !- Minute 74
  0.24,                                   !- Value Until Time 74
  20,                                     !- Hour 75
  20,                                     !- Minute 75
  0.255000000000001,                      !- Value Until Time 75
  20,                                     !- Hour 76
  30,                                     !- Minute 76
  0.27,                                   !- Value Until Time 76
  20,                                     !- Hour 77
  40,                                     !- Minute 77
  0.24,                                   !- Value Until Time 77
  20,                                     !- Hour 78
  50,                                     !- Minute 78
  0.21,                                   !- Value Until Time 78
  21,                                     !- Hour 79
  0,                                      !- Minute 79
  0.179999999999999,                      !- Value Until Time 79
  21,                                     !- Hour 80
  10,                                     !- Minute 80
  0.149999999999999,                      !- Value Until Time 80
  21,                                     !- Hour 81
  20,                                     !- Minute 81
  0.119999999999999,                      !- Value Until Time 81
  21,                                     !- Hour 82
  30,                                     !- Minute 82
  0.09,                                   !- Value Until Time 82
  21,                                     !- Hour 83
  40,                                     !- Minute 83
  0.0749999999999999,                     !- Value Until Time 83
  21,                                     !- Hour 84
  50,                                     !- Minute 84
  0.0599999999999998,                     !- Value Until Time 84
  22,                                     !- Hour 85
  0,                                      !- Minute 85
  0.0449999999999997,                     !- Value Until Time 85
  22,                                     !- Hour 86
  10,                                     !- Minute 86
  0.0299999999999996,                     !- Value Until Time 86
  22,                                     !- Hour 87
  20,                                     !- Minute 87
  0.0149999999999995,                     !- Value Until Time 87
  22,                                     !- Hour 88
  30,                                     !- Minute 88
  0,                                      !- Value Until Time 88
  24,                                     !- Hour 89
  0,                                      !- Minute 89
  0;                                      !- Value Until Time 89

OS:AdditionalProperties,
  {7904c144-386a-48fa-926c-4a9ade4ed7af}, !- Handle
  {3a8070fa-4f4e-4baa-b8a0-0e813f2e0d67}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.5 ~ 0.0 | 7.5 ~ 0.27 | 8.5 ~ 0.55 | 9.5 ~ 0.64 | 10.5 ~ 0.64 | 11.5 ~ 0.82 | 12.5 ~ 1.0 | 13.5 ~ 0.91 | 14.5 ~ 0.55 | 15.5 ~ 0.55 | 16.5 ~ 0.73 | 17.5 ~ 0.37 | 18.5 ~ 0.37 | 19.5 ~ 0.18 | 20.5 ~ 0.27 | 21.5 ~ 0.09 | 22.5 ~ 0.0, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {66733ab9-ecfe-42db-9ad2-0f13bfbd07f3}, !- Handle
  autogen Schedule Rule 12 1,             !- Name
  {cb58adf1-d3a6-4782-9d81-c6fc597a3e46}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {44e9d03d-dcd4-4960-96f2-1b3898cc4a17}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {44e9d03d-dcd4-4960-96f2-1b3898cc4a17}, !- Handle
  autogen Schedule Rule 12 1_day_sch,     !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  23.89,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  29.44;                                  !- Value Until Time 3

OS:AdditionalProperties,
  {eebb7890-7dea-4c91-b190-9b3024af132e}, !- Handle
  {44e9d03d-dcd4-4960-96f2-1b3898cc4a17}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.0 ~ val_clg ~ val_flr | 18.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {6b801639-59ca-4ab9-bb1d-853b2ba81933}, !- Handle
  autogen OfficeSmall HTGSETP_SCH_NO_OPTIMUM 0, !- Name
  {b78f49d8-30bc-41cc-ad31-e1a24bf5b1b8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {90e4a315-5536-4b9f-a58a-05bdc9cb52a8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {90e4a315-5536-4b9f-a58a-05bdc9cb52a8}, !- Handle
  autogen OfficeSmall HTGSETP_SCH_NO_OPTIMUM 0_day_sch, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18.336836562015,                        !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  18.336836562015,                        !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.336836562015;                        !- Value Until Time 3

OS:AdditionalProperties,
  {b7b14203-d516-41fc-8d6a-64d8e1a708a3}, !- Handle
  {90e4a315-5536-4b9f-a58a-05bdc9cb52a8}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.0 ~ val_flr ~ val_flr | 19.0 ~ val_flr ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:AdditionalProperties,
  {e40c95ec-a0fc-4498-8660-e585a2244511}, !- Handle
  {d24120c0-ec6b-4de4-a39e-72379b711790}, !- Object Name
  hvac_system_type,                       !- Feature Name 1
  String,                                 !- Feature Data Type 1
  PSZ-AC with gas coil;                   !- Feature Value 1

