    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.7526880079E-002</td>
    <td align="right">0.1221195320</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1259092595</td>
    <td align="right">0.9852937283</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.7520136669E-002</td>
    <td align="right">0.1159571201</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1243355527</td>
    <td align="right">0.9218487098</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">4.0715897871E-002</td>
    <td align="right">0.1500085829</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2562882356</td>
    <td align="right">1.6992133615</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.3014890116E-002</td>
    <td align="right">0.1265338776</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1164908818</td>
    <td align="right">0.4244532405</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.3941870232E-002</td>
    <td align="right">0.1226531550</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1918350005</td>
    <td align="right">1.1362839639</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.9965761584E-002</td>
    <td align="right">0.1118549970</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.1381872136E-002</td>
    <td align="right">0.2842517875</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">1.6247471753E-002</td>
    <td align="right">7.3350357324E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1419759966</td>
    <td align="right">1.2541125295</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">1.4669120799E-002</td>
    <td align="right">7.0013012673E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1955138970</td>
    <td align="right">1.6997399849</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">1.9094605951E-002</td>
    <td align="right">9.1998744947E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1099441601</td>
    <td align="right">0.5921075722</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">1.8680136895E-002</td>
    <td align="right">9.0360327469E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.4209751713E-002</td>
    <td align="right">0.1674157514</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">1.8779490657E-002</td>
    <td align="right">8.1940611627E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.5168427045E-002</td>
    <td align="right">0.3825770551</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">1.8147053254E-002</td>
    <td align="right">8.4436235417E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.9432800060E-002</td>
    <td align="right">0.1819458309</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">5.2300692286E-002</td>
    <td align="right">4.4411949724E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.8389887835E-002</td>
    <td align="right">0.1870519649</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">8.8415792516E-002</td>
    <td align="right">6.6717550356E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2046288038</td>
    <td align="right">0.8108351648</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">129</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">5.2054687787E-002</td>
    <td align="right">5.3013946979E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.3749403307E-002</td>
    <td align="right">6.5151836553E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">130</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">6.6859447352E-002</td>
    <td align="right">7.6551883580E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.5799689561E-002</td>
    <td align="right">5.5050200148E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">131</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">4.9329346465E-002</td>
    <td align="right">5.5647430303E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.1766825485E-002</td>
    <td align="right">7.1437199433E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">6.3221506106E-002</td>
    <td align="right">7.5511981783E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.9631639994E-002</td>
    <td align="right">7.7735461577E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.4753235440E-002</td>
    <td align="right">2.1642591845E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.7388959234E-003</td>
    <td align="right">6.6753446369E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">5.0835677348E-002</td>
    <td align="right">3.0418920809E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.2325774101E-003</td>
    <td align="right">7.3226594750E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.4681863994E-002</td>
    <td align="right">2.0599021173E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3355924092</td>
    <td align="right">1.7079889950</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">5.4830855344E-002</td>
    <td align="right">3.3229694812E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.7904862824E-002</td>
    <td align="right">0.1567517260</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.9683669147E-002</td>
    <td align="right">2.3588688481E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3568751544</td>
    <td align="right">1.2978863264</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">4.7392102386E-002</td>
    <td align="right">3.1686416248E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.8619120299E-002</td>
    <td align="right">0.1744750655</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">139</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.4179679863E-002</td>
    <td align="right">1.8588663553E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1564685492E-002</td>
    <td align="right">1.1224784447E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">140</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.8775984264E-002</td>
    <td align="right">2.7803442106E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2242778218</td>
    <td align="right">0.9693933868</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">141</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">1.1507616423E-002</td>
    <td align="right">1.9707548681E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.3994329657E-002</td>
    <td align="right">5.2184746794E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">142</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">1.4606519423E-002</td>
    <td align="right">2.6143471732E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.0503391288E-002</td>
    <td align="right">3.7552572244E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">143</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">6.5408400072E-003</td>
    <td align="right">1.3239425278E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.4248758616E-002</td>
    <td align="right">0.1048674643</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">144</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">7.7044718213E-003</td>
    <td align="right">1.2961702313E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.2101881389E-002</td>
    <td align="right">5.9178659317E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">145</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">5.2377224098E-002</td>
    <td align="right">4.4497994196E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.2340480390E-002</td>
    <td align="right">0.1082703484</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">146</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">8.8236242573E-002</td>
    <td align="right">6.6767285751E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.7655427921</td>
    <td align="right">5.7755821985</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">147</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">4.9030976314E-002</td>
    <td align="right">5.4784477801E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.4921043188E-002</td>
    <td align="right">5.0423692653E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">148</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">6.3283483124E-002</td>
    <td align="right">7.5678198945E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.6518097207E-002</td>
    <td align="right">5.9923844745E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">149</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">4.6337957202E-002</td>
    <td align="right">5.6699490916E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.3651228099E-002</td>
    <td align="right">6.1052531532E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">150</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">5.9678602731E-002</td>
    <td align="right">7.3772103314E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.0620107258E-002</td>
    <td align="right">8.1268158856E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">151</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.4891232260E-002</td>
    <td align="right">2.1836592276E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.5885206514E-003</td>
    <td align="right">6.5996147063E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">152</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">5.0421587467E-002</td>
    <td align="right">3.0478311078E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.0592541176E-003</td>
    <td align="right">7.2589137207E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">153</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.4698867246E-002</td>
    <td align="right">2.0670375306E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5115625429</td>
    <td align="right">2.8146607384</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">154</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">5.1543289368E-002</td>
    <td align="right">3.6186964573E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.1329567503E-002</td>
    <td align="right">0.1789859968</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">155</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.9681113963E-002</td>
    <td align="right">2.3637147925E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.7901511306</td>
    <td align="right">6.0817501777</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">156</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">4.4048659328E-002</td>
    <td align="right">3.4140442887E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.2355663434E-002</td>
    <td align="right">0.1997949281</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">157</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.3084326008E-002</td>
    <td align="right">1.7804667740E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4147751874E-002</td>
    <td align="right">2.4122565402E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">158</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.4150451170E-002</td>
    <td align="right">2.7232846193E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1721253049</td>
    <td align="right">0.7862438849</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">159</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">8.7416673655E-003</td>
    <td align="right">1.8631159361E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.4209219635E-002</td>
    <td align="right">4.7891545502E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">160</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">1.1420746281E-002</td>
    <td align="right">2.3478960267E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.1263683563E-002</td>
    <td align="right">3.6141216446E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">161</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.8206139519E-003</td>
    <td align="right">9.1129800649E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.3760657248E-002</td>
    <td align="right">0.1009971810</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">162</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">4.3367919745E-003</td>
    <td align="right">8.4473366920E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.1770813968E-002</td>
    <td align="right">5.2134971407E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">163</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">5.8411628538E-002</td>
    <td align="right">5.3783833333E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.2343204784E-002</td>
    <td align="right">5.3812169444E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">164</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">8.6975237063E-002</td>
    <td align="right">9.7783335355E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5573956400</td>
    <td align="right">15.4650104373</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">165</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">8.7882663118E-002</td>
    <td align="right">6.6201186510E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.7205339734</td>
    <td align="right">7.0511523679</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">166</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">0.1167913461</td>
    <td align="right">0.1056868495</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1545626266</td>
    <td align="right">0.6773120530</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">167</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">7.9546399050E-002</td>
    <td align="right">7.6304481092E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1481267021</td>
    <td align="right">0.6733670811</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">168</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">0.1168485547</td>
    <td align="right">0.1246158065</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1023945061</td>
    <td align="right">0.2854545528</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">169</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.7538515610E-002</td>
    <td align="right">1.8112104874E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.4537158224E-003</td>
    <td align="right">5.1475066981E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">170</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">6.6387271773E-002</td>
    <td align="right">3.7529501051E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.6763203274E-003</td>
    <td align="right">6.5634291331E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">171</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">5.3734297462E-002</td>
    <td align="right">3.7344059895E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1870304797</td>
    <td align="right">0.4040372453</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">172</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">9.9166112948E-002</td>
    <td align="right">5.8860165199E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1182675257</td>
    <td align="right">0.3388137322</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">173</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">4.2094819522E-002</td>
    <td align="right">4.6245373129E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1841673624</td>
    <td align="right">0.8518682329</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">174</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">7.3402191980E-002</td>
    <td align="right">6.9185545036E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1694790184</td>
    <td align="right">0.8520676355</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">175</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.6630606047E-002</td>
    <td align="right">1.9457646820E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.2602797801E-003</td>
    <td align="right">9.6812983028E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">176</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">5.4328611340E-002</td>
    <td align="right">2.6242340175E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.7374266590E-003</td>
    <td align="right">1.2146904737E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">177</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.9988945060E-002</td>
    <td align="right">4.3124232340E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.3190468549E-002</td>
    <td align="right">8.6806423404E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">178</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">6.4618423314E-002</td>
    <td align="right">6.5859381964E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.9748436202E-002</td>
    <td align="right">5.4852901632E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">179</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.1823975354E-002</td>
    <td align="right">4.6152186286E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1559922091</td>
    <td align="right">0.5847226299</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">180</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">4.4085264612E-002</td>
    <td align="right">6.1536511350E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.8360481380E-002</td>
    <td align="right">0.1290433616</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">181</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">6.6267818502E-002</td>
    <td align="right">5.2130899636E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2237545556E-002</td>
    <td align="right">3.2705134462E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">182</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">9.5224223268E-002</td>
    <td align="right">0.1011353490</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3326218883</td>
    <td align="right">1.3250532450</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">183</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">8.8604444411E-002</td>
    <td align="right">6.6520548597E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3044240005</td>
    <td align="right">2.2261041587</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">184</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">0.1166787066</td>
    <td align="right">0.1118252929</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.2990888265</td>
    <td align="right">10.1553840960</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">185</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">8.0054623406E-002</td>
    <td align="right">7.6590302341E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3574690618</td>
    <td align="right">1.6406866162</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">186</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">0.1170733096</td>
    <td align="right">0.1246628347</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1628653098</td>
    <td align="right">0.4491512459</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">187</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.8087875089E-002</td>
    <td align="right">1.8486803699E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.3228241634E-003</td>
    <td align="right">5.1303121396E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">188</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">6.7838294728E-002</td>
    <td align="right">3.7935530828E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.2644506274E-003</td>
    <td align="right">6.2504490671E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">189</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">5.3861619371E-002</td>
    <td align="right">3.7489439699E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1485445959</td>
    <td align="right">0.3571027332</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">190</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">9.9881781690E-002</td>
    <td align="right">5.9225079712E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2287015885</td>
    <td align="right">1.1777052319</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">191</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">4.2135592959E-002</td>
    <td align="right">4.6144939987E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.9636035807E-002</td>
    <td align="right">0.1268274553</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">192</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">7.3928963917E-002</td>
    <td align="right">6.8772584336E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4442460365</td>
    <td align="right">2.5394929058</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">193</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.6502599734E-002</td>
    <td align="right">1.9756020612E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.9253641954E-003</td>
    <td align="right">9.5198592312E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">194</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">4.8269876820E-002</td>
    <td align="right">3.2279568903E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.0716232141E-002</td>
    <td align="right">0.2842181270</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">195</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.2787842629E-002</td>
    <td align="right">4.4492044005E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.3967670578E-002</td>
    <td align="right">8.5250456145E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">196</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">5.6525792840E-002</td>
    <td align="right">6.7598232612E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.4752122591E-002</td>
    <td align="right">6.3443440142E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">197</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.5125005933E-002</td>
    <td align="right">3.9023644913E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4696700115</td>
    <td align="right">2.1823613137</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">198</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.6683688057E-002</td>
    <td align="right">5.5407362564E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.3376281147E-002</td>
    <td align="right">0.1573842361</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">199</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">6.2370646630E-002</td>
    <td align="right">5.6444499067E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.7684805146E-002</td>
    <td align="right">4.6481715751E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">200</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">0.1032450017</td>
    <td align="right">9.0985280325E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4140545755</td>
    <td align="right">2.0618350640</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">201</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">7.2295223889E-002</td>
    <td align="right">6.2011532029E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.2993762649E-002</td>
    <td align="right">5.0447060931E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">202</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">9.9686210125E-002</td>
    <td align="right">9.8351514231E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.4597855267E-002</td>
    <td align="right">7.0517489942E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">203</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">6.8309527658E-002</td>
    <td align="right">6.7025588506E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.8058310401E-002</td>
    <td align="right">9.6556369797E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">204</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">9.3999460493E-002</td>
    <td align="right">0.1006037092</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.8821348830E-002</td>
    <td align="right">8.9668857641E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">205</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.6959859948E-002</td>
    <td align="right">2.1207939567E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.8822700362E-003</td>
    <td align="right">6.2193332053E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">206</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">6.0795060867E-002</td>
    <td align="right">3.6009841357E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.1213776710E-003</td>
    <td align="right">7.3852681438E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">207</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">4.1408420647E-002</td>
    <td align="right">2.6198589726E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.9563156129</td>
    <td align="right">5.8756211853</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">208</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">7.3912414790E-002</td>
    <td align="right">4.1621302433E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.7294428752E-002</td>
    <td align="right">8.4082649841E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">209</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.3222552106E-002</td>
    <td align="right">3.1079327445E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3654913588</td>
    <td align="right">1.1919512117</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">210</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">6.0406203819E-002</td>
    <td align="right">4.1304410360E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.3953990344E-002</td>
    <td align="right">8.3254670941E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">211</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.4592261168E-002</td>
    <td align="right">1.8884762761E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0382244331E-002</td>
    <td align="right">1.1305312386E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">212</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.8162967699E-002</td>
    <td align="right">2.8041333795E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.0661368969E-002</td>
    <td align="right">0.2619210292</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">213</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">1.9040485547E-002</td>
    <td align="right">2.8679015708E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.8465206899E-002</td>
    <td align="right">5.8725733266E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">214</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.9546769426E-002</td>
    <td align="right">4.0646873606E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.2763341961E-002</td>
    <td align="right">4.5391149970E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">215</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">1.2901691306E-002</td>
    <td align="right">2.3961761689E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.5516045626E-002</td>
    <td align="right">0.1539616701</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">216</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">1.7413899116E-002</td>
    <td align="right">2.8792159102E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.4883547942E-002</td>
    <td align="right">8.5584393286E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">217</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">6.2718727697E-002</td>
    <td align="right">5.6634147422E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.3281157630E-002</td>
    <td align="right">4.1421988262E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">218</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">0.1097208309</td>
    <td align="right">8.8721501314E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6622806378</td>
    <td align="right">3.2973029959</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">219</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">6.4876362350E-002</td>
    <td align="right">6.8243001612E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.7163807498E-002</td>
    <td align="right">6.9157485244E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">220</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">8.9502869575E-002</td>
    <td align="right">9.9135154295E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.1402923698E-002</td>
    <td align="right">8.6519690437E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">221</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">6.0427796314E-002</td>
    <td align="right">7.1650449246E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.0843101374E-002</td>
    <td align="right">0.1906181373</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">222</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">8.3740330656E-002</td>
    <td align="right">9.8419802927E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.9553669016E-002</td>
    <td align="right">0.1190539881</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">223</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.7317058005E-002</td>
    <td align="right">2.1761476738E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.5993676913E-003</td>
    <td align="right">6.1150359852E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">224</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">6.0265013230E-002</td>
    <td align="right">3.5991018916E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.6784495216E-003</td>
    <td align="right">7.2413332612E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">225</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">4.1576645238E-002</td>
    <td align="right">2.6421158465E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5821921027</td>
    <td align="right">2.9053844282</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">226</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">6.7446375030E-002</td>
    <td align="right">4.7078857386E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.0831785073E-002</td>
    <td align="right">0.2428382045</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">227</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.3370669490E-002</td>
    <td align="right">3.1128899817E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5588001606</td>
    <td align="right">4.0800641486</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">228</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">5.3773779015E-002</td>
    <td align="right">4.5270602280E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.8857033951E-002</td>
    <td align="right">0.2598087452</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">229</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.1299551744E-002</td>
    <td align="right">1.7531303719E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8041809859E-002</td>
    <td align="right">4.8027253060E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">230</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.7279679251E-002</td>
    <td align="right">2.9599899194E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1558751520</td>
    <td align="right">0.5448901662</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">231</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">1.1113416866E-002</td>
    <td align="right">2.6636476604E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.1141675349E-002</td>
    <td align="right">5.6302264787E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">232</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">1.9956472635E-002</td>
    <td align="right">3.7403917061E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.6968153448E-002</td>
    <td align="right">4.2798741187E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">233</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">5.4381530993E-003</td>
    <td align="right">1.2899262771E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.6892323045E-002</td>
    <td align="right">0.1738632462</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">234</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">8.1827608057E-003</td>
    <td align="right">1.7173824355E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.8228679982E-002</td>
    <td align="right">8.2550372263E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">235</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.7640804075E-002</td>
    <td align="right">0.1573949962</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4862430058</td>
    <td align="right">3.7134115528</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">236</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.7773843272E-002</td>
    <td align="right">0.1536476764</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2272731495</td>
    <td align="right">0.7140664995</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">237</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">4.2182633703E-002</td>
    <td align="right">0.1880450197</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3161259221</td>
    <td align="right">1.2380789807</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">238</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.9028883876E-002</td>
    <td align="right">0.1656485861</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1207191487</td>
    <td align="right">0.4000449493</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">239</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.9481164205E-002</td>
    <td align="right">0.1646443051</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1047364650</td>
    <td align="right">0.5236867547</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">240</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.8936005099E-002</td>
    <td align="right">0.1499458773</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.8875368908E-002</td>
    <td align="right">0.2243908332</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">241</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.7500434701E-002</td>
    <td align="right">0.1298410720</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1405757832</td>
    <td align="right">17.8825336749</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">242</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.7500792554E-002</td>
    <td align="right">0.1239468610</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">82.6294545955</td>
    <td align="right">986.3114045769</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">243</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.7504549893E-002</td>
    <td align="right">0.1703712968</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2182262125</td>
    <td align="right">1.2880179909</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">244</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">4.0434938877E-002</td>
    <td align="right">0.1681056777</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3215866443</td>
    <td align="right">1.7074197979</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">245</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.8954971762E-002</td>
    <td align="right">0.1475829263</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2095874154</td>
    <td align="right">0.9444910525</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">246</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.9701065270E-002</td>
    <td align="right">0.1477919251</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2815714403</td>
    <td align="right">1.6246239836</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">247</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.3622478453E-002</td>
    <td align="right">0.1131600655</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4488997220</td>
    <td align="right">3.7791443664</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">248</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.6379724439E-002</td>
    <td align="right">0.1169977124</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3420473541</td>
    <td align="right">2.4534409869</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">249</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">4.0180034262E-002</td>
    <td align="right">0.1603507493</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1372818975</td>
    <td align="right">0.8905088874</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">250</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.7172390024E-002</td>
    <td align="right">0.1512302663</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1062060509</td>
    <td align="right">0.4881793505</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">251</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.2262015316E-002</td>
    <td align="right">0.1190508379</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.7026841718E-002</td>
    <td align="right">0.5884156793</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">252</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.4662014809E-002</td>
    <td align="right">0.1229998574</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.1356126327E-002</td>
    <td align="right">0.3043668219</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">253</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.7920237880E-002</td>
    <td align="right">0.1455529923</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2697651704</td>
    <td align="right">1.5566361157</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">254</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">4.2101480857E-002</td>
    <td align="right">0.1444441522</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3874565213</td>
    <td align="right">1.2787146183</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">255</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">4.0258933163E-002</td>
    <td align="right">0.1695349526</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1913776529</td>
    <td align="right">0.9590245394</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">256</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.7497064509E-002</td>
    <td align="right">0.1427571636</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1195409847</td>
    <td align="right">0.4443641534</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">257</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.7983089025E-002</td>
    <td align="right">0.1386987217</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.0973484179E-002</td>
    <td align="right">0.5882063956</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">258</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.3002441274E-002</td>
    <td align="right">0.1189627833</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.5511849945E-002</td>
    <td align="right">0.2135042232</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">259</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.7501744726E-002</td>
    <td align="right">0.1211994740</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2630084978</td>
    <td align="right">2.6215813088</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">260</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.7502343561E-002</td>
    <td align="right">0.1166269797</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2930938389</td>
    <td align="right">2.9554893417</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">261</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.7510177351E-002</td>
    <td align="right">0.1552974634</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3315609114</td>
    <td align="right">1.9463683837</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">262</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">4.5691859891E-002</td>
    <td align="right">0.1569964666</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4013477574</td>
    <td align="right">1.3338602706</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">263</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.8137768907E-002</td>
    <td align="right">0.1356215129</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5163622498</td>
    <td align="right">4.6605280355</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">264</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.8638561003E-002</td>
    <td align="right">0.1395746151</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1236428641</td>
    <td align="right">0.6042569715</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">265</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.8657129801E-002</td>
    <td align="right">9.3885617056E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4210910246</td>
    <td align="right">16.1748046374</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">266</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.9484429878E-002</td>
    <td align="right">9.1235494965E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1113671689</td>
    <td align="right">11.6900191621</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">267</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.2336813641E-002</td>
    <td align="right">0.1248609151</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1621784866</td>
    <td align="right">1.1052287532</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">268</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.6943946459E-002</td>
    <td align="right">0.1161052105</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1228690878</td>
    <td align="right">0.5344535626</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">269</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.5747451600E-002</td>
    <td align="right">9.8791061781E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.7222602510E-002</td>
    <td align="right">0.6491079867</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">270</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.4089669657E-002</td>
    <td align="right">9.8234579598E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.2029435473E-002</td>
    <td align="right">0.2859342752</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">271</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.9975143598E-002</td>
    <td align="right">0.1461190444</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1879039104</td>
    <td align="right">1.3186968736</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">272</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">4.1172504718E-002</td>
    <td align="right">0.1508451801</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1202843804</td>
    <td align="right">0.4912181270</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">273</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">4.0612735810E-002</td>
    <td align="right">0.1606552727</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1632786745</td>
    <td align="right">0.9628610860</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">274</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.4519272637E-002</td>
    <td align="right">0.1362152100</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1314744952</td>
    <td align="right">0.5177050689</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">275</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.5739458283E-002</td>
    <td align="right">0.1288427091</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.8706527852E-002</td>
    <td align="right">0.4968452239</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">276</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.5250426655E-002</td>
    <td align="right">0.1214652286</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.2913766440E-002</td>
    <td align="right">0.2416281610</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">277</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.7500058326E-002</td>
    <td align="right">0.1250234365</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2187943611</td>
    <td align="right">2.1405609791</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">278</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.7499414641E-002</td>
    <td align="right">0.1208590179</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2274233208</td>
    <td align="right">2.2088120756</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">279</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.7943741084E-002</td>
    <td align="right">0.1595567704</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6654034792</td>
    <td align="right">4.3749180245</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">280</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">4.0355938627E-002</td>
    <td align="right">0.1638983413</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1797861370</td>
    <td align="right">0.8980621011</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">281</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.8043329893E-002</td>
    <td align="right">0.1367802666</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1714918557</td>
    <td align="right">1.0350226117</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">282</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.8055457101E-002</td>
    <td align="right">0.1374613130</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1383027165</td>
    <td align="right">0.5946229903</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">283</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.0551062252E-002</td>
    <td align="right">0.1010454049</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5509214230</td>
    <td align="right">5.8850603438</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">284</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.1749223746E-002</td>
    <td align="right">0.1004021208</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3210017529</td>
    <td align="right">14.5716971812</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">285</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.3681422347E-002</td>
    <td align="right">0.1282739871</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2079181126</td>
    <td align="right">1.4207987785</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">286</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.1680703538E-002</td>
    <td align="right">0.1249122968</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1599596877</td>
    <td align="right">0.7883451023</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">287</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.9106291053E-002</td>
    <td align="right">0.1046130043</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1139555338</td>
    <td align="right">0.7384416649</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">288</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.9513375330E-002</td>
    <td align="right">0.1078538716</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.1317163132E-002</td>
    <td align="right">0.3922380062</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">289</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.4299127465E-002</td>
    <td align="right">0.1311332801</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4470312930</td>
    <td align="right">2.6412920468</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">290</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.1839255635E-002</td>
    <td align="right">0.1235337255</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1690513807</td>
    <td align="right">0.6940114841</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">291</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.1677153572E-002</td>
    <td align="right">0.1386380203</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1800153156</td>
    <td align="right">0.9656746216</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">292</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.3406100859E-002</td>
    <td align="right">0.1143484487</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.6828043648E-002</td>
    <td align="right">0.4047230155</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">293</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.7054852868E-002</td>
    <td align="right">0.1110149054</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1000074317</td>
    <td align="right">0.4602834962</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">294</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.4868978249E-002</td>
    <td align="right">0.1028942463</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.6567428868E-002</td>
    <td align="right">0.1633885749</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">295</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.8163686430E-002</td>
    <td align="right">0.1268157496</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1205411142</td>
    <td align="right">0.9060610227</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">296</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.8049599326E-002</td>
    <td align="right">0.1215497110</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1184067873</td>
    <td align="right">0.8830541021</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">297</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">4.0748071057E-002</td>
    <td align="right">0.1655685523</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4561065390</td>
    <td align="right">3.5328719974</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">298</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.5750530578E-002</td>
    <td align="right">0.1476676060</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1998953146</td>
    <td align="right">1.0456809990</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">299</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.5416657191E-002</td>
    <td align="right">0.1278859558</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1983486948</td>
    <td align="right">1.3256490887</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">300</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.3640585072E-002</td>
    <td align="right">0.1191803788</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.1935261004E-002</td>
    <td align="right">0.3984212012</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">301</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.5156285605E-002</td>
    <td align="right">9.2863758834E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1486609918</td>
    <td align="right">1.2443047873</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">302</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.4556541024E-002</td>
    <td align="right">9.0027153082E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1875582499</td>
    <td align="right">1.5962914281</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">303</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.0409079244E-002</td>
    <td align="right">0.1233529099</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2747379513</td>
    <td align="right">1.7169032856</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">304</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.1292656525E-002</td>
    <td align="right">0.1221438737</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1443588742</td>
    <td align="right">0.7258984718</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">305</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.8937343894E-002</td>
    <td align="right">0.1027670500</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1680165018</td>
    <td align="right">0.8367679693</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">306</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.9120045215E-002</td>
    <td align="right">0.1027836735</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.0899284412E-002</td>
    <td align="right">0.3138788083</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">307</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.5572897412E-002</td>
    <td align="right">4.2854548981E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.4629166212E-002</td>
    <td align="right">5.4963989894E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">308</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">6.6823994152E-002</td>
    <td align="right">8.4331429677E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1057670222</td>
    <td align="right">0.1983394087</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">309</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">6.7052428639E-002</td>
    <td align="right">5.7884899173E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1522137418</td>
    <td align="right">0.7293718681</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">310</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">9.6037573464E-002</td>
    <td align="right">9.9981948269E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.6215168503E-002</td>
    <td align="right">0.3040809605</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">311</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">6.8842243618E-002</td>
    <td align="right">7.8434343753E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1692179952</td>
    <td align="right">0.5212551235</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">312</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">9.7929804693E-002</td>
    <td align="right">0.1222182863</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1531789597</td>
    <td align="right">0.4227021102</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">313</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.2736229684E-002</td>
    <td align="right">2.0071976037E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.1228345666E-003</td>
    <td align="right">1.0399471538E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">314</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">4.5846857587E-002</td>
    <td align="right">4.5497479322E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4469035131E-002</td>
    <td align="right">2.4869625494E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">315</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">5.7117359608E-002</td>
    <td align="right">4.4238086168E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.7407640829E-002</td>
    <td align="right">0.1240806174</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">316</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">7.9371398034E-002</td>
    <td align="right">5.6253360407E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4733347805</td>
    <td align="right">3.4202303935</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">317</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">5.2425147919E-002</td>
    <td align="right">5.4685203183E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.0016330803E-002</td>
    <td align="right">5.7097775167E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">318</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">8.1300781356E-002</td>
    <td align="right">9.2114817105E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1637421956</td>
    <td align="right">0.3120899511</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">319</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.9756000195E-002</td>
    <td align="right">1.9744063368E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.9431402137E-003</td>
    <td align="right">8.4663793862E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">320</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">6.2225246930E-002</td>
    <td align="right">3.2316375840E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.5245218702E-003</td>
    <td align="right">1.0331671223E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">321</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">6.4858540870E-002</td>
    <td align="right">4.3043380218E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2139459090</td>
    <td align="right">0.6327421637</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">322</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">0.1081074488</td>
    <td align="right">6.9256565631E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1352038779</td>
    <td align="right">0.3968861228</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">323</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">5.6473806206E-002</td>
    <td align="right">5.7430604700E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5024292221</td>
    <td align="right">2.6250479053</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">324</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">8.5914504813E-002</td>
    <td align="right">8.7459347689E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1000240932</td>
    <td align="right">0.4132627779</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">325</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">5.0920884592E-002</td>
    <td align="right">4.7782574328E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.9210049049E-002</td>
    <td align="right">6.3757344886E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">326</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">8.5479100987E-002</td>
    <td align="right">9.6299434042E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.2160719366E-002</td>
    <td align="right">0.1481581813</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">327</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">8.4140359354E-002</td>
    <td align="right">6.3587406418E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6601722797</td>
    <td align="right">4.4323544885</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">328</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">0.1159320859</td>
    <td align="right">0.1075360249</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2466016670</td>
    <td align="right">1.3254167627</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">329</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">8.6012762707E-002</td>
    <td align="right">7.2398162881E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2814638195</td>
    <td align="right">0.9645690979</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">330</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">0.1169114729</td>
    <td align="right">0.1292558874</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1665316577</td>
    <td align="right">0.4130706573</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">331</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.8367732964E-002</td>
    <td align="right">1.7846897786E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.3082763449E-003</td>
    <td align="right">4.6094713330E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">332</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">6.3613405147E-002</td>
    <td align="right">4.6015208407E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.8779742829E-003</td>
    <td align="right">1.7340442441E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">333</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">6.4926574919E-002</td>
    <td align="right">4.6626445508E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.0623281793E-002</td>
    <td align="right">4.7434591557E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">334</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">9.7897418711E-002</td>
    <td align="right">6.8117988561E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3180284858</td>
    <td align="right">1.2543130677</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">335</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">5.2369483963E-002</td>
    <td align="right">5.4648870862E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.9168269293E-002</td>
    <td align="right">4.0930780906E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">336</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">9.2255143883E-002</td>
    <td align="right">8.7936456841E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6044839688</td>
    <td align="right">3.2356034196</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">337</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.9822559557E-002</td>
    <td align="right">2.0374419239E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.2040001986E-003</td>
    <td align="right">8.1194071579E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">338</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">6.3862499310E-002</td>
    <td align="right">3.2021951694E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.0600416797E-003</td>
    <td align="right">9.7103520698E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">339</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">5.9355216085E-002</td>
    <td align="right">4.8592149807E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3180382172</td>
    <td align="right">0.6548844473</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">340</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">9.0114054245E-002</td>
    <td align="right">8.4415395266E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3448845081</td>
    <td align="right">2.2903510893</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">341</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">4.8664901253E-002</td>
    <td align="right">5.8039053006E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6702026234</td>
    <td align="right">4.8598281080</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">342</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">6.6494821324E-002</td>
    <td align="right">8.0546935324E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1214341877</td>
    <td align="right">0.3627226353</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">343</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.5078629538E-002</td>
    <td align="right">9.9561705681E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4742231697</td>
    <td align="right">13.6349327501</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">344</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">1.8399006472E-002</td>
    <td align="right">8.8379120929E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1442427341</td>
    <td align="right">0.6864244058</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">345</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.4401445278E-002</td>
    <td align="right">0.1081353432</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1459578109</td>
    <td align="right">0.8560636472</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">346</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">1.7689592997E-002</td>
    <td align="right">6.0703268148E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.1915361670E-002</td>
    <td align="right">0.1965281161</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">347</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.5326111356E-002</td>
    <td align="right">8.9936149932E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.4822439239E-002</td>
    <td align="right">0.3736513059</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">348</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.1052646627E-002</td>
    <td align="right">8.7040681958E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.1591993864E-002</td>
    <td align="right">7.6690436018E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">349</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.6316689656E-002</td>
    <td align="right">0.1118055715</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.6632562609E-002</td>
    <td align="right">0.5621511263</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">350</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.6375680953E-002</td>
    <td align="right">0.1079340928</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.4837793034E-002</td>
    <td align="right">0.5274900021</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">351</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.8868457795E-002</td>
    <td align="right">0.1136304149</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1654073888</td>
    <td align="right">24.1620374889</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">352</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.1623760258E-002</td>
    <td align="right">0.1007270060</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1892928483</td>
    <td align="right">0.9459167612</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">353</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.7323509522E-002</td>
    <td align="right">0.1023397904</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2916053917</td>
    <td align="right">2.1902802512</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">354</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.6842628467E-002</td>
    <td align="right">9.9753486704E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1031643383</td>
    <td align="right">0.4240893149</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">355</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">1.8022843005E-002</td>
    <td align="right">7.5086100479E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.5450840615E-002</td>
    <td align="right">0.4383839036</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">356</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">1.9642226899E-002</td>
    <td align="right">7.5104693635E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.4108050914E-002</td>
    <td align="right">0.5115998565</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">357</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.4024441687E-002</td>
    <td align="right">8.8541933078E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1512201990</td>
    <td align="right">0.8023192154</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">358</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.4210477488E-002</td>
    <td align="right">6.9438756304E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1058123096</td>
    <td align="right">0.3192822078</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">359</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.4237760939E-002</td>
    <td align="right">8.5898037443E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.2119840409E-002</td>
    <td align="right">0.2594889259</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">360</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.8099743728E-002</td>
    <td align="right">9.2545030193E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.0395978211E-002</td>
    <td align="right">0.2893532424</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">361</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.1308642416E-002</td>
    <td align="right">0.1015314706</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1563309837</td>
    <td align="right">11.8563780102</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">362</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.1188343570E-002</td>
    <td align="right">8.6109809033E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1239059312</td>
    <td align="right">0.7456689813</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">363</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">1.8642361930E-002</td>
    <td align="right">6.2390702650E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1251976905</td>
    <td align="right">0.8044136529</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">364</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">1.6748704226E-002</td>
    <td align="right">2.7812615596E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.2356119136E-002</td>
    <td align="right">0.2159567615</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">365</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.4320261849E-002</td>
    <td align="right">9.0928306592E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.6126120315E-002</td>
    <td align="right">0.2722564079</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">366</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.0549648430E-002</td>
    <td align="right">9.6796939439E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.2805152333E-002</td>
    <td align="right">0.1681144891</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">367</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.0153611561E-002</td>
    <td align="right">0.1044449380</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.7093390838E-002</td>
    <td align="right">0.4310408062</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">368</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.7279813375E-002</td>
    <td align="right">9.8311468329E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.0290257325E-002</td>
    <td align="right">0.3476297625</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">369</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.3795413332E-002</td>
    <td align="right">0.1135909952</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.7021967535</td>
    <td align="right">3.4588774555</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">370</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.3208371692E-002</td>
    <td align="right">8.4547555248E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1585924239</td>
    <td align="right">1.0412216388</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">371</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.7839964126E-002</td>
    <td align="right">9.9787544336E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.2714042807</td>
    <td align="right">14.2726236439</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">372</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.5378624000E-002</td>
    <td align="right">8.9558267346E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1454218280</td>
    <td align="right">0.5623023332</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">373</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">1.8263436689E-002</td>
    <td align="right">6.1084533160E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.0679926675E-002</td>
    <td align="right">0.1796431894</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">374</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.3755561256E-002</td>
    <td align="right">6.4473982242E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.8413782907E-002</td>
    <td align="right">0.1903670739</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">375</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">1.7368507020E-002</td>
    <td align="right">3.0304594719E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1756933906</td>
    <td align="right">0.7370885040</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">376</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.4722723087E-002</td>
    <td align="right">3.4303988777E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1016874761</td>
    <td align="right">0.2210334943</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">377</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.1359381715E-002</td>
    <td align="right">9.4925426650E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1349220429</td>
    <td align="right">0.4694476604</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">378</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">4.0035988710E-002</td>
    <td align="right">0.1084790676</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1679276771</td>
    <td align="right">0.6598857617</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">379</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">4.9520490911E-002</td>
    <td align="right">5.1150905011E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.1352061742E-002</td>
    <td align="right">0.1197786010</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">380</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">7.6256262733E-002</td>
    <td align="right">7.9707797144E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4240056873</td>
    <td align="right">1.8234318490</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">381</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">6.8776981828E-002</td>
    <td align="right">5.6171903434E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.1294911968E-002</td>
    <td align="right">4.9165344562E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">382</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">0.1059053490</td>
    <td align="right">8.3456491109E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.9023856902E-002</td>
    <td align="right">0.1788919590</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">383</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">6.4953717401E-002</td>
    <td align="right">6.1271357964E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.3072066111E-002</td>
    <td align="right">7.9856670833E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">384</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">0.1061567416</td>
    <td align="right">8.8632095410E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.1224201527E-002</td>
    <td align="right">5.7021529175E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">385</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.5496940733E-002</td>
    <td align="right">1.9271154092E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.4964564437E-003</td>
    <td align="right">5.8366134168E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">386</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">5.3116102461E-002</td>
    <td align="right">3.7265100567E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1991899845E-002</td>
    <td align="right">3.0064686813E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">387</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">4.0521584962E-002</td>
    <td align="right">2.3654443660E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5878787680</td>
    <td align="right">13.5649495417</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">388</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">7.4169457925E-002</td>
    <td align="right">4.0410136184E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.5303222540E-002</td>
    <td align="right">6.1886811153E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">389</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.2624107439E-002</td>
    <td align="right">2.9186448930E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4546013586</td>
    <td align="right">2.7784515863</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">390</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">6.1763363797E-002</td>
    <td align="right">4.0987611269E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.9917418122E-002</td>
    <td align="right">6.6376756137E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">391</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.4913316977E-002</td>
    <td align="right">1.6880770498E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1037927851E-002</td>
    <td align="right">1.0221845550E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">392</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">4.8231079073E-002</td>
    <td align="right">2.2466890848E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1483977264E-002</td>
    <td align="right">1.4084673312E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">393</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.9113598918E-002</td>
    <td align="right">2.0890753514E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.5423582330E-002</td>
    <td align="right">0.1630737646</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">394</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">5.8437817594E-002</td>
    <td align="right">3.5797983687E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4921460327E-002</td>
    <td align="right">6.9702868382E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">395</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.2265144213E-002</td>
    <td align="right">3.1077803931E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.1502399762E-002</td>
    <td align="right">0.4485839254</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">396</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">4.6755448166E-002</td>
    <td align="right">4.4591251739E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.5159689634E-002</td>
    <td align="right">7.1880373962E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">397</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">5.7080355300E-002</td>
    <td align="right">5.1602256316E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.4367242079E-002</td>
    <td align="right">6.3951288044E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">398</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">8.4420910194E-002</td>
    <td align="right">8.3112177016E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0797898583</td>
    <td align="right">9.6069688220</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">399</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">6.9248862753E-002</td>
    <td align="right">5.6303897869E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.2224034773E-002</td>
    <td align="right">5.1134855579E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">400</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">0.1124161286</td>
    <td align="right">8.2091843073E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.6713311650E-002</td>
    <td align="right">5.1908566701E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">401</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">6.5323207178E-002</td>
    <td align="right">6.1361378822E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.4572193793E-002</td>
    <td align="right">8.5376044770E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">402</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">0.1074759685</td>
    <td align="right">8.8345850538E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.9198321544E-002</td>
    <td align="right">5.3305326644E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">403</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.6018387334E-002</td>
    <td align="right">1.9635426739E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.3809825612E-003</td>
    <td align="right">5.8290098511E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">404</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">5.8554743698E-002</td>
    <td align="right">3.4248583574E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.2416844596E-003</td>
    <td align="right">6.9480581164E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">405</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">4.0811427469E-002</td>
    <td align="right">2.3771919910E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3543353839</td>
    <td align="right">1.1440131191</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">406</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">7.4530917880E-002</td>
    <td align="right">4.0338616053E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.7542800833E-002</td>
    <td align="right">6.7966945593E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">407</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.2879346650E-002</td>
    <td align="right">2.9365520540E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2757639394</td>
    <td align="right">1.0786835089</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">408</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">6.1938022718E-002</td>
    <td align="right">4.0757296005E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.0785365057E-002</td>
    <td align="right">7.2710319029E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">409</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.5166191022E-002</td>
    <td align="right">1.7184747708E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0780618942E-002</td>
    <td align="right">1.0148610465E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">410</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">4.8402360696E-002</td>
    <td align="right">2.2771575231E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1078129860E-002</td>
    <td align="right">1.3973218200E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">411</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.9414700102E-002</td>
    <td align="right">2.1053791499E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.1322676891E-002</td>
    <td align="right">0.2111808931</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">412</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">5.0322149949E-002</td>
    <td align="right">4.1016970406E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.9114416972E-002</td>
    <td align="right">4.3630901690E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">413</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.2551976651E-002</td>
    <td align="right">3.1388288285E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.8317673544E-002</td>
    <td align="right">0.2972336830</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">414</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.8685950678E-002</td>
    <td align="right">4.4840866613E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.9419250388E-002</td>
    <td align="right">5.1395024474E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">415</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">1.3668434803E-002</td>
    <td align="right">2.1284154220E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.2509769312E-002</td>
    <td align="right">0.2083699019</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">416</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.8021020186E-002</td>
    <td align="right">6.0151127606E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2473079389</td>
    <td align="right">0.6371916127</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">417</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.4132020808E-002</td>
    <td align="right">4.6175739524E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1050704730</td>
    <td align="right">0.3282014165</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">418</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">6.5117389920E-002</td>
    <td align="right">8.1921449823E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1030240249</td>
    <td align="right">0.4161949760</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">419</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.4876685014E-002</td>
    <td align="right">6.1040495005E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1630198743</td>
    <td align="right">0.5336993297</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">420</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">6.5581082380E-002</td>
    <td align="right">9.9904449575E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1391979802</td>
    <td align="right">0.8604665383</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">421</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">1.6079528130E-002</td>
    <td align="right">5.2819431880E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1338336801E-002</td>
    <td align="right">0.1048899307</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">422</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.0606257842E-002</td>
    <td align="right">2.5315872946E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2976290575E-002</td>
    <td align="right">7.5207747213E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">423</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.6200315640E-002</td>
    <td align="right">2.0154072989E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2893619299</td>
    <td align="right">1.1451237848</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">424</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">4.9342732516E-002</td>
    <td align="right">3.9042233260E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1089423764</td>
    <td align="right">0.3944572734</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">425</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.6632806400E-002</td>
    <td align="right">4.3164634615E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1563167601</td>
    <td align="right">0.3926623341</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">426</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">4.9756695403E-002</td>
    <td align="right">7.0655164276E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1180858897</td>
    <td align="right">0.3273664810</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">427</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.6636179077E-002</td>
    <td align="right">1.7191630682E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.2717861781E-002</td>
    <td align="right">9.5580023099E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">428</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">5.2650321729E-002</td>
    <td align="right">2.7403916732E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1411255845E-002</td>
    <td align="right">1.2826079502E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">429</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">5.3242565485E-002</td>
    <td align="right">3.4670954262E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1471829846</td>
    <td align="right">1.1591432901</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">430</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">8.3919812854E-002</td>
    <td align="right">5.0408436153E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.4271095680E-002</td>
    <td align="right">0.1832512035</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">431</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">4.4105891534E-002</td>
    <td align="right">4.7891822523E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5390373704</td>
    <td align="right">3.5954334179</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">432</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">6.9688715606E-002</td>
    <td align="right">7.0592594876E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4097586517E-002</td>
    <td align="right">4.8878459012E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">433</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">1.7149040279E-002</td>
    <td align="right">2.8724753745E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.2521200795E-002</td>
    <td align="right">0.1057988470</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">434</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">4.8881101856E-002</td>
    <td align="right">7.1150819066E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.2745565231</td>
    <td align="right">6.7789096387</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">435</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">4.3900057221E-002</td>
    <td align="right">5.0951275237E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.5923485829E-002</td>
    <td align="right">0.2952554987</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">436</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">7.7302691661E-002</td>
    <td align="right">8.9691669092E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.2793086329E-002</td>
    <td align="right">0.4162647804</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">437</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">4.4020476648E-002</td>
    <td align="right">6.8340101607E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4066412687</td>
    <td align="right">2.2990439965</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">438</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">7.7698571948E-002</td>
    <td align="right">0.1090841408</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.0536815918E-002</td>
    <td align="right">0.2969473282</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">439</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">8.2214264300E-003</td>
    <td align="right">1.4570803921E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3459055496E-002</td>
    <td align="right">5.8367135443E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">440</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.8173311997E-002</td>
    <td align="right">3.3491424548E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8890480781E-002</td>
    <td align="right">4.2105968762E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">441</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.5511672820E-002</td>
    <td align="right">2.4683414378E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5752390517</td>
    <td align="right">3.8931860177</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">442</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">6.1697057947E-002</td>
    <td align="right">4.3662591637E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1044651743</td>
    <td align="right">0.2825414240</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">443</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">3.5786352709E-002</td>
    <td align="right">4.7002008262E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1427365616</td>
    <td align="right">0.2755379337</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">444</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">6.1934098358E-002</td>
    <td align="right">7.4841709799E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3197134140</td>
    <td align="right">2.6398788493</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">445</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.7045145388E-002</td>
    <td align="right">1.7158570840E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1412649014E-002</td>
    <td align="right">8.8895126114E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">446</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">5.4870262697E-002</td>
    <td align="right">2.7995192722E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0184405191E-002</td>
    <td align="right">1.2058458350E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">447</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">5.3933962899E-002</td>
    <td align="right">3.4711697912E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1017513286</td>
    <td align="right">0.3477987057</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">448</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">9.1044417090E-002</td>
    <td align="right">4.9789364859E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4946369074E-002</td>
    <td align="right">3.6932610962E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">449</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">4.4498985239E-002</td>
    <td align="right">4.7906679494E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4023336365</td>
    <td align="right">1.5007858403</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">450</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK OCTOBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">7.0540491325E-002</td>
    <td align="right">7.0867838370E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3747581053E-002</td>
    <td align="right">5.2244918219E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">451</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.0273140038E-002</td>
    <td align="right">0.1198572463</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1932761702</td>
    <td align="right">1.5019707179</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">452</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.1076818526E-002</td>
    <td align="right">8.5365831028E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1065408991</td>
    <td align="right">0.6232883228</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">453</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">1.9256223205E-002</td>
    <td align="right">7.5967149119E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.5045162659E-002</td>
    <td align="right">0.6012409185</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">454</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">1.4619289198E-002</td>
    <td align="right">2.3921270817E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1213440381</td>
    <td align="right">0.3481510134</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">455</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">1.6566888706E-002</td>
    <td align="right">6.0233000217E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1481549114</td>
    <td align="right">0.9305792716</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">456</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">1.5123442601E-002</td>
    <td align="right">3.4431302115E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1105412733</td>
    <td align="right">0.2879837214</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">457</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.4518823802E-002</td>
    <td align="right">0.1126977364</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.8785675961E-002</td>
    <td align="right">0.4051742238</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">458</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.6772275691E-002</td>
    <td align="right">9.4999360466E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.4579182550E-002</td>
    <td align="right">0.3344151083</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">459</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.0014502165E-002</td>
    <td align="right">9.4555315192E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.7225834045</td>
    <td align="right">7.3393850738</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">460</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">1.1554384913E-002</td>
    <td align="right">2.8743471313E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.1445213715E-002</td>
    <td align="right">0.2317880254</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">461</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">1.7761994664E-002</td>
    <td align="right">8.7510935172E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4364825880</td>
    <td align="right">3.4446411592</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">462</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">1.0018824870E-002</td>
    <td align="right">2.1980288028E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.6758565694E-002</td>
    <td align="right">0.1010188075</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">463</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">5.3193659179E-003</td>
    <td align="right">1.1738124510E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.2040426571E-002</td>
    <td align="right">0.1543154017</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">464</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">1.6151566184E-002</td>
    <td align="right">2.4348746623E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.6360481522E-002</td>
    <td align="right">5.1146036455E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">465</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">1.4182319056E-002</td>
    <td align="right">1.7743856389E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1341872898</td>
    <td align="right">0.5069666489</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">466</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">2.9492873226E-002</td>
    <td align="right">3.4064545271E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1765090727</td>
    <td align="right">0.7576793569</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">467</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">1.6762778217E-002</td>
    <td align="right">3.3931835293E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1181384398</td>
    <td align="right">0.3193008479</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">468</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS DB=&gt;MCWB HVAC Sizing Pass 1</td>
    <td align="right">3.1016217601E-002</td>
    <td align="right">6.0723423166E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1047017596</td>
    <td align="right">0.3843135594</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">469</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.2175080032E-002</td>
    <td align="right">9.5840162240E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1535391476</td>
    <td align="right">0.9739346474</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">470</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">1.2164858444E-002</td>
    <td align="right">2.2251530278E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1248053838</td>
    <td align="right">0.7158688774</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">471</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">1.2640170137E-002</td>
    <td align="right">3.2130035700E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1052219009</td>
    <td align="right">0.4900538008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">472</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.7699515497E-002</td>
    <td align="right">4.3219229298E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1064975882</td>
    <td align="right">0.3124142498</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">473</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">1.2250559595E-002</td>
    <td align="right">2.7505865347E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.7499807830E-002</td>
    <td align="right">0.3989055552</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">474</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.9040018730E-002</td>
    <td align="right">6.0805290076E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1115748475</td>
    <td align="right">0.3375956406</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">475</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.8062806757E-002</td>
    <td align="right">0.1039742326</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.0990044014E-002</td>
    <td align="right">0.2966696906</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">476</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.1417591084E-002</td>
    <td align="right">7.7607173417E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.9285758866E-002</td>
    <td align="right">0.2306687732</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">477</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">1.5942986318E-002</td>
    <td align="right">5.7452118998E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3280467812</td>
    <td align="right">2.6559114313</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">478</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">1.6841331920E-002</td>
    <td align="right">2.1637049262E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.8273959396E-002</td>
    <td align="right">0.1637453416</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">479</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">1.2089719380E-002</td>
    <td align="right">3.9738336988E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4728482204</td>
    <td align="right">3.6197013880</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">480</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">1.5934564323E-002</td>
    <td align="right">3.4269489021E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6651732031</td>
    <td align="right">7.2750518823</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">481</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">1.2318110543E-002</td>
    <td align="right">1.8976697339E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1300549097E-002</td>
    <td align="right">2.5440441395E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">482</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.9067255905E-002</td>
    <td align="right">3.2842350161E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.1312097363E-002</td>
    <td align="right">5.3135506756E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">483</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.5496623200E-002</td>
    <td align="right">2.3095852438E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1279749929</td>
    <td align="right">0.2797498083</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">484</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">4.6719589119E-002</td>
    <td align="right">4.0022635823E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1312467384</td>
    <td align="right">0.4243111347</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">485</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">2.7075084894E-002</td>
    <td align="right">4.9529514287E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1262023271</td>
    <td align="right">0.2783058776</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">486</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK SEPTEMBER .4% CONDNS WB=&gt;MCDB HVAC Sizing Pass 1</td>
    <td align="right">4.6687408433E-002</td>
    <td align="right">7.6653273924E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.9234713871E-002</td>
    <td align="right">0.2039424109</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">487</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">3.9820799287E-002</td>
    <td align="right">0.1443968008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.9547179438</td>
    <td align="right">8.4393971947</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">488</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">2.8667461743E-002</td>
    <td align="right">0.1147638892</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1240766298</td>
    <td align="right">0.5424804345</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">489</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">3.0112674325E-002</td>
    <td align="right">0.1288979021</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1376610103</td>
    <td align="right">0.7746714939</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">490</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">1.9858542744E-002</td>
    <td align="right">9.8804877481E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.3539815455E-002</td>
    <td align="right">0.2724871004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">491</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">2.4580400817E-002</td>
    <td align="right">0.1046170416</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.6622155379E-002</td>
    <td align="right">0.5782082816</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">492</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">1.8160779202E-002</td>
    <td align="right">8.9776126394E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.9687774525E-002</td>
    <td align="right">9.3573744740E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">493</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">3.9320839171E-002</td>
    <td align="right">0.1274129597</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1000973340</td>
    <td align="right">0.7381606656</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">494</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">4.0089083990E-002</td>
    <td align="right">0.1235158370</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.6869828444E-002</td>
    <td align="right">0.6715293948</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">495</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">3.5203604183E-002</td>
    <td align="right">0.1320808234</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4531175600</td>
    <td align="right">2.4306932564</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">496</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">2.4878964190E-002</td>
    <td align="right">0.1105913306</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1079860249</td>
    <td align="right">0.4374992611</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">497</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">2.7364164943E-002</td>
    <td align="right">0.1141473384</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1782260678</td>
    <td align="right">1.3053700136</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">498</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">2.0306051015E-002</td>
    <td align="right">9.0445673822E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.2564458839E-002</td>
    <td align="right">0.2500443440</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">499</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">1.5797829214E-002</td>
    <td align="right">7.5022134699E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1232216175</td>
    <td align="right">0.8109721826</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">500</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">1.4788879428E-002</td>
    <td align="right">7.4453687389E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.5637845113E-002</td>
    <td align="right">0.7142828112</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">501</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">2.0101719883E-002</td>
    <td align="right">8.9780353420E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1003864324</td>
    <td align="right">0.5322344975</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">502</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">1.3279765434E-002</td>
    <td align="right">3.6591649943E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.6862530415E-002</td>
    <td align="right">0.3932611966</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">503</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">2.0177979406E-002</td>
    <td align="right">8.4562913631E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.4574776153E-002</td>
    <td align="right">0.3740011059</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">504</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">2.3022887702E-002</td>
    <td align="right">9.3846233139E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.3842581188E-002</td>
    <td align="right">0.1311453968</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">505</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">3.3372098427E-002</td>
    <td align="right">0.1258080505</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3949506944</td>
    <td align="right">2.6493622990</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">506</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">2.0029693842E-002</td>
    <td align="right">0.1008936604</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1273159629</td>
    <td align="right">0.7187375615</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">507</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">2.4803822392E-002</td>
    <td align="right">0.1108499404</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2201486431</td>
    <td align="right">1.3415449554</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">508</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">1.2490303684E-002</td>
    <td align="right">3.3717711731E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.6184360400E-002</td>
    <td align="right">0.1262935030</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">509</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">2.1476811115E-002</td>
    <td align="right">9.4792734566E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1065983842</td>
    <td align="right">0.7431128537</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">510</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">2.2577676883E-002</td>
    <td align="right">9.2920295930E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.6804563898E-002</td>
    <td align="right">0.1061615242</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">511</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">3.7294780233E-002</td>
    <td align="right">0.1190210067</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.7252663541E-002</td>
    <td align="right">0.4971276409</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">512</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">3.5343444487E-002</td>
    <td align="right">0.1079192035</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.6313972815E-002</td>
    <td align="right">0.4429324929</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">513</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">2.8745841443E-002</td>
    <td align="right">0.1189600250</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8469280030</td>
    <td align="right">21.0921199783</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">514</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">2.1213661625E-002</td>
    <td align="right">0.1042376926</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1214828127</td>
    <td align="right">0.5226486025</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">515</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">2.1929650454E-002</td>
    <td align="right">9.3013023131E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4926270323</td>
    <td align="right">5.2929096530</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">516</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">1.8518532066E-002</td>
    <td align="right">8.4665886252E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.3857259040E-002</td>
    <td align="right">0.2738839726</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">517</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">1.4651279609E-002</td>
    <td align="right">6.3455874289E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.9770398185E-002</td>
    <td align="right">0.3443418527</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">518</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">1.1171695501E-002</td>
    <td align="right">3.2915929421E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.3105245203E-002</td>
    <td align="right">0.2717308112</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">519</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">1.5255054168E-002</td>
    <td align="right">4.7434540188E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1060989938</td>
    <td align="right">0.5782815282</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">520</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">1.7409259637E-002</td>
    <td align="right">2.5976192347E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1080058281</td>
    <td align="right">0.2535629362</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">521</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">2.2865674702E-002</td>
    <td align="right">8.8103951210E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2281042278</td>
    <td align="right">1.6988416722</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">522</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">2.5370832712E-002</td>
    <td align="right">7.3007762475E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1038698071</td>
    <td align="right">0.3340969139</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">523</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.5000000000E-002</td>
    <td align="right">0.3366825808</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.6734516077E-002</td>
    <td align="right">0.5986839282</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">524</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.5000000000E-002</td>
    <td align="right">0.3480374483</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1143847874</td>
    <td align="right">0.9194087026</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">525</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.5000000000E-002</td>
    <td align="right">0.3855462588</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.9792519597E-002</td>
    <td align="right">0.2910083997</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">526</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.5000000000E-002</td>
    <td align="right">0.3934862186</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.6719572381E-002</td>
    <td align="right">0.2543084266</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">527</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.5000000000E-002</td>
    <td align="right">0.3848033413</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.9915235375E-002</td>
    <td align="right">0.2922755314</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">528</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.5000000000E-002</td>
    <td align="right">0.3928044723</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.5930081451E-002</td>
    <td align="right">0.2553854004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">529</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.5983191040E-002</td>
    <td align="right">0.2548429399</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.2402526883E-002</td>
    <td align="right">0.1871192735</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">530</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.5000188811E-002</td>
    <td align="right">0.2571116342</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1307117584</td>
    <td align="right">0.3155573077</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">531</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.5000000000E-002</td>
    <td align="right">0.3347967091</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.6481630407E-002</td>
    <td align="right">0.7160539291</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">532</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.5000000000E-002</td>
    <td align="right">0.3447774760</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1386178387</td>
    <td align="right">1.2185490881</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">533</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.5000000000E-002</td>
    <td align="right">0.3335493688</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.9759722966E-002</td>
    <td align="right">0.6954653587</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">534</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.5000000000E-002</td>
    <td align="right">0.3434691043</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1334379021</td>
    <td align="right">1.1447084760</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">535</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.5000000000E-002</td>
    <td align="right">0.3198768961</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.2552597425E-002</td>
    <td align="right">0.4091760857</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">536</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.5000000000E-002</td>
    <td align="right">0.3304952834</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2089615564</td>
    <td align="right">2.0736232911</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">537</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.5000000000E-002</td>
    <td align="right">0.3810437180</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.8705776618E-002</td>
    <td align="right">0.2842269480</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">538</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.5000000000E-002</td>
    <td align="right">0.3910410004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.4538780561E-002</td>
    <td align="right">0.2472739592</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">539</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.5000000000E-002</td>
    <td align="right">0.3788674972</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.9057980784E-002</td>
    <td align="right">0.2854905228</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">540</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.5000000000E-002</td>
    <td align="right">0.3898858098</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.4719792121E-002</td>
    <td align="right">0.2484486475</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">541</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1.2647082254E-002</td>
    <td align="right">2.4487172788E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.8807917855E-002</td>
    <td align="right">0.2795951476</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">542</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.4925982732E-002</td>
    <td align="right">3.7501318438E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2219272542</td>
    <td align="right">0.7083771513</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">543</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.4627156821E-002</td>
    <td align="right">3.2640665026E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.3439433976E-002</td>
    <td align="right">0.2499278083</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">544</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">4.6794238253E-002</td>
    <td align="right">6.0952829900E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1050024497</td>
    <td align="right">0.3984351009</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">545</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.8918793352E-002</td>
    <td align="right">5.2825088185E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1991564273</td>
    <td align="right">0.8970181223</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">546</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">4.9006937925E-002</td>
    <td align="right">8.2535350873E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1313259848</td>
    <td align="right">0.3831309965</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">547</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1.9891369153E-002</td>
    <td align="right">8.0692685502E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.1140749279E-002</td>
    <td align="right">0.1789859894</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">548</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1.5987899427E-002</td>
    <td align="right">3.1506625435E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.7070704958E-002</td>
    <td align="right">0.1381017474</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">549</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1.5132621513E-002</td>
    <td align="right">1.7626111443E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1037798188</td>
    <td align="right">0.3918953607</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">550</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.9953726820E-002</td>
    <td align="right">3.2158719966E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.1242629317E-002</td>
    <td align="right">0.1368457468</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">551</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1.6589995076E-002</td>
    <td align="right">3.9549906520E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.7045209532E-002</td>
    <td align="right">0.3035235181</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">552</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.2393924043E-002</td>
    <td align="right">6.3319908447E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1843795663</td>
    <td align="right">0.7633246955</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">553</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.9255767330E-002</td>
    <td align="right">2.2657272521E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1328111594E-002</td>
    <td align="right">1.0149789721E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">554</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">4.7559936890E-002</td>
    <td align="right">3.9138765235E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9245978726E-002</td>
    <td align="right">3.3220307250E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">555</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">4.7083704222E-002</td>
    <td align="right">3.7984436282E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2149272944</td>
    <td align="right">1.0049765718</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">556</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">6.3486395781E-002</td>
    <td align="right">4.7236480848E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.8658654859E-002</td>
    <td align="right">0.2706513925</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">557</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">5.1583474419E-002</td>
    <td align="right">6.2498367764E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.6649158423E-002</td>
    <td align="right">0.1794572017</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">558</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">6.6081369983E-002</td>
    <td align="right">9.2832596200E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4163960638</td>
    <td align="right">2.2367354840</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">559</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1.5651297739E-002</td>
    <td align="right">2.1486034256E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.6277037337E-002</td>
    <td align="right">0.1747168493</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">560</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.5667407160E-002</td>
    <td align="right">5.0569128624E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3545155115</td>
    <td align="right">1.6232378865</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">561</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.3677557338E-002</td>
    <td align="right">4.0505575251E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.4496910577E-002</td>
    <td align="right">0.2229191432</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">562</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">5.8795300683E-002</td>
    <td align="right">7.1461487978E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2209033981</td>
    <td align="right">1.7294830020</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">563</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.6961782885E-002</td>
    <td align="right">5.8357558420E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1413966441</td>
    <td align="right">0.4435306909</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">564</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">6.0966999869E-002</td>
    <td align="right">9.1000253176E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1265285032</td>
    <td align="right">0.4261404465</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">565</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1.6245807042E-002</td>
    <td align="right">6.1059484837E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9873934947E-002</td>
    <td align="right">0.1137427444</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">566</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.0854641431E-002</td>
    <td align="right">2.8733844385E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3595685899E-002</td>
    <td align="right">9.8567487490E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">567</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.0094428905E-002</td>
    <td align="right">1.8185420745E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.5768681523E-002</td>
    <td align="right">0.1916877861</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">568</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">4.1550124689E-002</td>
    <td align="right">3.9973020720E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1322119723</td>
    <td align="right">0.3870146475</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">569</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.3935351163E-002</td>
    <td align="right">5.0192923001E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.0645921372E-002</td>
    <td align="right">8.7414306934E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">570</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">4.3553966797E-002</td>
    <td align="right">7.9788295341E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1115343762</td>
    <td align="right">0.3143094957</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">571</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.9705272887E-002</td>
    <td align="right">2.2860245403E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.9293360095E-003</td>
    <td align="right">9.1848614741E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">572</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">5.9214405737E-002</td>
    <td align="right">3.3005078202E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.8097125348E-003</td>
    <td align="right">1.1160765610E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">573</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">5.7615165829E-002</td>
    <td align="right">4.6528689592E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3331875863</td>
    <td align="right">1.1056106507</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">574</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">7.5662177683E-002</td>
    <td align="right">5.5532811535E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.9753872101E-002</td>
    <td align="right">0.3340016105</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">575</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">6.1970051897E-002</td>
    <td align="right">5.9099073928E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2981349655</td>
    <td align="right">0.7971718706</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">576</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK APRIL .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">7.8948954363E-002</td>
    <td align="right">9.6097627768E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4520017728</td>
    <td align="right">2.3361759982</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">577</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.8069457290E-002</td>
    <td align="right">0.1547853050</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4123617535</td>
    <td align="right">2.4307298579</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">578</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">4.2321052455E-002</td>
    <td align="right">0.1533804391</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1278380828</td>
    <td align="right">0.4959494538</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">579</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">4.0491485495E-002</td>
    <td align="right">0.1644552790</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1582816452</td>
    <td align="right">0.7795420745</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">580</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.9060677542E-002</td>
    <td align="right">0.1204635302</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.1273586790E-002</td>
    <td align="right">0.2519948304</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">581</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.5868934805E-002</td>
    <td align="right">0.1369798844</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1375471193</td>
    <td align="right">0.6974076817</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">582</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.5059201595E-002</td>
    <td align="right">0.1105531494</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.6876537441E-002</td>
    <td align="right">0.1599323745</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">583</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.7501792272E-002</td>
    <td align="right">0.1261447960</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1703987170</td>
    <td align="right">1.5156464393</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">584</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.7504390463E-002</td>
    <td align="right">0.1197236463</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1747301030</td>
    <td align="right">1.5125612118</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">585</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.9847833412E-002</td>
    <td align="right">0.1574608062</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2251731655</td>
    <td align="right">1.3378528720</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">586</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">4.2337824431E-002</td>
    <td align="right">0.1568505303</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1165584633</td>
    <td align="right">0.4357291619</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">587</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">4.1056881789E-002</td>
    <td align="right">0.1475765281</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1362211872</td>
    <td align="right">0.9172375797</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">588</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.7668959360E-002</td>
    <td align="right">0.1319778211</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.8575897542E-002</td>
    <td align="right">0.3273984970</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">589</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.1728695837E-002</td>
    <td align="right">8.9152524634E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3391739352</td>
    <td align="right">3.5105482877</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">590</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1.9537968645E-002</td>
    <td align="right">8.0263706368E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">10.1231934161</td>
    <td align="right">119.9367147554</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">591</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.3662388959E-002</td>
    <td align="right">0.1030083462</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1196102729</td>
    <td align="right">0.6051724598</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">592</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1.6198935755E-002</td>
    <td align="right">9.5228209798E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1037175767</td>
    <td align="right">0.4394792005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">593</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1.7792501067E-002</td>
    <td align="right">8.4826624301E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.9182029769E-002</td>
    <td align="right">0.4068044842</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">594</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1.5216270753E-002</td>
    <td align="right">8.2199659675E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.4119751605E-002</td>
    <td align="right">9.1806880987E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">595</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.9729628842E-002</td>
    <td align="right">0.1487273497</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0457484285</td>
    <td align="right">5.0316507620</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">596</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.7118060819E-002</td>
    <td align="right">0.1306648404</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1572583157</td>
    <td align="right">0.5917739839</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">597</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.7302125500E-002</td>
    <td align="right">0.1426987306</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1528529469</td>
    <td align="right">0.7903920451</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">598</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.0734305838E-002</td>
    <td align="right">0.1007358277</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.7988747156E-002</td>
    <td align="right">0.2378505214</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">599</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.9753344062E-002</td>
    <td align="right">0.1209549665</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1106329761</td>
    <td align="right">0.6184262822</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">600</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1.7875162407E-002</td>
    <td align="right">8.9037063886E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.3348917494E-002</td>
    <td align="right">0.1183791681</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">601</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.7526880079E-002</td>
    <td align="right">0.1221195320</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1259092595</td>
    <td align="right">0.9852937283</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">602</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.7520136669E-002</td>
    <td align="right">0.1159571201</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1243355527</td>
    <td align="right">0.9218487098</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">603</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">4.0715897871E-002</td>
    <td align="right">0.1500085829</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2562882356</td>
    <td align="right">1.6992133615</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">604</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.3014890117E-002</td>
    <td align="right">0.1265338776</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1164908818</td>
    <td align="right">0.4244532405</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">605</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.3941870232E-002</td>
    <td align="right">0.1226531550</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1918350005</td>
    <td align="right">1.1362839639</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">606</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.9965761585E-002</td>
    <td align="right">0.1118549970</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.1381872139E-002</td>
    <td align="right">0.2842517875</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">607</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1.6247471754E-002</td>
    <td align="right">7.3350357324E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1419759966</td>
    <td align="right">1.2541125295</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">608</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1.4669120798E-002</td>
    <td align="right">7.0013012673E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1955138970</td>
    <td align="right">1.6997399850</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">609</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1.9094605951E-002</td>
    <td align="right">9.1998744947E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1099441601</td>
    <td align="right">0.5921075722</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">610</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1.8680136895E-002</td>
    <td align="right">9.0360327473E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.4209751712E-002</td>
    <td align="right">0.1674157514</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">611</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1.8779490657E-002</td>
    <td align="right">8.1940611627E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.5168427045E-002</td>
    <td align="right">0.3825770551</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">612</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK AUGUST .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1.8147053254E-002</td>
    <td align="right">8.4436235417E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.9432800065E-002</td>
    <td align="right">0.1819458310</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">613</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">5.2300692286E-002</td>
    <td align="right">4.4411949724E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.8389887835E-002</td>
    <td align="right">0.1870519649</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">614</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8.8415792516E-002</td>
    <td align="right">6.6717550356E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2046288038</td>
    <td align="right">0.8108351648</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">615</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">5.2054687787E-002</td>
    <td align="right">5.3013946979E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.3749403307E-002</td>
    <td align="right">6.5151836553E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">616</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">6.6859447352E-002</td>
    <td align="right">7.6551883580E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.5799689561E-002</td>
    <td align="right">5.5050200148E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">617</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">4.9329346465E-002</td>
    <td align="right">5.5647430303E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.1766825485E-002</td>
    <td align="right">7.1437199433E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">618</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">6.3221506106E-002</td>
    <td align="right">7.5511981783E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.9631639994E-002</td>
    <td align="right">7.7735461577E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">619</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.4753235440E-002</td>
    <td align="right">2.1642591845E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.7388959234E-003</td>
    <td align="right">6.6753446369E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">620</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">5.0835677348E-002</td>
    <td align="right">3.0418920809E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.2325774101E-003</td>
    <td align="right">7.3226594750E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">621</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.4681863994E-002</td>
    <td align="right">2.0599021173E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3355924092</td>
    <td align="right">1.7079889950</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">622</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">5.4830855344E-002</td>
    <td align="right">3.3229694812E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.7904862824E-002</td>
    <td align="right">0.1567517260</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">623</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.9683669147E-002</td>
    <td align="right">2.3588688481E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3568751544</td>
    <td align="right">1.2978863264</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">624</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">4.7392102386E-002</td>
    <td align="right">3.1686416248E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.8619120299E-002</td>
    <td align="right">0.1744750655</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">625</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.4179679863E-002</td>
    <td align="right">1.8588663553E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1564685492E-002</td>
    <td align="right">1.1224784447E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">626</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.8775984264E-002</td>
    <td align="right">2.7803442106E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2242778218</td>
    <td align="right">0.9693933868</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">627</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1.1507616423E-002</td>
    <td align="right">1.9707548681E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.3994329657E-002</td>
    <td align="right">5.2184746794E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">628</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1.4606519423E-002</td>
    <td align="right">2.6143471732E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.0503391288E-002</td>
    <td align="right">3.7552572244E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">629</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">6.5408400072E-003</td>
    <td align="right">1.3239425278E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.4248758616E-002</td>
    <td align="right">0.1048674643</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">630</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7.7044718213E-003</td>
    <td align="right">1.2961702313E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.2101881389E-002</td>
    <td align="right">5.9178659317E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">631</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">5.2377224098E-002</td>
    <td align="right">4.4497994196E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.2340480390E-002</td>
    <td align="right">0.1082703484</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">632</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">8.8236242573E-002</td>
    <td align="right">6.6767285751E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.7655427921</td>
    <td align="right">5.7755821985</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">633</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">4.9030976314E-002</td>
    <td align="right">5.4784477801E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.4921043188E-002</td>
    <td align="right">5.0423692653E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">634</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">6.3283483124E-002</td>
    <td align="right">7.5678198945E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.6518097207E-002</td>
    <td align="right">5.9923844745E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">635</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">4.6337957202E-002</td>
    <td align="right">5.6699490916E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.3651228099E-002</td>
    <td align="right">6.1052531532E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">636</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">5.9678602731E-002</td>
    <td align="right">7.3772103314E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.0620107258E-002</td>
    <td align="right">8.1268158856E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">637</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.4891232260E-002</td>
    <td align="right">2.1836592276E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.5885206514E-003</td>
    <td align="right">6.5996147063E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">638</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">5.0421587467E-002</td>
    <td align="right">3.0478311078E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.0592541176E-003</td>
    <td align="right">7.2589137207E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">639</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.4698867246E-002</td>
    <td align="right">2.0670375306E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5115625429</td>
    <td align="right">2.8146607384</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">640</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">5.1543289368E-002</td>
    <td align="right">3.6186964573E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.1329567503E-002</td>
    <td align="right">0.1789859968</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">641</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.9681113963E-002</td>
    <td align="right">2.3637147925E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.7901511306</td>
    <td align="right">6.0817501777</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">642</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">4.4048659328E-002</td>
    <td align="right">3.4140442887E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.2355663434E-002</td>
    <td align="right">0.1997949281</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">643</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.3084326008E-002</td>
    <td align="right">1.7804667740E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4147751874E-002</td>
    <td align="right">2.4122565402E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">644</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.4150451170E-002</td>
    <td align="right">2.7232846193E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1721253049</td>
    <td align="right">0.7862438849</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">645</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">8.7416673655E-003</td>
    <td align="right">1.8631159361E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.4209219635E-002</td>
    <td align="right">4.7891545502E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">646</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1.1420746281E-002</td>
    <td align="right">2.3478960267E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.1263683563E-002</td>
    <td align="right">3.6141216446E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">647</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.8206139519E-003</td>
    <td align="right">9.1129800649E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.3760657248E-002</td>
    <td align="right">0.1009971810</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">648</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">4.3367919745E-003</td>
    <td align="right">8.4473366920E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.1770813968E-002</td>
    <td align="right">5.2134971407E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">649</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">5.8411628538E-002</td>
    <td align="right">5.3783833333E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.2343204784E-002</td>
    <td align="right">5.3812169444E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">650</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8.6975237063E-002</td>
    <td align="right">9.7783335355E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5573956400</td>
    <td align="right">15.4650104373</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">651</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8.7882663118E-002</td>
    <td align="right">6.6201186510E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.7205339734</td>
    <td align="right">7.0511523679</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">652</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">0.1167913461</td>
    <td align="right">0.1056868495</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1545626266</td>
    <td align="right">0.6773120530</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">653</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7.9546399050E-002</td>
    <td align="right">7.6304481092E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1481267021</td>
    <td align="right">0.6733670811</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">654</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">0.1168485547</td>
    <td align="right">0.1246158065</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1023945061</td>
    <td align="right">0.2854545528</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">655</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.7538515610E-002</td>
    <td align="right">1.8112104874E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.4537158224E-003</td>
    <td align="right">5.1475066981E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">656</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">6.6387271773E-002</td>
    <td align="right">3.7529501051E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.6763203274E-003</td>
    <td align="right">6.5634291331E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">657</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">5.3734297462E-002</td>
    <td align="right">3.7344059895E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1870304797</td>
    <td align="right">0.4040372453</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">658</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">9.9166112948E-002</td>
    <td align="right">5.8860165199E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1182675257</td>
    <td align="right">0.3388137322</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">659</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">4.2094819522E-002</td>
    <td align="right">4.6245373129E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1841673624</td>
    <td align="right">0.8518682329</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">660</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7.3402191980E-002</td>
    <td align="right">6.9185545036E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1694790184</td>
    <td align="right">0.8520676355</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">661</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.6630606047E-002</td>
    <td align="right">1.9457646820E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.2602797801E-003</td>
    <td align="right">9.6812983028E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">662</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">5.4328611340E-002</td>
    <td align="right">2.6242340175E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.7374266590E-003</td>
    <td align="right">1.2146904737E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">663</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.9988945060E-002</td>
    <td align="right">4.3124232340E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.3190468549E-002</td>
    <td align="right">8.6806423404E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">664</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">6.4618423314E-002</td>
    <td align="right">6.5859381964E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.9748436202E-002</td>
    <td align="right">5.4852901632E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">665</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.1823975354E-002</td>
    <td align="right">4.6152186286E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1559922091</td>
    <td align="right">0.5847226299</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">666</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">4.4085264612E-002</td>
    <td align="right">6.1536511350E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.8360481380E-002</td>
    <td align="right">0.1290433616</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">667</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">6.6267818502E-002</td>
    <td align="right">5.2130899636E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2237545556E-002</td>
    <td align="right">3.2705134462E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">668</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">9.5224223268E-002</td>
    <td align="right">0.1011353490</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3326218883</td>
    <td align="right">1.3250532450</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">669</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">8.8604444411E-002</td>
    <td align="right">6.6520548597E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3044240005</td>
    <td align="right">2.2261041587</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">670</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">0.1166787066</td>
    <td align="right">0.1118252929</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.2990888265</td>
    <td align="right">10.1553840960</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">671</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">8.0054623406E-002</td>
    <td align="right">7.6590302341E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3574690618</td>
    <td align="right">1.6406866162</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">672</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">0.1170733096</td>
    <td align="right">0.1246628347</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1628653098</td>
    <td align="right">0.4491512459</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">673</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.8087875089E-002</td>
    <td align="right">1.8486803699E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.3228241634E-003</td>
    <td align="right">5.1303121396E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">674</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">6.7838294728E-002</td>
    <td align="right">3.7935530828E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.2644506274E-003</td>
    <td align="right">6.2504490671E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">675</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">5.3861619371E-002</td>
    <td align="right">3.7489439699E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1485445959</td>
    <td align="right">0.3571027332</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">676</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">9.9881781690E-002</td>
    <td align="right">5.9225079712E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2287015885</td>
    <td align="right">1.1777052319</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">677</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">4.2135592959E-002</td>
    <td align="right">4.6144939987E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.9636035807E-002</td>
    <td align="right">0.1268274553</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">678</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">7.3928963917E-002</td>
    <td align="right">6.8772584336E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4442460365</td>
    <td align="right">2.5394929058</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">679</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.6502599734E-002</td>
    <td align="right">1.9756020612E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.9253641954E-003</td>
    <td align="right">9.5198592312E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">680</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">4.8269876820E-002</td>
    <td align="right">3.2279568903E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.0716232141E-002</td>
    <td align="right">0.2842181270</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">681</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.2787842629E-002</td>
    <td align="right">4.4492044005E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.3967670578E-002</td>
    <td align="right">8.5250456145E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">682</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">5.6525792840E-002</td>
    <td align="right">6.7598232612E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.4752122591E-002</td>
    <td align="right">6.3443440142E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">683</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.5125005933E-002</td>
    <td align="right">3.9023644913E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4696700115</td>
    <td align="right">2.1823613137</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">684</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.6683688057E-002</td>
    <td align="right">5.5407362564E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.3376281147E-002</td>
    <td align="right">0.1573842361</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">685</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">6.2370646630E-002</td>
    <td align="right">5.6444499067E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.7684805146E-002</td>
    <td align="right">4.6481715751E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">686</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">0.1032450017</td>
    <td align="right">9.0985280325E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4140545755</td>
    <td align="right">2.0618350640</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">687</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7.2295223889E-002</td>
    <td align="right">6.2011532029E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.2993762649E-002</td>
    <td align="right">5.0447060931E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">688</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">9.9686210125E-002</td>
    <td align="right">9.8351514231E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.4597855267E-002</td>
    <td align="right">7.0517489942E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">689</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">6.8309527658E-002</td>
    <td align="right">6.7025588506E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.8058310401E-002</td>
    <td align="right">9.6556369797E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">690</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">9.3999460493E-002</td>
    <td align="right">0.1006037092</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.8821348830E-002</td>
    <td align="right">8.9668857641E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">691</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.6959859948E-002</td>
    <td align="right">2.1207939567E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.8822700362E-003</td>
    <td align="right">6.2193332053E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">692</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">6.0795060867E-002</td>
    <td align="right">3.6009841357E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.1213776710E-003</td>
    <td align="right">7.3852681438E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">693</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">4.1408420647E-002</td>
    <td align="right">2.6198589726E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.9563156129</td>
    <td align="right">5.8756211853</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">694</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7.3912414790E-002</td>
    <td align="right">4.1621302433E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.7294428752E-002</td>
    <td align="right">8.4082649841E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">695</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.3222552106E-002</td>
    <td align="right">3.1079327445E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3654913588</td>
    <td align="right">1.1919512117</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">696</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">6.0406203819E-002</td>
    <td align="right">4.1304410360E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.3953990344E-002</td>
    <td align="right">8.3254670941E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">697</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.4592261168E-002</td>
    <td align="right">1.8884762761E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0382244331E-002</td>
    <td align="right">1.1305312386E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">698</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.8162967699E-002</td>
    <td align="right">2.8041333795E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.0661368969E-002</td>
    <td align="right">0.2619210292</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">699</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1.9040485547E-002</td>
    <td align="right">2.8679015708E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.8465206899E-002</td>
    <td align="right">5.8725733266E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">700</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.9546769426E-002</td>
    <td align="right">4.0646873606E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.2763341961E-002</td>
    <td align="right">4.5391149970E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">701</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1.2901691306E-002</td>
    <td align="right">2.3961761689E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.5516045626E-002</td>
    <td align="right">0.1539616701</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">702</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1.7413899116E-002</td>
    <td align="right">2.8792159102E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.4883547942E-002</td>
    <td align="right">8.5584393286E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">703</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">6.2718727697E-002</td>
    <td align="right">5.6634147422E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.3281157630E-002</td>
    <td align="right">4.1421988262E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">704</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">0.1097208309</td>
    <td align="right">8.8721501314E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6622806378</td>
    <td align="right">3.2973029959</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">705</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">6.4876362350E-002</td>
    <td align="right">6.8243001612E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.7163807498E-002</td>
    <td align="right">6.9157485244E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">706</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">8.9502869575E-002</td>
    <td align="right">9.9135154295E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.1402923698E-002</td>
    <td align="right">8.6519690437E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">707</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">6.0427796314E-002</td>
    <td align="right">7.1650449246E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.0843101374E-002</td>
    <td align="right">0.1906181373</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">708</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">8.3740330656E-002</td>
    <td align="right">9.8419802927E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.9553669016E-002</td>
    <td align="right">0.1190539881</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">709</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.7317058005E-002</td>
    <td align="right">2.1761476738E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.5993676913E-003</td>
    <td align="right">6.1150359852E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">710</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">6.0265013230E-002</td>
    <td align="right">3.5991018916E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.6784495216E-003</td>
    <td align="right">7.2413332612E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">711</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">4.1576645238E-002</td>
    <td align="right">2.6421158465E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5821921027</td>
    <td align="right">2.9053844282</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">712</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">6.7446375030E-002</td>
    <td align="right">4.7078857386E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.0831785073E-002</td>
    <td align="right">0.2428382045</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">713</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.3370669490E-002</td>
    <td align="right">3.1128899817E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5588001606</td>
    <td align="right">4.0800641486</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">714</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">5.3773779015E-002</td>
    <td align="right">4.5270602280E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.8857033951E-002</td>
    <td align="right">0.2598087452</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">715</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.1299551744E-002</td>
    <td align="right">1.7531303719E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8041809859E-002</td>
    <td align="right">4.8027253060E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">716</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.7279679251E-002</td>
    <td align="right">2.9599899194E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1558751520</td>
    <td align="right">0.5448901662</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">717</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1.1113416866E-002</td>
    <td align="right">2.6636476604E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.1141675349E-002</td>
    <td align="right">5.6302264787E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">718</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1.9956472635E-002</td>
    <td align="right">3.7403917061E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.6968153448E-002</td>
    <td align="right">4.2798741187E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">719</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">5.4381530993E-003</td>
    <td align="right">1.2899262771E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.6892323045E-002</td>
    <td align="right">0.1738632462</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">720</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">8.1827608057E-003</td>
    <td align="right">1.7173824355E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.8228679982E-002</td>
    <td align="right">8.2550372263E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">721</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.7640804075E-002</td>
    <td align="right">0.1573949962</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4862430061</td>
    <td align="right">3.7134115559</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">722</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.7773843272E-002</td>
    <td align="right">0.1536476764</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2272731495</td>
    <td align="right">0.7140664993</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">723</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">4.2182633703E-002</td>
    <td align="right">0.1880450197</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3161259221</td>
    <td align="right">1.2380789808</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">724</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.9028883876E-002</td>
    <td align="right">0.1656485861</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1207191487</td>
    <td align="right">0.4000449493</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">725</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.9481164205E-002</td>
    <td align="right">0.1646443051</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1047364650</td>
    <td align="right">0.5236867547</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">726</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.8936005099E-002</td>
    <td align="right">0.1499458773</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.8875368906E-002</td>
    <td align="right">0.2243908332</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">727</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.7500434701E-002</td>
    <td align="right">0.1298410720</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1405757831</td>
    <td align="right">17.8825336743</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">728</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.7500792554E-002</td>
    <td align="right">0.1239468610</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">82.6294546463</td>
    <td align="right">986.3114051847</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">729</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.7504549893E-002</td>
    <td align="right">0.1703712968</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2182262125</td>
    <td align="right">1.2880179909</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">730</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">4.0434938877E-002</td>
    <td align="right">0.1681056777</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3215866443</td>
    <td align="right">1.7074197978</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">731</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.8954971762E-002</td>
    <td align="right">0.1475829263</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2095874154</td>
    <td align="right">0.9444910525</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">732</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.9701065270E-002</td>
    <td align="right">0.1477919251</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2815714404</td>
    <td align="right">1.6246239846</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">733</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.3622478453E-002</td>
    <td align="right">0.1131600655</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4488997220</td>
    <td align="right">3.7791443663</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">734</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.6379724439E-002</td>
    <td align="right">0.1169977124</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3420473541</td>
    <td align="right">2.4534409869</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">735</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">4.0180034261E-002</td>
    <td align="right">0.1603507493</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1372818975</td>
    <td align="right">0.8905088874</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">736</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.7172390023E-002</td>
    <td align="right">0.1512302663</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1062060509</td>
    <td align="right">0.4881793505</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">737</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.2262015316E-002</td>
    <td align="right">0.1190508379</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.7026841723E-002</td>
    <td align="right">0.5884156793</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">738</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.4662014809E-002</td>
    <td align="right">0.1229998574</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.1356126327E-002</td>
    <td align="right">0.3043668219</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">739</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.7920237880E-002</td>
    <td align="right">0.1455529923</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2697651704</td>
    <td align="right">1.5566361157</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">740</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">4.2101480857E-002</td>
    <td align="right">0.1444441522</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3874565213</td>
    <td align="right">1.2787146183</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">741</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">4.0258933163E-002</td>
    <td align="right">0.1695349526</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1913776529</td>
    <td align="right">0.9590245394</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">742</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.7497064509E-002</td>
    <td align="right">0.1427571636</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1195409847</td>
    <td align="right">0.4443641534</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">743</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.7983089025E-002</td>
    <td align="right">0.1386987217</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.0973484180E-002</td>
    <td align="right">0.5882063956</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">744</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.3002441274E-002</td>
    <td align="right">0.1189627833</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.5511849946E-002</td>
    <td align="right">0.2135042232</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">745</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.7501744726E-002</td>
    <td align="right">0.1211994740</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2630084978</td>
    <td align="right">2.6215813088</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">746</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.7502343561E-002</td>
    <td align="right">0.1166269797</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2930938389</td>
    <td align="right">2.9554893417</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">747</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.7510177351E-002</td>
    <td align="right">0.1552974634</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3315609114</td>
    <td align="right">1.9463683837</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">748</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">4.5691859891E-002</td>
    <td align="right">0.1569964666</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4013477573</td>
    <td align="right">1.3338602700</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">749</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.8137768907E-002</td>
    <td align="right">0.1356215129</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5163622505</td>
    <td align="right">4.6605280436</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">750</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.8638561003E-002</td>
    <td align="right">0.1395746151</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1236428641</td>
    <td align="right">0.6042569717</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">751</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.8657129801E-002</td>
    <td align="right">9.3885617057E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4210910244</td>
    <td align="right">16.1748046356</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">752</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.9484429878E-002</td>
    <td align="right">9.1235494966E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1113671690</td>
    <td align="right">11.6900191627</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">753</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.2336813641E-002</td>
    <td align="right">0.1248609151</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1621784866</td>
    <td align="right">1.1052287532</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">754</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.6943946459E-002</td>
    <td align="right">0.1161052105</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1228690878</td>
    <td align="right">0.5344535626</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">755</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.5747451601E-002</td>
    <td align="right">9.8791061781E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.7222602512E-002</td>
    <td align="right">0.6491079867</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">756</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JULY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.4089669657E-002</td>
    <td align="right">9.8234579598E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.2029435473E-002</td>
    <td align="right">0.2859342752</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">757</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.9975143598E-002</td>
    <td align="right">0.1461190444</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1879039104</td>
    <td align="right">1.3186968736</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">758</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">4.1172504718E-002</td>
    <td align="right">0.1508451801</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1202843804</td>
    <td align="right">0.4912181270</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">759</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">4.0612735810E-002</td>
    <td align="right">0.1606552727</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1632786745</td>
    <td align="right">0.9628610860</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">760</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.4519272636E-002</td>
    <td align="right">0.1362152100</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1314744952</td>
    <td align="right">0.5177050690</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">761</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.5739458283E-002</td>
    <td align="right">0.1288427091</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.8706527851E-002</td>
    <td align="right">0.4968452239</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">762</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.5250426654E-002</td>
    <td align="right">0.1214652286</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.2913766440E-002</td>
    <td align="right">0.2416281610</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">763</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.7500058326E-002</td>
    <td align="right">0.1250234365</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2187943611</td>
    <td align="right">2.1405609791</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">764</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.7499414641E-002</td>
    <td align="right">0.1208590179</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2274233208</td>
    <td align="right">2.2088120756</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">765</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.7943741084E-002</td>
    <td align="right">0.1595567704</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6654034796</td>
    <td align="right">4.3749180264</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">766</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">4.0355938627E-002</td>
    <td align="right">0.1638983413</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1797861370</td>
    <td align="right">0.8980621011</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">767</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.8043329893E-002</td>
    <td align="right">0.1367802666</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1714918557</td>
    <td align="right">1.0350226117</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">768</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.8055457101E-002</td>
    <td align="right">0.1374613130</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1383027165</td>
    <td align="right">0.5946229904</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">769</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.0551062251E-002</td>
    <td align="right">0.1010454049</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5509214230</td>
    <td align="right">5.8850603439</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">770</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.1749223746E-002</td>
    <td align="right">0.1004021208</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3210017529</td>
    <td align="right">14.5716971814</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">771</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.3681422347E-002</td>
    <td align="right">0.1282739871</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2079181126</td>
    <td align="right">1.4207987785</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">772</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.1680703538E-002</td>
    <td align="right">0.1249122968</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1599596877</td>
    <td align="right">0.7883451023</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">773</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.9106291053E-002</td>
    <td align="right">0.1046130043</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1139555338</td>
    <td align="right">0.7384416649</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">774</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.9513375330E-002</td>
    <td align="right">0.1078538716</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.1317163132E-002</td>
    <td align="right">0.3922380062</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">775</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.4299127466E-002</td>
    <td align="right">0.1311332801</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4470312930</td>
    <td align="right">2.6412920469</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">776</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.1839255634E-002</td>
    <td align="right">0.1235337255</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1690513806</td>
    <td align="right">0.6940114836</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">777</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.1677153571E-002</td>
    <td align="right">0.1386380203</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1800153156</td>
    <td align="right">0.9656746216</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">778</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.3406100859E-002</td>
    <td align="right">0.1143484487</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.6828043649E-002</td>
    <td align="right">0.4047230155</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">779</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.7054852867E-002</td>
    <td align="right">0.1110149054</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1000074317</td>
    <td align="right">0.4602834962</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">780</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.4868978249E-002</td>
    <td align="right">0.1028942463</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.6567428857E-002</td>
    <td align="right">0.1633885749</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">781</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.8163686430E-002</td>
    <td align="right">0.1268157496</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1205411142</td>
    <td align="right">0.9060610227</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">782</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.8049599326E-002</td>
    <td align="right">0.1215497110</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1184067873</td>
    <td align="right">0.8830541021</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">783</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">4.0748071057E-002</td>
    <td align="right">0.1655685523</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4561065390</td>
    <td align="right">3.5328719974</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">784</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.5750530578E-002</td>
    <td align="right">0.1476676060</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1998953146</td>
    <td align="right">1.0456809990</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">785</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.5416657192E-002</td>
    <td align="right">0.1278859558</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1983486948</td>
    <td align="right">1.3256490887</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">786</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.3640585072E-002</td>
    <td align="right">0.1191803788</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.1935261005E-002</td>
    <td align="right">0.3984212012</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">787</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.5156285605E-002</td>
    <td align="right">9.2863758834E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1486609918</td>
    <td align="right">1.2443047873</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">788</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.4556541025E-002</td>
    <td align="right">9.0027153083E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1875582499</td>
    <td align="right">1.5962914281</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">789</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.0409079244E-002</td>
    <td align="right">0.1233529099</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2747379513</td>
    <td align="right">1.7169032856</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">790</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.1292656525E-002</td>
    <td align="right">0.1221438737</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1443588742</td>
    <td align="right">0.7258984718</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">791</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.8937343894E-002</td>
    <td align="right">0.1027670500</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1680165018</td>
    <td align="right">0.8367679693</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">792</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK JUNE .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.9120045214E-002</td>
    <td align="right">0.1027836735</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.0899284412E-002</td>
    <td align="right">0.3138788083</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">793</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.5572897412E-002</td>
    <td align="right">4.2854548981E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.4629166212E-002</td>
    <td align="right">5.4963989894E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">794</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">6.6823994152E-002</td>
    <td align="right">8.4331429677E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1057670222</td>
    <td align="right">0.1983394087</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">795</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">6.7052428639E-002</td>
    <td align="right">5.7884899173E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1522137418</td>
    <td align="right">0.7293718681</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">796</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">9.6037573464E-002</td>
    <td align="right">9.9981948269E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.6215168503E-002</td>
    <td align="right">0.3040809605</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">797</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">6.8842243618E-002</td>
    <td align="right">7.8434343753E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1692179952</td>
    <td align="right">0.5212551235</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">798</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">9.7929804693E-002</td>
    <td align="right">0.1222182863</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1531789597</td>
    <td align="right">0.4227021102</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">799</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.2736229684E-002</td>
    <td align="right">2.0071976037E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.1228345666E-003</td>
    <td align="right">1.0399471538E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">800</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">4.5846857587E-002</td>
    <td align="right">4.5497479322E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4469035131E-002</td>
    <td align="right">2.4869625494E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">801</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">5.7117359608E-002</td>
    <td align="right">4.4238086168E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.7407640829E-002</td>
    <td align="right">0.1240806174</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">802</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7.9371398034E-002</td>
    <td align="right">5.6253360407E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4733347805</td>
    <td align="right">3.4202303935</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">803</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">5.2425147919E-002</td>
    <td align="right">5.4685203183E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.0016330803E-002</td>
    <td align="right">5.7097775167E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">804</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8.1300781356E-002</td>
    <td align="right">9.2114817105E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1637421956</td>
    <td align="right">0.3120899511</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">805</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.9756000195E-002</td>
    <td align="right">1.9744063368E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.9431402137E-003</td>
    <td align="right">8.4663793862E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">806</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">6.2225246930E-002</td>
    <td align="right">3.2316375840E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.5245218702E-003</td>
    <td align="right">1.0331671223E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">807</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">6.4858540870E-002</td>
    <td align="right">4.3043380218E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2139459090</td>
    <td align="right">0.6327421637</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">808</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">0.1081074488</td>
    <td align="right">6.9256565631E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1352038779</td>
    <td align="right">0.3968861228</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">809</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">5.6473806206E-002</td>
    <td align="right">5.7430604700E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5024292221</td>
    <td align="right">2.6250479053</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">810</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8.5914504813E-002</td>
    <td align="right">8.7459347689E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1000240932</td>
    <td align="right">0.4132627779</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">811</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">5.0920884592E-002</td>
    <td align="right">4.7782574328E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.9210049049E-002</td>
    <td align="right">6.3757344886E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">812</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">8.5479100987E-002</td>
    <td align="right">9.6299434042E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.2160719366E-002</td>
    <td align="right">0.1481581813</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">813</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">8.4140359354E-002</td>
    <td align="right">6.3587406418E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6601722797</td>
    <td align="right">4.4323544885</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">814</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">0.1159320859</td>
    <td align="right">0.1075360249</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2466016670</td>
    <td align="right">1.3254167627</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">815</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">8.6012762707E-002</td>
    <td align="right">7.2398162881E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2814638195</td>
    <td align="right">0.9645690979</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">816</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">0.1169114729</td>
    <td align="right">0.1292558874</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1665316577</td>
    <td align="right">0.4130706573</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">817</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.8367732964E-002</td>
    <td align="right">1.7846897786E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.3082763449E-003</td>
    <td align="right">4.6094713330E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">818</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">6.3613405147E-002</td>
    <td align="right">4.6015208407E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.8779742829E-003</td>
    <td align="right">1.7340442441E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">819</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">6.4926574919E-002</td>
    <td align="right">4.6626445508E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.0623281793E-002</td>
    <td align="right">4.7434591557E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">820</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">9.7897418711E-002</td>
    <td align="right">6.8117988561E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3180284858</td>
    <td align="right">1.2543130677</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">821</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">5.2369483963E-002</td>
    <td align="right">5.4648870862E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.9168269293E-002</td>
    <td align="right">4.0930780906E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">822</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">9.2255143883E-002</td>
    <td align="right">8.7936456841E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6044839688</td>
    <td align="right">3.2356034196</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">823</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.9822559557E-002</td>
    <td align="right">2.0374419239E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.2040001986E-003</td>
    <td align="right">8.1194071579E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">824</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">6.3862499310E-002</td>
    <td align="right">3.2021951694E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.0600416797E-003</td>
    <td align="right">9.7103520698E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">825</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">5.9355216085E-002</td>
    <td align="right">4.8592149807E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3180382172</td>
    <td align="right">0.6548844473</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">826</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">9.0114054245E-002</td>
    <td align="right">8.4415395266E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3448845081</td>
    <td align="right">2.2903510893</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">827</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">4.8664901253E-002</td>
    <td align="right">5.8039053006E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6702026234</td>
    <td align="right">4.8598281080</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">828</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK MARCH .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">6.6494821324E-002</td>
    <td align="right">8.0546935324E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1214341877</td>
    <td align="right">0.3627226353</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">829</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.5078629538E-002</td>
    <td align="right">9.9561705681E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4742231697</td>
    <td align="right">13.6349327501</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">830</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1.8399006472E-002</td>
    <td align="right">8.8379120929E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1442427341</td>
    <td align="right">0.6864244058</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">831</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.4401445278E-002</td>
    <td align="right">0.1081353432</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1459578109</td>
    <td align="right">0.8560636472</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">832</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1.7689592997E-002</td>
    <td align="right">6.0703268148E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.1915361670E-002</td>
    <td align="right">0.1965281161</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">833</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.5326111356E-002</td>
    <td align="right">8.9936149932E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.4822439239E-002</td>
    <td align="right">0.3736513059</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">834</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.1052646627E-002</td>
    <td align="right">8.7040681958E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.1591993864E-002</td>
    <td align="right">7.6690436018E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">835</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.6316689656E-002</td>
    <td align="right">0.1118055715</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.6632562609E-002</td>
    <td align="right">0.5621511263</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">836</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.6375680953E-002</td>
    <td align="right">0.1079340928</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.4837793034E-002</td>
    <td align="right">0.5274900021</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">837</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.8868457795E-002</td>
    <td align="right">0.1136304149</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1654073888</td>
    <td align="right">24.1620374889</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">838</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.1623760258E-002</td>
    <td align="right">0.1007270060</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1892928483</td>
    <td align="right">0.9459167612</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">839</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.7323509522E-002</td>
    <td align="right">0.1023397904</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2916053917</td>
    <td align="right">2.1902802512</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">840</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.6842628467E-002</td>
    <td align="right">9.9753486704E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1031643383</td>
    <td align="right">0.4240893149</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">841</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1.8022843005E-002</td>
    <td align="right">7.5086100479E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.5450840615E-002</td>
    <td align="right">0.4383839036</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">842</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">1.9642226899E-002</td>
    <td align="right">7.5104693635E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.4108050914E-002</td>
    <td align="right">0.5115998565</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">843</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.4024441687E-002</td>
    <td align="right">8.8541933078E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1512201990</td>
    <td align="right">0.8023192154</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">844</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.4210477488E-002</td>
    <td align="right">6.9438756304E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1058123096</td>
    <td align="right">0.3192822078</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">845</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.4237760939E-002</td>
    <td align="right">8.5898037443E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.2119840409E-002</td>
    <td align="right">0.2594889259</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">846</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.8099743728E-002</td>
    <td align="right">9.2545030193E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.0395978211E-002</td>
    <td align="right">0.2893532424</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">847</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.1308642417E-002</td>
    <td align="right">0.1015314706</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1563309824</td>
    <td align="right">11.8563779942</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">848</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.1188343570E-002</td>
    <td align="right">8.6109809028E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1239059312</td>
    <td align="right">0.7456689813</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">849</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1.8642361931E-002</td>
    <td align="right">6.2390702653E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1251976905</td>
    <td align="right">0.8044136529</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">850</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1.6748704227E-002</td>
    <td align="right">2.7812615596E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.2356119135E-002</td>
    <td align="right">0.2159567615</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">851</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.4320261849E-002</td>
    <td align="right">9.0928306592E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.6126120315E-002</td>
    <td align="right">0.2722564079</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">852</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.0549648430E-002</td>
    <td align="right">9.6796939439E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.2805152339E-002</td>
    <td align="right">0.1681144891</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">853</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.0153611561E-002</td>
    <td align="right">0.1044449380</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.7093390838E-002</td>
    <td align="right">0.4310408062</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">854</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.7279813375E-002</td>
    <td align="right">9.8311468328E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.0290257328E-002</td>
    <td align="right">0.3476297625</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">855</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.3795413332E-002</td>
    <td align="right">0.1135909952</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.7021967538</td>
    <td align="right">3.4588774568</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">856</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.3208371691E-002</td>
    <td align="right">8.4547555246E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1585924239</td>
    <td align="right">1.0412216387</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">857</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.7839964126E-002</td>
    <td align="right">9.9787544335E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.2714042811</td>
    <td align="right">14.2726236491</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">858</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.5378624000E-002</td>
    <td align="right">8.9558267346E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1454218280</td>
    <td align="right">0.5623023332</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">859</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1.8263436689E-002</td>
    <td align="right">6.1084533160E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.0679926676E-002</td>
    <td align="right">0.1796431894</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">860</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.3755561256E-002</td>
    <td align="right">6.4473982242E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.8413782908E-002</td>
    <td align="right">0.1903670739</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">861</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">1.7368507019E-002</td>
    <td align="right">3.0304594716E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1756933906</td>
    <td align="right">0.7370885039</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">862</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">2.4722723087E-002</td>
    <td align="right">3.4303988777E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1016874761</td>
    <td align="right">0.2210334941</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">863</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">3.1359381716E-002</td>
    <td align="right">9.4925426650E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1349220429</td>
    <td align="right">0.4694476603</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">864</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK MAY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">4.0035988710E-002</td>
    <td align="right">0.1084790676</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1679276771</td>
    <td align="right">0.6598857616</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">865</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">4.9520490911E-002</td>
    <td align="right">5.1150905011E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.1352061742E-002</td>
    <td align="right">0.1197786010</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">866</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7.6256262733E-002</td>
    <td align="right">7.9707797144E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4240056873</td>
    <td align="right">1.8234318490</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">867</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">6.8776981828E-002</td>
    <td align="right">5.6171903434E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.1294911968E-002</td>
    <td align="right">4.9165344562E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">868</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">0.1059053490</td>
    <td align="right">8.3456491109E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.9023856902E-002</td>
    <td align="right">0.1788919590</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">869</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">6.4953717401E-002</td>
    <td align="right">6.1271357964E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.3072066111E-002</td>
    <td align="right">7.9856670833E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">870</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">0.1061567416</td>
    <td align="right">8.8632095410E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.1224201527E-002</td>
    <td align="right">5.7021529175E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">871</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.5496940733E-002</td>
    <td align="right">1.9271154092E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.4964564437E-003</td>
    <td align="right">5.8366134168E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">872</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">5.3116102461E-002</td>
    <td align="right">3.7265100567E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1991899845E-002</td>
    <td align="right">3.0064686813E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">873</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">4.0521584962E-002</td>
    <td align="right">2.3654443660E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5878787680</td>
    <td align="right">13.5649495417</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">874</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7.4169457925E-002</td>
    <td align="right">4.0410136184E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.5303222540E-002</td>
    <td align="right">6.1886811153E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">875</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.2624107439E-002</td>
    <td align="right">2.9186448930E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4546013586</td>
    <td align="right">2.7784515863</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">876</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">6.1763363797E-002</td>
    <td align="right">4.0987611269E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.9917418122E-002</td>
    <td align="right">6.6376756137E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">877</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">2.4913316977E-002</td>
    <td align="right">1.6880770498E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1037927851E-002</td>
    <td align="right">1.0221845550E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">878</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">4.8231079073E-002</td>
    <td align="right">2.2466890848E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1483977264E-002</td>
    <td align="right">1.4084673312E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">879</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.9113598918E-002</td>
    <td align="right">2.0890753514E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.5423582330E-002</td>
    <td align="right">0.1630737646</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">880</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">5.8437817594E-002</td>
    <td align="right">3.5797983687E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4921460327E-002</td>
    <td align="right">6.9702868382E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">881</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">3.2265144213E-002</td>
    <td align="right">3.1077803931E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.1502399762E-002</td>
    <td align="right">0.4485839254</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">882</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">4.6755448166E-002</td>
    <td align="right">4.4591251739E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.5159689634E-002</td>
    <td align="right">7.1880373962E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">883</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">5.7080355300E-002</td>
    <td align="right">5.1602256316E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.4367242079E-002</td>
    <td align="right">6.3951288044E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">884</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">8.4420910194E-002</td>
    <td align="right">8.3112177016E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0797898583</td>
    <td align="right">9.6069688220</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">885</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">6.9248862753E-002</td>
    <td align="right">5.6303897869E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.2224034773E-002</td>
    <td align="right">5.1134855579E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">886</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">0.1124161286</td>
    <td align="right">8.2091843073E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.6713311650E-002</td>
    <td align="right">5.1908566701E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">887</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: KODIAK NOVEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">6.5323207178E-002</td>
