Time,ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND:KODIAK ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND:KODIAK JULY .4% CONDNS DB=>MCWB:Des Sens Cool Load [W],ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND:KODIAK ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND:KODIAK JULY .4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND::Des Latent Heat Load [W],ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND::Des Latent Cool Load [W],ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND::Des Latent Heat Mass Flow [kg/s],ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND::Des Latent Cool Mass Flow [kg/s],ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND::Des Heat Load No DOAS [W],ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND::Des Sens Cool Load No DOAS [W],ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND::Des Latent Heat Load No DOAS [W],ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND::Des Latent Cool Load No DOAS [W],ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND:KODIAK ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND:KODIAK ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND:KODIAK JULY .4% CONDNS DB=>MCWB:Cooling Zone Temperature [C],ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND:KODIAK JULY .4% CONDNS DB=>MCWB:Cooling Zone Relative Humidity [%],ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND:KODIAK ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND:KODIAK JULY .4% CONDNS DB=>MCWB:Des Sens Cool Load [W],ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND:KODIAK ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND:KODIAK JULY .4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND::Des Latent Heat Load [W],ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND::Des Latent Cool Load [W],ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND::Des Latent Heat Mass Flow [kg/s],ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND::Des Latent Cool Mass Flow [kg/s],ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND::Des Heat Load No DOAS [W],ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND::Des Sens Cool Load No DOAS [W],ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND::Des Latent Heat Load No DOAS [W],ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND::Des Latent Cool Load No DOAS [W],ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND:KODIAK ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND:KODIAK ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND:KODIAK JULY .4% CONDNS DB=>MCWB:Cooling Zone Temperature [C],ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND:KODIAK JULY .4% CONDNS DB=>MCWB:Cooling Zone Relative Humidity [%],ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND:KODIAK ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND:KODIAK JULY .4% CONDNS DB=>MCWB:Des Sens Cool Load [W],ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND:KODIAK ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND:KODIAK JULY .4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND::Des Latent Heat Load [W],ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND::Des Latent Cool Load [W],ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND::Des Latent Heat Mass Flow [kg/s],ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND::Des Latent Cool Mass Flow [kg/s],ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND::Des Heat Load No DOAS [W],ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND::Des Sens Cool Load No DOAS [W],ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND::Des Latent Heat Load No DOAS [W],ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND::Des Latent Cool Load No DOAS [W],ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND:KODIAK ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND:KODIAK ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND:KODIAK JULY .4% CONDNS DB=>MCWB:Cooling Zone Temperature [C],ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND:KODIAK JULY .4% CONDNS DB=>MCWB:Cooling Zone Relative Humidity [%],ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND:KODIAK ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND:KODIAK JULY .4% CONDNS DB=>MCWB:Des Sens Cool Load [W],ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND:KODIAK ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND:KODIAK JULY .4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND::Des Latent Heat Load [W],ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND::Des Latent Cool Load [W],ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND::Des Latent Heat Mass Flow [kg/s],ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND::Des Latent Cool Mass Flow [kg/s],ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND::Des Heat Load No DOAS [W],ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND::Des Sens Cool Load No DOAS [W],ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND::Des Latent Heat Load No DOAS [W],ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND::Des Latent Cool Load No DOAS [W],ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND:KODIAK ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND:KODIAK ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND:KODIAK JULY .4% CONDNS DB=>MCWB:Cooling Zone Temperature [C],ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND:KODIAK JULY .4% CONDNS DB=>MCWB:Cooling Zone Relative Humidity [%],ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND:KODIAK ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND:KODIAK JULY .4% CONDNS DB=>MCWB:Des Sens Cool Load [W],ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND:KODIAK ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND:KODIAK JULY .4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND::Des Latent Heat Load [W],ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND::Des Latent Cool Load [W],ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND::Des Latent Heat Mass Flow [kg/s],ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND::Des Latent Cool Mass Flow [kg/s],ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND::Des Heat Load No DOAS [W],ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND::Des Sens Cool Load No DOAS [W],ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND::Des Latent Heat Load No DOAS [W],ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND::Des Latent Cool Load No DOAS [W],ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND:KODIAK ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND:KODIAK ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND:KODIAK JULY .4% CONDNS DB=>MCWB:Cooling Zone Temperature [C],ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND:KODIAK JULY .4% CONDNS DB=>MCWB:Cooling Zone Relative Humidity [%],ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND:KODIAK ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND:KODIAK JULY .4% CONDNS DB=>MCWB:Des Sens Cool Load [W],ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND:KODIAK ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND:KODIAK JULY .4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND::Des Latent Heat Load [W],ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND::Des Latent Cool Load [W],ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND::Des Latent Heat Mass Flow [kg/s],ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND::Des Latent Cool Mass Flow [kg/s],ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND::Des Heat Load No DOAS [W],ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND::Des Sens Cool Load No DOAS [W],ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND::Des Latent Heat Load No DOAS [W],ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND::Des Latent Cool Load No DOAS [W],ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND:KODIAK ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND:KODIAK ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND:KODIAK JULY .4% CONDNS DB=>MCWB:Cooling Zone Temperature [C],ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND:KODIAK JULY .4% CONDNS DB=>MCWB:Cooling Zone Relative Humidity [%],ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND:KODIAK ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND:KODIAK JULY .4% CONDNS DB=>MCWB:Des Sens Cool Load [W],ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND:KODIAK ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND:KODIAK JULY .4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND::Des Latent Heat Load [W],ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND::Des Latent Cool Load [W],ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND::Des Latent Heat Mass Flow [kg/s],ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND::Des Latent Cool Mass Flow [kg/s],ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND::Des Heat Load No DOAS [W],ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND::Des Sens Cool Load No DOAS [W],ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND::Des Latent Heat Load No DOAS [W],ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND::Des Latent Cool Load No DOAS [W],ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND:KODIAK ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND:KODIAK ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND:KODIAK JULY .4% CONDNS DB=>MCWB:Cooling Zone Temperature [C],ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND:KODIAK JULY .4% CONDNS DB=>MCWB:Cooling Zone Relative Humidity [%],ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND:KODIAK ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND:KODIAK JULY .4% CONDNS DB=>MCWB:Des Sens Cool Load [W],ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND:KODIAK ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND:KODIAK JULY .4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND::Des Latent Heat Load [W],ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND::Des Latent Cool Load [W],ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND::Des Latent Heat Mass Flow [kg/s],ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND::Des Latent Cool Mass Flow [kg/s],ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND::Des Heat Load No DOAS [W],ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND::Des Sens Cool Load No DOAS [W],ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND::Des Latent Heat Load No DOAS [W],ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND::Des Latent Cool Load No DOAS [W],ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND:KODIAK ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND:KODIAK ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND:KODIAK JULY .4% CONDNS DB=>MCWB:Cooling Zone Temperature [C],ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND:KODIAK JULY .4% CONDNS DB=>MCWB:Cooling Zone Relative Humidity [%],ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND:KODIAK ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND:KODIAK JULY .4% CONDNS DB=>MCWB:Des Sens Cool Load [W],ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND:KODIAK ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND:KODIAK JULY .4% CONDNS DB=>MCWB:Des Cool Mass Flow [kg/s],ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND::Des Latent Heat Load [W],ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND::Des Latent Cool Load [W],ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND::Des Latent Heat Mass Flow [kg/s],ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND::Des Latent Cool Mass Flow [kg/s],ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND::Des Heat Load No DOAS [W],ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND::Des Sens Cool Load No DOAS [W],ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND::Des Latent Heat Load No DOAS [W],ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND::Des Latent Cool Load No DOAS [W],ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND:KODIAK ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND:KODIAK ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND:KODIAK JULY .4% CONDNS DB=>MCWB:Cooling Zone Temperature [C],ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND:KODIAK JULY .4% CONDNS DB=>MCWB:Cooling Zone Relative Humidity [%]
00:10:00,1.451559E+04,1.979890E+02,4.906487E-01,1.397652E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514508E+01,2.669968E+01,3.844610E+01,3.599868E+03,0.000000E+00,1.216470E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484688E+01,2.586231E+01,3.991544E+01,3.598399E+03,0.000000E+00,1.215974E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484264E+01,2.570799E+01,4.028321E+01,6.405704E+03,7.276815E+03,2.166165E-01,5.121156E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.669975E+01,4.034750E+01,8.489877E+03,1.488692E+02,2.869717E-01,1.050174E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520544E+01,2.669968E+01,3.842978E+01,8.484899E+03,8.722545E+01,2.868034E-01,6.166285E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.519939E+01,2.669976E+01,3.844659E+01,1.452364E+04,1.172462E+02,4.909208E-01,8.258005E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515082E+01,2.669997E+01,3.845879E+01,3.601333E+03,0.000000E+00,1.216965E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485111E+01,2.554442E+01,4.067444E+01,3.599865E+03,0.000000E+00,1.216469E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484687E+01,2.539463E+01,4.103905E+01
00:20:00,1.451506E+04,2.850147E+02,4.906306E-01,2.011248E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514510E+01,2.666614E+01,3.845485E+01,3.599826E+03,0.000000E+00,1.216456E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484689E+01,2.588145E+01,3.983694E+01,3.598355E+03,0.000000E+00,1.215959E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484265E+01,2.572658E+01,4.020486E+01,6.402979E+03,7.377229E+03,2.165243E-01,5.191823E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.669976E+01,4.026957E+01,8.489590E+03,2.123024E+02,2.869620E-01,1.496743E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520547E+01,2.668151E+01,3.840654E+01,8.484602E+03,1.312489E+02,2.867934E-01,9.272797E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.519941E+01,2.666253E+01,3.846184E+01,1.452313E+04,1.095003E+02,4.909034E-01,7.708310E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515084E+01,2.652418E+01,3.878958E+01,3.601295E+03,0.000000E+00,1.216952E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485112E+01,2.555889E+01,4.060548E+01,3.599823E+03,0.000000E+00,1.216455E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484688E+01,2.540796E+01,4.097185E+01
00:30:00,1.451453E+04,2.850147E+02,4.906127E-01,2.011248E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514513E+01,2.669970E+01,3.831609E+01,3.599785E+03,0.000000E+00,1.216442E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484690E+01,2.589685E+01,3.976730E+01,3.598312E+03,0.000000E+00,1.215944E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484266E+01,2.574143E+01,4.013569E+01,6.400273E+03,7.460868E+03,2.164328E-01,5.250682E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.669977E+01,4.018679E+01,8.489306E+03,2.123024E+02,2.869524E-01,1.496743E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520549E+01,2.669981E+01,3.830607E+01,8.484306E+03,1.312489E+02,2.867834E-01,9.272797E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.519944E+01,2.669976E+01,3.831253E+01,1.452262E+04,1.374010E+02,4.908861E-01,9.690465E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515087E+01,2.656904E+01,3.861639E+01,3.601256E+03,0.000000E+00,1.216939E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485113E+01,2.557062E+01,4.054339E+01,3.599782E+03,0.000000E+00,1.216441E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484689E+01,2.541867E+01,4.091146E+01
00:40:00,1.451400E+04,3.204922E+02,4.905949E-01,2.260880E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514516E+01,2.667009E+01,3.832202E+01,3.599745E+03,0.000000E+00,1.216428E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484690E+01,2.591025E+01,3.970759E+01,3.598268E+03,0.000000E+00,1.215930E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484266E+01,2.575432E+01,4.007650E+01,6.397586E+03,7.531759E+03,2.163420E-01,5.300569E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.669978E+01,4.010516E+01,8.489023E+03,2.313870E+02,2.869428E-01,1.631069E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520552E+01,2.668079E+01,3.829053E+01,8.484013E+03,1.026607E+02,2.867735E-01,7.252122E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.519946E+01,2.664412E+01,3.837646E+01,1.452211E+04,1.374010E+02,4.908689E-01,9.690465E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515089E+01,2.669967E+01,3.825709E+01,3.601218E+03,0.000000E+00,1.216926E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485113E+01,2.558114E+01,4.048951E+01,3.599742E+03,0.000000E+00,1.216427E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484690E+01,2.542832E+01,4.085907E+01
00:50:00,1.451348E+04,3.204922E+02,4.905772E-01,2.260880E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514518E+01,2.669972E+01,3.820695E+01,3.599704E+03,0.000000E+00,1.216415E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484691E+01,2.592100E+01,3.966062E+01,3.598226E+03,0.000000E+00,1.215915E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484267E+01,2.576465E+01,4.002996E+01,6.394917E+03,7.592035E+03,2.162517E-01,5.342985E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.669979E+01,4.002744E+01,8.488743E+03,2.313870E+02,2.869333E-01,1.631069E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520554E+01,2.669980E+01,3.820272E+01,8.483721E+03,1.026607E+02,2.867636E-01,7.252122E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.519949E+01,2.669968E+01,3.819994E+01,1.452160E+04,1.374010E+02,4.908519E-01,9.690465E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515092E+01,2.660671E+01,3.841025E+01,3.601180E+03,0.000000E+00,1.216913E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485114E+01,2.558967E+01,4.044700E+01,3.599701E+03,0.000000E+00,1.216414E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484690E+01,2.543613E+01,4.081780E+01
01:00:00,1.451296E+04,3.341252E+02,4.905597E-01,2.356726E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514521E+01,2.666935E+01,3.822958E+01,3.599664E+03,0.000000E+00,1.216401E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484692E+01,2.592833E+01,3.962726E+01,3.598183E+03,0.000000E+00,1.215901E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484268E+01,2.577165E+01,3.999700E+01,6.392267E+03,7.643380E+03,2.161621E-01,5.379115E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.669980E+01,3.995420E+01,8.488465E+03,2.468857E+02,2.869239E-01,1.739671E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520556E+01,2.668447E+01,3.819334E+01,8.483432E+03,1.288484E+02,2.867538E-01,9.096836E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.519951E+01,2.665818E+01,3.824650E+01,1.452110E+04,1.013869E+02,4.908350E-01,7.169877E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515094E+01,2.665672E+01,3.824759E+01,3.601142E+03,0.000000E+00,1.216900E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485115E+01,2.559546E+01,4.041670E+01,3.599661E+03,0.000000E+00,1.216400E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484691E+01,2.544131E+01,4.078862E+01
01:10:00,1.451299E+04,3.341252E+02,4.905609E-01,2.356726E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514524E+01,2.669973E+01,3.812702E+01,3.599667E+03,0.000000E+00,1.216402E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484693E+01,2.593219E+01,3.960613E+01,3.598186E+03,0.000000E+00,1.215902E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484269E+01,2.577524E+01,3.997625E+01,6.392449E+03,7.701581E+03,2.161683E-01,5.420071E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.669981E+01,3.988522E+01,8.488484E+03,2.468857E+02,2.869246E-01,1.739671E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520559E+01,2.669985E+01,3.812768E+01,8.483452E+03,1.288484E+02,2.867545E-01,9.096836E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.519954E+01,2.669973E+01,3.811666E+01,1.452114E+04,1.013869E+02,4.908362E-01,7.169877E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515097E+01,2.669973E+01,3.811340E+01,3.601145E+03,0.000000E+00,1.216901E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485116E+01,2.559838E+01,4.039743E+01,3.599664E+03,0.000000E+00,1.216401E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484692E+01,2.544373E+01,4.077033E+01
01:20:00,1.451303E+04,3.411587E+02,4.905622E-01,2.406138E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514526E+01,2.666972E+01,3.815997E+01,3.599670E+03,0.000000E+00,1.216403E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484694E+01,2.593485E+01,3.959078E+01,3.598189E+03,0.000000E+00,1.215903E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484270E+01,2.577769E+01,3.996119E+01,6.392630E+03,7.753782E+03,2.161744E-01,5.456804E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.669982E+01,3.982016E+01,8.488504E+03,2.528903E+02,2.869253E-01,1.781889E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520561E+01,2.668373E+01,3.813098E+01,8.483472E+03,1.281223E+02,2.867552E-01,9.048182E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.519956E+01,2.665079E+01,3.819179E+01,1.452117E+04,1.013869E+02,4.908374E-01,7.169877E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515099E+01,2.656732E+01,3.837680E+01,3.601148E+03,0.000000E+00,1.216902E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485117E+01,2.560062E+01,4.038280E+01,3.599667E+03,0.000000E+00,1.216402E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484693E+01,2.544555E+01,4.075651E+01
01:30:00,1.451307E+04,3.411587E+02,4.905634E-01,2.406138E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514529E+01,2.669973E+01,3.806819E+01,3.599673E+03,0.000000E+00,1.216404E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484695E+01,2.593670E+01,3.957945E+01,3.598192E+03,0.000000E+00,1.215904E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484271E+01,2.577940E+01,3.995005E+01,6.392809E+03,7.800958E+03,2.161804E-01,5.490000E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.669983E+01,3.975877E+01,8.488523E+03,2.528903E+02,2.869259E-01,1.781889E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520563E+01,2.669984E+01,3.807325E+01,8.483493E+03,1.281223E+02,2.867559E-01,9.048182E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.519959E+01,2.669970E+01,3.805527E+01,1.452121E+04,1.366566E+02,4.908386E-01,9.657710E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515102E+01,2.662408E+01,3.821594E+01,3.601150E+03,0.000000E+00,1.216903E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485117E+01,2.560250E+01,4.037117E+01,3.599670E+03,0.000000E+00,1.216403E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484694E+01,2.544711E+01,4.074552E+01
01:40:00,1.451310E+04,3.399643E+02,4.905646E-01,2.397764E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514531E+01,2.666921E+01,3.811022E+01,3.599676E+03,0.000000E+00,1.216405E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484695E+01,2.593709E+01,3.957315E+01,3.598195E+03,0.000000E+00,1.215905E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484272E+01,2.577970E+01,3.994387E+01,6.392988E+03,7.844027E+03,2.161865E-01,5.520306E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.669984E+01,3.970086E+01,8.488542E+03,2.562301E+02,2.869266E-01,1.805262E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520566E+01,2.668455E+01,3.808220E+01,8.483512E+03,1.343292E+02,2.867566E-01,9.484166E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.519961E+01,2.665540E+01,3.812778E+01,1.452124E+04,1.366566E+02,4.908397E-01,9.657710E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515104E+01,2.669959E+01,3.802246E+01,3.601153E+03,0.000000E+00,1.216904E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485118E+01,2.560319E+01,4.036403E+01,3.599673E+03,0.000000E+00,1.216404E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484694E+01,2.544755E+01,4.073888E+01
01:50:00,1.451314E+04,3.399643E+02,4.905658E-01,2.397764E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514534E+01,2.669973E+01,3.802440E+01,3.599679E+03,0.000000E+00,1.216406E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484696E+01,2.593554E+01,3.957259E+01,3.598198E+03,0.000000E+00,1.215906E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484272E+01,2.577813E+01,3.994335E+01,6.393165E+03,7.883642E+03,2.161925E-01,5.548181E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.669985E+01,3.964626E+01,8.488561E+03,2.562301E+02,2.869272E-01,1.805262E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520568E+01,2.669986E+01,3.803312E+01,8.483532E+03,1.343292E+02,2.867572E-01,9.484166E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.519963E+01,2.669972E+01,3.800918E+01,1.452128E+04,1.366566E+02,4.908409E-01,9.657710E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515107E+01,2.658254E+01,3.826201E+01,3.601156E+03,0.000000E+00,1.216905E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485119E+01,2.560215E+01,4.036228E+01,3.599676E+03,0.000000E+00,1.216405E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484695E+01,2.544634E+01,4.073749E+01
02:00:00,1.451317E+04,3.359866E+02,4.905670E-01,2.369790E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514536E+01,2.666789E+01,3.807515E+01,3.599681E+03,0.000000E+00,1.216407E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484697E+01,2.593207E+01,3.957748E+01,3.598201E+03,0.000000E+00,1.215907E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484273E+01,2.577469E+01,3.994819E+01,6.393341E+03,7.920305E+03,2.161984E-01,5.573980E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.669986E+01,3.959483E+01,8.488580E+03,2.552578E+02,2.869278E-01,1.798475E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520570E+01,2.668298E+01,3.805109E+01,8.483552E+03,1.306202E+02,2.867579E-01,9.223827E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.519966E+01,2.665134E+01,3.809699E+01,1.452131E+04,1.307366E+02,4.908420E-01,9.246391E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515109E+01,2.663753E+01,3.811561E+01,3.601158E+03,0.000000E+00,1.216906E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485120E+01,2.559942E+01,4.036551E+01,3.599678E+03,0.000000E+00,1.216406E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484696E+01,2.544352E+01,4.074096E+01
02:10:00,1.451321E+04,3.359866E+02,4.905681E-01,2.369790E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514539E+01,2.669973E+01,3.799147E+01,3.599684E+03,0.000000E+00,1.216408E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484698E+01,2.592693E+01,3.958699E+01,3.598204E+03,0.000000E+00,1.215908E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484274E+01,2.576965E+01,3.995756E+01,6.393515E+03,7.954479E+03,2.162043E-01,5.598026E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.669987E+01,3.954640E+01,8.488599E+03,2.552578E+02,2.869285E-01,1.798475E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520573E+01,2.669984E+01,3.800331E+01,8.483571E+03,1.306202E+02,2.867585E-01,9.223827E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.519968E+01,2.669971E+01,3.797442E+01,1.452135E+04,1.307366E+02,4.908432E-01,9.246391E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515111E+01,2.669964E+01,3.796218E+01,3.601161E+03,0.000000E+00,1.216907E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485120E+01,2.559519E+01,4.037306E+01,3.599681E+03,0.000000E+00,1.216407E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484697E+01,2.543928E+01,4.074861E+01
02:20:00,1.451324E+04,3.288321E+02,4.905693E-01,2.319494E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514541E+01,2.666671E+01,3.804905E+01,3.599687E+03,0.000000E+00,1.216409E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484698E+01,2.592127E+01,3.959825E+01,3.598207E+03,0.000000E+00,1.215909E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484275E+01,2.576415E+01,3.996856E+01,6.393689E+03,7.986589E+03,2.162102E-01,5.620620E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.669988E+01,3.950083E+01,8.488618E+03,2.526233E+02,2.869291E-01,1.779974E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520575E+01,2.668226E+01,3.802677E+01,8.483590E+03,1.289667E+02,2.867592E-01,9.106784E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.519970E+01,2.665204E+01,3.806489E+01,1.452138E+04,1.307366E+02,4.908443E-01,9.246391E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515114E+01,2.657534E+01,3.822590E+01,3.601163E+03,0.000000E+00,1.216908E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485121E+01,2.559061E+01,4.038202E+01,3.599684E+03,0.000000E+00,1.216408E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484698E+01,2.543475E+01,4.075753E+01
02:30:00,1.451328E+04,3.288321E+02,4.905705E-01,2.319494E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514544E+01,2.669973E+01,3.796648E+01,3.599690E+03,0.000000E+00,1.216410E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484699E+01,2.591528E+01,3.961075E+01,3.598210E+03,0.000000E+00,1.215910E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484276E+01,2.575837E+01,3.998066E+01,6.393861E+03,8.016987E+03,2.162160E-01,5.642009E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.669988E+01,3.945795E+01,8.488636E+03,2.526233E+02,2.869297E-01,1.779974E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520577E+01,2.669984E+01,3.798087E+01,8.483610E+03,1.289667E+02,2.867598E-01,9.106784E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.519973E+01,2.669972E+01,3.794787E+01,1.452141E+04,1.300868E+02,4.908454E-01,9.198674E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515116E+01,2.662953E+01,3.808822E+01,3.601166E+03,0.000000E+00,1.216908E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485122E+01,2.558585E+01,4.039183E+01,3.599687E+03,0.000000E+00,1.216409E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484698E+01,2.543012E+01,4.076713E+01
02:40:00,1.451331E+04,3.198322E+02,4.905716E-01,2.256219E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514546E+01,2.666538E+01,3.803019E+01,3.599692E+03,0.000000E+00,1.216411E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484700E+01,2.590858E+01,3.962523E+01,3.598213E+03,0.000000E+00,1.215911E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484277E+01,2.575195E+01,3.999465E+01,6.394032E+03,8.045951E+03,2.162218E-01,5.662390E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.669989E+01,3.941764E+01,8.488654E+03,2.479036E+02,2.869303E-01,1.746876E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520579E+01,2.668080E+01,3.801050E+01,8.483629E+03,1.232791E+02,2.867605E-01,8.706382E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.519975E+01,2.664968E+01,3.804700E+01,1.452145E+04,1.300868E+02,4.908465E-01,9.198674E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515119E+01,2.669963E+01,3.792261E+01,3.601169E+03,0.000000E+00,1.216909E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485123E+01,2.558048E+01,4.040345E+01,3.599689E+03,0.000000E+00,1.216410E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484699E+01,2.542494E+01,4.077841E+01
02:50:00,1.451334E+04,3.198322E+02,4.905727E-01,2.256219E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514548E+01,2.669973E+01,3.794737E+01,3.599695E+03,0.000000E+00,1.216411E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484701E+01,2.590095E+01,3.964214E+01,3.598216E+03,0.000000E+00,1.215912E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484277E+01,2.574465E+01,4.001095E+01,6.394202E+03,8.073694E+03,2.162275E-01,5.681911E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.669990E+01,3.937975E+01,8.488673E+03,2.479036E+02,2.869310E-01,1.746876E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520582E+01,2.669983E+01,3.796384E+01,8.483647E+03,1.232791E+02,2.867611E-01,8.706382E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.519977E+01,2.669972E+01,3.792749E+01,1.452148E+04,1.300868E+02,4.908476E-01,9.198674E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515121E+01,2.657762E+01,3.818577E+01,3.601171E+03,0.000000E+00,1.216910E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485123E+01,2.557423E+01,4.041743E+01,3.599692E+03,0.000000E+00,1.216410E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484700E+01,2.541895E+01,4.079192E+01
