03:00:00,1.451338E+04,3.100482E+02,4.905739E-01,2.187415E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514551E+01,2.666372E+01,3.801711E+01,3.599698E+03,0.000000E+00,1.216412E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484702E+01,2.589240E+01,3.966142E+01,3.598218E+03,0.000000E+00,1.215913E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484278E+01,2.573648E+01,4.002953E+01,6.394370E+03,8.100394E+03,2.162332E-01,5.700699E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.669990E+01,3.934413E+01,8.488691E+03,2.425350E+02,2.869316E-01,1.709200E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520584E+01,2.667918E+01,3.799916E+01,8.483666E+03,1.184374E+02,2.867618E-01,8.364967E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.519980E+01,2.664864E+01,3.803133E+01,1.452151E+04,1.217355E+02,4.908487E-01,8.610834E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515123E+01,2.662914E+01,3.805856E+01,3.601174E+03,0.000000E+00,1.216911E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485124E+01,2.556717E+01,4.043357E+01,3.599695E+03,0.000000E+00,1.216411E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484701E+01,2.541219E+01,4.080747E+01
03:10:00,1.451341E+04,3.100482E+02,4.905750E-01,2.187415E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514553E+01,2.669972E+01,3.793249E+01,3.599700E+03,0.000000E+00,1.216413E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484702E+01,2.588307E+01,3.968268E+01,3.598221E+03,0.000000E+00,1.215914E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484279E+01,2.572758E+01,4.004999E+01,6.394538E+03,8.126197E+03,2.162389E-01,5.718855E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.669991E+01,3.931068E+01,8.488709E+03,2.425350E+02,2.869322E-01,1.709200E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520586E+01,2.669981E+01,3.795062E+01,8.483685E+03,1.184374E+02,2.867624E-01,8.364967E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.519982E+01,2.669973E+01,3.791152E+01,1.452154E+04,1.217355E+02,4.908498E-01,8.610834E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515125E+01,2.669964E+01,3.789584E+01,3.601176E+03,0.000000E+00,1.216912E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485125E+01,2.555936E+01,4.045164E+01,3.599697E+03,0.000000E+00,1.216412E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484701E+01,2.540475E+01,4.082485E+01
03:20:00,1.451344E+04,2.987804E+02,4.905761E-01,2.108159E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514555E+01,2.666195E+01,3.800788E+01,3.599703E+03,0.000000E+00,1.216414E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484703E+01,2.587307E+01,3.970566E+01,3.598224E+03,0.000000E+00,1.215915E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484280E+01,2.571805E+01,4.007207E+01,6.394704E+03,8.151234E+03,2.162445E-01,5.736472E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.669992E+01,3.927926E+01,8.488726E+03,2.357552E+02,2.869328E-01,1.661621E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520588E+01,2.667722E+01,3.799182E+01,8.483703E+03,1.115718E+02,2.867630E-01,7.881124E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.519984E+01,2.664642E+01,3.802216E+01,1.452157E+04,1.217355E+02,4.908509E-01,8.610834E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515128E+01,2.657565E+01,3.816657E+01,3.601178E+03,0.000000E+00,1.216913E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485125E+01,2.555090E+01,4.047141E+01,3.599700E+03,0.000000E+00,1.216413E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484702E+01,2.539671E+01,4.084381E+01
03:30:00,1.451348E+04,2.987804E+02,4.905772E-01,2.108159E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514558E+01,2.669972E+01,3.792065E+01,3.599705E+03,0.000000E+00,1.216415E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484704E+01,2.586247E+01,3.973012E+01,3.598227E+03,0.000000E+00,1.215915E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484281E+01,2.570798E+01,4.009553E+01,6.394869E+03,8.175600E+03,2.162501E-01,5.753617E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.669992E+01,3.924977E+01,8.488744E+03,2.357552E+02,2.869334E-01,1.661621E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520590E+01,2.669980E+01,3.794008E+01,8.483721E+03,1.115718E+02,2.867636E-01,7.881124E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.519986E+01,2.669974E+01,3.789875E+01,1.452161E+04,1.120719E+02,4.908520E-01,7.928813E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515130E+01,2.662392E+01,3.804963E+01,3.601181E+03,0.000000E+00,1.216913E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485126E+01,2.554193E+01,4.049251E+01,3.599702E+03,0.000000E+00,1.216414E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484703E+01,2.538820E+01,4.086400E+01
03:40:00,1.451351E+04,2.862559E+02,4.905783E-01,2.020046E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514560E+01,2.666003E+01,3.800158E+01,3.599708E+03,0.000000E+00,1.216416E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484705E+01,2.585133E+01,3.975595E+01,3.598229E+03,0.000000E+00,1.215916E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484281E+01,2.569740E+01,4.012028E+01,6.395033E+03,8.199377E+03,2.162556E-01,5.770348E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.669993E+01,3.922208E+01,8.488762E+03,2.280000E+02,2.869340E-01,1.607179E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520592E+01,2.667513E+01,3.798703E+01,8.483740E+03,1.041448E+02,2.867642E-01,7.357378E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.519988E+01,2.664462E+01,3.801476E+01,1.452164E+04,1.120719E+02,4.908530E-01,7.928813E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515132E+01,2.669966E+01,3.787730E+01,3.601183E+03,0.000000E+00,1.216914E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485127E+01,2.553242E+01,4.051497E+01,3.599705E+03,0.000000E+00,1.216415E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484704E+01,2.537920E+01,4.088545E+01
03:50:00,1.451354E+04,2.862559E+02,4.905794E-01,2.020046E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514562E+01,2.669972E+01,3.791099E+01,3.599711E+03,0.000000E+00,1.216417E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484705E+01,2.583970E+01,3.978299E+01,3.598232E+03,0.000000E+00,1.215917E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484282E+01,2.568638E+01,4.014615E+01,6.395196E+03,8.222628E+03,2.162611E-01,5.786708E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.669993E+01,3.919610E+01,8.488779E+03,2.280000E+02,2.869346E-01,1.607179E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520594E+01,2.669978E+01,3.793142E+01,8.483758E+03,1.041448E+02,2.867649E-01,7.357378E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.519991E+01,2.669975E+01,3.788822E+01,1.452167E+04,1.120719E+02,4.908541E-01,7.928813E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515134E+01,2.657542E+01,3.815043E+01,3.601186E+03,0.000000E+00,1.216915E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485127E+01,2.552241E+01,4.053868E+01,3.599708E+03,0.000000E+00,1.216416E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484704E+01,2.536975E+01,4.090805E+01
04:00:00,1.451357E+04,2.728655E+02,4.905805E-01,1.925815E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514565E+01,2.665803E+01,3.799735E+01,3.599713E+03,0.000000E+00,1.216418E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484706E+01,2.582762E+01,3.981116E+01,3.598235E+03,0.000000E+00,1.215918E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484283E+01,2.567495E+01,4.017307E+01,6.395357E+03,8.245408E+03,2.162666E-01,5.802738E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.669993E+01,3.917172E+01,8.488796E+03,2.194228E+02,2.869351E-01,1.546951E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520597E+01,2.667286E+01,3.798423E+01,8.483776E+03,9.566076E+01,2.867655E-01,6.759031E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.519993E+01,2.664234E+01,3.801035E+01,1.452170E+04,9.894553E+01,4.908551E-01,7.002583E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515137E+01,2.661955E+01,3.804475E+01,3.601188E+03,0.000000E+00,1.216916E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485128E+01,2.551202E+01,4.056339E+01,3.599710E+03,0.000000E+00,1.216417E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484705E+01,2.535995E+01,4.093157E+01
04:10:00,1.451361E+04,2.728655E+02,4.905816E-01,1.925815E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514567E+01,2.669972E+01,3.790290E+01,3.599716E+03,0.000000E+00,1.216418E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484707E+01,2.581515E+01,3.984030E+01,3.598237E+03,0.000000E+00,1.215919E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484284E+01,2.566316E+01,4.020087E+01,6.395518E+03,8.267755E+03,2.162720E-01,5.818463E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.669994E+01,3.914886E+01,8.488814E+03,2.194228E+02,2.869357E-01,1.546951E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520599E+01,2.669977E+01,3.792405E+01,8.483793E+03,9.566076E+01,2.867661E-01,6.759031E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.519995E+01,2.669977E+01,3.787931E+01,1.452173E+04,9.894553E+01,4.908562E-01,7.002583E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515139E+01,2.669968E+01,3.786378E+01,3.601191E+03,0.000000E+00,1.216917E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485129E+01,2.550123E+01,4.058910E+01,3.599713E+03,0.000000E+00,1.216417E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484706E+01,2.534979E+01,4.095601E+01
04:20:00,1.451364E+04,2.602029E+02,4.905827E-01,1.836687E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514569E+01,2.665650E+01,3.799339E+01,3.599718E+03,0.000000E+00,1.216419E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484707E+01,2.580325E+01,3.986814E+01,3.598240E+03,0.000000E+00,1.215920E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484284E+01,2.565198E+01,4.022728E+01,6.395677E+03,8.289725E+03,2.162774E-01,5.833922E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.669994E+01,3.912741E+01,8.488831E+03,2.110670E+02,2.869363E-01,1.488263E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520601E+01,2.667104E+01,3.798153E+01,8.483811E+03,8.764399E+01,2.867667E-01,6.193449E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.519997E+01,2.664072E+01,3.800584E+01,1.452176E+04,9.894553E+01,4.908572E-01,7.002583E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515141E+01,2.657506E+01,3.813894E+01,3.601193E+03,0.000000E+00,1.216918E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485129E+01,2.549100E+01,4.061351E+01,3.599715E+03,0.000000E+00,1.216418E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484707E+01,2.534023E+01,4.097904E+01
04:30:00,1.451367E+04,2.602029E+02,4.905837E-01,1.836687E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514571E+01,2.669972E+01,3.789609E+01,3.599721E+03,0.000000E+00,1.216420E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484708E+01,2.579198E+01,3.989455E+01,3.598243E+03,0.000000E+00,1.215921E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484285E+01,2.564146E+01,4.025216E+01,6.395836E+03,8.311355E+03,2.162828E-01,5.849143E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.669995E+01,3.910731E+01,8.488847E+03,2.110670E+02,2.869369E-01,1.488263E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520603E+01,2.669976E+01,3.791773E+01,8.483829E+03,8.764399E+01,2.867673E-01,6.193449E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.519999E+01,2.669978E+01,3.787174E+01,1.452179E+04,8.724771E+01,4.908582E-01,6.176514E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515143E+01,2.661590E+01,3.804206E+01,3.601195E+03,0.000000E+00,1.216918E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485130E+01,2.548144E+01,4.063634E+01,3.599718E+03,0.000000E+00,1.216419E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484707E+01,2.533137E+01,4.100040E+01
04:40:00,1.451370E+04,2.487264E+02,4.905848E-01,1.755885E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514574E+01,2.665515E+01,3.799025E+01,3.599723E+03,0.000000E+00,1.216421E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484709E+01,2.578088E+01,3.992060E+01,3.598245E+03,0.000000E+00,1.215922E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484286E+01,2.563114E+01,4.027662E+01,6.395993E+03,8.332683E+03,2.162881E-01,5.864151E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.669995E+01,3.908847E+01,8.488864E+03,2.032157E+02,2.869374E-01,1.433102E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520605E+01,2.666936E+01,3.797949E+01,8.483846E+03,8.030997E+01,2.867678E-01,5.675947E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520001E+01,2.663910E+01,3.800259E+01,1.452182E+04,8.724771E+01,4.908592E-01,6.176514E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515145E+01,2.669970E+01,3.785377E+01,3.601198E+03,0.000000E+00,1.216919E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485131E+01,2.547205E+01,4.065879E+01,3.599720E+03,0.000000E+00,1.216420E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484708E+01,2.532271E+01,4.102130E+01
04:50:00,1.451373E+04,2.487264E+02,4.905858E-01,1.755885E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514576E+01,2.669972E+01,3.789035E+01,3.599725E+03,0.000000E+00,1.216422E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484709E+01,2.576966E+01,3.994696E+01,3.598248E+03,0.000000E+00,1.215923E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484287E+01,2.562072E+01,4.030133E+01,6.396149E+03,8.354198E+03,2.162934E-01,5.879291E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.669995E+01,3.907080E+01,8.488881E+03,2.032157E+02,2.869380E-01,1.433102E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520607E+01,2.669975E+01,3.791229E+01,8.483863E+03,8.030997E+01,2.867684E-01,5.675947E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520003E+01,2.669979E+01,3.786531E+01,1.452185E+04,8.724771E+01,4.908603E-01,6.176514E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515147E+01,2.657509E+01,3.812977E+01,3.601200E+03,0.000000E+00,1.216920E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485131E+01,2.546252E+01,4.068164E+01,3.599722E+03,0.000000E+00,1.216421E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484709E+01,2.531393E+01,4.104253E+01
05:00:00,1.451376E+04,2.416871E+02,4.905869E-01,1.706321E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514578E+01,2.665495E+01,3.798546E+01,3.599728E+03,0.000000E+00,1.216423E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484710E+01,2.576038E+01,3.996874E+01,3.598250E+03,0.000000E+00,1.215923E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484287E+01,2.561980E+01,4.030337E+01,6.396304E+03,8.377175E+03,2.162986E-01,5.895459E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.669996E+01,3.905425E+01,8.488897E+03,1.977739E+02,2.869386E-01,1.394865E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520609E+01,2.666876E+01,3.797582E+01,8.483880E+03,8.883947E+01,2.867690E-01,6.277818E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520005E+01,2.664699E+01,3.797908E+01,1.452188E+04,9.973651E+01,4.908613E-01,7.059873E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515149E+01,2.662171E+01,3.802099E+01,3.601202E+03,0.000000E+00,1.216921E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485132E+01,2.546132E+01,4.068435E+01,3.599725E+03,0.000000E+00,1.216422E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484709E+01,2.532082E+01,4.102553E+01
05:10:00,1.451379E+04,2.416871E+02,4.905879E-01,1.706321E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514580E+01,2.669972E+01,3.788573E+01,3.599730E+03,0.000000E+00,1.216423E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484711E+01,2.575285E+01,3.998644E+01,3.598253E+03,0.000000E+00,1.215924E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484288E+01,2.562958E+01,4.027980E+01,6.396458E+03,8.403077E+03,2.163038E-01,5.913686E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.669996E+01,3.903874E+01,8.488914E+03,1.977739E+02,2.869391E-01,1.394865E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520611E+01,2.669975E+01,3.790777E+01,8.483897E+03,8.883947E+01,2.867696E-01,6.277818E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520008E+01,2.669973E+01,3.786263E+01,1.452191E+04,9.973651E+01,4.908622E-01,7.059873E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515151E+01,2.669961E+01,3.784886E+01,3.601204E+03,0.000000E+00,1.216921E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485133E+01,2.546863E+01,4.066653E+01,3.599727E+03,0.000000E+00,1.216422E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484710E+01,2.534585E+01,4.096437E+01
05:20:00,1.451382E+04,2.447065E+02,4.905889E-01,1.727593E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514582E+01,2.665750E+01,3.797572E+01,3.599733E+03,0.000000E+00,1.216424E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484712E+01,2.575010E+01,3.999284E+01,3.598255E+03,0.000000E+00,1.215925E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484289E+01,2.565266E+01,4.022458E+01,6.396611E+03,8.433428E+03,2.163090E-01,5.935045E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.669996E+01,3.902418E+01,8.488930E+03,1.980772E+02,2.869397E-01,1.397008E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520613E+01,2.667094E+01,3.796696E+01,8.483914E+03,1.287182E+02,2.867701E-01,9.086763E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520010E+01,2.666879E+01,3.792944E+01,1.452194E+04,9.973651E+01,4.908632E-01,7.059873E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515154E+01,2.659997E+01,3.807070E+01,3.601207E+03,0.000000E+00,1.216922E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485133E+01,2.548649E+01,4.062329E+01,3.599730E+03,0.000000E+00,1.216423E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484711E+01,2.539013E+01,4.085654E+01
05:30:00,1.451385E+04,2.447065E+02,4.905899E-01,1.727593E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514584E+01,2.669972E+01,3.788298E+01,3.599735E+03,0.000000E+00,1.216425E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484712E+01,2.575186E+01,3.998860E+01,3.598258E+03,0.000000E+00,1.215926E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484289E+01,2.568991E+01,4.013573E+01,6.396763E+03,8.469835E+03,2.163141E-01,5.960665E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.669996E+01,3.901052E+01,8.488946E+03,1.980772E+02,2.869402E-01,1.397008E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520615E+01,2.669976E+01,3.790491E+01,8.483931E+03,1.287182E+02,2.867707E-01,9.086763E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520012E+01,2.669974E+01,3.786765E+01,1.452197E+04,1.975775E+02,4.908642E-01,1.393700E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515156E+01,2.668696E+01,3.787287E+01,3.601209E+03,0.000000E+00,1.216923E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485134E+01,2.551322E+01,4.055879E+01,3.599732E+03,0.000000E+00,1.216424E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484711E+01,2.545179E+01,4.070704E+01
05:40:00,1.451388E+04,2.617348E+02,4.905909E-01,1.847466E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514586E+01,2.666231E+01,3.796307E+01,3.599737E+03,0.000000E+00,1.216426E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484713E+01,2.575694E+01,3.997654E+01,3.598260E+03,0.000000E+00,1.215927E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484290E+01,2.574039E+01,4.001578E+01,6.396914E+03,8.513758E+03,2.163192E-01,5.991574E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.669997E+01,3.899769E+01,8.488962E+03,2.063629E+02,2.869408E-01,1.455226E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520617E+01,2.667528E+01,3.795521E+01,8.483948E+03,2.122098E+02,2.867713E-01,1.495550E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520014E+01,2.669886E+01,3.787030E+01,1.452200E+04,1.975775E+02,4.908652E-01,1.393700E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515158E+01,2.669990E+01,3.785479E+01,3.601211E+03,0.000000E+00,1.216924E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485135E+01,2.554685E+01,4.047787E+01,3.599734E+03,0.000000E+00,1.216425E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484712E+01,2.552739E+01,4.052465E+01
05:50:00,1.451391E+04,2.617348E+02,4.905919E-01,1.847466E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514589E+01,2.669972E+01,3.788262E+01,3.599740E+03,0.000000E+00,1.216427E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484714E+01,2.576388E+01,3.996012E+01,3.598263E+03,0.000000E+00,1.215928E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484291E+01,2.580274E+01,3.986819E+01,6.397063E+03,8.565697E+03,2.163243E-01,6.028125E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.669997E+01,3.898562E+01,8.488978E+03,2.063629E+02,2.869413E-01,1.455226E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520619E+01,2.669979E+01,3.790424E+01,8.483964E+03,2.290820E+02,2.867718E-01,1.614287E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520016E+01,2.670007E+01,3.788221E+01,1.452203E+04,2.250348E+02,4.908662E-01,1.588275E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515160E+01,2.660381E+01,3.807347E+01,3.601213E+03,0.000000E+00,1.216924E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485135E+01,2.558569E+01,4.038467E+01,3.599737E+03,0.000000E+00,1.216426E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484713E+01,2.561445E+01,4.031581E+01
06:00:00,1.451394E+04,2.916067E+02,4.905929E-01,2.057677E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514591E+01,2.666746E+01,3.795203E+01,3.599742E+03,0.000000E+00,1.216427E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484714E+01,2.577207E+01,3.994077E+01,3.598265E+03,0.000000E+00,1.215928E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484292E+01,2.587333E+01,3.970190E+01,6.397212E+03,8.624981E+03,2.163293E-01,6.069846E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.669997E+01,3.897428E+01,8.488994E+03,2.219014E+02,2.869418E-01,1.564370E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520620E+01,2.667992E+01,3.794503E+01,8.483981E+03,2.213970E+02,2.867724E-01,1.559196E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520018E+01,2.670001E+01,3.788886E+01,1.452205E+04,1.664574E+02,4.908671E-01,1.173706E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515162E+01,2.669977E+01,3.785909E+01,3.601215E+03,0.000000E+00,1.216925E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485136E+01,2.562681E+01,4.028630E+01,3.599739E+03,0.000000E+00,1.216426E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484713E+01,2.570749E+01,4.009397E+01
06:10:00,1.451397E+04,2.131554E+03,4.905939E-01,1.526564E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514593E+01,2.396309E+01,4.504725E+01,3.599744E+03,1.867804E+02,1.216428E-01,1.454474E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484715E+01,2.404613E+01,4.466992E+01,3.598268E+03,2.113727E+02,1.215929E-01,1.637149E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484292E+01,2.407819E+01,4.460294E+01,6.397360E+03,1.581012E+04,2.163343E-01,1.127499E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.397934E+01,4.598156E+01,8.489010E+03,1.314620E+03,2.869424E-01,9.438873E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520622E+01,2.399423E+01,4.498213E+01,8.483997E+03,1.365832E+03,2.867729E-01,9.870591E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520020E+01,2.404732E+01,4.482921E+01,1.452208E+04,2.086142E+03,4.908681E-01,1.507521E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515164E+01,2.402206E+01,4.486554E+01,3.601218E+03,1.773046E+02,1.216926E-01,1.391651E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485137E+01,2.404439E+01,4.466362E+01,3.599741E+03,1.966584E+02,1.216427E-01,1.536704E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484714E+01,2.406665E+01,4.461963E+01
06:20:00,1.451400E+04,2.735719E+03,4.905949E-01,2.085246E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514595E+01,2.380113E+01,4.561190E+01,3.599746E+03,2.673434E+02,1.216429E-01,2.166432E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484715E+01,2.390744E+01,4.515687E+01,3.598270E+03,3.116584E+02,1.215930E-01,2.522509E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484293E+01,2.391249E+01,4.516693E+01,6.397506E+03,1.739911E+04,2.163393E-01,1.297515E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.380863E+01,4.654169E+01,8.489025E+03,1.685784E+03,2.869429E-01,1.289053E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520624E+01,2.381700E+01,4.558783E+01,8.484013E+03,1.825158E+03,2.867735E-01,1.408763E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520022E+01,2.384400E+01,4.550887E+01,1.452211E+04,2.757654E+03,4.908690E-01,2.108063E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515166E+01,2.383332E+01,4.550447E+01,3.601220E+03,2.529899E+02,1.216927E-01,2.059896E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485137E+01,2.391425E+01,4.512612E+01,3.599743E+03,2.882223E+02,1.216428E-01,2.344663E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484715E+01,2.391648E+01,4.513967E+01
06:30:00,1.451403E+04,4.018343E+03,4.905959E-01,3.205099E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514597E+01,2.399965E+01,4.534567E+01,3.599749E+03,3.875168E+02,1.216430E-01,3.215637E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484716E+01,2.399990E+01,4.515417E+01,3.598272E+03,4.556104E+02,1.215931E-01,3.779325E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484294E+01,2.399984E+01,4.518510E+01,6.397652E+03,2.178151E+04,2.163442E-01,1.704366E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399960E+01,4.623930E+01,8.489041E+03,2.452429E+03,2.869434E-01,1.958409E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520626E+01,2.399962E+01,4.536503E+01,8.484029E+03,2.658836E+03,2.867740E-01,2.136652E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520023E+01,2.399951E+01,4.537014E+01,1.452214E+04,3.834688E+03,4.908699E-01,3.071852E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515168E+01,2.399977E+01,4.533068E+01,3.601222E+03,3.666228E+02,1.216927E-01,3.051995E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485138E+01,2.399992E+01,4.514093E+01,3.599746E+03,4.215657E+02,1.216429E-01,3.508854E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484715E+01,2.399988E+01,4.516655E+01
06:40:00,1.451406E+04,4.651770E+03,4.905968E-01,3.774288E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514599E+01,2.400006E+01,4.543109E+01,3.599751E+03,4.630486E+02,1.216430E-01,3.875075E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484717E+01,2.400011E+01,4.523593E+01,3.598275E+03,5.547191E+02,1.215932E-01,4.644603E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484294E+01,2.400012E+01,4.526318E+01,6.397797E+03,2.380912E+04,2.163491E-01,1.905807E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399961E+01,4.631254E+01,8.489056E+03,2.832574E+03,2.869439E-01,2.302677E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520628E+01,2.400005E+01,4.544885E+01,8.484045E+03,3.092295E+03,2.867746E-01,2.533387E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520025E+01,2.400004E+01,4.545454E+01,1.452217E+04,4.534901E+03,4.908709E-01,3.683182E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515170E+01,2.400008E+01,4.541603E+01,3.601224E+03,4.387422E+02,1.216928E-01,3.681640E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485138E+01,2.400011E+01,4.522615E+01,3.599748E+03,5.131957E+02,1.216429E-01,4.308838E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484716E+01,2.400012E+01,4.524910E+01
06:50:00,1.451408E+04,5.381340E+03,4.905978E-01,4.411250E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514601E+01,2.400004E+01,4.568791E+01,3.599753E+03,5.354278E+02,1.216431E-01,4.506991E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484717E+01,2.400007E+01,4.544536E+01,3.598277E+03,6.516047E+02,1.215932E-01,5.490474E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484295E+01,2.400008E+01,4.546887E+01,6.397940E+03,2.590550E+04,2.163539E-01,2.113450E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399973E+01,4.654661E+01,8.489071E+03,3.282446E+03,2.869444E-01,2.695444E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520630E+01,2.400004E+01,4.570088E+01,8.484061E+03,3.613307E+03,2.867751E-01,2.991121E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520027E+01,2.400004E+01,4.570423E+01,1.452219E+04,5.200878E+03,4.908718E-01,4.269137E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515171E+01,2.400005E+01,4.567595E+01,3.601226E+03,5.077296E+02,1.216929E-01,4.283944E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485139E+01,2.400007E+01,4.543833E+01,3.599750E+03,6.028083E+02,1.216430E-01,5.091211E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484717E+01,2.400008E+01,4.545858E+01
07:00:00,1.451411E+04,5.977776E+03,4.905987E-01,4.950282E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514603E+01,2.399997E+01,4.592151E+01,3.599755E+03,6.037685E+02,1.216432E-01,5.103650E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484718E+01,2.400003E+01,4.561757E+01,3.598279E+03,7.455385E+02,1.215933E-01,6.310578E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484296E+01,2.400003E+01,4.563350E+01,6.398083E+03,2.794704E+04,2.163588E-01,2.316518E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399966E+01,4.678480E+01,8.489087E+03,3.636614E+03,2.869450E-01,3.018161E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520632E+01,2.399997E+01,4.592830E+01,8.484076E+03,4.110246E+03,2.867756E-01,3.430028E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520029E+01,2.399996E+01,4.592276E+01,1.452222E+04,5.867913E+03,4.908727E-01,4.851505E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515173E+01,2.399998E+01,4.591432E+01,3.601228E+03,5.724557E+02,1.216929E-01,4.849045E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485140E+01,2.400003E+01,4.561301E+01,3.599752E+03,6.894353E+02,1.216431E-01,5.847522E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484717E+01,2.400003E+01,4.562713E+01
