07:10:00,1.451414E+04,4.829319E+03,4.905997E-01,4.233208E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514605E+01,2.399991E+01,4.610157E+01,3.599758E+03,4.832973E+02,1.216433E-01,4.228102E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484719E+01,2.399999E+01,4.573653E+01,3.598282E+03,6.270945E+02,1.215934E-01,5.484760E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484296E+01,2.399999E+01,4.574219E+01,6.398224E+03,2.282097E+04,2.163636E-01,1.999709E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399958E+01,4.699258E+01,8.489102E+03,2.968795E+03,2.869455E-01,2.601680E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520633E+01,2.399991E+01,4.610200E+01,8.484092E+03,3.487831E+03,2.867762E-01,3.054651E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520031E+01,2.399989E+01,4.608294E+01,1.452225E+04,4.597918E+03,4.908736E-01,4.028582E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515175E+01,2.399992E+01,4.610008E+01,3.601230E+03,4.573789E+02,1.216930E-01,4.000686E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485140E+01,2.400000E+01,4.573422E+01,3.599755E+03,5.781799E+02,1.216432E-01,5.056444E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484718E+01,2.399999E+01,4.573963E+01
07:20:00,1.451417E+04,4.821953E+03,4.906006E-01,4.209935E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514607E+01,2.399986E+01,4.623030E+01,3.599760E+03,4.677927E+02,1.216433E-01,4.084148E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484719E+01,2.399997E+01,4.581202E+01,3.598284E+03,6.194429E+02,1.215935E-01,5.408161E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484297E+01,2.399996E+01,4.580669E+01,6.398365E+03,2.325727E+04,2.163683E-01,2.030587E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399951E+01,4.716278E+01,8.489116E+03,2.948222E+03,2.869460E-01,2.574027E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520635E+01,2.399986E+01,4.622500E+01,8.484107E+03,3.482478E+03,2.867767E-01,3.040481E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520033E+01,2.399983E+01,4.619024E+01,1.452227E+04,4.563184E+03,4.908745E-01,3.983997E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515177E+01,2.399987E+01,4.623482E+01,3.601232E+03,4.420278E+02,1.216931E-01,3.859200E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485141E+01,2.399998E+01,4.581183E+01,3.599757E+03,5.713560E+02,1.216432E-01,4.988326E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484718E+01,2.399997E+01,4.580761E+01
07:30:00,1.451420E+04,4.217736E+03,4.906015E-01,3.682387E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514609E+01,2.399983E+01,4.632121E+01,3.599762E+03,4.121665E+02,1.216434E-01,3.598486E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484720E+01,2.399996E+01,4.585950E+01,3.598286E+03,5.683028E+02,1.215936E-01,4.961660E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484298E+01,2.399995E+01,4.584406E+01,6.398505E+03,2.087234E+04,2.163730E-01,1.822363E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399946E+01,4.730054E+01,8.489131E+03,2.596674E+03,2.869465E-01,2.267084E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520637E+01,2.399982E+01,4.631115E+01,8.484123E+03,3.169741E+03,2.867772E-01,2.767417E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520035E+01,2.399980E+01,4.626040E+01,1.452230E+04,3.974902E+03,4.908754E-01,3.470373E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515179E+01,2.399984E+01,4.633176E+01,3.601234E+03,3.874645E+02,1.216932E-01,3.382820E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485141E+01,2.399996E+01,4.586138E+01,3.599759E+03,5.224535E+02,1.216433E-01,4.561364E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484719E+01,2.399995E+01,4.584796E+01
07:40:00,1.451422E+04,4.164819E+03,4.906025E-01,3.636201E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514611E+01,2.399981E+01,4.638660E+01,3.599764E+03,4.011372E+02,1.216435E-01,3.502202E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484720E+01,2.399995E+01,4.589060E+01,3.598288E+03,5.627355E+02,1.215936E-01,4.913068E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484298E+01,2.399994E+01,4.586665E+01,6.398643E+03,2.081870E+04,2.163777E-01,1.817686E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399941E+01,4.741299E+01,8.489146E+03,2.556278E+03,2.869470E-01,2.231824E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520639E+01,2.399980E+01,4.637280E+01,8.484138E+03,3.151809E+03,2.867777E-01,2.751772E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520037E+01,2.399977E+01,4.630702E+01,1.452233E+04,3.896413E+03,4.908763E-01,3.401860E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515181E+01,2.399982E+01,4.640315E+01,3.601236E+03,3.736106E+02,1.216932E-01,3.261875E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485142E+01,2.399996E+01,4.589453E+01,3.599761E+03,5.154977E+02,1.216434E-01,4.500648E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484720E+01,2.399994E+01,4.587303E+01
07:50:00,1.451425E+04,4.113404E+03,4.906034E-01,3.591325E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514613E+01,2.399979E+01,4.643459E+01,3.599766E+03,3.936443E+02,1.216436E-01,3.436790E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484721E+01,2.399995E+01,4.591192E+01,3.598291E+03,5.605006E+02,1.215937E-01,4.893566E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484299E+01,2.399993E+01,4.588113E+01,6.398781E+03,2.067636E+04,2.163824E-01,1.805267E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399937E+01,4.750573E+01,8.489160E+03,2.519598E+03,2.869475E-01,2.199808E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520641E+01,2.399978E+01,4.641798E+01,8.484153E+03,3.141690E+03,2.867782E-01,2.742950E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520038E+01,2.399975E+01,4.633854E+01,1.452235E+04,3.821472E+03,4.908772E-01,3.336443E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515183E+01,2.399980E+01,4.645711E+01,3.601238E+03,3.625398E+02,1.216933E-01,3.165225E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485142E+01,2.399995E+01,4.591789E+01,3.599763E+03,5.112118E+02,1.216435E-01,4.463239E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484720E+01,2.399993E+01,4.588957E+01
08:00:00,1.451428E+04,4.088964E+03,4.906043E-01,3.569999E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514614E+01,2.399978E+01,4.647001E+01,3.599768E+03,3.909358E+02,1.216436E-01,3.413147E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484722E+01,2.399994E+01,4.592683E+01,3.598293E+03,5.626302E+02,1.215938E-01,4.912167E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484299E+01,2.399993E+01,4.589060E+01,6.398918E+03,2.057203E+04,2.163870E-01,1.796167E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399934E+01,4.758252E+01,8.489175E+03,2.499398E+03,2.869479E-01,2.182179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520642E+01,2.399977E+01,4.645136E+01,8.484168E+03,3.147902E+03,2.867787E-01,2.748382E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520040E+01,2.399974E+01,4.635971E+01,1.452238E+04,3.772424E+03,4.908781E-01,3.293630E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515185E+01,2.399979E+01,4.649838E+01,3.601240E+03,3.558520E+02,1.216934E-01,3.106840E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485143E+01,2.399995E+01,4.593480E+01,3.599765E+03,5.109629E+02,1.216435E-01,4.461073E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484721E+01,2.399993E+01,4.590074E+01
08:10:00,1.451430E+04,4.083972E+03,4.906052E-01,3.565647E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514616E+01,2.399976E+01,4.649586E+01,3.599770E+03,3.915126E+02,1.216437E-01,3.418186E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484722E+01,2.399994E+01,4.593712E+01,3.598295E+03,5.676443E+02,1.215939E-01,4.955949E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484300E+01,2.399992E+01,4.589659E+01,6.399054E+03,2.050138E+04,2.163916E-01,1.790006E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399931E+01,4.764604E+01,8.489189E+03,2.491150E+03,2.869484E-01,2.174982E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520644E+01,2.399976E+01,4.647580E+01,8.484183E+03,3.165227E+03,2.867792E-01,2.763515E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520042E+01,2.399973E+01,4.637333E+01,1.452240E+04,3.743723E+03,4.908790E-01,3.268579E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515186E+01,2.399978E+01,4.652979E+01,3.601242E+03,3.524403E+02,1.216934E-01,3.077056E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485144E+01,2.399994E+01,4.594701E+01,3.599767E+03,5.135982E+02,1.216436E-01,4.484085E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484721E+01,2.399993E+01,4.590814E+01
08:20:00,1.451433E+04,4.095153E+03,4.906061E-01,3.575415E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514618E+01,2.399976E+01,4.651417E+01,3.599772E+03,3.949306E+02,1.216438E-01,3.448029E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484723E+01,2.399994E+01,4.594393E+01,3.598297E+03,5.751900E+02,1.215939E-01,5.021832E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484301E+01,2.399992E+01,4.590004E+01,6.399189E+03,2.045713E+04,2.163962E-01,1.786148E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399929E+01,4.769834E+01,8.489204E+03,2.492387E+03,2.869489E-01,2.176065E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520646E+01,2.399975E+01,4.649320E+01,8.484198E+03,3.190914E+03,2.867797E-01,2.785947E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520044E+01,2.399972E+01,4.638125E+01,1.452243E+04,3.733427E+03,4.908798E-01,3.259594E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515188E+01,2.399977E+01,4.655314E+01,3.601244E+03,3.521056E+02,1.216935E-01,3.074135E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485144E+01,2.399994E+01,4.595557E+01,3.599769E+03,5.189713E+02,1.216437E-01,4.530999E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484722E+01,2.399992E+01,4.591268E+01
08:30:00,1.451436E+04,4.120476E+03,4.906070E-01,3.597529E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514620E+01,2.399975E+01,4.652644E+01,3.599774E+03,4.008420E+02,1.216438E-01,3.499642E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484723E+01,2.399993E+01,4.594810E+01,3.598299E+03,5.852299E+02,1.215940E-01,5.109489E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484301E+01,2.399992E+01,4.590160E+01,6.399322E+03,2.043370E+04,2.164007E-01,1.784107E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399927E+01,4.774115E+01,8.489218E+03,2.500954E+03,2.869494E-01,2.183547E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520647E+01,2.399975E+01,4.650506E+01,8.484213E+03,3.223619E+03,2.867802E-01,2.814504E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520046E+01,2.399972E+01,4.638493E+01,1.452246E+04,3.739079E+03,4.908807E-01,3.264533E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515190E+01,2.399976E+01,4.656978E+01,3.601246E+03,3.545009E+02,1.216935E-01,3.095049E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485145E+01,2.399994E+01,4.596124E+01,3.599771E+03,5.270105E+02,1.216437E-01,4.601190E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484723E+01,2.399992E+01,4.591505E+01
08:40:00,1.451438E+04,4.159204E+03,4.906079E-01,3.631345E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514622E+01,2.399974E+01,4.653375E+01,3.599776E+03,4.091433E+02,1.216439E-01,3.572119E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484724E+01,2.399993E+01,4.595022E+01,3.598302E+03,5.975764E+02,1.215941E-01,5.217285E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484302E+01,2.399991E+01,4.590173E+01,6.399455E+03,2.042685E+04,2.164052E-01,1.783512E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399926E+01,4.777595E+01,8.489232E+03,2.515523E+03,2.869499E-01,2.196270E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520649E+01,2.399974E+01,4.651261E+01,8.484227E+03,3.261201E+03,2.867807E-01,2.847319E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520047E+01,2.399971E+01,4.638549E+01,1.452248E+04,3.758767E+03,4.908815E-01,3.281725E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515192E+01,2.399975E+01,4.658095E+01,3.601248E+03,3.593920E+02,1.216936E-01,3.137753E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485145E+01,2.399994E+01,4.596470E+01,3.599773E+03,5.373932E+02,1.216438E-01,4.691839E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484723E+01,2.399992E+01,4.591577E+01
08:50:00,1.451441E+04,4.210842E+03,4.906087E-01,3.676432E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514624E+01,2.399973E+01,4.653693E+01,3.599778E+03,4.197255E+02,1.216440E-01,3.664511E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484725E+01,2.399993E+01,4.595075E+01,3.598304E+03,6.121363E+02,1.215942E-01,5.344405E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484303E+01,2.399991E+01,4.590076E+01,6.399587E+03,2.043327E+04,2.164096E-01,1.784077E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399925E+01,4.780398E+01,8.489246E+03,2.534999E+03,2.869503E-01,2.213275E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520651E+01,2.399974E+01,4.651682E+01,8.484242E+03,3.302280E+03,2.867812E-01,2.883187E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520049E+01,2.399971E+01,4.638386E+01,1.452251E+04,3.790529E+03,4.908824E-01,3.309458E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515194E+01,2.399975E+01,4.658772E+01,3.601250E+03,3.665068E+02,1.216937E-01,3.199871E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485146E+01,2.399993E+01,4.596646E+01,3.599775E+03,5.498368E+02,1.216439E-01,4.800482E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484724E+01,2.399992E+01,4.591532E+01
09:00:00,1.451443E+04,4.275011E+03,4.906096E-01,3.732460E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514626E+01,2.399973E+01,4.653666E+01,3.599780E+03,4.324984E+02,1.216440E-01,3.776029E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484725E+01,2.399993E+01,4.595000E+01,3.598306E+03,6.288190E+02,1.215942E-01,5.490060E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484303E+01,2.399991E+01,4.589895E+01,6.399719E+03,2.045037E+04,2.164141E-01,1.785572E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399923E+01,4.782632E+01,8.489260E+03,2.558488E+03,2.869508E-01,2.233785E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520653E+01,2.399973E+01,4.651848E+01,8.484256E+03,3.345778E+03,2.867817E-01,2.921166E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520051E+01,2.399970E+01,4.638071E+01,1.452253E+04,3.832282E+03,4.908832E-01,3.345915E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515195E+01,2.399974E+01,4.659102E+01,3.601252E+03,3.755228E+02,1.216937E-01,3.278588E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485146E+01,2.399993E+01,4.596695E+01,3.599777E+03,5.640191E+02,1.216439E-01,4.924305E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484724E+01,2.399991E+01,4.591402E+01
09:10:00,1.451446E+04,4.349704E+03,4.906105E-01,3.797676E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514627E+01,2.399972E+01,4.653353E+01,3.599782E+03,4.469656E+02,1.216441E-01,3.902338E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484726E+01,2.399992E+01,4.594824E+01,3.598308E+03,6.470898E+02,1.215943E-01,5.649578E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484304E+01,2.399991E+01,4.589651E+01,6.399849E+03,2.047611E+04,2.164185E-01,1.787822E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399923E+01,4.784385E+01,8.489273E+03,2.584300E+03,2.869513E-01,2.256322E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520654E+01,2.399973E+01,4.651817E+01,8.484270E+03,3.389795E+03,2.867822E-01,2.959599E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520053E+01,2.399970E+01,4.637655E+01,1.452256E+04,3.880154E+03,4.908841E-01,3.387713E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515197E+01,2.399974E+01,4.659159E+01,3.601254E+03,3.856824E+02,1.216938E-01,3.367289E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485147E+01,2.399993E+01,4.596648E+01,3.599779E+03,5.791381E+02,1.216440E-01,5.056307E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484725E+01,2.399991E+01,4.591216E+01
09:20:00,1.451449E+04,4.433966E+03,4.906113E-01,3.871247E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514629E+01,2.399972E+01,4.652814E+01,3.599784E+03,4.629730E+02,1.216442E-01,4.042096E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484726E+01,2.399992E+01,4.594572E+01,3.598310E+03,6.666861E+02,1.215944E-01,5.820670E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484304E+01,2.399990E+01,4.589367E+01,6.399978E+03,2.050888E+04,2.164229E-01,1.790686E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399922E+01,4.785736E+01,8.489287E+03,2.611897E+03,2.869517E-01,2.280418E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520656E+01,2.399973E+01,4.651643E+01,8.484284E+03,3.433586E+03,2.867827E-01,2.997832E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520054E+01,2.399970E+01,4.637184E+01,1.452258E+04,3.932048E+03,4.908849E-01,3.433023E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515199E+01,2.399973E+01,4.659013E+01,3.601255E+03,3.966770E+02,1.216939E-01,3.463281E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485147E+01,2.399993E+01,4.596534E+01,3.599781E+03,5.947778E+02,1.216441E-01,5.192855E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484725E+01,2.399991E+01,4.590998E+01
09:30:00,1.451451E+04,4.525901E+03,4.906122E-01,3.951516E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514631E+01,2.399971E+01,4.652101E+01,3.599786E+03,4.802694E+02,1.216442E-01,4.193107E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484727E+01,2.399992E+01,4.594264E+01,3.598312E+03,6.872125E+02,1.215944E-01,5.999882E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484305E+01,2.399990E+01,4.589057E+01,6.400107E+03,2.054727E+04,2.164272E-01,1.794039E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399921E+01,4.786747E+01,8.489300E+03,2.640831E+03,2.869522E-01,2.305681E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520657E+01,2.399972E+01,4.651366E+01,8.484298E+03,3.476474E+03,2.867831E-01,3.035279E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520056E+01,2.399970E+01,4.636690E+01,1.452260E+04,3.986808E+03,4.908857E-01,3.480835E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515201E+01,2.399973E+01,4.658715E+01,3.601257E+03,4.082993E+02,1.216939E-01,3.564752E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485148E+01,2.399993E+01,4.596372E+01,3.599783E+03,6.106075E+02,1.216441E-01,5.331061E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484726E+01,2.399991E+01,4.590764E+01
09:40:00,1.451454E+04,4.623485E+03,4.906130E-01,4.036718E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514633E+01,2.399971E+01,4.651252E+01,3.599788E+03,4.986420E+02,1.216443E-01,4.353514E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484727E+01,2.399992E+01,4.593915E+01,3.598314E+03,7.080145E+02,1.215945E-01,6.181501E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484306E+01,2.399990E+01,4.588732E+01,6.400234E+03,2.059003E+04,2.164315E-01,1.797774E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399921E+01,4.787475E+01,8.489314E+03,2.671092E+03,2.869526E-01,2.332101E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520659E+01,2.399972E+01,4.651011E+01,8.484312E+03,3.516752E+03,2.867836E-01,3.070446E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520058E+01,2.399970E+01,4.636191E+01,1.452263E+04,4.044160E+03,4.908865E-01,3.530909E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515202E+01,2.399973E+01,4.658302E+01,3.601259E+03,4.205308E+02,1.216940E-01,3.671544E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485148E+01,2.399992E+01,4.596176E+01,3.599785E+03,6.261837E+02,1.216442E-01,5.467054E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484727E+01,2.399991E+01,4.590525E+01
09:50:00,1.451456E+04,4.725188E+03,4.906139E-01,4.125515E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514635E+01,2.399971E+01,4.650307E+01,3.599790E+03,5.178146E+02,1.216444E-01,4.520906E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484728E+01,2.399991E+01,4.593534E+01,3.598316E+03,7.289355E+02,1.215946E-01,6.364158E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484306E+01,2.399990E+01,4.588410E+01,6.400361E+03,2.063612E+04,2.164358E-01,1.801799E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399920E+01,4.787967E+01,8.489327E+03,2.702163E+03,2.869531E-01,2.359230E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520661E+01,2.399972E+01,4.650591E+01,8.484326E+03,3.554764E+03,2.867841E-01,3.103634E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520059E+01,2.399970E+01,4.635718E+01,1.452265E+04,4.103033E+03,4.908873E-01,3.582312E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515204E+01,2.399973E+01,4.657794E+01,3.601261E+03,4.331552E+02,1.216941E-01,3.781764E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485149E+01,2.399992E+01,4.595949E+01,3.599787E+03,6.414082E+02,1.216443E-01,5.599975E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484727E+01,2.399991E+01,4.590291E+01
10:00:00,1.451459E+04,4.829623E+03,4.906147E-01,4.216697E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514636E+01,2.399970E+01,4.649294E+01,3.599792E+03,5.375568E+02,1.216444E-01,4.693272E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484729E+01,2.399991E+01,4.593131E+01,3.598318E+03,7.497294E+02,1.215946E-01,6.545705E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484307E+01,2.399990E+01,4.588095E+01,6.400486E+03,2.068463E+04,2.164400E-01,1.806036E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399920E+01,4.788262E+01,8.489340E+03,2.733743E+03,2.869535E-01,2.386802E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520662E+01,2.399972E+01,4.650120E+01,8.484340E+03,3.590331E+03,2.867845E-01,3.134688E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520061E+01,2.399969E+01,4.635275E+01,1.452268E+04,4.162781E+03,4.908881E-01,3.634478E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515206E+01,2.399972E+01,4.657216E+01,3.601263E+03,4.460406E+02,1.216941E-01,3.894264E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485149E+01,2.399992E+01,4.595699E+01,3.599789E+03,6.561317E+02,1.216443E-01,5.728524E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484728E+01,2.399990E+01,4.590067E+01
10:10:00,1.451461E+04,4.935632E+03,4.906155E-01,4.309254E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514638E+01,2.399970E+01,4.648238E+01,3.599794E+03,5.576601E+02,1.216445E-01,4.868789E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484729E+01,2.399991E+01,4.592717E+01,3.598320E+03,7.701799E+02,1.215947E-01,6.724254E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484307E+01,2.399990E+01,4.587788E+01,6.400611E+03,2.073482E+04,2.164443E-01,1.810419E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399920E+01,4.788395E+01,8.489354E+03,2.765592E+03,2.869540E-01,2.414610E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520664E+01,2.399971E+01,4.649616E+01,8.484354E+03,3.623300E+03,2.867850E-01,3.163474E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520063E+01,2.399969E+01,4.634858E+01,1.452270E+04,4.222899E+03,4.908889E-01,3.686968E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515207E+01,2.399972E+01,4.656589E+01,3.601265E+03,4.590807E+02,1.216942E-01,4.008114E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485150E+01,2.399992E+01,4.595434E+01,3.599791E+03,6.702397E+02,1.216444E-01,5.851697E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484728E+01,2.399990E+01,4.589853E+01
10:20:00,1.451463E+04,5.042148E+03,4.906164E-01,4.402254E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514640E+01,2.399970E+01,4.647166E+01,3.599796E+03,5.779502E+02,1.216446E-01,5.045939E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484730E+01,2.399991E+01,4.592302E+01,3.598322E+03,7.901091E+02,1.215948E-01,6.898253E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484308E+01,2.399989E+01,4.587492E+01,6.400735E+03,2.078595E+04,2.164485E-01,1.814884E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399919E+01,4.788396E+01,8.489367E+03,2.797502E+03,2.869544E-01,2.442471E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520665E+01,2.399971E+01,4.649097E+01,8.484367E+03,3.653532E+03,2.867855E-01,3.189868E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520064E+01,2.399969E+01,4.634471E+01,1.452272E+04,4.282961E+03,4.908897E-01,3.739409E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515209E+01,2.399972E+01,4.655938E+01,3.601266E+03,4.721851E+02,1.216942E-01,4.122526E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485150E+01,2.399992E+01,4.595166E+01,3.599793E+03,6.836362E+02,1.216445E-01,5.968660E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484729E+01,2.399990E+01,4.589653E+01
10:30:00,1.451466E+04,5.148475E+03,4.906172E-01,4.495089E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514641E+01,2.399970E+01,4.646096E+01,3.599798E+03,5.982804E+02,1.216446E-01,5.223437E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484730E+01,2.399990E+01,4.591894E+01,3.598324E+03,8.093778E+02,1.215948E-01,7.066484E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484308E+01,2.399989E+01,4.587212E+01,6.400858E+03,2.083749E+04,2.164526E-01,1.819384E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399919E+01,4.788290E+01,8.489380E+03,2.829306E+03,2.869549E-01,2.470239E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520667E+01,2.399971E+01,4.648576E+01,8.484381E+03,3.680937E+03,2.867859E-01,3.213796E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520066E+01,2.399969E+01,4.634118E+01,1.452275E+04,4.342638E+03,4.908905E-01,3.791512E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515211E+01,2.399972E+01,4.655281E+01,3.601268E+03,4.852795E+02,1.216943E-01,4.236851E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485151E+01,2.399992E+01,4.594901E+01,3.599795E+03,6.962541E+02,1.216445E-01,6.078824E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484729E+01,2.399990E+01,4.589471E+01
10:40:00,1.451468E+04,5.254294E+03,4.906180E-01,4.587479E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514643E+01,2.399969E+01,4.645038E+01,3.599800E+03,6.184833E+02,1.216447E-01,5.399824E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484731E+01,2.399990E+01,4.591495E+01,3.598326E+03,8.281612E+02,1.215949E-01,7.230479E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484309E+01,2.399989E+01,4.586949E+01,6.400981E+03,2.088894E+04,2.164568E-01,1.823878E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399919E+01,4.788098E+01,8.489392E+03,2.860498E+03,2.869553E-01,2.497473E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520669E+01,2.399971E+01,4.648058E+01,8.484394E+03,3.706610E+03,2.867864E-01,3.236211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520068E+01,2.399969E+01,4.633799E+01,1.452277E+04,4.401046E+03,4.908913E-01,3.842509E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515212E+01,2.399972E+01,4.654626E+01,3.601270E+03,4.981524E+02,1.216944E-01,4.349241E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485151E+01,2.399991E+01,4.594641E+01,3.599797E+03,7.082132E+02,1.216446E-01,6.183237E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484730E+01,2.399990E+01,4.589305E+01
10:50:00,1.451471E+04,5.359078E+03,4.906188E-01,4.678966E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514645E+01,2.399969E+01,4.643999E+01,3.599801E+03,6.384877E+02,1.216447E-01,5.574479E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484731E+01,2.399990E+01,4.591106E+01,3.598328E+03,8.462013E+02,1.215950E-01,7.387983E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484310E+01,2.399989E+01,4.586702E+01,6.401102E+03,2.093992E+04,2.164609E-01,1.828329E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399919E+01,4.787838E+01,8.489405E+03,2.891170E+03,2.869557E-01,2.524253E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520670E+01,2.399971E+01,4.647544E+01,8.484407E+03,3.729707E+03,2.867868E-01,3.256377E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520069E+01,2.399969E+01,4.633515E+01,1.452279E+04,4.458336E+03,4.908921E-01,3.892529E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515214E+01,2.399971E+01,4.653975E+01,3.601272E+03,5.108300E+02,1.216944E-01,4.459926E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485152E+01,2.399991E+01,4.594385E+01,3.599798E+03,7.193544E+02,1.216446E-01,6.280509E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484730E+01,2.399990E+01,4.589157E+01
11:00:00,1.451473E+04,5.462461E+03,4.906196E-01,4.769230E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514646E+01,2.399969E+01,4.642983E+01,3.599803E+03,6.582162E+02,1.216448E-01,5.746725E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484732E+01,2.399990E+01,4.590730E+01,3.598330E+03,8.633881E+02,1.215950E-01,7.538038E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484310E+01,2.399989E+01,4.586472E+01,6.401223E+03,2.099006E+04,2.164649E-01,1.832707E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399919E+01,4.787526E+01,8.489418E+03,2.921264E+03,2.869561E-01,2.550528E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520672E+01,2.399971E+01,4.647035E+01,8.484420E+03,3.749997E+03,2.867873E-01,3.274092E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520071E+01,2.399969E+01,4.633266E+01,1.452282E+04,4.514409E+03,4.908928E-01,3.941486E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515216E+01,2.399971E+01,4.653331E+01,3.601273E+03,5.232858E+02,1.216945E-01,4.568676E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485152E+01,2.399991E+01,4.594134E+01,3.599800E+03,7.296204E+02,1.216447E-01,6.370139E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484731E+01,2.399990E+01,4.589025E+01
11:10:00,1.451475E+04,5.562837E+03,4.906204E-01,4.856868E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514648E+01,2.399969E+01,4.641995E+01,3.599805E+03,6.772707E+02,1.216449E-01,5.913085E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484732E+01,2.399990E+01,4.590366E+01,3.598332E+03,8.792941E+02,1.215951E-01,7.676910E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484311E+01,2.399989E+01,4.586261E+01,6.401342E+03,2.103903E+04,2.164690E-01,1.836983E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399919E+01,4.787174E+01,8.489430E+03,2.949973E+03,2.869566E-01,2.575594E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520673E+01,2.399971E+01,4.646533E+01,8.484434E+03,3.766524E+03,2.867877E-01,3.288522E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520072E+01,2.399969E+01,4.633054E+01,1.452284E+04,4.567881E+03,4.908936E-01,3.988172E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515217E+01,2.399971E+01,4.652698E+01,3.601275E+03,5.351672E+02,1.216945E-01,4.672410E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485153E+01,2.399991E+01,4.593888E+01,3.599802E+03,7.386291E+02,1.216448E-01,6.448792E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484731E+01,2.399990E+01,4.588910E+01
