11:20:00,1.451478E+04,5.659876E+03,4.906212E-01,4.941593E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514650E+01,2.399969E+01,4.641053E+01,3.599807E+03,6.955790E+02,1.216449E-01,6.072932E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484733E+01,2.399990E+01,4.590024E+01,3.598334E+03,8.938247E+02,1.215952E-01,7.803774E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484311E+01,2.399989E+01,4.586075E+01,6.401461E+03,2.108649E+04,2.164730E-01,1.841127E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399919E+01,4.786794E+01,8.489443E+03,2.977225E+03,2.869570E-01,2.599388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520675E+01,2.399971E+01,4.646057E+01,8.484446E+03,3.779097E+03,2.867881E-01,3.299500E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520074E+01,2.399969E+01,4.632894E+01,1.452286E+04,4.618633E+03,4.908943E-01,4.032484E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515219E+01,2.399971E+01,4.652097E+01,3.601277E+03,5.464478E+02,1.216946E-01,4.770899E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485153E+01,2.399991E+01,4.593659E+01,3.599804E+03,7.463325E+02,1.216448E-01,6.516049E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484732E+01,2.399990E+01,4.588821E+01
11:30:00,1.451480E+04,5.753338E+03,4.906219E-01,5.023195E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514651E+01,2.399969E+01,4.640168E+01,3.599809E+03,7.130881E+02,1.216450E-01,6.225800E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484733E+01,2.399990E+01,4.589708E+01,3.598336E+03,9.068933E+02,1.215952E-01,7.917873E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484312E+01,2.399989E+01,4.585916E+01,6.401579E+03,2.113216E+04,2.164770E-01,1.845115E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399919E+01,4.786396E+01,8.489455E+03,3.002962E+03,2.869574E-01,2.621858E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520676E+01,2.399971E+01,4.645617E+01,8.484459E+03,3.787494E+03,2.867886E-01,3.306831E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520076E+01,2.399969E+01,4.632794E+01,1.452288E+04,4.666577E+03,4.908951E-01,4.074344E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515220E+01,2.399971E+01,4.651538E+01,3.601278E+03,5.571073E+02,1.216946E-01,4.863964E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485154E+01,2.399991E+01,4.593450E+01,3.599806E+03,7.526794E+02,1.216449E-01,6.571463E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484732E+01,2.399990E+01,4.588759E+01
11:40:00,1.451482E+04,5.843020E+03,4.906227E-01,5.101496E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514653E+01,2.399969E+01,4.639335E+01,3.599810E+03,7.297540E+02,1.216450E-01,6.371307E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484734E+01,2.399990E+01,4.589415E+01,3.598338E+03,9.184186E+02,1.215953E-01,8.018499E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484312E+01,2.399989E+01,4.585784E+01,6.401697E+03,2.117580E+04,2.164810E-01,1.848925E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399919E+01,4.785989E+01,8.489468E+03,3.027134E+03,2.869578E-01,2.642963E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520678E+01,2.399971E+01,4.645208E+01,8.484472E+03,3.791486E+03,2.867890E-01,3.310316E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520077E+01,2.399969E+01,4.632752E+01,1.452290E+04,4.711643E+03,4.908958E-01,4.113691E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515222E+01,2.399971E+01,4.651018E+01,3.601280E+03,5.671297E+02,1.216947E-01,4.951468E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485154E+01,2.399991E+01,4.593258E+01,3.599807E+03,7.576200E+02,1.216449E-01,6.614598E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484733E+01,2.399990E+01,4.588724E+01
11:50:00,1.451485E+04,5.928718E+03,4.906235E-01,5.176319E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514655E+01,2.399968E+01,4.638550E+01,3.599812E+03,7.455364E+02,1.216451E-01,6.509100E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484734E+01,2.399989E+01,4.589142E+01,3.598339E+03,9.283274E+02,1.215954E-01,8.105011E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484313E+01,2.399989E+01,4.585675E+01,6.401813E+03,2.121719E+04,2.164849E-01,1.852540E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399919E+01,4.785580E+01,8.489480E+03,3.049699E+03,2.869582E-01,2.662665E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520679E+01,2.399970E+01,4.644825E+01,8.484485E+03,3.790861E+03,2.867894E-01,3.309770E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520079E+01,2.399969E+01,4.632765E+01,1.452293E+04,4.753771E+03,4.908966E-01,4.150473E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515223E+01,2.399971E+01,4.650531E+01,3.601282E+03,5.765014E+02,1.216948E-01,5.033290E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485155E+01,2.399991E+01,4.593079E+01,3.599809E+03,7.611114E+02,1.216450E-01,6.645081E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484733E+01,2.399990E+01,4.588713E+01
12:00:00,1.451487E+04,6.010235E+03,4.906242E-01,5.247491E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514656E+01,2.399968E+01,4.637806E+01,3.599814E+03,7.603988E+02,1.216452E-01,6.638860E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484735E+01,2.399989E+01,4.588884E+01,3.598341E+03,9.365621E+02,1.215954E-01,8.176906E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484313E+01,2.399989E+01,4.585587E+01,6.401929E+03,2.125616E+04,2.164888E-01,1.855942E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399919E+01,4.785175E+01,8.489492E+03,3.070619E+03,2.869587E-01,2.680929E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520681E+01,2.399970E+01,4.644462E+01,8.484497E+03,3.785463E+03,2.867899E-01,3.305057E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520080E+01,2.399969E+01,4.632833E+01,1.452295E+04,4.792911E+03,4.908973E-01,4.184646E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515225E+01,2.399971E+01,4.650070E+01,3.601283E+03,5.852111E+02,1.216948E-01,5.109333E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485155E+01,2.399991E+01,4.592909E+01,3.599811E+03,7.631255E+02,1.216451E-01,6.662665E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484734E+01,2.399990E+01,4.588723E+01
12:10:00,1.451489E+04,6.088683E+03,4.906250E-01,5.315984E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514658E+01,2.399968E+01,4.637099E+01,3.599816E+03,7.746395E+02,1.216452E-01,6.763194E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484735E+01,2.399989E+01,4.588641E+01,3.598343E+03,9.434254E+02,1.215955E-01,8.236828E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484314E+01,2.399989E+01,4.585520E+01,6.402044E+03,2.129256E+04,2.164927E-01,1.859120E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399919E+01,4.784777E+01,8.489504E+03,3.090611E+03,2.869591E-01,2.698384E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520682E+01,2.399970E+01,4.644116E+01,8.484510E+03,3.775997E+03,2.867903E-01,3.296792E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520082E+01,2.399970E+01,4.632952E+01,1.452297E+04,4.830313E+03,4.908981E-01,4.217301E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515226E+01,2.399971E+01,4.649631E+01,3.601285E+03,5.935789E+02,1.216949E-01,5.182391E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485156E+01,2.399991E+01,4.592747E+01,3.599813E+03,7.639919E+02,1.216451E-01,6.670231E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484734E+01,2.399990E+01,4.588753E+01
12:20:00,1.451491E+04,6.163943E+03,4.906258E-01,5.381693E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514659E+01,2.399968E+01,4.636436E+01,3.599817E+03,7.882412E+02,1.216453E-01,6.881947E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484736E+01,2.399989E+01,4.588415E+01,3.598345E+03,9.489300E+02,1.215955E-01,8.284888E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484314E+01,2.399989E+01,4.585476E+01,6.402158E+03,2.132633E+04,2.164966E-01,1.862068E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399919E+01,4.784393E+01,8.489516E+03,3.109661E+03,2.869595E-01,2.715017E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520684E+01,2.399970E+01,4.643792E+01,8.484522E+03,3.762558E+03,2.867907E-01,3.285058E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520083E+01,2.399970E+01,4.633128E+01,1.452299E+04,4.865970E+03,4.908988E-01,4.248434E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515228E+01,2.399971E+01,4.649220E+01,3.601286E+03,6.016018E+02,1.216949E-01,5.252437E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485156E+01,2.399990E+01,4.592595E+01,3.599814E+03,7.637435E+02,1.216452E-01,6.668061E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484735E+01,2.399990E+01,4.588805E+01
12:30:00,1.451493E+04,6.235838E+03,4.906265E-01,5.444464E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514661E+01,2.399968E+01,4.635816E+01,3.599819E+03,8.011777E+02,1.216453E-01,6.994893E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484736E+01,2.399989E+01,4.588206E+01,3.598347E+03,9.531376E+02,1.215956E-01,8.321624E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484315E+01,2.399989E+01,4.585454E+01,6.402271E+03,2.135738E+04,2.165004E-01,1.864780E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399919E+01,4.784025E+01,8.489528E+03,3.127752E+03,2.869599E-01,2.730812E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520685E+01,2.399970E+01,4.643491E+01,8.484535E+03,3.745478E+03,2.867911E-01,3.270146E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520085E+01,2.399970E+01,4.633361E+01,1.452301E+04,4.899867E+03,4.908995E-01,4.278029E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515229E+01,2.399971E+01,4.648838E+01,3.601288E+03,6.092754E+02,1.216950E-01,5.319434E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485157E+01,2.399990E+01,4.592455E+01,3.599816E+03,7.624677E+02,1.216452E-01,6.656923E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484735E+01,2.399990E+01,4.588880E+01
12:40:00,1.451496E+04,6.304181E+03,4.906272E-01,5.504135E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514663E+01,2.399968E+01,4.635239E+01,3.599821E+03,8.134223E+02,1.216454E-01,7.101799E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484737E+01,2.399989E+01,4.588014E+01,3.598349E+03,9.561751E+02,1.215957E-01,8.348144E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484315E+01,2.399989E+01,4.585451E+01,6.402383E+03,2.138565E+04,2.165042E-01,1.867248E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399919E+01,4.783676E+01,8.489539E+03,3.144864E+03,2.869603E-01,2.745753E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520686E+01,2.399970E+01,4.643212E+01,8.484547E+03,3.725380E+03,2.867915E-01,3.252598E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520086E+01,2.399970E+01,4.633642E+01,1.452303E+04,4.931986E+03,4.909002E-01,4.306072E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515231E+01,2.399971E+01,4.648483E+01,3.601290E+03,6.165951E+02,1.216950E-01,5.383340E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485157E+01,2.399990E+01,4.592325E+01,3.599818E+03,7.603185E+02,1.216453E-01,6.638158E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484736E+01,2.399990E+01,4.588973E+01
12:50:00,1.451498E+04,6.368803E+03,4.906280E-01,5.560556E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514664E+01,2.399968E+01,4.634700E+01,3.599822E+03,8.249522E+02,1.216455E-01,7.202464E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484737E+01,2.399989E+01,4.587837E+01,3.598350E+03,9.582494E+02,1.215957E-01,8.366254E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484316E+01,2.399989E+01,4.585463E+01,6.402495E+03,2.141107E+04,2.165080E-01,1.869468E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399919E+01,4.783348E+01,8.489551E+03,3.160980E+03,2.869607E-01,2.759823E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520688E+01,2.399970E+01,4.642951E+01,8.484559E+03,3.703223E+03,2.867919E-01,3.233253E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520088E+01,2.399970E+01,4.633960E+01,1.452305E+04,4.962318E+03,4.909009E-01,4.332555E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515232E+01,2.399971E+01,4.648150E+01,3.601291E+03,6.235573E+02,1.216951E-01,5.444126E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485158E+01,2.399990E+01,4.592203E+01,3.599819E+03,7.575266E+02,1.216454E-01,6.613783E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484736E+01,2.399990E+01,4.589080E+01
13:00:00,1.451500E+04,6.429549E+03,4.906287E-01,5.613592E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514666E+01,2.399968E+01,4.634197E+01,3.599824E+03,8.357492E+02,1.216455E-01,7.296730E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484738E+01,2.399989E+01,4.587673E+01,3.598352E+03,9.596553E+02,1.215958E-01,8.378528E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484316E+01,2.399989E+01,4.585484E+01,6.402606E+03,2.143362E+04,2.165117E-01,1.871436E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399919E+01,4.783044E+01,8.489563E+03,3.176086E+03,2.869610E-01,2.773012E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520689E+01,2.399970E+01,4.642705E+01,8.484571E+03,3.680360E+03,2.867923E-01,3.213292E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520089E+01,2.399970E+01,4.634299E+01,1.452308E+04,4.990858E+03,4.909016E-01,4.357473E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515234E+01,2.399970E+01,4.647836E+01,3.601293E+03,6.301590E+02,1.216951E-01,5.501764E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485158E+01,2.399990E+01,4.592087E+01,3.599821E+03,7.544069E+02,1.216454E-01,6.586546E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484737E+01,2.399990E+01,4.589192E+01
13:10:00,1.451502E+04,6.485846E+03,4.906294E-01,5.662745E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514667E+01,2.399968E+01,4.633730E+01,3.599826E+03,8.456847E+02,1.216456E-01,7.383475E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484738E+01,2.399989E+01,4.587522E+01,3.598354E+03,9.606717E+02,1.215958E-01,8.387402E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484317E+01,2.399989E+01,4.585507E+01,6.402716E+03,2.145328E+04,2.165154E-01,1.873153E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399919E+01,4.782764E+01,8.489574E+03,3.189921E+03,2.869614E-01,2.785092E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520691E+01,2.399970E+01,4.642473E+01,8.484583E+03,3.658271E+03,2.867928E-01,3.194005E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520091E+01,2.399970E+01,4.634637E+01,1.452310E+04,5.017180E+03,4.909023E-01,4.380455E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515235E+01,2.399970E+01,4.647540E+01,3.601294E+03,6.362891E+02,1.216952E-01,5.555285E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485158E+01,2.399990E+01,4.591977E+01,3.599823E+03,7.512575E+02,1.216455E-01,6.559049E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484737E+01,2.399990E+01,4.589303E+01
13:20:00,1.451504E+04,6.537587E+03,4.906302E-01,5.707920E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514669E+01,2.399968E+01,4.633305E+01,3.599827E+03,8.548105E+02,1.216456E-01,7.463151E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484739E+01,2.399989E+01,4.587388E+01,3.598356E+03,9.617903E+02,1.215959E-01,8.397168E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484317E+01,2.399989E+01,4.585530E+01,6.402825E+03,2.147006E+04,2.165191E-01,1.874618E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399919E+01,4.782511E+01,8.489586E+03,3.202674E+03,2.869618E-01,2.796227E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520692E+01,2.399970E+01,4.642264E+01,8.484595E+03,3.639053E+03,2.867932E-01,3.177226E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520092E+01,2.399970E+01,4.634955E+01,1.452312E+04,5.041287E+03,4.909030E-01,4.401502E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515237E+01,2.399970E+01,4.647270E+01,3.601296E+03,6.419877E+02,1.216952E-01,5.605038E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485159E+01,2.399990E+01,4.591878E+01,3.599824E+03,7.485566E+02,1.216455E-01,6.535468E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484738E+01,2.399990E+01,4.589406E+01
13:30:00,1.451506E+04,6.584712E+03,4.906309E-01,5.749065E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514670E+01,2.399968E+01,4.632926E+01,3.599829E+03,8.634685E+02,1.216457E-01,7.538742E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484739E+01,2.399989E+01,4.587271E+01,3.598357E+03,9.633148E+02,1.215960E-01,8.410479E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484318E+01,2.399989E+01,4.585542E+01,6.402934E+03,2.148400E+04,2.165228E-01,1.875835E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399919E+01,4.782284E+01,8.489597E+03,3.215739E+03,2.869622E-01,2.807634E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520693E+01,2.399970E+01,4.642079E+01,8.484607E+03,3.623800E+03,2.867936E-01,3.163909E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520093E+01,2.399970E+01,4.635227E+01,1.452314E+04,5.063185E+03,4.909037E-01,4.420622E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515238E+01,2.399970E+01,4.647031E+01,3.601297E+03,6.475492E+02,1.216953E-01,5.653595E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485159E+01,2.399990E+01,4.591791E+01,3.599826E+03,7.465741E+02,1.216456E-01,6.518159E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484738E+01,2.399990E+01,4.589493E+01
13:40:00,1.451508E+04,6.627203E+03,4.906316E-01,5.786164E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514672E+01,2.399968E+01,4.632588E+01,3.599831E+03,8.720158E+02,1.216457E-01,7.613367E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484739E+01,2.399989E+01,4.587158E+01,3.598359E+03,9.653820E+02,1.215960E-01,8.428527E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484318E+01,2.399989E+01,4.585540E+01,6.403042E+03,2.149517E+04,2.165265E-01,1.876810E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399919E+01,4.782084E+01,8.489608E+03,3.230511E+03,2.869626E-01,2.820531E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520695E+01,2.399970E+01,4.641887E+01,8.484618E+03,3.612837E+03,2.867939E-01,3.154337E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520095E+01,2.399970E+01,4.635436E+01,1.452316E+04,5.082889E+03,4.909044E-01,4.437824E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515240E+01,2.399970E+01,4.646819E+01,3.601299E+03,6.532796E+02,1.216953E-01,5.703626E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485160E+01,2.399990E+01,4.591703E+01,3.599828E+03,7.454137E+02,1.216456E-01,6.508028E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484739E+01,2.399990E+01,4.589556E+01
13:50:00,1.451511E+04,6.664950E+03,4.906323E-01,5.819120E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514673E+01,2.399968E+01,4.632288E+01,3.599832E+03,8.807488E+02,1.216458E-01,7.689613E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484740E+01,2.399989E+01,4.587037E+01,3.598361E+03,9.680095E+02,1.215961E-01,8.451468E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484319E+01,2.399988E+01,4.585523E+01,6.403149E+03,2.150369E+04,2.165301E-01,1.877554E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399919E+01,4.781911E+01,8.489619E+03,3.248125E+03,2.869630E-01,2.835909E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520696E+01,2.399970E+01,4.641654E+01,8.484630E+03,3.606036E+03,2.867943E-01,3.148400E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520096E+01,2.399970E+01,4.635582E+01,1.452318E+04,5.100416E+03,4.909051E-01,4.453128E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515241E+01,2.399970E+01,4.646629E+01,3.601300E+03,6.594403E+02,1.216954E-01,5.757414E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485160E+01,2.399990E+01,4.591601E+01,3.599829E+03,7.450746E+02,1.216457E-01,6.505068E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484739E+01,2.399990E+01,4.589597E+01
14:00:00,1.451513E+04,6.697949E+03,4.906330E-01,5.847931E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514675E+01,2.399968E+01,4.632021E+01,3.599834E+03,8.898914E+02,1.216458E-01,7.769435E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484740E+01,2.399989E+01,4.586899E+01,3.598362E+03,9.711062E+02,1.215961E-01,8.478504E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484319E+01,2.399988E+01,4.585496E+01,6.403255E+03,2.150964E+04,2.165337E-01,1.878073E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399919E+01,4.781764E+01,8.489630E+03,3.269457E+03,2.869633E-01,2.854534E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520697E+01,2.399970E+01,4.641352E+01,8.484641E+03,3.602784E+03,2.867947E-01,3.145560E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520098E+01,2.399970E+01,4.635678E+01,1.452320E+04,5.115798E+03,4.909057E-01,4.466557E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515243E+01,2.399970E+01,4.646456E+01,3.601302E+03,6.662427E+02,1.216954E-01,5.816804E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485161E+01,2.399990E+01,4.591475E+01,3.599831E+03,7.454451E+02,1.216457E-01,6.508303E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484740E+01,2.399990E+01,4.589620E+01
14:10:00,1.451515E+04,6.725309E+03,4.906337E-01,5.871820E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514676E+01,2.399968E+01,4.631787E+01,3.599835E+03,8.994157E+02,1.216459E-01,7.852590E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484741E+01,2.399989E+01,4.586746E+01,3.598364E+03,9.742284E+02,1.215962E-01,8.505764E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484320E+01,2.399988E+01,4.585462E+01,6.403361E+03,2.151311E+04,2.165373E-01,1.878376E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399919E+01,4.781644E+01,8.489641E+03,3.294633E+03,2.869637E-01,2.876516E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520699E+01,2.399969E+01,4.640974E+01,8.484653E+03,3.601480E+03,2.867951E-01,3.144421E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520099E+01,2.399970E+01,4.635737E+01,1.452322E+04,5.128199E+03,4.909064E-01,4.477384E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515244E+01,2.399970E+01,4.646299E+01,3.601303E+03,6.736343E+02,1.216955E-01,5.881339E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485161E+01,2.399990E+01,4.591323E+01,3.599832E+03,7.460739E+02,1.216458E-01,6.513793E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484740E+01,2.399990E+01,4.589630E+01
14:20:00,1.451517E+04,6.746974E+03,4.906344E-01,5.890735E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514677E+01,2.399968E+01,4.631597E+01,3.599837E+03,9.093861E+02,1.216459E-01,7.939640E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484741E+01,2.399988E+01,4.586585E+01,3.598366E+03,9.769983E+02,1.215962E-01,8.529948E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484320E+01,2.399988E+01,4.585434E+01,6.403466E+03,2.151413E+04,2.165408E-01,1.878465E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399919E+01,4.781549E+01,8.489652E+03,3.323876E+03,2.869641E-01,2.902048E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520700E+01,2.399969E+01,4.640542E+01,8.484664E+03,3.600470E+03,2.867955E-01,3.143540E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520100E+01,2.399970E+01,4.635786E+01,1.452324E+04,5.137611E+03,4.909071E-01,4.485602E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515245E+01,2.399970E+01,4.646174E+01,3.601305E+03,6.816927E+02,1.216955E-01,5.951695E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485161E+01,2.399990E+01,4.591156E+01,3.599834E+03,7.466062E+02,1.216458E-01,6.518441E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484740E+01,2.399990E+01,4.589639E+01
14:30:00,1.451519E+04,6.762843E+03,4.906351E-01,5.904590E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514679E+01,2.399968E+01,4.631457E+01,3.599838E+03,9.195352E+02,1.216460E-01,8.028249E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484742E+01,2.399988E+01,4.586424E+01,3.598367E+03,9.791679E+02,1.215963E-01,8.548890E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484321E+01,2.399988E+01,4.585414E+01,6.403570E+03,2.151268E+04,2.165443E-01,1.878339E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399919E+01,4.781480E+01,8.489663E+03,3.356037E+03,2.869644E-01,2.930128E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520701E+01,2.399969E+01,4.640072E+01,8.484676E+03,3.598896E+03,2.867959E-01,3.142166E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520102E+01,2.399970E+01,4.635839E+01,1.452326E+04,5.144038E+03,4.909077E-01,4.491214E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515247E+01,2.399970E+01,4.646086E+01,3.601306E+03,6.902041E+02,1.216956E-01,6.026007E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485162E+01,2.399990E+01,4.590981E+01,3.599835E+03,7.468452E+02,1.216459E-01,6.520527E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484741E+01,2.399990E+01,4.589653E+01
14:40:00,1.451521E+04,6.772781E+03,4.906357E-01,5.913266E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514680E+01,2.399968E+01,4.631363E+01,3.599840E+03,9.295507E+02,1.216460E-01,8.115693E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484742E+01,2.399988E+01,4.586264E+01,3.598369E+03,9.805856E+02,1.215964E-01,8.561268E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484321E+01,2.399988E+01,4.585403E+01,6.403673E+03,2.150870E+04,2.165478E-01,1.877991E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399919E+01,4.781438E+01,8.489674E+03,3.389853E+03,2.869648E-01,2.959653E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520703E+01,2.399969E+01,4.639577E+01,8.484687E+03,3.596383E+03,2.867963E-01,3.139972E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520103E+01,2.399970E+01,4.635898E+01,1.452328E+04,5.147474E+03,4.909084E-01,4.494214E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515248E+01,2.399971E+01,4.646032E+01,3.601308E+03,6.989177E+02,1.216956E-01,6.102083E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485162E+01,2.399990E+01,4.590800E+01,3.599837E+03,7.466911E+02,1.216459E-01,6.519182E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484741E+01,2.399990E+01,4.589672E+01
14:50:00,1.451523E+04,6.776761E+03,4.906364E-01,5.916741E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514682E+01,2.399968E+01,4.631309E+01,3.599841E+03,9.391603E+02,1.216461E-01,8.199593E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484743E+01,2.399988E+01,4.586108E+01,3.598371E+03,9.811346E+02,1.215964E-01,8.566062E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484322E+01,2.399988E+01,4.585400E+01,6.403776E+03,2.150208E+04,2.165513E-01,1.877412E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399920E+01,4.781422E+01,8.489685E+03,3.424243E+03,2.869652E-01,2.989679E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520704E+01,2.399969E+01,4.639064E+01,8.484698E+03,3.592661E+03,2.867966E-01,3.136722E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520104E+01,2.399970E+01,4.635963E+01,1.452329E+04,5.147903E+03,4.909090E-01,4.494588E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515249E+01,2.399971E+01,4.646005E+01,3.601309E+03,7.076083E+02,1.216957E-01,6.177959E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485163E+01,2.399989E+01,4.590614E+01,3.599838E+03,7.460660E+02,1.216460E-01,6.513724E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484742E+01,2.399990E+01,4.589693E+01
15:00:00,1.451525E+04,6.774653E+03,4.906371E-01,5.914900E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514683E+01,2.399968E+01,4.631291E+01,3.599843E+03,9.481472E+02,1.216462E-01,8.278056E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484743E+01,2.399988E+01,4.585956E+01,3.598372E+03,9.807081E+02,1.215965E-01,8.562337E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484322E+01,2.399988E+01,4.585405E+01,6.403878E+03,2.149271E+04,2.165547E-01,1.876594E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399920E+01,4.781433E+01,8.489695E+03,3.458336E+03,2.869655E-01,3.019445E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520705E+01,2.399969E+01,4.638540E+01,8.484709E+03,3.587519E+03,2.867970E-01,3.132234E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520106E+01,2.399970E+01,4.636033E+01,1.452331E+04,5.145296E+03,4.909097E-01,4.492312E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515251E+01,2.399971E+01,4.645998E+01,3.601311E+03,7.160883E+02,1.216957E-01,6.251997E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485163E+01,2.399989E+01,4.590425E+01,3.599840E+03,7.449069E+02,1.216460E-01,6.503605E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484742E+01,2.399990E+01,4.589716E+01
15:10:00,1.451527E+04,6.765929E+03,4.906377E-01,5.907283E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514685E+01,2.399968E+01,4.631308E+01,3.599844E+03,9.562032E+02,1.216462E-01,8.348391E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484743E+01,2.399988E+01,4.585810E+01,3.598374E+03,9.791106E+02,1.215965E-01,8.548390E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484323E+01,2.399988E+01,4.585418E+01,6.403979E+03,2.148047E+04,2.165582E-01,1.875526E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399920E+01,4.781472E+01,8.489706E+03,3.491252E+03,2.869659E-01,3.048185E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520706E+01,2.399969E+01,4.638014E+01,8.484720E+03,3.580544E+03,2.867974E-01,3.126143E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520107E+01,2.399970E+01,4.636109E+01,1.452333E+04,5.139195E+03,4.909103E-01,4.486984E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515252E+01,2.399971E+01,4.646009E+01,3.601312E+03,7.240923E+02,1.216958E-01,6.321877E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485163E+01,2.399989E+01,4.590234E+01,3.599841E+03,7.430507E+02,1.216461E-01,6.487398E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484743E+01,2.399990E+01,4.589740E+01
15:20:00,1.451529E+04,6.750493E+03,4.906384E-01,5.893806E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514686E+01,2.399969E+01,4.631374E+01,3.599846E+03,9.631911E+02,1.216463E-01,8.409401E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484744E+01,2.399988E+01,4.585681E+01,3.598375E+03,9.762744E+02,1.215966E-01,8.523628E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484323E+01,2.399989E+01,4.585448E+01,6.404080E+03,2.146524E+04,2.165616E-01,1.874196E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399920E+01,4.781540E+01,8.489716E+03,3.522550E+03,2.869662E-01,3.075510E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520708E+01,2.399969E+01,4.637511E+01,8.484731E+03,3.571620E+03,2.867977E-01,3.118351E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520108E+01,2.399970E+01,4.636210E+01,1.452335E+04,5.129602E+03,4.909110E-01,4.478609E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515253E+01,2.399971E+01,4.646056E+01,3.601313E+03,7.315113E+02,1.216958E-01,6.386652E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485164E+01,2.399989E+01,4.590054E+01,3.599843E+03,7.404626E+02,1.216461E-01,6.464803E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484743E+01,2.399990E+01,4.589776E+01
