15:30:00,1.451531E+04,6.728249E+03,4.906391E-01,5.874384E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514687E+01,2.399969E+01,4.631498E+01,3.599847E+03,9.690023E+02,1.216463E-01,8.460137E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484744E+01,2.399988E+01,4.585571E+01,3.598377E+03,9.721416E+02,1.215966E-01,8.487545E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484323E+01,2.399989E+01,4.585498E+01,6.404180E+03,2.144688E+04,2.165649E-01,1.872593E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399920E+01,4.781637E+01,8.489727E+03,3.551943E+03,2.869666E-01,3.101174E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520709E+01,2.399969E+01,4.637042E+01,8.484742E+03,3.560641E+03,2.867981E-01,3.108766E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520110E+01,2.399970E+01,4.636344E+01,1.452337E+04,5.116485E+03,4.909116E-01,4.467156E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515255E+01,2.399971E+01,4.646148E+01,3.601315E+03,7.382616E+02,1.216959E-01,6.445587E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485164E+01,2.399989E+01,4.589889E+01,3.599844E+03,7.371077E+02,1.216462E-01,6.435511E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484743E+01,2.399990E+01,4.589828E+01
15:40:00,1.451533E+04,6.699100E+03,4.906397E-01,5.848933E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514689E+01,2.399969E+01,4.631674E+01,3.599849E+03,9.735533E+02,1.216464E-01,8.499871E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484745E+01,2.399988E+01,4.585479E+01,3.598378E+03,9.666644E+02,1.215967E-01,8.439724E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484324E+01,2.399989E+01,4.585566E+01,6.404279E+03,2.142530E+04,2.165683E-01,1.870709E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399920E+01,4.781766E+01,8.489737E+03,3.579256E+03,2.869669E-01,3.125021E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520710E+01,2.399969E+01,4.636604E+01,8.484752E+03,3.547531E+03,2.867985E-01,3.097319E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520111E+01,2.399970E+01,4.636509E+01,1.452339E+04,5.099812E+03,4.909122E-01,4.452599E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515256E+01,2.399971E+01,4.646280E+01,3.601316E+03,7.442810E+02,1.216959E-01,6.498141E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485165E+01,2.399989E+01,4.589738E+01,3.599846E+03,7.329585E+02,1.216462E-01,6.399285E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484744E+01,2.399990E+01,4.589894E+01
15:50:00,1.451534E+04,6.662948E+03,4.906404E-01,5.817369E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514690E+01,2.399969E+01,4.631897E+01,3.599850E+03,9.767758E+02,1.216464E-01,8.528006E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484745E+01,2.399988E+01,4.585402E+01,3.598380E+03,9.598026E+02,1.215967E-01,8.379816E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484324E+01,2.399989E+01,4.585651E+01,6.404377E+03,2.140040E+04,2.165716E-01,1.868534E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399920E+01,4.781926E+01,8.489747E+03,3.604379E+03,2.869673E-01,3.146956E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520711E+01,2.399969E+01,4.636194E+01,8.484763E+03,3.532229E+03,2.867988E-01,3.083960E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520112E+01,2.399970E+01,4.636699E+01,1.452341E+04,5.079555E+03,4.909128E-01,4.434912E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515257E+01,2.399971E+01,4.646443E+01,3.601317E+03,7.495195E+02,1.216960E-01,6.543877E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485165E+01,2.399989E+01,4.589596E+01,3.599847E+03,7.279935E+02,1.216463E-01,6.355937E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484744E+01,2.399990E+01,4.589969E+01
16:00:00,1.451536E+04,6.619700E+03,4.906410E-01,5.779609E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514691E+01,2.399969E+01,4.632164E+01,3.599852E+03,9.786099E+02,1.216464E-01,8.544019E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484746E+01,2.399988E+01,4.585338E+01,3.598382E+03,9.515226E+02,1.215968E-01,8.307524E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484325E+01,2.399989E+01,4.585749E+01,6.404475E+03,2.137208E+04,2.165749E-01,1.866062E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399920E+01,4.782120E+01,8.489757E+03,3.627238E+03,2.869676E-01,3.166914E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520713E+01,2.399969E+01,4.635805E+01,8.484773E+03,3.514694E+03,2.867992E-01,3.068649E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520114E+01,2.399970E+01,4.636909E+01,1.452343E+04,5.055689E+03,4.909134E-01,4.414075E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515259E+01,2.399971E+01,4.646633E+01,3.601319E+03,7.539320E+02,1.216960E-01,6.582401E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485165E+01,2.399989E+01,4.589461E+01,3.599849E+03,7.221963E+02,1.216463E-01,6.305323E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484745E+01,2.399990E+01,4.590052E+01
16:10:00,1.451538E+04,6.570995E+03,4.906416E-01,5.737084E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514693E+01,2.399969E+01,4.632471E+01,3.599853E+03,9.794427E+02,1.216465E-01,8.551290E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484746E+01,2.399988E+01,4.585287E+01,3.598383E+03,9.422361E+02,1.215968E-01,8.226445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484325E+01,2.399989E+01,4.585862E+01,6.404572E+03,2.134030E+04,2.165782E-01,1.863287E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399920E+01,4.782348E+01,8.489767E+03,3.648731E+03,2.869680E-01,3.185679E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520714E+01,2.399969E+01,4.635437E+01,8.484784E+03,3.495890E+03,2.867995E-01,3.052232E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520115E+01,2.399970E+01,4.637137E+01,1.452344E+04,5.029909E+03,4.909141E-01,4.391567E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515260E+01,2.399971E+01,4.646842E+01,3.601320E+03,7.579128E+02,1.216961E-01,6.617158E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485166E+01,2.399989E+01,4.589332E+01,3.599850E+03,7.159921E+02,1.216464E-01,6.251155E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484745E+01,2.399990E+01,4.590140E+01
16:20:00,1.451540E+04,6.516763E+03,4.906423E-01,5.689734E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514694E+01,2.399969E+01,4.632826E+01,3.599855E+03,9.792133E+02,1.216465E-01,8.549287E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484746E+01,2.399989E+01,4.585252E+01,3.598385E+03,9.319215E+02,1.215969E-01,8.136390E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484326E+01,2.399989E+01,4.585993E+01,6.404668E+03,2.130505E+04,2.165815E-01,1.860209E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399920E+01,4.782609E+01,8.489777E+03,3.668751E+03,2.869683E-01,3.203158E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520715E+01,2.399969E+01,4.635093E+01,8.484794E+03,3.475797E+03,2.867999E-01,3.034688E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520116E+01,2.399970E+01,4.637387E+01,1.452346E+04,5.002192E+03,4.909147E-01,4.367367E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515261E+01,2.399971E+01,4.647078E+01,3.601321E+03,7.614100E+02,1.216961E-01,6.647690E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485166E+01,2.399989E+01,4.589214E+01,3.599852E+03,7.093699E+02,1.216464E-01,6.193338E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484745E+01,2.399990E+01,4.590238E+01
16:30:00,1.451542E+04,6.456977E+03,4.906429E-01,5.637534E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514695E+01,2.399970E+01,4.633231E+01,3.599856E+03,9.778683E+02,1.216466E-01,8.537544E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484747E+01,2.399989E+01,4.585235E+01,3.598386E+03,9.205680E+02,1.215969E-01,8.037265E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484326E+01,2.399989E+01,4.586142E+01,6.404764E+03,2.126633E+04,2.165847E-01,1.856828E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399920E+01,4.782906E+01,8.489787E+03,3.687165E+03,2.869686E-01,3.219235E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520716E+01,2.399969E+01,4.634777E+01,8.484805E+03,3.454412E+03,2.868002E-01,3.016017E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520117E+01,2.399970E+01,4.637661E+01,1.452348E+04,4.972539E+03,4.909153E-01,4.341477E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515263E+01,2.399971E+01,4.647342E+01,3.601323E+03,7.643716E+02,1.216961E-01,6.673547E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485167E+01,2.399989E+01,4.589107E+01,3.599853E+03,7.023258E+02,1.216465E-01,6.131838E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484746E+01,2.399990E+01,4.590347E+01
16:40:00,1.451544E+04,6.391647E+03,4.906435E-01,5.580495E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514697E+01,2.399970E+01,4.633684E+01,3.599857E+03,9.753557E+02,1.216466E-01,8.515606E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484747E+01,2.399989E+01,4.585235E+01,3.598388E+03,9.081735E+02,1.215970E-01,7.929051E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484326E+01,2.399989E+01,4.586309E+01,6.404859E+03,2.122417E+04,2.165879E-01,1.853147E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399920E+01,4.783238E+01,8.489797E+03,3.703804E+03,2.869690E-01,3.233763E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520718E+01,2.399969E+01,4.634487E+01,8.484815E+03,3.431740E+03,2.868006E-01,2.996222E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520119E+01,2.399970E+01,4.637959E+01,1.452350E+04,4.940952E+03,4.909159E-01,4.313898E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515264E+01,2.399972E+01,4.647630E+01,3.601324E+03,7.667391E+02,1.216962E-01,6.694217E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485167E+01,2.399989E+01,4.589012E+01,3.599854E+03,6.948582E+02,1.216465E-01,6.066639E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484746E+01,2.399990E+01,4.590464E+01
16:50:00,1.451546E+04,6.320778E+03,4.906441E-01,5.518619E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514698E+01,2.399970E+01,4.634185E+01,3.599859E+03,9.716268E+02,1.216467E-01,8.483050E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484748E+01,2.399989E+01,4.585252E+01,3.598389E+03,8.947336E+02,1.215970E-01,7.811709E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484327E+01,2.399989E+01,4.586493E+01,6.404954E+03,2.117853E+04,2.165911E-01,1.849161E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399920E+01,4.783607E+01,8.489807E+03,3.718493E+03,2.869693E-01,3.246587E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520719E+01,2.399969E+01,4.634225E+01,8.484825E+03,3.407766E+03,2.868009E-01,2.975291E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520120E+01,2.399971E+01,4.638276E+01,1.452351E+04,4.907409E+03,4.909165E-01,4.284611E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515265E+01,2.399972E+01,4.647942E+01,3.601325E+03,7.684555E+02,1.216962E-01,6.709202E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485167E+01,2.399989E+01,4.588928E+01,3.599856E+03,6.869608E+02,1.216466E-01,5.997688E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484747E+01,2.399990E+01,4.590590E+01
17:00:00,1.451547E+04,6.244716E+03,4.906447E-01,5.452209E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514699E+01,2.399970E+01,4.634732E+01,3.599860E+03,9.669239E+02,1.216467E-01,8.441990E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484748E+01,2.399989E+01,4.585286E+01,3.598390E+03,8.802115E+02,1.215971E-01,7.684919E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484327E+01,2.399989E+01,4.586695E+01,6.405047E+03,2.112943E+04,2.165943E-01,1.844874E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399920E+01,4.784011E+01,8.489817E+03,3.732167E+03,2.869696E-01,3.258526E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520720E+01,2.399969E+01,4.633990E+01,8.484835E+03,3.382118E+03,2.868013E-01,2.952897E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520121E+01,2.399971E+01,4.638612E+01,1.452353E+04,4.871281E+03,4.909171E-01,4.253068E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515266E+01,2.399972E+01,4.648273E+01,3.601327E+03,7.696228E+02,1.216963E-01,6.719394E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485168E+01,2.399990E+01,4.588854E+01,3.599857E+03,6.784733E+02,1.216466E-01,5.923585E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484747E+01,2.399990E+01,4.590723E+01
17:10:00,1.451549E+04,6.163549E+03,4.906454E-01,5.381342E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514700E+01,2.399970E+01,4.635324E+01,3.599862E+03,9.610586E+02,1.216468E-01,8.390781E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484748E+01,2.399989E+01,4.585331E+01,3.598392E+03,8.646767E+02,1.215971E-01,7.549289E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484328E+01,2.399990E+01,4.586916E+01,6.405141E+03,2.107694E+04,2.165974E-01,1.840291E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399920E+01,4.784454E+01,8.489826E+03,3.743884E+03,2.869700E-01,3.268756E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520721E+01,2.399969E+01,4.633764E+01,8.484845E+03,3.355049E+03,2.868016E-01,2.929263E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520122E+01,2.399971E+01,4.638972E+01,1.452355E+04,4.832976E+03,4.909176E-01,4.219624E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515267E+01,2.399972E+01,4.648630E+01,3.601328E+03,7.700754E+02,1.216963E-01,6.723346E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485168E+01,2.399990E+01,4.588788E+01,3.599859E+03,6.694887E+02,1.216467E-01,5.845143E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484747E+01,2.399990E+01,4.590867E+01
17:20:00,1.451551E+04,6.077668E+03,4.906460E-01,5.306359E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514702E+01,2.399971E+01,4.635966E+01,3.599863E+03,9.540015E+02,1.216468E-01,8.329166E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484749E+01,2.399989E+01,4.585392E+01,3.598393E+03,8.482037E+02,1.215972E-01,7.405466E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484328E+01,2.399990E+01,4.587158E+01,6.405233E+03,2.102109E+04,2.166006E-01,1.835415E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399920E+01,4.784933E+01,8.489836E+03,3.753277E+03,2.869703E-01,3.276957E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520722E+01,2.399969E+01,4.633561E+01,8.484855E+03,3.326631E+03,2.868020E-01,2.904451E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520123E+01,2.399971E+01,4.639361E+01,1.452357E+04,4.792595E+03,4.909182E-01,4.184367E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515269E+01,2.399972E+01,4.649019E+01,3.601329E+03,7.697331E+02,1.216964E-01,6.720356E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485168E+01,2.399990E+01,4.588735E+01,3.599860E+03,6.600302E+02,1.216467E-01,5.762563E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484748E+01,2.399991E+01,4.591025E+01
17:30:00,1.451553E+04,5.987675E+03,4.906466E-01,5.227786E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514703E+01,2.399971E+01,4.636659E+01,3.599864E+03,9.457622E+02,1.216469E-01,8.257230E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484749E+01,2.399989E+01,4.585472E+01,3.598395E+03,8.308935E+02,1.215972E-01,7.254334E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484329E+01,2.399990E+01,4.587419E+01,6.405325E+03,2.096194E+04,2.166037E-01,1.830250E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399920E+01,4.785449E+01,8.489845E+03,3.760021E+03,2.869706E-01,3.282845E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520723E+01,2.399969E+01,4.633395E+01,8.484865E+03,3.296914E+03,2.868023E-01,2.878505E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520125E+01,2.399971E+01,4.639776E+01,1.452358E+04,4.750198E+03,4.909188E-01,4.147351E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515270E+01,2.399972E+01,4.649436E+01,3.601330E+03,7.685179E+02,1.216964E-01,6.709747E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485169E+01,2.399990E+01,4.588699E+01,3.599861E+03,6.501138E+02,1.216468E-01,5.675984E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484748E+01,2.399991E+01,4.591196E+01
17:40:00,1.451555E+04,5.894402E+03,4.906472E-01,5.146349E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514704E+01,2.399971E+01,4.637398E+01,3.599866E+03,9.364068E+02,1.216469E-01,8.175550E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484749E+01,2.399989E+01,4.585574E+01,3.598396E+03,8.128796E+02,1.215973E-01,7.097058E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484329E+01,2.399990E+01,4.587698E+01,6.405416E+03,2.089957E+04,2.166068E-01,1.824804E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399921E+01,4.786002E+01,8.489855E+03,3.763937E+03,2.869709E-01,3.286264E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520724E+01,2.399969E+01,4.633274E+01,8.484875E+03,3.265938E+03,2.868026E-01,2.851460E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520126E+01,2.399971E+01,4.640214E+01,1.452360E+04,4.705830E+03,4.909194E-01,4.108612E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515271E+01,2.399972E+01,4.649880E+01,3.601332E+03,7.663808E+02,1.216964E-01,6.691088E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485169E+01,2.399990E+01,4.588682E+01,3.599863E+03,6.397526E+02,1.216468E-01,5.585523E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484749E+01,2.399991E+01,4.591376E+01
17:50:00,1.451556E+04,5.799045E+03,4.906477E-01,5.063094E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514706E+01,2.399971E+01,4.638174E+01,3.599867E+03,9.260355E+02,1.216470E-01,8.085000E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484750E+01,2.399989E+01,4.585693E+01,3.598398E+03,7.943443E+02,1.215973E-01,6.935230E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484329E+01,2.399990E+01,4.587990E+01,6.405507E+03,2.083410E+04,2.166098E-01,1.819088E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399921E+01,4.786593E+01,8.489864E+03,3.764778E+03,2.869712E-01,3.286998E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520726E+01,2.399969E+01,4.633199E+01,8.484885E+03,3.233765E+03,2.868029E-01,2.823370E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520127E+01,2.399971E+01,4.640672E+01,1.452362E+04,4.659551E+03,4.909199E-01,4.068206E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515272E+01,2.399972E+01,4.650345E+01,3.601333E+03,7.632564E+02,1.216965E-01,6.663810E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485169E+01,2.399990E+01,4.588683E+01,3.599864E+03,6.289642E+02,1.216469E-01,5.491331E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484749E+01,2.399991E+01,4.591564E+01
18:00:00,1.451558E+04,5.702710E+03,4.906483E-01,4.978983E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514707E+01,2.399971E+01,4.638976E+01,3.599868E+03,9.145193E+02,1.216470E-01,7.984454E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484750E+01,2.399989E+01,4.585828E+01,3.598399E+03,7.755581E+02,1.215974E-01,6.771211E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484330E+01,2.399990E+01,4.588291E+01,6.405597E+03,2.076565E+04,2.166129E-01,1.813111E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399921E+01,4.787220E+01,8.489873E+03,3.761215E+03,2.869715E-01,3.283887E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520727E+01,2.399969E+01,4.633169E+01,8.484894E+03,3.200816E+03,2.868033E-01,2.794602E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520128E+01,2.399971E+01,4.641148E+01,1.452363E+04,4.612026E+03,4.909205E-01,4.026712E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515273E+01,2.399973E+01,4.650830E+01,3.601334E+03,7.589291E+02,1.216965E-01,6.626028E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485170E+01,2.399990E+01,4.588704E+01,3.599865E+03,6.179200E+02,1.216469E-01,5.394906E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484749E+01,2.399991E+01,4.591759E+01
18:10:00,1.451560E+04,5.605883E+03,4.906489E-01,4.894443E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514708E+01,2.399972E+01,4.639791E+01,3.599870E+03,9.018773E+02,1.216470E-01,7.874078E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484751E+01,2.399989E+01,4.585975E+01,3.598400E+03,7.564003E+02,1.215974E-01,6.603948E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484330E+01,2.399990E+01,4.588598E+01,6.405686E+03,2.069429E+04,2.166159E-01,1.806880E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399921E+01,4.787884E+01,8.489883E+03,3.753067E+03,2.869719E-01,3.276773E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520728E+01,2.399970E+01,4.633183E+01,8.484904E+03,3.166140E+03,2.868036E-01,2.764327E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520129E+01,2.399972E+01,4.641641E+01,1.452365E+04,4.561597E+03,4.909211E-01,3.982682E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515275E+01,2.399973E+01,4.651334E+01,3.601335E+03,7.531255E+02,1.216966E-01,6.575358E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485170E+01,2.399990E+01,4.588743E+01,3.599867E+03,6.062106E+02,1.216469E-01,5.292674E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484750E+01,2.399991E+01,4.591961E+01
18:20:00,1.451561E+04,5.510370E+03,4.906495E-01,4.811051E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514709E+01,2.399972E+01,4.640622E+01,3.599871E+03,8.883724E+02,1.216471E-01,7.756170E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484751E+01,2.399990E+01,4.586136E+01,3.598402E+03,7.371254E+02,1.215975E-01,6.435663E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484331E+01,2.399991E+01,4.588912E+01,6.405774E+03,2.062013E+04,2.166189E-01,1.800405E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399921E+01,4.788584E+01,8.489892E+03,3.740373E+03,2.869722E-01,3.265689E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520729E+01,2.399970E+01,4.633257E+01,8.484913E+03,3.129715E+03,2.868039E-01,2.732524E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520131E+01,2.399972E+01,4.642168E+01,1.452367E+04,4.508188E+03,4.909216E-01,3.936052E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515276E+01,2.399973E+01,4.651877E+01,3.601337E+03,7.458372E+02,1.216966E-01,6.511725E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485170E+01,2.399990E+01,4.588809E+01,3.599868E+03,5.938226E+02,1.216470E-01,5.184517E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484750E+01,2.399991E+01,4.592179E+01
18:30:00,1.451563E+04,5.417893E+03,4.906501E-01,4.730310E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514710E+01,2.399972E+01,4.641458E+01,3.599872E+03,8.743272E+02,1.216471E-01,7.633544E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484751E+01,2.399990E+01,4.586309E+01,3.598403E+03,7.179870E+02,1.215975E-01,6.268569E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484331E+01,2.399991E+01,4.589232E+01,6.405863E+03,2.054341E+04,2.166218E-01,1.793706E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399921E+01,4.789320E+01,8.489901E+03,3.723247E+03,2.869725E-01,3.250736E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520730E+01,2.399970E+01,4.633397E+01,8.484923E+03,3.091574E+03,2.868042E-01,2.699223E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520132E+01,2.399972E+01,4.642735E+01,1.452368E+04,4.452617E+03,4.909222E-01,3.887532E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515277E+01,2.399973E+01,4.652467E+01,3.601338E+03,7.372413E+02,1.216967E-01,6.436676E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485171E+01,2.399990E+01,4.588907E+01,3.599869E+03,5.808577E+02,1.216470E-01,5.071324E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484750E+01,2.399991E+01,4.592418E+01
18:40:00,1.451565E+04,5.328855E+03,4.906506E-01,4.652571E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514712E+01,2.399972E+01,4.642280E+01,3.599873E+03,8.599242E+02,1.216472E-01,7.507794E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484752E+01,2.399990E+01,4.586488E+01,3.598405E+03,6.990710E+02,1.215976E-01,6.103417E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484331E+01,2.399991E+01,4.589550E+01,6.405950E+03,2.046430E+04,2.166248E-01,1.786799E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399921E+01,4.790090E+01,8.489910E+03,3.701730E+03,2.869728E-01,3.231949E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520731E+01,2.399970E+01,4.633599E+01,8.484932E+03,3.051731E+03,2.868046E-01,2.664436E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520133E+01,2.399972E+01,4.643341E+01,1.452370E+04,4.396401E+03,4.909227E-01,3.838450E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515278E+01,2.399973E+01,4.653092E+01,3.601339E+03,7.276339E+02,1.216967E-01,6.352795E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485171E+01,2.399990E+01,4.589028E+01,3.599870E+03,5.675098E+02,1.216471E-01,4.954786E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484751E+01,2.399992E+01,4.592672E+01
18:50:00,1.451567E+04,5.243070E+03,4.906512E-01,4.577672E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514713E+01,2.399972E+01,4.643078E+01,3.599875E+03,8.452784E+02,1.216472E-01,7.379924E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484752E+01,2.399990E+01,4.586665E+01,3.598406E+03,6.803858E+02,1.215976E-01,5.940281E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484332E+01,2.399991E+01,4.589862E+01,6.406037E+03,2.038303E+04,2.166277E-01,1.779703E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399921E+01,4.790894E+01,8.489919E+03,3.675948E+03,2.869731E-01,3.209439E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520732E+01,2.399970E+01,4.633856E+01,8.484942E+03,3.010206E+03,2.868049E-01,2.628180E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520134E+01,2.399972E+01,4.643978E+01,1.452372E+04,4.340710E+03,4.909233E-01,3.789826E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515279E+01,2.399974E+01,4.653723E+01,3.601340E+03,7.172845E+02,1.216967E-01,6.262437E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485171E+01,2.399990E+01,4.589159E+01,3.599872E+03,5.539435E+02,1.216471E-01,4.836341E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484751E+01,2.399992E+01,4.592930E+01
19:00:00,1.451568E+04,5.160011E+03,4.906518E-01,4.505153E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514714E+01,2.399972E+01,4.643855E+01,3.599876E+03,8.304193E+02,1.216473E-01,7.250192E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484752E+01,2.399990E+01,4.586839E+01,3.598407E+03,6.618714E+02,1.215976E-01,5.778636E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484332E+01,2.399991E+01,4.590169E+01,6.406123E+03,2.029982E+04,2.166307E-01,1.772437E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399921E+01,4.791729E+01,8.489928E+03,3.645998E+03,2.869734E-01,3.183289E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520733E+01,2.399970E+01,4.634161E+01,8.484951E+03,2.967024E+03,2.868052E-01,2.590478E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520135E+01,2.399973E+01,4.644641E+01,1.452373E+04,4.286498E+03,4.909238E-01,3.742494E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515280E+01,2.399974E+01,4.654335E+01,3.601341E+03,7.064252E+02,1.216968E-01,6.167626E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485172E+01,2.399991E+01,4.589290E+01,3.599873E+03,5.403093E+02,1.216472E-01,4.717304E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484752E+01,2.399992E+01,4.593183E+01
19:10:00,1.451570E+04,5.082057E+03,4.906523E-01,4.437092E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514715E+01,2.399972E+01,4.644617E+01,3.599877E+03,8.164039E+02,1.216473E-01,7.127826E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484753E+01,2.399990E+01,4.587013E+01,3.598409E+03,6.442785E+02,1.215977E-01,5.625036E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484332E+01,2.399991E+01,4.590473E+01,6.406209E+03,2.021493E+04,2.166336E-01,1.765025E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399921E+01,4.792595E+01,8.489936E+03,3.614993E+03,2.869737E-01,3.156219E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520734E+01,2.399971E+01,4.634513E+01,8.484960E+03,2.924177E+03,2.868055E-01,2.553068E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520136E+01,2.399973E+01,4.645329E+01,1.452375E+04,4.238111E+03,4.909243E-01,3.700247E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515282E+01,2.399974E+01,4.654913E+01,3.601343E+03,6.963807E+02,1.216968E-01,6.079930E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485172E+01,2.399991E+01,4.589416E+01,3.599874E+03,5.276347E+02,1.216472E-01,4.606644E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484752E+01,2.399992E+01,4.593425E+01
19:20:00,1.451571E+04,5.008117E+03,4.906529E-01,4.372535E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514716E+01,2.399973E+01,4.645363E+01,3.599878E+03,8.030598E+02,1.216473E-01,7.011321E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484753E+01,2.399990E+01,4.587179E+01,3.598410E+03,6.274977E+02,1.215977E-01,5.478526E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484333E+01,2.399991E+01,4.590774E+01,6.406294E+03,2.012864E+04,2.166364E-01,1.757491E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399921E+01,4.793490E+01,8.489945E+03,3.582565E+03,2.869740E-01,3.127905E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520735E+01,2.399971E+01,4.634885E+01,8.484969E+03,2.881866E+03,2.868058E-01,2.516127E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520137E+01,2.399973E+01,4.646030E+01,1.452376E+04,4.196232E+03,4.909249E-01,3.663683E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515283E+01,2.399974E+01,4.655437E+01,3.601344E+03,6.872405E+02,1.216968E-01,6.000128E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485172E+01,2.399991E+01,4.589526E+01,3.599875E+03,5.160841E+02,1.216472E-01,4.505799E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484752E+01,2.399992E+01,4.593650E+01
19:30:00,1.451573E+04,4.936773E+03,4.906534E-01,4.310245E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514717E+01,2.399973E+01,4.646090E+01,3.599880E+03,7.901579E+02,1.216474E-01,6.898677E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484753E+01,2.399990E+01,4.587340E+01,3.598411E+03,6.113444E+02,1.215978E-01,5.337494E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484333E+01,2.399991E+01,4.591069E+01,6.406378E+03,2.004113E+04,2.166393E-01,1.749850E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399921E+01,4.794412E+01,8.489954E+03,3.548609E+03,2.869743E-01,3.098258E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520736E+01,2.399971E+01,4.635276E+01,8.484978E+03,2.840180E+03,2.868061E-01,2.479731E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520138E+01,2.399973E+01,4.646735E+01,1.452378E+04,4.160301E+03,4.909254E-01,3.632311E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515284E+01,2.399974E+01,4.655900E+01,3.601345E+03,6.789388E+02,1.216969E-01,5.927647E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485173E+01,2.399991E+01,4.589620E+01,3.599877E+03,5.056539E+02,1.216473E-01,4.414735E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484753E+01,2.399992E+01,4.593852E+01
