19:40:00,1.451575E+04,4.867569E+03,4.906540E-01,4.249823E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514719E+01,2.399973E+01,4.646802E+01,3.599881E+03,7.775564E+02,1.216474E-01,6.788657E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484754E+01,2.399990E+01,4.587501E+01,3.598412E+03,5.957525E+02,1.215978E-01,5.201365E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484334E+01,2.399992E+01,4.591359E+01,6.406462E+03,1.995261E+04,2.166421E-01,1.742121E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399921E+01,4.795359E+01,8.489963E+03,3.513057E+03,2.869746E-01,3.067218E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520738E+01,2.399971E+01,4.635696E+01,8.484987E+03,2.799190E+03,2.868064E-01,2.443942E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520139E+01,2.399973E+01,4.647442E+01,1.452379E+04,4.128864E+03,4.909259E-01,3.604864E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515285E+01,2.399974E+01,4.656310E+01,3.601346E+03,6.712567E+02,1.216969E-01,5.860577E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485173E+01,2.399991E+01,4.589705E+01,3.599878E+03,4.962278E+02,1.216473E-01,4.332437E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484753E+01,2.399992E+01,4.594033E+01
19:50:00,1.451576E+04,4.800267E+03,4.906545E-01,4.191062E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514720E+01,2.399973E+01,4.647506E+01,3.599882E+03,7.651164E+02,1.216475E-01,6.680045E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484754E+01,2.399990E+01,4.587666E+01,3.598414E+03,5.806827E+02,1.215979E-01,5.069794E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484334E+01,2.399992E+01,4.591647E+01,6.406545E+03,1.986324E+04,2.166449E-01,1.734318E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399921E+01,4.796330E+01,8.489971E+03,3.475738E+03,2.869748E-01,3.034635E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520739E+01,2.399971E+01,4.636155E+01,8.484996E+03,2.758967E+03,2.868067E-01,2.408824E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520141E+01,2.399973E+01,4.648153E+01,1.452381E+04,4.100583E+03,4.909264E-01,3.580172E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515286E+01,2.399974E+01,4.656681E+01,3.601347E+03,6.639645E+02,1.216970E-01,5.796910E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485173E+01,2.399991E+01,4.589788E+01,3.599879E+03,4.876923E+02,1.216474E-01,4.257915E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484753E+01,2.399992E+01,4.594197E+01
20:00:00,1.451578E+04,4.734732E+03,4.906551E-01,4.133843E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514721E+01,2.399973E+01,4.648206E+01,3.599883E+03,7.529589E+02,1.216475E-01,6.573901E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484755E+01,2.399991E+01,4.587839E+01,3.598415E+03,5.661108E+02,1.215979E-01,4.942569E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484334E+01,2.399992E+01,4.591935E+01,6.406628E+03,1.977327E+04,2.166477E-01,1.726462E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399921E+01,4.797324E+01,8.489980E+03,3.438029E+03,2.869751E-01,3.001711E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520740E+01,2.399971E+01,4.636660E+01,8.485005E+03,2.719570E+03,2.868070E-01,2.374426E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520142E+01,2.399974E+01,4.648870E+01,1.452383E+04,4.074203E+03,4.909270E-01,3.557140E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515287E+01,2.399974E+01,4.657029E+01,3.601348E+03,6.570810E+02,1.216970E-01,5.736812E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485174E+01,2.399991E+01,4.589876E+01,3.599880E+03,4.799283E+02,1.216474E-01,4.190130E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484754E+01,2.399992E+01,4.594348E+01
20:10:00,1.451580E+04,4.670582E+03,4.906556E-01,4.077834E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514722E+01,2.399973E+01,4.648908E+01,3.599884E+03,7.409263E+02,1.216476E-01,6.468846E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484755E+01,2.399991E+01,4.588019E+01,3.598416E+03,5.519266E+02,1.215980E-01,4.818731E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484335E+01,2.399992E+01,4.592225E+01,6.406710E+03,1.968338E+04,2.166505E-01,1.718614E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399921E+01,4.798337E+01,8.489988E+03,3.400648E+03,2.869754E-01,2.969073E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520741E+01,2.399972E+01,4.637193E+01,8.485014E+03,2.680833E+03,2.868073E-01,2.340606E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520143E+01,2.399974E+01,4.649596E+01,1.452384E+04,4.047975E+03,4.909275E-01,3.534240E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515288E+01,2.399974E+01,4.657371E+01,3.601349E+03,6.502960E+02,1.216970E-01,5.677573E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485174E+01,2.399991E+01,4.589968E+01,3.599881E+03,4.726637E+02,1.216474E-01,4.126704E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484754E+01,2.399992E+01,4.594491E+01
20:20:00,1.451581E+04,4.607604E+03,4.906561E-01,4.022848E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514723E+01,2.399973E+01,4.649606E+01,3.599886E+03,7.290138E+02,1.216476E-01,6.364840E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484755E+01,2.399991E+01,4.588195E+01,3.598418E+03,5.380598E+02,1.215980E-01,4.697662E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484335E+01,2.399992E+01,4.592514E+01,6.406791E+03,1.959451E+04,2.166533E-01,1.710854E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399921E+01,4.799365E+01,8.489996E+03,3.364910E+03,2.869757E-01,2.937871E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520742E+01,2.399972E+01,4.637706E+01,8.485023E+03,2.642651E+03,2.868076E-01,2.307268E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520144E+01,2.399974E+01,4.650325E+01,1.452386E+04,4.020841E+03,4.909280E-01,3.510550E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515289E+01,2.399974E+01,4.657712E+01,3.601350E+03,6.435044E+02,1.216971E-01,5.618276E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485174E+01,2.399991E+01,4.590055E+01,3.599883E+03,4.656978E+02,1.216475E-01,4.065886E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484754E+01,2.399993E+01,4.594626E+01
20:30:00,1.451583E+04,4.545734E+03,4.906566E-01,3.968830E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514724E+01,2.399974E+01,4.650298E+01,3.599887E+03,7.168559E+02,1.216476E-01,6.258692E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484756E+01,2.399991E+01,4.588366E+01,3.598419E+03,5.244587E+02,1.215980E-01,4.578914E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484335E+01,2.399992E+01,4.592800E+01,6.406872E+03,1.950732E+04,2.166560E-01,1.703241E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399921E+01,4.800400E+01,8.490005E+03,3.329839E+03,2.869760E-01,2.907250E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520743E+01,2.399972E+01,4.638177E+01,8.485031E+03,2.605002E+03,2.868079E-01,2.274398E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520145E+01,2.399974E+01,4.651052E+01,1.452387E+04,3.991855E+03,4.909285E-01,3.485242E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515290E+01,2.399974E+01,4.658059E+01,3.601352E+03,6.362087E+02,1.216971E-01,5.554579E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485175E+01,2.399991E+01,4.590140E+01,3.599884E+03,4.588094E+02,1.216475E-01,4.005746E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484755E+01,2.399993E+01,4.594754E+01
20:40:00,1.451584E+04,4.484869E+03,4.906572E-01,3.915689E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514725E+01,2.399974E+01,4.650984E+01,3.599888E+03,7.038813E+02,1.216477E-01,6.145413E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484756E+01,2.399991E+01,4.588548E+01,3.598420E+03,5.110841E+02,1.215981E-01,4.462144E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484336E+01,2.399992E+01,4.593087E+01,6.406953E+03,1.942169E+04,2.166587E-01,1.695765E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399921E+01,4.801431E+01,8.490013E+03,3.292943E+03,2.869763E-01,2.875037E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520744E+01,2.399972E+01,4.638633E+01,8.485040E+03,2.567893E+03,2.868082E-01,2.241998E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520146E+01,2.399974E+01,4.651779E+01,1.452389E+04,3.960034E+03,4.909290E-01,3.457459E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515291E+01,2.399974E+01,4.658426E+01,3.601353E+03,6.277104E+02,1.216972E-01,5.480382E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485175E+01,2.399991E+01,4.590241E+01,3.599885E+03,4.517592E+02,1.216476E-01,3.944192E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484755E+01,2.399993E+01,4.594886E+01
20:50:00,1.451586E+04,4.424937E+03,4.906577E-01,3.863362E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514726E+01,2.399974E+01,4.651670E+01,3.599889E+03,6.896230E+02,1.216477E-01,6.020928E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484756E+01,2.399991E+01,4.588764E+01,3.598421E+03,4.979187E+02,1.215981E-01,4.347199E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484336E+01,2.399993E+01,4.593377E+01,6.407033E+03,1.933719E+04,2.166614E-01,1.688387E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399921E+01,4.802461E+01,8.490021E+03,3.252275E+03,2.869765E-01,2.839529E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520745E+01,2.399972E+01,4.639147E+01,8.485048E+03,2.531371E+03,2.868085E-01,2.210110E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520147E+01,2.399974E+01,4.652510E+01,1.452390E+04,3.926060E+03,4.909295E-01,3.427797E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515292E+01,2.399975E+01,4.658830E+01,3.601354E+03,6.174149E+02,1.216972E-01,5.390494E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485175E+01,2.399991E+01,4.590388E+01,3.599886E+03,4.442978E+02,1.216476E-01,3.879048E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484755E+01,2.399993E+01,4.595030E+01
21:00:00,1.451587E+04,4.365875E+03,4.906582E-01,3.811796E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514727E+01,2.399974E+01,4.652360E+01,3.599890E+03,6.733568E+02,1.216477E-01,5.878911E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484757E+01,2.399991E+01,4.589035E+01,3.598422E+03,4.849474E+02,1.215982E-01,4.233950E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484336E+01,2.399993E+01,4.593671E+01,6.407112E+03,1.925348E+04,2.166641E-01,1.681078E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399921E+01,4.803493E+01,8.490029E+03,3.204417E+03,2.869768E-01,2.797744E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520746E+01,2.399972E+01,4.639791E+01,8.485057E+03,2.495405E+03,2.868088E-01,2.178709E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520148E+01,2.399974E+01,4.653245E+01,1.452391E+04,3.889304E+03,4.909300E-01,3.395705E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515293E+01,2.399975E+01,4.659267E+01,3.601355E+03,6.043885E+02,1.216972E-01,5.276764E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485176E+01,2.399992E+01,4.590604E+01,3.599887E+03,4.360697E+02,1.216476E-01,3.807211E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484756E+01,2.399993E+01,4.595196E+01
21:10:00,1.451589E+04,4.306351E+03,4.906587E-01,3.759825E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514729E+01,2.399974E+01,4.653057E+01,3.599891E+03,6.542616E+02,1.216478E-01,5.712195E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484757E+01,2.399992E+01,4.589373E+01,3.598424E+03,4.718818E+02,1.215982E-01,4.119877E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484337E+01,2.399993E+01,4.593972E+01,6.407191E+03,1.916961E+04,2.166668E-01,1.673755E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399921E+01,4.804535E+01,8.490037E+03,3.145729E+03,2.869771E-01,2.746504E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520747E+01,2.399973E+01,4.640614E+01,8.485065E+03,2.459347E+03,2.868091E-01,2.147226E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520149E+01,2.399975E+01,4.653988E+01,1.452393E+04,3.846438E+03,4.909305E-01,3.358279E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515294E+01,2.399975E+01,4.659745E+01,3.601356E+03,5.876674E+02,1.216973E-01,5.130775E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485176E+01,2.399992E+01,4.590910E+01,3.599888E+03,4.264676E+02,1.216477E-01,3.723376E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484756E+01,2.399993E+01,4.595396E+01
21:20:00,1.451590E+04,4.246297E+03,4.906592E-01,3.707393E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514730E+01,2.399974E+01,4.653769E+01,3.599893E+03,6.320632E+02,1.216478E-01,5.518385E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484757E+01,2.399992E+01,4.589787E+01,3.598425E+03,4.587518E+02,1.215982E-01,4.005242E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484337E+01,2.399993E+01,4.594280E+01,6.407269E+03,1.908393E+04,2.166694E-01,1.666275E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399921E+01,4.805593E+01,8.490045E+03,3.074344E+03,2.869774E-01,2.684178E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520748E+01,2.399973E+01,4.641637E+01,8.485074E+03,2.423269E+03,2.868093E-01,2.115727E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520150E+01,2.399975E+01,4.654742E+01,1.452394E+04,3.794640E+03,4.909310E-01,3.313054E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515295E+01,2.399975E+01,4.660301E+01,3.601357E+03,5.667497E+02,1.216973E-01,4.948148E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485176E+01,2.399992E+01,4.591318E+01,3.599889E+03,4.151182E+02,1.216477E-01,3.624287E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484756E+01,2.399993E+01,4.595645E+01
21:30:00,1.451592E+04,4.185695E+03,4.906597E-01,3.654481E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514731E+01,2.399974E+01,4.654498E+01,3.599894E+03,6.070620E+02,1.216479E-01,5.300105E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484757E+01,2.399992E+01,4.590275E+01,3.598426E+03,4.456069E+02,1.215983E-01,3.890477E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484337E+01,2.399993E+01,4.594597E+01,6.407346E+03,1.899501E+04,2.166720E-01,1.658511E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399921E+01,4.806673E+01,8.490053E+03,2.991449E+03,2.869776E-01,2.611802E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520749E+01,2.399974E+01,4.642863E+01,8.485082E+03,2.387213E+03,2.868096E-01,2.084246E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520151E+01,2.399975E+01,4.655509E+01,1.452396E+04,3.732559E+03,4.909315E-01,3.258851E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515296E+01,2.399976E+01,4.660988E+01,3.601358E+03,5.418373E+02,1.216973E-01,4.730643E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485177E+01,2.399993E+01,4.591836E+01,3.599891E+03,4.018447E+02,1.216478E-01,3.508399E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484757E+01,2.399994E+01,4.595955E+01
21:40:00,1.451593E+04,4.124681E+03,4.906602E-01,3.601210E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514732E+01,2.399975E+01,4.655244E+01,3.599895E+03,5.800536E+02,1.216479E-01,5.064301E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484758E+01,2.399992E+01,4.590830E+01,3.598427E+03,4.324851E+02,1.215983E-01,3.775913E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484338E+01,2.399993E+01,4.594919E+01,6.407424E+03,1.890251E+04,2.166746E-01,1.650434E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399921E+01,4.807787E+01,8.490061E+03,2.900746E+03,2.869779E-01,2.532609E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520749E+01,2.399974E+01,4.644273E+01,8.485090E+03,2.351217E+03,2.868099E-01,2.052819E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520152E+01,2.399975E+01,4.656287E+01,1.452397E+04,3.660418E+03,4.909319E-01,3.195865E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515297E+01,2.399976E+01,4.661844E+01,3.601359E+03,5.137554E+02,1.216974E-01,4.485466E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485177E+01,2.399993E+01,4.592460E+01,3.599892E+03,3.867346E+02,1.216478E-01,3.376476E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484757E+01,2.399994E+01,4.596335E+01
21:50:00,1.451595E+04,4.062800E+03,4.906607E-01,3.547182E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514733E+01,2.399975E+01,4.656003E+01,3.599896E+03,5.514627E+02,1.216479E-01,4.814680E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484758E+01,2.399993E+01,4.591438E+01,3.598428E+03,4.192556E+02,1.215984E-01,3.660410E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484338E+01,2.399993E+01,4.595246E+01,6.407500E+03,1.880652E+04,2.166772E-01,1.642053E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399921E+01,4.808939E+01,8.490069E+03,2.804564E+03,2.869782E-01,2.448633E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520750E+01,2.399975E+01,4.645827E+01,8.485098E+03,2.314924E+03,2.868102E-01,2.021132E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520153E+01,2.399975E+01,4.657075E+01,1.452399E+04,3.575157E+03,4.909324E-01,3.121424E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515298E+01,2.399976E+01,4.662871E+01,3.601360E+03,4.826392E+02,1.216974E-01,4.213797E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485177E+01,2.399993E+01,4.593173E+01,3.599893E+03,3.694567E+02,1.216478E-01,3.225628E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484757E+01,2.399994E+01,4.596779E+01
22:00:00,1.451596E+04,4.000953E+03,4.906612E-01,3.493184E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514734E+01,2.399975E+01,4.656781E+01,3.599897E+03,5.229729E+02,1.216480E-01,4.565941E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484758E+01,2.399993E+01,4.592088E+01,3.598430E+03,4.061304E+02,1.215984E-01,3.545817E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484338E+01,2.399994E+01,4.595581E+01,6.407576E+03,1.870723E+04,2.166798E-01,1.633384E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.399921E+01,4.810132E+01,8.490077E+03,2.709610E+03,2.869784E-01,2.365729E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520751E+01,2.399975E+01,4.647496E+01,8.485107E+03,2.278842E+03,2.868104E-01,1.989628E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520154E+01,2.399975E+01,4.657879E+01,1.452400E+04,3.482843E+03,4.909329E-01,3.040825E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515299E+01,2.399977E+01,4.664082E+01,3.601361E+03,4.508982E+02,1.216974E-01,3.936673E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485177E+01,2.399994E+01,4.593975E+01,3.599894E+03,3.511871E+02,1.216479E-01,3.066119E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484758E+01,2.399994E+01,4.597297E+01
22:10:00,1.451598E+04,3.308324E+03,4.906617E-01,2.888457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514735E+01,2.430629E+01,4.566937E+01,3.599898E+03,4.235232E+02,1.216480E-01,3.697671E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484759E+01,2.424613E+01,4.517415E+01,3.598431E+03,3.329779E+02,1.215984E-01,2.907141E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484339E+01,2.420193E+01,4.532401E+01,6.407652E+03,1.554795E+04,2.166823E-01,1.357537E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.436082E+01,4.708502E+01,8.490085E+03,2.216680E+03,2.869787E-01,1.935357E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520752E+01,2.433631E+01,4.550657E+01,8.485115E+03,1.884008E+03,2.868107E-01,1.644903E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520155E+01,2.429735E+01,4.570453E+01,1.452401E+04,2.862366E+03,4.909334E-01,2.499093E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515300E+01,2.425078E+01,4.589596E+01,3.601362E+03,3.620279E+02,1.216975E-01,3.160770E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485178E+01,2.419287E+01,4.533780E+01,3.599895E+03,2.848628E+02,1.216479E-01,2.487060E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484758E+01,2.415431E+01,4.547156E+01
22:20:00,1.451599E+04,2.626017E+03,4.906622E-01,2.292743E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514736E+01,2.501425E+01,4.364742E+01,3.599899E+03,3.290017E+02,1.216480E-01,2.872428E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484759E+01,2.476786E+01,4.361031E+01,3.598432E+03,2.620250E+02,1.215985E-01,2.287670E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484339E+01,2.465998E+01,4.391754E+01,6.407727E+03,1.240432E+04,2.166849E-01,1.083057E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.528264E+01,4.457658E+01,8.490092E+03,1.740554E+03,2.869789E-01,1.519657E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520753E+01,2.508634E+01,4.338839E+01,8.485123E+03,1.495211E+03,2.868110E-01,1.305450E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520156E+01,2.498398E+01,4.373575E+01,1.452403E+04,2.255908E+03,4.909338E-01,1.969603E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515301E+01,2.485973E+01,4.411788E+01,3.601363E+03,2.784332E+02,1.216975E-01,2.430926E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485178E+01,2.462996E+01,4.398714E+01,3.599896E+03,2.213499E+02,1.216479E-01,1.932546E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484758E+01,2.453469E+01,4.426280E+01
22:30:00,1.451600E+04,1.953990E+03,4.906627E-01,1.706005E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514737E+01,2.543099E+01,4.249139E+01,3.599900E+03,2.395430E+02,1.216481E-01,2.091387E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484759E+01,2.503172E+01,4.281774E+01,3.598433E+03,1.932422E+02,1.215985E-01,1.687146E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484339E+01,2.490386E+01,4.316770E+01,6.407801E+03,9.290419E+03,2.166874E-01,8.109726E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.590982E+01,4.295826E+01,8.490100E+03,1.281598E+03,2.869792E-01,1.118947E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520754E+01,2.551338E+01,4.221762E+01,8.485131E+03,1.112395E+03,2.868113E-01,9.712176E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520157E+01,2.538620E+01,4.261338E+01,1.452404E+04,1.665638E+03,4.909343E-01,1.454246E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515302E+01,2.522922E+01,4.306562E+01,3.601364E+03,2.004545E+02,1.216975E-01,1.750114E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485178E+01,2.485824E+01,4.327713E+01,3.599897E+03,1.609670E+02,1.216480E-01,1.405359E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484758E+01,2.474458E+01,4.359333E+01
22:40:00,1.451602E+04,1.292189E+03,4.906632E-01,1.128194E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514738E+01,2.565081E+01,4.188476E+01,3.599901E+03,1.549949E+02,1.216481E-01,1.353220E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484760E+01,2.515293E+01,4.244136E+01,3.598434E+03,1.266107E+02,1.215986E-01,1.105404E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484340E+01,2.501700E+01,4.280696E+01,6.407875E+03,6.180432E+03,2.166899E-01,5.394304E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.620980E+01,4.221006E+01,8.490107E+03,8.391058E+02,2.869795E-01,7.326128E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520755E+01,2.573589E+01,4.161096E+01,8.485138E+03,7.355122E+02,2.868115E-01,6.421662E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520158E+01,2.559716E+01,4.202659E+01,1.452406E+04,1.092386E+03,4.909347E-01,9.537468E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515303E+01,2.542370E+01,4.251164E+01,3.601365E+03,1.280274E+02,1.216976E-01,1.117773E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485179E+01,2.496092E+01,4.294269E+01,3.599898E+03,1.038102E+02,1.216480E-01,9.063386E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484759E+01,2.484021E+01,4.327289E+01
22:50:00,1.451603E+04,6.411407E+02,4.906636E-01,5.597719E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514739E+01,2.607356E+01,4.072543E+01,3.599902E+03,7.550704E+01,1.216482E-01,6.592320E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484760E+01,2.536217E+01,4.177161E+01,3.598435E+03,6.226636E+01,1.215986E-01,5.436308E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484340E+01,2.521555E+01,4.215437E+01,6.407948E+03,5.123188E+03,2.166924E-01,4.143443E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.654884E+01,4.136005E+01,8.490115E+03,4.133103E+02,2.869797E-01,3.608560E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520756E+01,2.615901E+01,4.046421E+01,8.485146E+03,3.648741E+02,2.868118E-01,3.185669E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520159E+01,2.600193E+01,4.090568E+01,1.452407E+04,5.388371E+02,4.909352E-01,4.704511E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515304E+01,2.580040E+01,4.144105E+01,3.601366E+03,6.173156E+01,1.216976E-01,5.389615E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485179E+01,2.513791E+01,4.234328E+01,3.599899E+03,5.043098E+01,1.216481E-01,4.402990E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484759E+01,2.500853E+01,4.268730E+01
23:00:00,1.451605E+04,5.952612E+01,4.906641E-01,4.199680E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514740E+01,2.653140E+01,3.947681E+01,3.599903E+03,0.000000E+00,1.216482E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484760E+01,2.555614E+01,4.111496E+01,3.598436E+03,0.000000E+00,1.215986E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484340E+01,2.540311E+01,4.150282E+01,6.408021E+03,3.101921E+03,2.166948E-01,2.200286E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.669776E+01,4.088712E+01,8.490122E+03,5.447732E+01,2.869800E-01,3.852127E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520757E+01,2.659031E+01,3.929233E+01,8.485154E+03,0.000000E+00,2.868121E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520160E+01,2.643972E+01,3.969685E+01,1.452408E+04,0.000000E+00,4.909357E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515305E+01,2.621541E+01,4.026329E+01,3.601367E+03,0.000000E+00,1.216976E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485179E+01,2.530402E+01,4.174315E+01,3.599900E+03,0.000000E+00,1.216481E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484759E+01,2.516811E+01,4.209426E+01
23:10:00,1.451606E+04,5.952612E+01,4.906646E-01,4.199680E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514741E+01,2.669977E+01,3.896069E+01,3.599904E+03,0.000000E+00,1.216482E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484761E+01,2.563387E+01,4.080276E+01,3.598437E+03,0.000000E+00,1.215987E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484341E+01,2.548270E+01,4.118002E+01,6.408094E+03,4.097179E+03,2.166973E-01,2.900707E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.669985E+01,4.078616E+01,8.490130E+03,5.447732E+01,2.869802E-01,3.852127E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520758E+01,2.669999E+01,3.891802E+01,8.485162E+03,5.193968E+01,2.868123E-01,3.659359E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520161E+01,2.668439E+01,3.900220E+01,1.452410E+04,0.000000E+00,4.909361E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515306E+01,2.645316E+01,3.956943E+01,3.601368E+03,0.000000E+00,1.216977E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485179E+01,2.537086E+01,4.145068E+01,3.599901E+03,0.000000E+00,1.216481E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484760E+01,2.523186E+01,4.180401E+01
23:20:00,1.451607E+04,7.940888E+01,4.906650E-01,5.605741E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514742E+01,2.663255E+01,3.902065E+01,3.599905E+03,0.000000E+00,1.216483E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484761E+01,2.567163E+01,4.063071E+01,3.598439E+03,0.000000E+00,1.215987E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484341E+01,2.552164E+01,4.100148E+01,6.408166E+03,5.256079E+03,2.166997E-01,3.716297E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.669975E+01,4.071046E+01,8.490137E+03,7.053097E+01,2.869805E-01,4.987761E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520759E+01,2.662818E+01,3.899222E+01,8.485169E+03,5.193968E+01,2.868126E-01,3.659359E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520161E+01,2.669986E+01,3.887120E+01,1.452411E+04,7.745874E+00,4.909365E-01,5.496945E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515307E+01,2.658403E+01,3.916636E+01,3.601369E+03,0.000000E+00,1.216977E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485180E+01,2.540029E+01,4.129480E+01,3.599902E+03,0.000000E+00,1.216482E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484760E+01,2.525964E+01,4.164897E+01
23:30:00,1.451609E+04,7.940888E+01,4.906655E-01,5.605741E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514743E+01,2.669987E+01,3.875530E+01,3.599906E+03,0.000000E+00,1.216483E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484761E+01,2.571578E+01,4.044027E+01,3.598440E+03,0.000000E+00,1.215987E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484341E+01,2.556587E+01,4.080695E+01,6.408237E+03,6.429751E+03,2.167021E-01,4.542064E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.669972E+01,4.062887E+01,8.490144E+03,7.053097E+01,2.869807E-01,4.987761E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520760E+01,2.669982E+01,3.872210E+01,8.485177E+03,5.193968E+01,2.868128E-01,3.659359E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520162E+01,2.656063E+01,3.907831E+01,1.452412E+04,7.745874E+00,4.909370E-01,5.496945E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515308E+01,2.669991E+01,3.878441E+01,3.601370E+03,0.000000E+00,1.216977E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485180E+01,2.543276E+01,4.112811E+01,3.599903E+03,0.000000E+00,1.216482E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484760E+01,2.528969E+01,4.148475E+01
23:40:00,1.451610E+04,1.576772E+02,4.906660E-01,1.113153E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514744E+01,2.665552E+01,3.876015E+01,3.599907E+03,0.000000E+00,1.216483E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484761E+01,2.576054E+01,4.026977E+01,3.598441E+03,0.000000E+00,1.215988E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484342E+01,2.560934E+01,4.063634E+01,6.408308E+03,7.639240E+03,2.167045E-01,5.393258E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.669973E+01,4.055463E+01,8.490152E+03,1.337938E+02,2.869810E-01,9.447710E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520760E+01,2.667557E+01,3.868544E+01,8.485185E+03,1.193794E+02,2.868131E-01,8.425224E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520163E+01,2.664217E+01,3.879379E+01,1.452413E+04,7.745874E+00,4.909374E-01,5.496945E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515309E+01,2.654391E+01,3.904133E+01,3.601371E+03,0.000000E+00,1.216978E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485180E+01,2.546575E+01,4.098200E+01,3.599904E+03,0.000000E+00,1.216482E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484761E+01,2.532050E+01,4.134113E+01
23:50:00,1.451612E+04,1.576772E+02,4.906664E-01,1.113153E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514745E+01,2.669969E+01,3.857779E+01,3.599908E+03,0.000000E+00,1.216484E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484762E+01,2.580172E+01,4.012361E+01,3.598442E+03,0.000000E+00,1.215988E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484342E+01,2.564912E+01,4.049093E+01,6.408378E+03,6.833051E+03,2.167069E-01,4.808948E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.669973E+01,4.048324E+01,8.490159E+03,1.337938E+02,2.869812E-01,9.447710E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520761E+01,2.669977E+01,3.855353E+01,8.485192E+03,1.193794E+02,2.868133E-01,8.425224E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520164E+01,2.669940E+01,3.858200E+01,1.452415E+04,7.745874E+00,4.909379E-01,5.496945E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515310E+01,2.655715E+01,3.892293E+01,3.601372E+03,0.000000E+00,1.216978E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485180E+01,2.549710E+01,4.085597E+01,3.599905E+03,0.000000E+00,1.216483E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484761E+01,2.535006E+01,4.121718E+01
24:00:00,1.451613E+04,1.979890E+02,4.906669E-01,1.397652E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098740E+01,3.514746E+01,2.666329E+01,3.858831E+01,3.599909E+03,0.000000E+00,1.216484E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484762E+01,2.583598E+01,4.000569E+01,3.598443E+03,0.000000E+00,1.215989E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097931E+01,3.484342E+01,2.568229E+01,4.037354E+01,6.408448E+03,7.025550E+03,2.167093E-01,4.944319E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.151519E+01,2.669974E+01,4.041370E+01,8.490166E+03,1.488692E+02,2.869814E-01,1.050174E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520762E+01,2.666770E+01,3.855804E+01,8.485199E+03,1.391651E+02,2.868136E-01,9.825644E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098751E+01,3.520165E+01,2.662051E+01,3.868935E+01,1.452416E+04,1.172462E+02,4.909383E-01,8.258005E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,3.515311E+01,2.669598E+01,3.852983E+01,3.601373E+03,0.000000E+00,1.216978E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.485181E+01,2.552385E+01,4.075317E+01,3.599906E+03,0.000000E+00,1.216483E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.097930E+01,3.484761E+01,2.537531E+01,4.111617E+01
Peak,1.451613E+04,6.776761E+03,4.906669E-01,5.916741E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,3.599909E+03,9.794427E+02,1.216484E-01,8.551290E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,3.598443E+03,9.811346E+02,1.215989E-01,8.566062E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,6.408448E+03,2.794704E+04,2.167093E-01,2.316518E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,8.490166E+03,3.764778E+03,2.869814E-01,3.286998E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,8.485199E+03,4.110246E+03,2.868136E-01,3.430028E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,1.452416E+04,5.867913E+03,4.909383E-01,4.851505E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,3.601373E+03,7.700754E+02,1.216978E-01,6.723346E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,3.599906E+03,7.639919E+02,1.216483E-01,6.670231E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,

Peak Vol Flow (m3/s),,,4.076678E-01,4.915890E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,1.010709E-01,7.104790E-02,,,0.000000E+00,0.000000E+00,,,,,,,,,,,1.010297E-01,7.117063E-02,,,0.000000E+00,0.000000E+00,,,,,,,,,,,1.800517E-01,1.924666E+00,,,0.000000E+00,0.000000E+00,,,,,,,,,,,2.384369E-01,2.730983E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,2.382974E-01,2.849819E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,4.078933E-01,4.030845E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,1.011119E-01,5.586053E-02,,,0.000000E+00,0.000000E+00,,,,,,,,,,,1.010708E-01,5.541923E-02,,,0.000000E+00,0.000000E+00,,,,,,,,
