<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> -Warehouse-ASHRAE 169-2013-2A created: 2023-05-23 23:01:18 -0600 RUN PERIOD 1 ** Aransas TX USA GridAligned for County WMO#=G4800070
  2023-05-30
  14:58:03
 - EnergyPlus</title>
</head>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 22.2.0-aa78da9668, YMD=2023.05.30 14:58</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>-Warehouse-ASHRAE 169-2013-2A created: 2023-05-23 23:01:18 -0600</b></p>
<p>Environment: <b>RUN PERIOD 1 ** Aransas TX USA GridAligned for County WMO#=G4800070</b></p>
<p>Simulation Timestamp: <b>2023-05-30
  14:58:03</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-05-30
    14:58:03</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">      786.94</td>
    <td align="right">      162.75</td>
    <td align="right">      162.75</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">      786.94</td>
    <td align="right">      162.75</td>
    <td align="right">      162.75</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     2491.36</td>
    <td align="right">      515.26</td>
    <td align="right">      515.26</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     2491.36</td>
    <td align="right">      515.26</td>
    <td align="right">      515.26</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=&gt;Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       1.200</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     4835.13</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     4835.13</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      134.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      353.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       83.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      140.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       51.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">       23.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       53.03</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">      786.52</td>
    <td align="right">        0.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       53.03</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      134.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      353.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">       83.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">      140.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Ventilation (simple)</td>
    <td align="right">       14.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">       37.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">       23.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       53.03</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Space Type</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Space Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Type</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">Unassigned</td>
    <td align="right">      134.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">WAREHOUSE OFFICE</td>
    <td align="right">       23.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">WAREHOUSE FINE</td>
    <td align="right">      143.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">WAREHOUSE BULK</td>
    <td align="right">      185.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Unassigned</td>
    <td align="right">       83.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">WAREHOUSE OFFICE</td>
    <td align="right">       30.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">WAREHOUSE BULK</td>
    <td align="right">      110.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unassigned</td>
    <td align="right">       51.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Unassigned</td>
    <td align="right">       23.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       53.03</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       90.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       43.27</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       29.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      162.67</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       90.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       43.27</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       29.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      162.67</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     786.522</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     786.522</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     786.522</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     786.522</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">       53.03</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">       53.03</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">       53.03</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">       78.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">      394.00</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#AnnualHeatEmissionsSummary::EntireFacility">Annual Heat Emissions Summary</a>
<br><a href="#AnnualThermalResilienceSummary::EntireFacility">Annual Thermal Resilience Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#OutdoorAirDetails::EntireFacility">Outdoor Air Details</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<br><a href="#AnnualCO2ResilienceSummary::EntireFacility">Annual CO2 Resilience Summary</a>
<br><a href="#AnnualVisualResilienceSummary::EntireFacility">Annual Visual Resilience Summary</a>
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter">Meter</a>    |   
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-05-30
    14:58:03</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 22.2.0-aa78da9668, YMD=2023.05.30 14:58</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Aransas TX USA GridAligned for County WMO#=G4800070</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       28.03</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -97.1</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">       12.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -6.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">       90.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     2496.99</td>
    <td align="right">      858.34</td>
    <td align="right">      390.15</td>
    <td align="right">      858.34</td>
    <td align="right">      390.15</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     2496.99</td>
    <td align="right">      858.34</td>
    <td align="right">      390.15</td>
    <td align="right">      858.34</td>
    <td align="right">      390.15</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       17.66</td>
    <td align="right">        6.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.15</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">        0.71</td>
    <td align="right">        0.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.86</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">        0.71</td>
    <td align="right">        0.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.86</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     2496.99</td>
    <td align="right">      858.34</td>
    <td align="right">      390.15</td>
    <td align="right">      858.34</td>
    <td align="right">      390.15</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     2496.99</td>
    <td align="right">      858.34</td>
    <td align="right">      390.15</td>
    <td align="right">      858.34</td>
    <td align="right">      390.15</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       17.66</td>
    <td align="right">        6.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.15</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">        0.71</td>
    <td align="right">        0.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.86</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">        0.71</td>
    <td align="right">        0.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.86</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     4598.25</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">       68.38</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        1.49</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">ZONE1 OFFICE ZN</td>
    <td align="right">      236.88</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1010.76</td>
    <td align="right">        1.00</td>
    <td align="right">      149.56</td>
    <td align="right">        0.00</td>
    <td align="right">       17.66</td>
    <td align="right">       17.66</td>
    <td align="right">      9.6875</td>
    <td align="right">       47.40</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">ZONE2 FINE STORAGE ZN</td>
    <td align="right">     1393.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2953.02</td>
    <td align="right">        1.00</td>
    <td align="right">      760.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.2257</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE3 BULK STORAGE ZN</td>
    <td align="right">     3204.84</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    35277.63</td>
    <td align="right">        1.00</td>
    <td align="right">     1586.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.2431</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2.5584</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     4835.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    39241.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2496.99</td>
    <td align="right">        0.00</td>
    <td align="right">       17.66</td>
    <td align="right">       17.66</td>
    <td align="right">      7.5596</td>
    <td align="right">      967.51</td>
    <td align="right">      2.0913</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     4835.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    39241.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2496.99</td>
    <td align="right">        0.00</td>
    <td align="right">       17.66</td>
    <td align="right">       17.66</td>
    <td align="right">      7.5596</td>
    <td align="right">      967.51</td>
    <td align="right">      2.0913</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Multipliers</td>
    <td align="right">Zone Name</td>
    <td align="right">Space Type</td>
    <td align="right">Radiant/Solar Enclosure Name</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
    <td align="right">Tags</td>
  </tr>
  <tr>
    <td align="right">ZONE1 OFFICE</td>
    <td align="right">      236.88</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZONE1 OFFICE ZN</td>
    <td align="right">WAREHOUSE OFFICE</td>
    <td align="right">ZONE1 OFFICE</td>
    <td align="right">      9.6875</td>
    <td align="right">       47.40</td>
    <td align="right">      8.0729</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE2 FINE STORAGE</td>
    <td align="right">     1393.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZONE2 FINE STORAGE ZN</td>
    <td align="right">WAREHOUSE FINE</td>
    <td align="right">ZONE2 FINE STORAGE</td>
    <td align="right">     10.2257</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">     3204.84</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZONE3 BULK STORAGE ZN</td>
    <td align="right">WAREHOUSE BULK</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">      6.2431</td>
    <td align="right">        0.00</td>
    <td align="right">      2.5584</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     4835.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.5596</td>
    <td align="right">      483.75</td>
    <td align="right">      2.0913</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     4835.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.5596</td>
    <td align="right">      483.75</td>
    <td align="right">      2.0913</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Type Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Area [m2]</td>
    <td align="right">Conditioned Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Not Part of Total Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE OFFICE</td>
    <td align="right">      236.88</td>
    <td align="right">      236.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.6875</td>
    <td align="right">       47.40</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE FINE</td>
    <td align="right">     1393.41</td>
    <td align="right">     1393.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.2257</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE BULK</td>
    <td align="right">     3204.84</td>
    <td align="right">     3204.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.2431</td>
    <td align="right">        0.00</td>
    <td align="right">      2.5584</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     4835.13</td>
    <td align="right">     4835.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-05-30
    14:58:03</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">13-AUG-14:50</td>
    <td align="right">16-JAN-06:10</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">01-JAN-12:09</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">    14199.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">    20534.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    25731.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    10053.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     6205.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">     1678.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    64203.15</td>
    <td align="right">    14199.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">    14199.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">    20534.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">    25731.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">    10053.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Ventilation (simple)</td>
    <td align="right">     2305.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">     3899.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">     1678.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-05-30
    14:58:03</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Gasoline [GJ]</td>
    <td align="right">Source Diesel [GJ]</td>
    <td align="right">Source Coal [GJ]</td>
    <td align="right">Source Fuel Oil No 1 [GJ]</td>
    <td align="right">Source Fuel Oil No 2 [GJ]</td>
    <td align="right">Source Propane [GJ]</td>
    <td align="right">Source Other Fuel 1 [GJ]</td>
    <td align="right">Source Other Fuel 2 [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      424.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     1118.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      264.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      445.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      163.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">       74.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     2490.92</td>
    <td align="right">        0.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       87.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      231.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       54.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       92.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       33.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">       15.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      515.17</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       87.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      231.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       54.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       92.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       33.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">       15.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      515.17</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-05-30
    14:58:03</b></p>
<b>AirTerminal:SingleDuct:ConstantVolume:NoReheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:ConstantVolume:NoReheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZONE1 OFFICE ZN HVAC_1 DIFFUSER</td>
    <td align="right">        1.15</td>
  </tr>
  <tr>
    <td align="right">ZONE2 FINE STORAGE ZN HVAC_2 DIFFUSER</td>
    <td align="right">        2.98</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>ZoneHVAC:UnitHeater</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:UnitHeater-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZONE3 BULK STORAGE ZN UNIT HEATER</td>
    <td align="right">    0.976836</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ConstantVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZONE3 BULK STORAGE ZN UNITHEATER FAN</td>
    <td align="right">    0.976836</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Fuel</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Fuel-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE3 BULK STORAGE ZN UNITHEATER GAS HTG COIL 164KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">    47916.22</td>
  </tr>
  <tr>
    <td align="right">ZONE1 OFFICE ZN HVAC_1 GAS HTG COIL 146KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">    41863.89</td>
  </tr>
  <tr>
    <td align="right">ZONE2 FINE STORAGE ZN HVAC_2 GAS HTG COIL 463KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">   129803.23</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZONE1 OFFICE ZN HVAC_1</td>
    <td align="right">        1.15</td>
    <td align="right">        1.15</td>
    <td align="right">        1.15</td>
    <td align="right">        1.15</td>
    <td align="right">        1.15</td>
    <td align="right">        1.15</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.15</td>
  </tr>
  <tr>
    <td align="right">ZONE2 FINE STORAGE ZN HVAC_2</td>
    <td align="right">        2.98</td>
    <td align="right">        2.98</td>
    <td align="right">        2.98</td>
    <td align="right">        2.98</td>
    <td align="right">        2.98</td>
    <td align="right">        2.98</td>
    <td align="right">        1.00</td>
    <td align="right">    1.000000</td>
    <td align="right">        2.98</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZONE1 OFFICE ZN HVAC_1 OA SYSTEM CONTROLLER</td>
    <td align="right">        1.15</td>
    <td align="right">    0.083994</td>
  </tr>
  <tr>
    <td align="right">ZONE2 FINE STORAGE ZN HVAC_2 OA SYSTEM CONTROLLER</td>
    <td align="right">        2.98</td>
    <td align="right">    0.424711</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC:UnitarySystem</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC:UnitarySystem-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
  </tr>
  <tr>
    <td align="right">ZONE1 OFFICE ZN HVAC_1 UNITARY AC</td>
    <td align="right">        1.15</td>
    <td align="right">        1.15</td>
    <td align="right">        1.15</td>
    <td align="right">    0.000000</td>
    <td align="right">    21537.33</td>
    <td align="right">    41863.89</td>
    <td align="right">       50.00</td>
    <td align="right">       80.00</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE2 FINE STORAGE ZN HVAC_2 UNITARY AC</td>
    <td align="right">        2.98</td>
    <td align="right">        2.98</td>
    <td align="right">        2.98</td>
    <td align="right">    0.000000</td>
    <td align="right">    69078.12</td>
    <td align="right">   129803.23</td>
    <td align="right">       50.00</td>
    <td align="right">       80.00</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:TwoSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:TwoSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">User-Specified Low Speed Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">ZONE1 OFFICE ZN HVAC_1 2SPD DX AC CLG COIL 73KBTU/HR 11.0EER</td>
    <td align="right">        1.15</td>
    <td align="right">    21537.33</td>
    <td align="right">    0.800695</td>
    <td align="right">    0.381796</td>
    <td align="right">     7178.39</td>
    <td align="right">    0.800695</td>
    <td align="right">    0.690000</td>
  </tr>
  <tr>
    <td align="right">ZONE2 FINE STORAGE ZN HVAC_2 2SPD DX AC CLG COIL 246KBTU/HR 9.8EER</td>
    <td align="right">        2.98</td>
    <td align="right">    69078.12</td>
    <td align="right">    0.723875</td>
    <td align="right">    0.994472</td>
    <td align="right">    23023.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">    0.690000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:OnOff</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:OnOff-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZONE1 OFFICE ZN HVAC_1 FAN</td>
    <td align="right">        1.15</td>
  </tr>
  <tr>
    <td align="right">ZONE2 FINE STORAGE ZN HVAC_2 FAN</td>
    <td align="right">        2.98</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Electric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE1 OFFICE ZN HVAC_1 NO HEAT</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE2 FINE STORAGE ZN HVAC_2 NO HEAT</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">    0.000008</td>
    <td align="right">    0.000969</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">MAIN SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">    0.000008</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">20GAL ELECTRICITY WATER HEATER - 21KBTU/HR 1.0 THERM EFF</td>
    <td align="right">    0.000008</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-05-30
    14:58:03</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">OFFICE FRONT WALL</td>
    <td align="right">OFFICE FRONT DOOR | OFFICE FRONT WALL WINDOW 1 | OFFICE FRONT WALL WINDOW2 |</td>
  </tr>
  <tr>
    <td align="right">OFFICE LEFT WALL</td>
    <td align="right">OFFICE LEFT WALL DOOR | OFFICE LEFT WALL WINDOW1 | OFFICE LEFT WALL WINDOW2 |</td>
  </tr>
  <tr>
    <td align="right">FINE STORAGE FRONT WALL</td>
    <td align="right">FINE STORAGE OVERHEAD DOOR1 |</td>
  </tr>
  <tr>
    <td align="right">FINE STORAGE LEFT WALL</td>
    <td align="right">FINE STORAGE LEFT DOOR | FINE STORAGE OVERHEAD DOOR4 |</td>
  </tr>
  <tr>
    <td align="right">FINE STORAGE RIGHT WALL</td>
    <td align="right">FINE STORAGE OVERHEAD DOOR2 | FINE STORAGE OVERHEAD DOOR3 | FINE STORAGE RIGHT DOOR |</td>
  </tr>
  <tr>
    <td align="right">FINE STORAGE ROOF</td>
    <td align="right">FINESTORAGE_SKYLIGHT_1 | FINESTORAGE_SKYLIGHT_10 | FINESTORAGE_SKYLIGHT_11 | FINESTORAGE_SKYLIGHT_12 | FINESTORAGE_SKYLIGHT_13 | FINESTORAGE_SKYLIGHT_14 | FINESTORAGE_SKYLIGHT_2 | FINESTORAGE_SKYLIGHT_3 | FINESTORAGE_SKYLIGHT_4 | FINESTORAGE_SKYLIGHT_5 | FINESTORAGE_SKYLIGHT_6 | FINESTORAGE_SKYLIGHT_7 | FINESTORAGE_SKYLIGHT_8 | FINESTORAGE_SKYLIGHT_9 |</td>
  </tr>
  <tr>
    <td align="right">BULK STORAGE LEFT WALL</td>
    <td align="right">BULK STORAGE DOOR5 | BULK STORAGE OVERHEAD DOOR1 | BULK STORAGE OVERHEAD DOOR2 | BULK STORAGE OVERHEAD DOOR3 | BULK STORAGE OVERHEAD DOOR4 | BULK STORAGE OVERHEAD DOOR5 | BULK STORAGE OVERHEAD DOOR6 | BULK STORAGE OVERHEAD DOOR7 |</td>
  </tr>
  <tr>
    <td align="right">BULK STORAGE REAR WALL</td>
    <td align="right">BULK STORAGE DOOR4 | BULK STORAGE OVERHEAD DOOR12 | BULK STORAGE OVERHEAD DOOR13 | BULK STORAGE OVERHEAD DOOR14 | BULK STORAGE OVERHEAD DOOR15 |</td>
  </tr>
  <tr>
    <td align="right">BULK STORAGE RIGHT WALL</td>
    <td align="right">BULK STORAGE DOOR1 | BULK STORAGE DOOR2 | BULK STORAGE DOOR3 | BULK STORAGE OVERHEAD DOOR10 | BULK STORAGE OVERHEAD DOOR11 | BULK STORAGE OVERHEAD DOOR8 | BULK STORAGE OVERHEAD DOOR9 |</td>
  </tr>
  <tr>
    <td align="right">BULK STORAGE ROOF</td>
    <td align="right">SKYLIGHT_R1C1 | SKYLIGHT_R1C2 | SKYLIGHT_R1C3 | SKYLIGHT_R1C4 | SKYLIGHT_R2C1 | SKYLIGHT_R2C2 | SKYLIGHT_R2C3 | SKYLIGHT_R2C4 | SKYLIGHT_R3C1 | SKYLIGHT_R3C2 | SKYLIGHT_R3C3 | SKYLIGHT_R3C4 | SKYLIGHT_R4C1 | SKYLIGHT_R4C2 | SKYLIGHT_R4C3 | SKYLIGHT_R4C4 | SKYLIGHT_R5C1 | SKYLIGHT_R5C2 | SKYLIGHT_R5C3 | SKYLIGHT_R5C4 | SKYLIGHT_R6C1 | SKYLIGHT_R6C2 | SKYLIGHT_R6C3 | SKYLIGHT_R6C4 | SKYLIGHT_R7C1 | SKYLIGHT_R7C2 | SKYLIGHT_R7C3 | SKYLIGHT_R7C4 | SKYLIGHT_R8C1 | SKYLIGHT_R8C2 | SKYLIGHT_R8C3 | SKYLIGHT_R8C4 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-05-30
    14:58:03</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-05-30
    14:58:03</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">22.2</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">6</td>
    <td align="right">10</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Performance Precision Tradeoffs</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Performance Precision Tradeoffs-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Coil Direct Simulation</td>
    <td align="right">Zone Radiant Exchange Algorithm</td>
    <td align="right">Override Mode</td>
    <td align="right">Number of Timestep In Hour</td>
    <td align="right">Force Euler Method</td>
    <td align="right">Minimum Number of Warmup Days</td>
    <td align="right">Force Suppress All Begin Environment Resets</td>
    <td align="right">Minimum System Timestep</td>
    <td align="right">MaxZoneTempDiff</td>
    <td align="right">MaxAllowedDelTemp</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">ScriptF</td>
    <td align="right">Normal</td>
    <td align="right">6</td>
    <td align="right">No</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">1.0</td>
    <td align="right">0.300</td>
    <td align="right">2.0000E-003</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">24.20</td>
    <td align="right">18.90</td>
    <td align="right">15.70</td>
    <td align="right">13.60</td>
    <td align="right">15.50</td>
    <td align="right">17.10</td>
    <td align="right">21.20</td>
    <td align="right">26.90</td>
    <td align="right">27.60</td>
    <td align="right">27.90</td>
    <td align="right">27.40</td>
    <td align="right">26.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Aransas TX USA GridAligned for County WMO#=G4800070</td>
    <td align="right">28.03</td>
    <td align="right">-97.07</td>
    <td align="right">-6.00</td>
    <td align="right">12.00</td>
    <td align="right">101181</td>
    <td align="right">1.2026</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Correlation</td>
    <td align="right">NA</td>
    <td align="right">21.85</td>
    <td align="right">14.30</td>
    <td align="right">NA</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">-Warehouse-ASHRAE 169-2013-2A created: 2023-05-23 23:01:18 -0600</td>
    <td align="right">90.000</td>
    <td align="right">Urban</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">FullExterior</td>
    <td align="right">25</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br><br><br></td>
    <td align="right">Adjust Zone Mixing and Return {AdjustMixingOnly <br> AdjustReturnOnly <br> AdjustMixingThenReturn <br> AdjustReturnThenMixing <br> None}</td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}<br><br></td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.220</td>
    <td align="right">370.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">3</td>
    <td align="right">103</td>
    <td align="right">78</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE1 OFFICE ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">-12.95</td>
    <td align="right">2.13</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">9.14</td>
    <td align="right">-25.91</td>
    <td align="right">5.60E-016</td>
    <td align="right">0.00</td>
    <td align="right">4.27</td>
    <td align="right">4.27</td>
    <td align="right">1010.76</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">236.88</td>
    <td align="right">149.56</td>
    <td align="right">128.00</td>
    <td align="right">17.66</td>
    <td align="right">6</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONE2 FINE STORAGE ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">14.29</td>
    <td align="right">-22.82</td>
    <td align="right">4.51</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">30.48</td>
    <td align="right">-45.72</td>
    <td align="right">1.87E-015</td>
    <td align="right">0.00</td>
    <td align="right">8.53</td>
    <td align="right">7.81</td>
    <td align="right">2953.02</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1393.41</td>
    <td align="right">760.80</td>
    <td align="right">727.17</td>
    <td align="right">20.81</td>
    <td align="right">11</td>
    <td align="right">20</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZONE3 BULK STORAGE ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">65.53</td>
    <td align="right">-22.86</td>
    <td align="right">4.27</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">30.48</td>
    <td align="right">100.58</td>
    <td align="right">-45.72</td>
    <td align="right">6.16E-015</td>
    <td align="right">0.00</td>
    <td align="right">8.53</td>
    <td align="right">8.53</td>
    <td align="right">35277.63</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">3204.84</td>
    <td align="right">1586.63</td>
    <td align="right">1471.35</td>
    <td align="right">47.57</td>
    <td align="right">6</td>
    <td align="right">52</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE1 OFFICE ZN</td>
    <td align="right">236.88</td>
    <td align="right">5.0</td>
    <td align="right">47.400</td>
    <td align="right">2.110E-002</td>
    <td align="right">9.688</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">17.760</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONE2 FINE STORAGE ZN</td>
    <td align="right">1393.41</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">10.226</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.226</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZONE3 BULK STORAGE ZN</td>
    <td align="right">3204.84</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">6.243</td>
    <td align="right">2.558</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.801</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE1 OFFICE WAREHOUSE OFFICE PEOPLE</td>
    <td align="right">WAREHOUSE BLDG_OCC_SCH</td>
    <td align="right">ZONE1 OFFICE ZN</td>
    <td align="right">236.88</td>
    <td align="right">5.0</td>
    <td align="right">5.0</td>
    <td align="right">2.110E-002</td>
    <td align="right">47.400</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">WAREHOUSE OFFICE ACTIVITY SCHEDULE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">5</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE1 OFFICE WAREHOUSE OFFICE LIGHTS</td>
    <td align="right">WAREHOUSE BLDG_LIGHT_OFFICE_SCH_2010</td>
    <td align="right">ZONE1 OFFICE ZN</td>
    <td align="right">236.88</td>
    <td align="right">5.0</td>
    <td align="right">2294.776</td>
    <td align="right">9.688</td>
    <td align="right">459.184</td>
    <td align="right">0.000</td>
    <td align="right">0.370</td>
    <td align="right">0.180</td>
    <td align="right">0.450</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2294.776</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONE2 FINE STORAGE WAREHOUSE FINE LIGHTS</td>
    <td align="right">WAREHOUSE BLDG_LIGHT_STORAGE_SCH</td>
    <td align="right">ZONE2 FINE STORAGE ZN</td>
    <td align="right">1393.41</td>
    <td align="right">0.0</td>
    <td align="right">14248.610</td>
    <td align="right">10.226</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">0.180</td>
    <td align="right">0.400</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">14248.610</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZONE3 BULK STORAGE WAREHOUSE BULK LIGHTS</td>
    <td align="right">WAREHOUSE BLDG_LIGHT_STORAGE_SCH</td>
    <td align="right">ZONE3 BULK STORAGE ZN</td>
    <td align="right">3204.84</td>
    <td align="right">0.0</td>
    <td align="right">20008.048</td>
    <td align="right">6.243</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">0.180</td>
    <td align="right">0.400</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">20008.048</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE1 OFFICE WAREHOUSE OFFICE ELEC EQUIP</td>
    <td align="right">WAREHOUSE OFFICE_PLUG_SCH</td>
    <td align="right">ZONE1 OFFICE ZN</td>
    <td align="right">236.88</td>
    <td align="right">5.0</td>
    <td align="right">1912.313</td>
    <td align="right">8.073</td>
    <td align="right">382.653</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1912.313</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONE3 BULK STORAGE WAREHOUSE BULK ELEC EQUIP</td>
    <td align="right">WAREHOUSE BLDG EQUIP</td>
    <td align="right">ZONE3 BULK STORAGE ZN</td>
    <td align="right">3204.84</td>
    <td align="right">0.0</td>
    <td align="right">8199.320</td>
    <td align="right">2.558</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">8199.320</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Shading Calculation Method</td>
    <td align="right">Shading Calculation Update Frequency Method</td>
    <td align="right">Shading Calculation Update Frequency {days}</td>
    <td align="right">Maximum Figures in Shadow Overlap Calculations {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Pixel Counting Resolution</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PolygonClipping</td>
    <td align="right">Periodic</td>
    <td align="right">20</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">512</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Enclosure/Window Adjacency Daylighting Counts</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Enclosure/Window Adjacency Daylighting Counts-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enclosure Name</td>
    <td align="right">Number of Exterior Windows</td>
    <td align="right">Number of Exterior Windows in Adjacent Enclosures</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE1 OFFICE</td>
    <td align="right">4</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONE2 FINE STORAGE</td>
    <td align="right">14</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">32</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Enclosure/Window Adjacency Daylighting Matrix</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Enclosure/Window Adjacency Daylighting Matrix-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enclosure Name</td>
    <td align="right">Number of Adjacent Enclosures with Windows</td>
    <td align="right">Adjacent Enclosure Names - 1st 100 (max)</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE1 OFFICE</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONE2 FINE STORAGE</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Maximum Capacity {W}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">20GAL ELECTRICITY WATER HEATER - 21KBTU/HR 1.0 THERM EFF</td>
    <td align="right">7.5708E-002</td>
    <td align="right">6154.7</td>
    <td align="right">1.055</td>
    <td align="right">0.5319</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s-m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s-m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE1 OFFICE INFILTRATION</td>
    <td align="right">WAREHOUSE OFFICE INFIL SCHEDULE</td>
    <td align="right">ZONE1 OFFICE ZN</td>
    <td align="right">236.88</td>
    <td align="right">5.0</td>
    <td align="right">8.741E-002</td>
    <td align="right">3.690E-004</td>
    <td align="right">5.696E-004</td>
    <td align="right">0.311</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONE2 FINE STORAGE INFILTRATION</td>
    <td align="right">WAREHOUSE FINE INFIL SCHEDULE</td>
    <td align="right">ZONE2 FINE STORAGE ZN</td>
    <td align="right">1393.41</td>
    <td align="right">0.0</td>
    <td align="right">0.440</td>
    <td align="right">3.158E-004</td>
    <td align="right">2.012E-004</td>
    <td align="right">0.537</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">2.95 80.0 FT2 METAL COILING DOOR INFILTRATION</td>
    <td align="right">WAREHOUSE BULK INFIL SCHEDULE</td>
    <td align="right">ZONE3 BULK STORAGE ZN</td>
    <td align="right">3204.84</td>
    <td align="right">0.0</td>
    <td align="right">5.495E-002</td>
    <td align="right">1.714E-005</td>
    <td align="right">1.120E-005</td>
    <td align="right">5.607E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">3.2 80.0 FT2 OPEN DOOR INFILTRATION</td>
    <td align="right">WAREHOUSE BULK INFIL SCHEDULE</td>
    <td align="right">ZONE3 BULK STORAGE ZN</td>
    <td align="right">3204.84</td>
    <td align="right">0.0</td>
    <td align="right">0.133</td>
    <td align="right">4.137E-005</td>
    <td align="right">2.702E-005</td>
    <td align="right">1.353E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">8.85 80.0 FT2 ROLLUP DOOR INFILTRATION</td>
    <td align="right">WAREHOUSE BULK INFIL SCHEDULE</td>
    <td align="right">ZONE3 BULK STORAGE ZN</td>
    <td align="right">3204.84</td>
    <td align="right">0.0</td>
    <td align="right">1.499E-002</td>
    <td align="right">4.676E-006</td>
    <td align="right">3.054E-006</td>
    <td align="right">1.529E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZONE3 BULK STORAGE INFILTRATION</td>
    <td align="right">WAREHOUSE BULK INFIL SCHEDULE</td>
    <td align="right">ZONE3 BULK STORAGE ZN</td>
    <td align="right">3204.84</td>
    <td align="right">0.0</td>
    <td align="right">0.925</td>
    <td align="right">2.888E-004</td>
    <td align="right">1.886E-004</td>
    <td align="right">9.444E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>ZoneVentilation Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneVentilation Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s-m2}</td>
    <td align="right">Volume Flow Rate/person Area {m3/s-person}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Fan Type {Exhaust;Intake;Natural}</td>
    <td align="right">Fan Pressure Rise {Pa}</td>
    <td align="right">Fan Efficiency {}</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
    <td align="right">Minimum Indoor Temperature{C}/Schedule</td>
    <td align="right">Maximum Indoor Temperature{C}/Schedule</td>
    <td align="right">Delta Temperature{C}/Schedule</td>
    <td align="right">Minimum Outdoor Temperature{C}/Schedule</td>
    <td align="right">Maximum Outdoor Temperature{C}/Schedule</td>
    <td align="right">Maximum WindSpeed{m/s}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE3 BULK STORAGE ZN VENTILATION</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">ZONE3 BULK STORAGE ZN</td>
    <td align="right">3204.84</td>
    <td align="right">0.0</td>
    <td align="right">37.760</td>
    <td align="right">1.178E-002</td>
    <td align="right">N/A</td>
    <td align="right">3.853</td>
    <td align="right">Exhaust</td>
    <td align="right">31.136</td>
    <td align="right">0.5</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">29.44</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONE3 BULK STORAGE ZN VENTILATION 1</td>
    <td align="right">ALWAYS ON</td>
    <td align="right">ZONE3 BULK STORAGE ZN</td>
    <td align="right">3204.84</td>
    <td align="right">0.0</td>
    <td align="right">0.944</td>
    <td align="right">2.945E-004</td>
    <td align="right">N/A</td>
    <td align="right">9.632E-002</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">1.0</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
    <td align="right">-73.33</td>
    <td align="right">29.44</td>
    <td align="right">-100.00</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">40.00</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE1 OFFICE ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONE2 FINE STORAGE ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZONE3 BULK STORAGE ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone ZONE1 OFFICE ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone ZONE2 FINE STORAGE ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone ZONE3 BULK STORAGE ZN</td>
    <td align="right">1.2000</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone ZONE1 OFFICE ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone ZONE2 FINE STORAGE ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone ZONE3 BULK STORAGE ZN</td>
    <td align="right">1.2000</td>
  </tr>
</table>
<br><br>
<b>Sky Daylight Factors</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Daylight Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sky Type</td>
    <td align="right">MonthAndDay</td>
    <td align="right">Daylighting Control Name</td>
    <td align="right">Enclosure Name</td>
    <td align="right">Window Name</td>
    <td align="right">Reference Point</td>
    <td align="right">Daylight Factor</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1 OFFICE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE1 OFFICE</td>
    <td align="right">OFFICE FRONT WALL WINDOW 1</td>
    <td align="right">ZONE1 OFFICE DAYLT SENSOR 1</td>
    <td align="right">1.0760E-002</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1 OFFICE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE1 OFFICE</td>
    <td align="right">OFFICE FRONT WALL WINDOW 1</td>
    <td align="right">ZONE1 OFFICE DAYLT SENSOR 2</td>
    <td align="right">2.4378E-004</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1 OFFICE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE1 OFFICE</td>
    <td align="right">OFFICE FRONT WALL WINDOW 1</td>
    <td align="right">ZONE1 OFFICE DAYLT SENSOR 1</td>
    <td align="right">9.1371E-003</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1 OFFICE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE1 OFFICE</td>
    <td align="right">OFFICE FRONT WALL WINDOW 1</td>
    <td align="right">ZONE1 OFFICE DAYLT SENSOR 2</td>
    <td align="right">2.1472E-004</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1 OFFICE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE1 OFFICE</td>
    <td align="right">OFFICE FRONT WALL WINDOW 1</td>
    <td align="right">ZONE1 OFFICE DAYLT SENSOR 1</td>
    <td align="right">6.5174E-003</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1 OFFICE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE1 OFFICE</td>
    <td align="right">OFFICE FRONT WALL WINDOW 1</td>
    <td align="right">ZONE1 OFFICE DAYLT SENSOR 2</td>
    <td align="right">1.6316E-004</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1 OFFICE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE1 OFFICE</td>
    <td align="right">OFFICE FRONT WALL WINDOW 1</td>
    <td align="right">ZONE1 OFFICE DAYLT SENSOR 1</td>
    <td align="right">1.2704E-002</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1 OFFICE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE1 OFFICE</td>
    <td align="right">OFFICE FRONT WALL WINDOW 1</td>
    <td align="right">ZONE1 OFFICE DAYLT SENSOR 2</td>
    <td align="right">2.3629E-004</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1 OFFICE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE1 OFFICE</td>
    <td align="right">OFFICE FRONT WALL WINDOW2</td>
    <td align="right">ZONE1 OFFICE DAYLT SENSOR 1</td>
    <td align="right">2.3969E-004</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1 OFFICE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE1 OFFICE</td>
    <td align="right">OFFICE FRONT WALL WINDOW2</td>
    <td align="right">ZONE1 OFFICE DAYLT SENSOR 2</td>
    <td align="right">3.4500E-003</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1 OFFICE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE1 OFFICE</td>
    <td align="right">OFFICE FRONT WALL WINDOW2</td>
    <td align="right">ZONE1 OFFICE DAYLT SENSOR 1</td>
    <td align="right">2.1177E-004</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1 OFFICE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE1 OFFICE</td>
    <td align="right">OFFICE FRONT WALL WINDOW2</td>
    <td align="right">ZONE1 OFFICE DAYLT SENSOR 2</td>
    <td align="right">2.8229E-003</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1 OFFICE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE1 OFFICE</td>
    <td align="right">OFFICE FRONT WALL WINDOW2</td>
    <td align="right">ZONE1 OFFICE DAYLT SENSOR 1</td>
    <td align="right">1.6246E-004</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1 OFFICE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE1 OFFICE</td>
    <td align="right">OFFICE FRONT WALL WINDOW2</td>
    <td align="right">ZONE1 OFFICE DAYLT SENSOR 2</td>
    <td align="right">1.5873E-003</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1 OFFICE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE1 OFFICE</td>
    <td align="right">OFFICE FRONT WALL WINDOW2</td>
    <td align="right">ZONE1 OFFICE DAYLT SENSOR 1</td>
    <td align="right">2.3411E-004</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1 OFFICE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE1 OFFICE</td>
    <td align="right">OFFICE FRONT WALL WINDOW2</td>
    <td align="right">ZONE1 OFFICE DAYLT SENSOR 2</td>
    <td align="right">3.0459E-003</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1 OFFICE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE1 OFFICE</td>
    <td align="right">OFFICE LEFT WALL WINDOW1</td>
    <td align="right">ZONE1 OFFICE DAYLT SENSOR 1</td>
    <td align="right">3.4027E-004</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1 OFFICE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE1 OFFICE</td>
    <td align="right">OFFICE LEFT WALL WINDOW1</td>
    <td align="right">ZONE1 OFFICE DAYLT SENSOR 2</td>
    <td align="right">1.5128E-004</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1 OFFICE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE1 OFFICE</td>
    <td align="right">OFFICE LEFT WALL WINDOW1</td>
    <td align="right">ZONE1 OFFICE DAYLT SENSOR 1</td>
    <td align="right">2.8057E-004</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1 OFFICE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE1 OFFICE</td>
    <td align="right">OFFICE LEFT WALL WINDOW1</td>
    <td align="right">ZONE1 OFFICE DAYLT SENSOR 2</td>
    <td align="right">1.2976E-004</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1 OFFICE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE1 OFFICE</td>
    <td align="right">OFFICE LEFT WALL WINDOW1</td>
    <td align="right">ZONE1 OFFICE DAYLT SENSOR 1</td>
    <td align="right">1.6209E-004</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1 OFFICE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE1 OFFICE</td>
    <td align="right">OFFICE LEFT WALL WINDOW1</td>
    <td align="right">ZONE1 OFFICE DAYLT SENSOR 2</td>
    <td align="right">9.2708E-005</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1 OFFICE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE1 OFFICE</td>
    <td align="right">OFFICE LEFT WALL WINDOW1</td>
    <td align="right">ZONE1 OFFICE DAYLT SENSOR 1</td>
    <td align="right">2.6377E-004</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1 OFFICE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE1 OFFICE</td>
    <td align="right">OFFICE LEFT WALL WINDOW1</td>
    <td align="right">ZONE1 OFFICE DAYLT SENSOR 2</td>
    <td align="right">1.5019E-004</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1 OFFICE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE1 OFFICE</td>
    <td align="right">OFFICE LEFT WALL WINDOW2</td>
    <td align="right">ZONE1 OFFICE DAYLT SENSOR 1</td>
    <td align="right">6.7244E-004</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1 OFFICE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE1 OFFICE</td>
    <td align="right">OFFICE LEFT WALL WINDOW2</td>
    <td align="right">ZONE1 OFFICE DAYLT SENSOR 2</td>
    <td align="right">1.5199E-004</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1 OFFICE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE1 OFFICE</td>
    <td align="right">OFFICE LEFT WALL WINDOW2</td>
    <td align="right">ZONE1 OFFICE DAYLT SENSOR 1</td>
    <td align="right">5.3924E-004</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1 OFFICE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE1 OFFICE</td>
    <td align="right">OFFICE LEFT WALL WINDOW2</td>
    <td align="right">ZONE1 OFFICE DAYLT SENSOR 2</td>
    <td align="right">1.3027E-004</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1 OFFICE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE1 OFFICE</td>
    <td align="right">OFFICE LEFT WALL WINDOW2</td>
    <td align="right">ZONE1 OFFICE DAYLT SENSOR 1</td>
    <td align="right">2.6889E-004</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1 OFFICE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE1 OFFICE</td>
    <td align="right">OFFICE LEFT WALL WINDOW2</td>
    <td align="right">ZONE1 OFFICE DAYLT SENSOR 2</td>
    <td align="right">9.2762E-005</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1 OFFICE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE1 OFFICE</td>
    <td align="right">OFFICE LEFT WALL WINDOW2</td>
    <td align="right">ZONE1 OFFICE DAYLT SENSOR 1</td>
    <td align="right">5.1079E-004</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE1 OFFICE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE1 OFFICE</td>
    <td align="right">OFFICE LEFT WALL WINDOW2</td>
    <td align="right">ZONE1 OFFICE DAYLT SENSOR 2</td>
    <td align="right">1.5052E-004</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE2 FINE STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE2 FINE STORAGE</td>
    <td align="right">FINESTORAGE_SKYLIGHT_1</td>
    <td align="right">ZONE2 FINE STORAGE DAYLT SENSOR 1</td>
    <td align="right">3.6809E-003</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE2 FINE STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE2 FINE STORAGE</td>
    <td align="right">FINESTORAGE_SKYLIGHT_1</td>
    <td align="right">ZONE2 FINE STORAGE DAYLT SENSOR 1</td>
    <td align="right">4.1275E-003</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE2 FINE STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE2 FINE STORAGE</td>
    <td align="right">FINESTORAGE_SKYLIGHT_1</td>
    <td align="right">ZONE2 FINE STORAGE DAYLT SENSOR 1</td>
    <td align="right">4.9812E-003</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE2 FINE STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE2 FINE STORAGE</td>
    <td align="right">FINESTORAGE_SKYLIGHT_1</td>
    <td align="right">ZONE2 FINE STORAGE DAYLT SENSOR 1</td>
    <td align="right">3.0805E-003</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE2 FINE STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE2 FINE STORAGE</td>
    <td align="right">FINESTORAGE_SKYLIGHT_10</td>
    <td align="right">ZONE2 FINE STORAGE DAYLT SENSOR 1</td>
    <td align="right">7.0662E-005</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE2 FINE STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE2 FINE STORAGE</td>
    <td align="right">FINESTORAGE_SKYLIGHT_10</td>
    <td align="right">ZONE2 FINE STORAGE DAYLT SENSOR 1</td>
    <td align="right">7.0824E-005</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE2 FINE STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE2 FINE STORAGE</td>
    <td align="right">FINESTORAGE_SKYLIGHT_10</td>
    <td align="right">ZONE2 FINE STORAGE DAYLT SENSOR 1</td>
    <td align="right">7.0656E-005</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE2 FINE STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE2 FINE STORAGE</td>
    <td align="right">FINESTORAGE_SKYLIGHT_10</td>
    <td align="right">ZONE2 FINE STORAGE DAYLT SENSOR 1</td>
    <td align="right">6.9315E-005</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE2 FINE STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE2 FINE STORAGE</td>
    <td align="right">FINESTORAGE_SKYLIGHT_11</td>
    <td align="right">ZONE2 FINE STORAGE DAYLT SENSOR 1</td>
    <td align="right">6.2991E-004</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE2 FINE STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE2 FINE STORAGE</td>
    <td align="right">FINESTORAGE_SKYLIGHT_11</td>
    <td align="right">ZONE2 FINE STORAGE DAYLT SENSOR 1</td>
    <td align="right">5.8598E-004</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE2 FINE STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE2 FINE STORAGE</td>
    <td align="right">FINESTORAGE_SKYLIGHT_11</td>
    <td align="right">ZONE2 FINE STORAGE DAYLT SENSOR 1</td>
    <td align="right">6.7544E-004</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE2 FINE STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE2 FINE STORAGE</td>
    <td align="right">FINESTORAGE_SKYLIGHT_11</td>
    <td align="right">ZONE2 FINE STORAGE DAYLT SENSOR 1</td>
    <td align="right">1.1308E-003</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE2 FINE STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE2 FINE STORAGE</td>
    <td align="right">FINESTORAGE_SKYLIGHT_12</td>
    <td align="right">ZONE2 FINE STORAGE DAYLT SENSOR 1</td>
    <td align="right">2.9260E-004</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE2 FINE STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE2 FINE STORAGE</td>
    <td align="right">FINESTORAGE_SKYLIGHT_12</td>
    <td align="right">ZONE2 FINE STORAGE DAYLT SENSOR 1</td>
    <td align="right">2.7153E-004</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE2 FINE STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE2 FINE STORAGE</td>
    <td align="right">FINESTORAGE_SKYLIGHT_12</td>
    <td align="right">ZONE2 FINE STORAGE DAYLT SENSOR 1</td>
    <td align="right">2.6005E-004</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE2 FINE STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE2 FINE STORAGE</td>
    <td align="right">FINESTORAGE_SKYLIGHT_12</td>
    <td align="right">ZONE2 FINE STORAGE DAYLT SENSOR 1</td>
    <td align="right">3.9899E-004</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE2 FINE STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE2 FINE STORAGE</td>
    <td align="right">FINESTORAGE_SKYLIGHT_13</td>
    <td align="right">ZONE2 FINE STORAGE DAYLT SENSOR 1</td>
    <td align="right">6.0298E-004</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE2 FINE STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE2 FINE STORAGE</td>
    <td align="right">FINESTORAGE_SKYLIGHT_13</td>
    <td align="right">ZONE2 FINE STORAGE DAYLT SENSOR 1</td>
    <td align="right">6.0116E-004</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE2 FINE STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE2 FINE STORAGE</td>
    <td align="right">FINESTORAGE_SKYLIGHT_13</td>
    <td align="right">ZONE2 FINE STORAGE DAYLT SENSOR 1</td>
    <td align="right">6.1087E-004</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE2 FINE STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE2 FINE STORAGE</td>
    <td align="right">FINESTORAGE_SKYLIGHT_13</td>
    <td align="right">ZONE2 FINE STORAGE DAYLT SENSOR 1</td>
    <td align="right">6.6365E-004</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE2 FINE STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE2 FINE STORAGE</td>
    <td align="right">FINESTORAGE_SKYLIGHT_14</td>
    <td align="right">ZONE2 FINE STORAGE DAYLT SENSOR 1</td>
    <td align="right">4.5636E-004</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE2 FINE STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE2 FINE STORAGE</td>
    <td align="right">FINESTORAGE_SKYLIGHT_14</td>
    <td align="right">ZONE2 FINE STORAGE DAYLT SENSOR 1</td>
    <td align="right">4.6306E-004</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE2 FINE STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE2 FINE STORAGE</td>
    <td align="right">FINESTORAGE_SKYLIGHT_14</td>
    <td align="right">ZONE2 FINE STORAGE DAYLT SENSOR 1</td>
    <td align="right">4.1420E-004</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE2 FINE STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE2 FINE STORAGE</td>
    <td align="right">FINESTORAGE_SKYLIGHT_14</td>
    <td align="right">ZONE2 FINE STORAGE DAYLT SENSOR 1</td>
    <td align="right">3.9899E-004</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE2 FINE STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE2 FINE STORAGE</td>
    <td align="right">FINESTORAGE_SKYLIGHT_2</td>
    <td align="right">ZONE2 FINE STORAGE DAYLT SENSOR 1</td>
    <td align="right">1.9098E-004</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE2 FINE STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE2 FINE STORAGE</td>
    <td align="right">FINESTORAGE_SKYLIGHT_2</td>
    <td align="right">ZONE2 FINE STORAGE DAYLT SENSOR 1</td>
    <td align="right">1.8810E-004</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE2 FINE STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE2 FINE STORAGE</td>
    <td align="right">FINESTORAGE_SKYLIGHT_2</td>
    <td align="right">ZONE2 FINE STORAGE DAYLT SENSOR 1</td>
    <td align="right">1.5952E-004</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE2 FINE STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE2 FINE STORAGE</td>
    <td align="right">FINESTORAGE_SKYLIGHT_2</td>
    <td align="right">ZONE2 FINE STORAGE DAYLT SENSOR 1</td>
    <td align="right">1.6391E-004</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE2 FINE STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE2 FINE STORAGE</td>
    <td align="right">FINESTORAGE_SKYLIGHT_3</td>
    <td align="right">ZONE2 FINE STORAGE DAYLT SENSOR 1</td>
    <td align="right">1.0392E-004</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE2 FINE STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE2 FINE STORAGE</td>
    <td align="right">FINESTORAGE_SKYLIGHT_3</td>
    <td align="right">ZONE2 FINE STORAGE DAYLT SENSOR 1</td>
    <td align="right">1.0212E-004</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE2 FINE STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE2 FINE STORAGE</td>
    <td align="right">FINESTORAGE_SKYLIGHT_3</td>
    <td align="right">ZONE2 FINE STORAGE DAYLT SENSOR 1</td>
    <td align="right">9.2316E-005</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE2 FINE STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE2 FINE STORAGE</td>
    <td align="right">FINESTORAGE_SKYLIGHT_3</td>
    <td align="right">ZONE2 FINE STORAGE DAYLT SENSOR 1</td>
    <td align="right">9.3264E-005</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE2 FINE STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE2 FINE STORAGE</td>
    <td align="right">FINESTORAGE_SKYLIGHT_4</td>
    <td align="right">ZONE2 FINE STORAGE DAYLT SENSOR 1</td>
    <td align="right">7.8432E-005</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE2 FINE STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE2 FINE STORAGE</td>
    <td align="right">FINESTORAGE_SKYLIGHT_4</td>
    <td align="right">ZONE2 FINE STORAGE DAYLT SENSOR 1</td>
    <td align="right">7.8017E-005</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE2 FINE STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE2 FINE STORAGE</td>
    <td align="right">FINESTORAGE_SKYLIGHT_4</td>
    <td align="right">ZONE2 FINE STORAGE DAYLT SENSOR 1</td>
    <td align="right">7.5358E-005</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE2 FINE STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE2 FINE STORAGE</td>
    <td align="right">FINESTORAGE_SKYLIGHT_4</td>
    <td align="right">ZONE2 FINE STORAGE DAYLT SENSOR 1</td>
    <td align="right">7.4380E-005</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE2 FINE STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE2 FINE STORAGE</td>
    <td align="right">FINESTORAGE_SKYLIGHT_5</td>
    <td align="right">ZONE2 FINE STORAGE DAYLT SENSOR 1</td>
    <td align="right">6.9930E-005</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE2 FINE STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE2 FINE STORAGE</td>
    <td align="right">FINESTORAGE_SKYLIGHT_5</td>
    <td align="right">ZONE2 FINE STORAGE DAYLT SENSOR 1</td>
    <td align="right">7.0208E-005</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE2 FINE STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE2 FINE STORAGE</td>
    <td align="right">FINESTORAGE_SKYLIGHT_5</td>
    <td align="right">ZONE2 FINE STORAGE DAYLT SENSOR 1</td>
    <td align="right">7.0245E-005</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE2 FINE STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE2 FINE STORAGE</td>
    <td align="right">FINESTORAGE_SKYLIGHT_5</td>
    <td align="right">ZONE2 FINE STORAGE DAYLT SENSOR 1</td>
    <td align="right">6.8688E-005</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE2 FINE STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE2 FINE STORAGE</td>
    <td align="right">FINESTORAGE_SKYLIGHT_6</td>
    <td align="right">ZONE2 FINE STORAGE DAYLT SENSOR 1</td>
    <td align="right">1.5202E-003</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE2 FINE STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE2 FINE STORAGE</td>
    <td align="right">FINESTORAGE_SKYLIGHT_6</td>
    <td align="right">ZONE2 FINE STORAGE DAYLT SENSOR 1</td>
    <td align="right">1.6626E-003</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE2 FINE STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE2 FINE STORAGE</td>
    <td align="right">FINESTORAGE_SKYLIGHT_6</td>
    <td align="right">ZONE2 FINE STORAGE DAYLT SENSOR 1</td>
    <td align="right">1.6994E-003</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE2 FINE STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE2 FINE STORAGE</td>
    <td align="right">FINESTORAGE_SKYLIGHT_6</td>
    <td align="right">ZONE2 FINE STORAGE DAYLT SENSOR 1</td>
    <td align="right">1.1308E-003</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE2 FINE STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE2 FINE STORAGE</td>
    <td align="right">FINESTORAGE_SKYLIGHT_7</td>
    <td align="right">ZONE2 FINE STORAGE DAYLT SENSOR 1</td>
    <td align="right">2.8615E-004</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE2 FINE STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE2 FINE STORAGE</td>
    <td align="right">FINESTORAGE_SKYLIGHT_7</td>
    <td align="right">ZONE2 FINE STORAGE DAYLT SENSOR 1</td>
    <td align="right">2.8367E-004</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE2 FINE STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE2 FINE STORAGE</td>
    <td align="right">FINESTORAGE_SKYLIGHT_7</td>
    <td align="right">ZONE2 FINE STORAGE DAYLT SENSOR 1</td>
    <td align="right">2.4524E-004</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE2 FINE STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE2 FINE STORAGE</td>
    <td align="right">FINESTORAGE_SKYLIGHT_7</td>
    <td align="right">ZONE2 FINE STORAGE DAYLT SENSOR 1</td>
    <td align="right">2.5443E-004</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE2 FINE STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE2 FINE STORAGE</td>
    <td align="right">FINESTORAGE_SKYLIGHT_8</td>
    <td align="right">ZONE2 FINE STORAGE DAYLT SENSOR 1</td>
    <td align="right">1.1746E-004</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE2 FINE STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE2 FINE STORAGE</td>
    <td align="right">FINESTORAGE_SKYLIGHT_8</td>
    <td align="right">ZONE2 FINE STORAGE DAYLT SENSOR 1</td>
    <td align="right">1.1465E-004</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE2 FINE STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE2 FINE STORAGE</td>
    <td align="right">FINESTORAGE_SKYLIGHT_8</td>
    <td align="right">ZONE2 FINE STORAGE DAYLT SENSOR 1</td>
    <td align="right">1.0212E-004</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE2 FINE STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE2 FINE STORAGE</td>
    <td align="right">FINESTORAGE_SKYLIGHT_8</td>
    <td align="right">ZONE2 FINE STORAGE DAYLT SENSOR 1</td>
    <td align="right">1.0628E-004</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE2 FINE STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE2 FINE STORAGE</td>
    <td align="right">FINESTORAGE_SKYLIGHT_9</td>
    <td align="right">ZONE2 FINE STORAGE DAYLT SENSOR 1</td>
    <td align="right">8.1194E-005</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE2 FINE STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE2 FINE STORAGE</td>
    <td align="right">FINESTORAGE_SKYLIGHT_9</td>
    <td align="right">ZONE2 FINE STORAGE DAYLT SENSOR 1</td>
    <td align="right">8.0439E-005</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE2 FINE STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE2 FINE STORAGE</td>
    <td align="right">FINESTORAGE_SKYLIGHT_9</td>
    <td align="right">ZONE2 FINE STORAGE DAYLT SENSOR 1</td>
    <td align="right">7.7087E-005</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE2 FINE STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE2 FINE STORAGE</td>
    <td align="right">FINESTORAGE_SKYLIGHT_9</td>
    <td align="right">ZONE2 FINE STORAGE DAYLT SENSOR 1</td>
    <td align="right">7.6889E-005</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R1C1</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">3.6457E-003</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R1C1</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">4.0918E-003</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R1C1</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">4.9442E-003</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R1C1</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">3.0444E-003</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R1C2</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">4.1999E-004</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R1C2</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">4.1077E-004</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R1C2</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">3.9770E-004</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R1C2</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">4.6703E-004</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R1C3</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">7.1618E-005</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R1C3</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">6.7229E-005</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R1C3</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">5.7239E-005</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R1C3</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">6.8987E-005</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R1C4</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">3.7404E-005</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R1C4</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">3.6572E-005</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R1C4</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">3.4641E-005</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R1C4</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">3.5697E-005</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R2C1</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">6.2009E-004</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R2C1</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">5.7559E-004</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R2C1</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">6.7416E-004</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R2C1</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">1.1385E-003</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R2C2</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">2.1870E-004</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R2C2</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">2.0004E-004</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R2C2</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">1.8364E-004</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R2C2</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">2.9492E-004</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R2C3</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">6.1019E-005</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R2C3</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">5.6983E-005</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R2C3</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">4.9286E-005</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R2C3</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">6.1481E-005</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R2C4</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">3.6170E-005</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R2C4</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">3.5408E-005</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R2C4</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">3.3830E-005</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R2C4</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">3.5035E-005</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R3C1</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">1.4948E-004</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R3C1</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">1.3096E-004</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R3C1</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">1.1108E-004</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R3C1</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">2.3418E-004</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R3C2</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">9.4746E-005</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R3C2</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">8.5070E-005</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R3C2</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">7.1198E-005</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R3C2</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">1.1844E-004</td>
  </tr>
  <tr>
    <td align="right">129</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R3C3</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">3.4164E-005</td>
  </tr>
  <tr>
    <td align="right">130</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R3C3</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">3.3635E-005</td>
  </tr>
  <tr>
    <td align="right">131</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R3C3</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">3.2637E-005</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R3C3</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">3.3525E-005</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R3C4</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">4.7555E-005</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R3C4</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">4.4918E-005</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R3C4</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">4.0116E-005</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R3C4</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">4.7966E-005</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R4C1</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">6.2857E-005</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R4C1</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">5.6916E-005</td>
  </tr>
  <tr>
    <td align="right">139</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R4C1</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">4.7152E-005</td>
  </tr>
  <tr>
    <td align="right">140</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R4C1</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">7.4572E-005</td>
  </tr>
  <tr>
    <td align="right">141</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R4C2</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">5.2385E-005</td>
  </tr>
  <tr>
    <td align="right">142</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R4C2</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">4.8536E-005</td>
  </tr>
  <tr>
    <td align="right">143</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R4C2</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">4.1972E-005</td>
  </tr>
  <tr>
    <td align="right">144</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R4C2</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">5.6774E-005</td>
  </tr>
  <tr>
    <td align="right">145</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R4C3</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">3.8516E-005</td>
  </tr>
  <tr>
    <td align="right">146</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R4C3</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">3.7155E-005</td>
  </tr>
  <tr>
    <td align="right">147</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R4C3</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">3.4688E-005</td>
  </tr>
  <tr>
    <td align="right">148</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R4C3</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">3.8411E-005</td>
  </tr>
  <tr>
    <td align="right">149</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R4C4</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">3.2275E-005</td>
  </tr>
  <tr>
    <td align="right">150</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R4C4</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">3.2018E-005</td>
  </tr>
  <tr>
    <td align="right">151</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R4C4</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">3.1604E-005</td>
  </tr>
  <tr>
    <td align="right">152</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R4C4</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">3.1992E-005</td>
  </tr>
  <tr>
    <td align="right">153</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R5C1</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">4.0764E-005</td>
  </tr>
  <tr>
    <td align="right">154</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R5C1</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">3.8741E-005</td>
  </tr>
  <tr>
    <td align="right">155</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R5C1</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">3.5088E-005</td>
  </tr>
  <tr>
    <td align="right">156</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R5C1</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">4.2200E-005</td>
  </tr>
  <tr>
    <td align="right">157</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R5C2</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">3.8147E-005</td>
  </tr>
  <tr>
    <td align="right">158</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R5C2</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">3.6700E-005</td>
  </tr>
  <tr>
    <td align="right">159</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R5C2</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">3.4101E-005</td>
  </tr>
  <tr>
    <td align="right">160</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R5C2</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">3.8635E-005</td>
  </tr>
  <tr>
    <td align="right">161</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R5C3</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">3.3675E-005</td>
  </tr>
  <tr>
    <td align="right">162</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R5C3</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">3.3110E-005</td>
  </tr>
  <tr>
    <td align="right">163</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R5C3</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">3.2132E-005</td>
  </tr>
  <tr>
    <td align="right">164</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R5C3</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">3.3519E-005</td>
  </tr>
  <tr>
    <td align="right">165</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R5C4</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">3.0881E-005</td>
  </tr>
  <tr>
    <td align="right">166</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R5C4</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">3.0850E-005</td>
  </tr>
  <tr>
    <td align="right">167</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R5C4</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">3.0903E-005</td>
  </tr>
  <tr>
    <td align="right">168</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R5C4</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">3.0859E-005</td>
  </tr>
  <tr>
    <td align="right">169</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R6C1</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">3.3655E-005</td>
  </tr>
  <tr>
    <td align="right">170</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R6C1</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">3.3003E-005</td>
  </tr>
  <tr>
    <td align="right">171</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R6C1</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">3.1849E-005</td>
  </tr>
  <tr>
    <td align="right">172</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R6C1</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">3.3769E-005</td>
  </tr>
  <tr>
    <td align="right">173</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R6C2</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">3.2849E-005</td>
  </tr>
  <tr>
    <td align="right">174</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R6C2</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">3.2386E-005</td>
  </tr>
  <tr>
    <td align="right">175</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R6C2</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">3.1602E-005</td>
  </tr>
  <tr>
    <td align="right">176</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R6C2</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">3.2858E-005</td>
  </tr>
  <tr>
    <td align="right">177</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R6C3</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">3.1237E-005</td>
  </tr>
  <tr>
    <td align="right">178</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R6C3</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">3.1111E-005</td>
  </tr>
  <tr>
    <td align="right">179</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R6C3</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">3.0984E-005</td>
  </tr>
  <tr>
    <td align="right">180</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R6C3</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">3.1249E-005</td>
  </tr>
  <tr>
    <td align="right">181</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R6C4</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">2.9969E-005</td>
  </tr>
  <tr>
    <td align="right">182</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R6C4</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">3.0099E-005</td>
  </tr>
  <tr>
    <td align="right">183</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R6C4</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">3.0481E-005</td>
  </tr>
  <tr>
    <td align="right">184</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R6C4</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">3.0141E-005</td>
  </tr>
  <tr>
    <td align="right">185</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R7C1</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">3.0936E-005</td>
  </tr>
  <tr>
    <td align="right">186</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R7C1</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">3.0834E-005</td>
  </tr>
  <tr>
    <td align="right">187</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R7C1</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">3.0751E-005</td>
  </tr>
  <tr>
    <td align="right">188</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R7C1</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">3.1051E-005</td>
  </tr>
  <tr>
    <td align="right">189</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R7C2</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">3.0645E-005</td>
  </tr>
  <tr>
    <td align="right">190</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R7C2</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">3.0614E-005</td>
  </tr>
  <tr>
    <td align="right">191</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R7C2</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">3.0676E-005</td>
  </tr>
  <tr>
    <td align="right">192</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R7C2</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">3.0769E-005</td>
  </tr>
  <tr>
    <td align="right">193</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R7C3</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">3.0000E-005</td>
  </tr>
  <tr>
    <td align="right">194</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R7C3</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">3.0110E-005</td>
  </tr>
  <tr>
    <td align="right">195</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R7C3</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">3.0455E-005</td>
  </tr>
  <tr>
    <td align="right">196</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R7C3</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">3.0197E-005</td>
  </tr>
  <tr>
    <td align="right">197</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R7C4</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">2.9404E-005</td>
  </tr>
  <tr>
    <td align="right">198</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R7C4</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">2.9638E-005</td>
  </tr>
  <tr>
    <td align="right">199</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R7C4</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">3.0238E-005</td>
  </tr>
  <tr>
    <td align="right">200</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R7C4</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">2.9716E-005</td>
  </tr>
  <tr>
    <td align="right">201</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R8C1</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">2.9754E-005</td>
  </tr>
  <tr>
    <td align="right">202</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R8C1</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">2.9898E-005</td>
  </tr>
  <tr>
    <td align="right">203</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R8C1</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">3.0313E-005</td>
  </tr>
  <tr>
    <td align="right">204</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R8C1</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">3.0018E-005</td>
  </tr>
  <tr>
    <td align="right">205</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R8C2</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">2.9635E-005</td>
  </tr>
  <tr>
    <td align="right">206</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R8C2</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">2.9809E-005</td>
  </tr>
  <tr>
    <td align="right">207</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R8C2</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">3.0286E-005</td>
  </tr>
  <tr>
    <td align="right">208</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R8C2</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">2.9916E-005</td>
  </tr>
  <tr>
    <td align="right">209</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R8C3</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">2.9352E-005</td>
  </tr>
  <tr>
    <td align="right">210</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R8C3</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">2.9590E-005</td>
  </tr>
  <tr>
    <td align="right">211</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R8C3</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">3.0198E-005</td>
  </tr>
  <tr>
    <td align="right">212</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R8C3</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">2.9690E-005</td>
  </tr>
  <tr>
    <td align="right">213</td>
    <td align="right">Clear Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R8C4</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">2.9058E-005</td>
  </tr>
  <tr>
    <td align="right">214</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R8C4</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">2.9359E-005</td>
  </tr>
  <tr>
    <td align="right">215</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R8C4</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">3.0099E-005</td>
  </tr>
  <tr>
    <td align="right">216</td>
    <td align="right">Overcast Sky</td>
    <td align="right">08/21</td>
    <td align="right">ZONE3 BULK STORAGE ZN DAYLIGHTINGCONTROLS</td>
    <td align="right">ZONE3 BULK STORAGE</td>
    <td align="right">SKYLIGHT_R8C4</td>
    <td align="right">ZONE3 BULK STORAGE DAYLT SENSOR 1</td>
    <td align="right">2.9470E-005</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE1 OFFICE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">13031.18364</td>
    <td align="right">15637.42037</td>
    <td align="right">0.95459</td>
    <td align="right">1.14550</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:30:00</td>
    <td align="right">33.11000</td>
    <td align="right">1.65349E-002</td>
    <td align="right">236.87965</td>
    <td align="right">4.99751</td>
    <td align="right">8.39937E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONE1 OFFICE ZN</td>
    <td align="right">Heating</td>
    <td align="right">9527.06771</td>
    <td align="right">11432.48126</td>
    <td align="right">0.26695</td>
    <td align="right">0.32033</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">4.60000</td>
    <td align="right">5.25715E-003</td>
    <td align="right">236.87965</td>
    <td align="right">4.99751</td>
    <td align="right">8.39937E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZONE2 FINE STORAGE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">42489.09049</td>
    <td align="right">50986.90859</td>
    <td align="right">2.48643</td>
    <td align="right">2.98371</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">33.90000</td>
    <td align="right">1.65364E-002</td>
    <td align="right">1393.40969</td>
    <td align="right">0.00000</td>
    <td align="right">0.42471</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZONE2 FINE STORAGE ZN</td>
    <td align="right">Heating</td>
    <td align="right">17009.37072</td>
    <td align="right">20411.24487</td>
    <td align="right">0.40274</td>
    <td align="right">0.48329</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:40:00</td>
    <td align="right">4.60000</td>
    <td align="right">5.25715E-003</td>
    <td align="right">1393.40969</td>
    <td align="right">0.00000</td>
    <td align="right">0.42471</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZONE3 BULK STORAGE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.97684</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 14:40:00</td>
    <td align="right">33.90000</td>
    <td align="right">1.65364E-002</td>
    <td align="right">3204.84228</td>
    <td align="right">0.00000</td>
    <td align="right">0.97684</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZONE3 BULK STORAGE ZN</td>
    <td align="right">Heating</td>
    <td align="right">23715.99209</td>
    <td align="right">28459.19050</td>
    <td align="right">0.48348</td>
    <td align="right">0.97684</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">4.60000</td>
    <td align="right">5.25715E-003</td>
    <td align="right">3204.84228</td>
    <td align="right">0.00000</td>
    <td align="right">0.97684</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Load Type</td>
    <td align="right">Peak Load Kind</td>
    <td align="right">User Design Capacity</td>
    <td align="right">Calc Des Air Flow Rate [m3/s]</td>
    <td align="right">User Des Air Flow Rate [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE1 OFFICE ZN HVAC_1</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">16338.28</td>
    <td align="right">1.14550</td>
    <td align="right">1.14550</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONE1 OFFICE ZN HVAC_1</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">12903.00</td>
    <td align="right">0.32033</td>
    <td align="right">0.32033</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZONE2 FINE STORAGE ZN HVAC_2</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">53893.79</td>
    <td align="right">2.98371</td>
    <td align="right">2.98371</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZONE2 FINE STORAGE ZN HVAC_2</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">25739.02</td>
    <td align="right">0.48329</td>
    <td align="right">0.48329</td>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:40:00</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE1 OFFICE ZN HVAC_1 DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.14550</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE2 FINE STORAGE ZN HVAC_2 DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.98371</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZoneHVAC:UnitHeater</td>
    <td align="right">ZONE3 BULK STORAGE ZN UNIT HEATER</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.97684</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE3 BULK STORAGE ZN UNITHEATER FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.97684</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE3 BULK STORAGE ZN UNITHEATER GAS HTG COIL 164KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">47916.22273</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE1 OFFICE ZN HVAC_1</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">1.14550</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE1 OFFICE ZN HVAC_1</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">1.14550</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE1 OFFICE ZN HVAC_1</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">1.14550</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE1 OFFICE ZN HVAC_1</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.14550</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE1 OFFICE ZN HVAC_1</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.14550</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE1 OFFICE ZN HVAC_1</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">1.14550</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE1 OFFICE ZN HVAC_1</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE1 OFFICE ZN HVAC_1</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE2 FINE STORAGE ZN HVAC_2</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">2.98371</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE2 FINE STORAGE ZN HVAC_2</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">2.98371</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE2 FINE STORAGE ZN HVAC_2</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">2.98371</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE2 FINE STORAGE ZN HVAC_2</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.98371</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE2 FINE STORAGE ZN HVAC_2</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">2.98371</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE2 FINE STORAGE ZN HVAC_2</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">2.98371</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE2 FINE STORAGE ZN HVAC_2</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE2 FINE STORAGE ZN HVAC_2</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE1 OFFICE ZN HVAC_1</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.14550</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE2 FINE STORAGE ZN HVAC_2</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.98371</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE1 OFFICE ZN HVAC_1 OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.14550</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE1 OFFICE ZN HVAC_1 OA SYSTEM CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">8.39937E-002</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE1 OFFICE ZN HVAC_1 UNITARY AC</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.14550</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE1 OFFICE ZN HVAC_1 UNITARY AC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.14550</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE1 OFFICE ZN HVAC_1 UNITARY AC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.14550</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE1 OFFICE ZN HVAC_1 UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">ZONE1 OFFICE ZN HVAC_1 2SPD DX AC CLG COIL 73KBTU/HR 11.0EER</td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.14550</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">ZONE1 OFFICE ZN HVAC_1 2SPD DX AC CLG COIL 73KBTU/HR 11.0EER</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">21537.32956</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">ZONE1 OFFICE ZN HVAC_1 2SPD DX AC CLG COIL 73KBTU/HR 11.0EER</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">0.80070</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">ZONE1 OFFICE ZN HVAC_1 2SPD DX AC CLG COIL 73KBTU/HR 11.0EER</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.38180</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">ZONE1 OFFICE ZN HVAC_1 2SPD DX AC CLG COIL 73KBTU/HR 11.0EER</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">7178.39194</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">ZONE1 OFFICE ZN HVAC_1 2SPD DX AC CLG COIL 73KBTU/HR 11.0EER</td>
    <td align="right">Design Size Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80070</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">ZONE1 OFFICE ZN HVAC_1 2SPD DX AC CLG COIL 73KBTU/HR 11.0EER</td>
    <td align="right">User-Specified Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69000</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE1 OFFICE ZN HVAC_1 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.14550</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE1 OFFICE ZN HVAC_1 UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">21537.32956</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE1 OFFICE ZN HVAC_1 UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">41863.89291</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE1 OFFICE ZN HVAC_1 UNITARY AC</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE1 OFFICE ZN HVAC_1 UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">80.00000</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE1 OFFICE ZN HVAC_1 UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE1 OFFICE ZN HVAC_1 UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE1 OFFICE ZN HVAC_1 GAS HTG COIL 146KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">41863.89291</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE1 OFFICE ZN HVAC_1 NO HEAT</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE2 FINE STORAGE ZN HVAC_2 OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.98371</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE2 FINE STORAGE ZN HVAC_2 OA SYSTEM CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.42471</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE2 FINE STORAGE ZN HVAC_2 UNITARY AC</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.98371</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE2 FINE STORAGE ZN HVAC_2 UNITARY AC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.98371</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE2 FINE STORAGE ZN HVAC_2 UNITARY AC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.98371</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE2 FINE STORAGE ZN HVAC_2 UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">ZONE2 FINE STORAGE ZN HVAC_2 2SPD DX AC CLG COIL 246KBTU/HR 9.8EER</td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.98371</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">ZONE2 FINE STORAGE ZN HVAC_2 2SPD DX AC CLG COIL 246KBTU/HR 9.8EER</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">69078.11752</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">ZONE2 FINE STORAGE ZN HVAC_2 2SPD DX AC CLG COIL 246KBTU/HR 9.8EER</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">0.72387</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">ZONE2 FINE STORAGE ZN HVAC_2 2SPD DX AC CLG COIL 246KBTU/HR 9.8EER</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.99447</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">ZONE2 FINE STORAGE ZN HVAC_2 2SPD DX AC CLG COIL 246KBTU/HR 9.8EER</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">23023.73657</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">ZONE2 FINE STORAGE ZN HVAC_2 2SPD DX AC CLG COIL 246KBTU/HR 9.8EER</td>
    <td align="right">User-Specified Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69000</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE2 FINE STORAGE ZN HVAC_2 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.98371</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE2 FINE STORAGE ZN HVAC_2 UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">69078.11752</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE2 FINE STORAGE ZN HVAC_2 UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">129803.23119</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE2 FINE STORAGE ZN HVAC_2 UNITARY AC</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE2 FINE STORAGE ZN HVAC_2 UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">80.00000</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE2 FINE STORAGE ZN HVAC_2 UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE2 FINE STORAGE ZN HVAC_2 UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE2 FINE STORAGE ZN HVAC_2 GAS HTG COIL 463KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">129803.23119</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE2 FINE STORAGE ZN HVAC_2 NO HEAT</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">8.07469E-006</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">9.68963E-004</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">MAIN SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">8.07469E-006</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">MAIN SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">1.21078E-008</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">20GAL ELECTRICITY WATER HEATER - 21KBTU/HR 1.0 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">8.07469E-006</td>
  </tr>
</table>
<br><br>
<b>VAV DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_VAV DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Coil Type</td>
    <td align="right">DX Coil Name</td>
    <td align="right">Fan Type</td>
    <td align="right">Fan Name</td>
    <td align="right">Standard Net Cooling Capacity {W}</td>
    <td align="right">Standard Net Cooling Capacity {Btu/h}</td>
    <td align="right">IEER {Btu/W-h}</td>
    <td align="right">COP 100% Capacity {W/W}</td>
    <td align="right">COP 75% Capacity {W/W}</td>
    <td align="right">COP 50% Capacity {W/W}</td>
    <td align="right">COP 25% Capacity {W/W}</td>
    <td align="right">EER 100% Capacity {Btu/W-h}</td>
    <td align="right">EER 75% Capacity {Btu/W-h}</td>
    <td align="right">EER 50% Capacity {Btu/W-h}</td>
    <td align="right">EER 25% Capacity {Btu/W-h}</td>
    <td align="right">Supply Air Flow 100% {kg/s}</td>
    <td align="right">Supply Air Flow 75% {kg/s}</td>
    <td align="right">Supply Air Flow 50% {kg/s}</td>
    <td align="right">Supply Air Flow 25% {kg/s}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">ZONE1 OFFICE ZN HVAC_1 2SPD DX AC CLG COIL 73KBTU/HR 11.0EER</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">ZONE1 OFFICE ZN HVAC_1 FAN</td>
    <td align="right">21503.06</td>
    <td align="right">73371.49</td>
    <td align="right">14.57</td>
    <td align="right">3.80</td>
    <td align="right">4.24</td>
    <td align="right">4.35</td>
    <td align="right">4.35</td>
    <td align="right">12.95</td>
    <td align="right">14.47</td>
    <td align="right">14.83</td>
    <td align="right">14.83</td>
    <td align="right">1.3232</td>
    <td align="right">0.9659</td>
    <td align="right">0.6312</td>
    <td align="right">0.2862</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">ZONE2 FINE STORAGE ZN HVAC_2 2SPD DX AC CLG COIL 246KBTU/HR 9.8EER</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">ZONE2 FINE STORAGE ZN HVAC_2 FAN</td>
    <td align="right">69195.10</td>
    <td align="right">236103.48</td>
    <td align="right">12.84</td>
    <td align="right">3.43</td>
    <td align="right">3.77</td>
    <td align="right">3.77</td>
    <td align="right">3.77</td>
    <td align="right">11.71</td>
    <td align="right">12.86</td>
    <td align="right">12.85</td>
    <td align="right">12.85</td>
    <td align="right">3.4465</td>
    <td align="right">2.6453</td>
    <td align="right">1.7179</td>
    <td align="right">0.7705</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
    <td align="right">Sky Temperature Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2007</td>
    <td align="right">12/31/2007</td>
    <td align="right">Monday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Clark and Allen</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">InputFile</td>
    <td align="right">03/11</td>
    <td align="right">11/04</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">7</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE1 OFFICE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.9601422035E-002</td>
    <td align="right">6.1295698722E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONE2 FINE STORAGE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.0305226614E-002</td>
    <td align="right">4.7143157355E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZONE3 BULK STORAGE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.1032175987E-002</td>
    <td align="right">4.3647486219E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualHeatEmissionsReport::EntireFacility></a>
<p>Report:<b> Annual Heat Emissions Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-05-30
    14:58:03</b></p>
<b>Annual Heat Emissions Summary</b><br><br>
<!-- FullName:Annual Heat Emissions Report_Entire Facility_Annual Heat Emissions Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Envelope Convection</td>
    <td align="right">Zone Exfiltration</td>
    <td align="right">Zone Exhaust Air</td>
    <td align="right">HVAC Relief Air</td>
    <td align="right">HVAC Reject Heat</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Heat Emissions [GJ]</td>
    <td align="right">    10159.57</td>
    <td align="right">      407.95</td>
    <td align="right">        0.00</td>
    <td align="right">       -43.4</td>
    <td align="right">      654.60</td>
    <td align="right">    11178.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualThermalResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Thermal Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-05-30
    14:58:03</b></p>
<b>Heat Index Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, ≤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, ≤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, ≤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE1 OFFICE ZN</td>
    <td align="right">     6240.67</td>
    <td align="right">     2200.50</td>
    <td align="right">      318.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE2 FINE STORAGE ZN</td>
    <td align="right">     3836.33</td>
    <td align="right">     4921.33</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE3 BULK STORAGE ZN</td>
    <td align="right">     3422.50</td>
    <td align="right">     1767.50</td>
    <td align="right">     3476.67</td>
    <td align="right">       93.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     3422.50</td>
    <td align="right">     1767.50</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     6240.67</td>
    <td align="right">     4921.33</td>
    <td align="right">     3476.67</td>
    <td align="right">       93.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     4499.83</td>
    <td align="right">     2963.11</td>
    <td align="right">     1265.94</td>
    <td align="right">       31.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    13499.50</td>
    <td align="right">     8889.33</td>
    <td align="right">     3797.83</td>
    <td align="right">       93.33</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, ≤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, ≤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, ≤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE1 OFFICE ZN</td>
    <td align="right">    14329.13</td>
    <td align="right">       14.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE2 FINE STORAGE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE3 BULK STORAGE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">    14329.13</td>
    <td align="right">       14.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     4776.38</td>
    <td align="right">        4.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    14329.13</td>
    <td align="right">       14.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, ≤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, ≤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, ≤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE1 OFFICE ZN</td>
    <td align="right">     3744.50</td>
    <td align="right">       11.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE2 FINE STORAGE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE3 BULK STORAGE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     3744.50</td>
    <td align="right">       11.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     1248.17</td>
    <td align="right">        3.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">     3744.50</td>
    <td align="right">       11.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE1 OFFICE ZN</td>
    <td align="right">     5096.17</td>
    <td align="right">     3437.17</td>
    <td align="right">      226.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE2 FINE STORAGE ZN</td>
    <td align="right">     2529.83</td>
    <td align="right">     6230.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE3 BULK STORAGE ZN</td>
    <td align="right">     2533.50</td>
    <td align="right">     3171.00</td>
    <td align="right">     3010.33</td>
    <td align="right">       45.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     2529.83</td>
    <td align="right">     3171.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     5096.17</td>
    <td align="right">     6230.17</td>
    <td align="right">     3010.33</td>
    <td align="right">       45.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     3386.50</td>
    <td align="right">     4279.44</td>
    <td align="right">     1079.00</td>
    <td align="right">       15.06</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    10159.50</td>
    <td align="right">    12838.33</td>
    <td align="right">     3237.00</td>
    <td align="right">       45.17</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE1 OFFICE ZN</td>
    <td align="right">    13725.10</td>
    <td align="right">      618.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE2 FINE STORAGE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE3 BULK STORAGE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">    13725.10</td>
    <td align="right">      618.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     4575.03</td>
    <td align="right">      206.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    13725.10</td>
    <td align="right">      618.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE1 OFFICE ZN</td>
    <td align="right">     3456.50</td>
    <td align="right">      299.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE2 FINE STORAGE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE3 BULK STORAGE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     3456.50</td>
    <td align="right">      299.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     1152.17</td>
    <td align="right">       99.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">     3456.50</td>
    <td align="right">      299.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Cold Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Cold Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE1 OFFICE ZN</td>
    <td align="right">     3587.67</td>
    <td align="right">30-MAY-11:40</td>
    <td align="right">        6.83</td>
    <td align="right">        8.38</td>
    <td align="right">        1.83</td>
  </tr>
  <tr>
    <td align="right">ZONE2 FINE STORAGE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE3 BULK STORAGE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     3587.67</td>
    <td align="right">-</td>
    <td align="right">        6.83</td>
    <td align="right">        8.38</td>
    <td align="right">        1.83</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     1195.89</td>
    <td align="right">-</td>
    <td align="right">        2.28</td>
    <td align="right">        2.79</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">     3587.67</td>
    <td align="right">-</td>
    <td align="right">        6.83</td>
    <td align="right">        8.38</td>
    <td align="right">        1.83</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Heat Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Heat Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE1 OFFICE ZN</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE2 FINE STORAGE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE3 BULK STORAGE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     2920.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Unmet Degree-Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Unmet Degree-Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Setpoint Unmet Degree-Hours [&deg;C·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;C·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupied Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupied Degree-Hours [&deg;C·hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE1 OFFICE ZN</td>
    <td align="right">       76.48</td>
    <td align="right">       82.89</td>
    <td align="right">       76.47</td>
    <td align="right">        0.03</td>
    <td align="right">        0.04</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">ZONE2 FINE STORAGE ZN</td>
    <td align="right">       11.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE3 BULK STORAGE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">       76.48</td>
    <td align="right">       82.89</td>
    <td align="right">       76.47</td>
    <td align="right">        0.03</td>
    <td align="right">        0.04</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">       29.25</td>
    <td align="right">       27.63</td>
    <td align="right">       25.49</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">       87.74</td>
    <td align="right">       82.89</td>
    <td align="right">       76.47</td>
    <td align="right">        0.03</td>
    <td align="right">        0.04</td>
    <td align="right">        0.03</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE1 OFFICE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE2 FINE STORAGE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE3 BULK STORAGE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE1 OFFICE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE2 FINE STORAGE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE3 BULK STORAGE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-05-30
    14:58:03</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">      33.90</td>
    <td align="right">       7.90</td>
    <td align="right">      25.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       3.10</td>
    <td align="right">     270.00</td>
  </tr>
  <tr>
    <td align="right">TAMPA-MACDILL.AFB_FL_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">       4.60</td>
    <td align="right">       0.00</td>
    <td align="right">       4.60</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       2.50</td>
    <td align="right">      10.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Precipitation Summary</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Monthly Precipitation Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Monthly Total Precipitation from .epw [mm]</td>
    <td align="right">Monthly Total Hours of Rain from .epw</td>
    <td align="right">Monthly Total Precipitation in Site:Precipitation [mm]</td>
    <td align="right">Monthly Total Roof Irrigation Depth [mm]</td>
    <td align="right">Monthly Total Rain Collection Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">Jan</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Feb</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Mar</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Apr</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jun</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jul</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Aug</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Sep</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Oct</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Nov</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Dec</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-05-30
    14:58:03</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">OFFICE FRONT WALL</td>
    <td align="right">TYPICAL INSULATED METAL BUILDING WALL R-10.75 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.528</td>
    <td align="right">      0.573</td>
    <td align="right">     110.54</td>
    <td align="right">      97.44</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE LEFT WALL</td>
    <td align="right">TYPICAL INSULATED METAL BUILDING WALL R-10.75 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.528</td>
    <td align="right">      0.573</td>
    <td align="right">      39.02</td>
    <td align="right">      30.56</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE FLOOR</td>
    <td align="right">FOUNDATION F 126 PERIM 3505 AREA 23688</td>
    <td align="right">       1.00</td>
    <td align="right">      0.187</td>
    <td align="right">      0.193</td>
    <td align="right">     236.88</td>
    <td align="right">     236.88</td>
    <td align="right">      90.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FINE STORAGE FRONT WALL</td>
    <td align="right">TYPICAL INSULATED METAL BUILDING WALL R-10.75</td>
    <td align="right">       0.30</td>
    <td align="right">      0.528</td>
    <td align="right">      0.573</td>
    <td align="right">     169.07</td>
    <td align="right">     161.64</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FINE STORAGE LEFT WALL</td>
    <td align="right">TYPICAL INSULATED METAL BUILDING WALL R-10.75</td>
    <td align="right">       0.30</td>
    <td align="right">      0.528</td>
    <td align="right">      0.573</td>
    <td align="right">     182.07</td>
    <td align="right">     172.69</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FINE STORAGE OFFICE FRONT WALL</td>
    <td align="right">TYPICAL INSULATED METAL BUILDING WALL R-10.75</td>
    <td align="right">       0.30</td>
    <td align="right">      0.528</td>
    <td align="right">      0.573</td>
    <td align="right">     110.54</td>
    <td align="right">     110.54</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FINE STORAGE OFFICE LEFT WALL</td>
    <td align="right">TYPICAL INSULATED METAL BUILDING WALL R-10.75</td>
    <td align="right">       0.30</td>
    <td align="right">      0.528</td>
    <td align="right">      0.573</td>
    <td align="right">      39.02</td>
    <td align="right">      39.02</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FINE STORAGE RIGHT WALL</td>
    <td align="right">TYPICAL INSULATED METAL BUILDING WALL R-10.75</td>
    <td align="right">       0.30</td>
    <td align="right">      0.528</td>
    <td align="right">      0.573</td>
    <td align="right">     260.10</td>
    <td align="right">     243.29</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FINE STORAGE FLOOR</td>
    <td align="right">FOUNDATION F 126 PERIM 7162 AREA 115653</td>
    <td align="right">       1.00</td>
    <td align="right">      0.078</td>
    <td align="right">      0.079</td>
    <td align="right">    1156.53</td>
    <td align="right">    1156.53</td>
    <td align="right">      90.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FINE STORAGE ROOF</td>
    <td align="right">TYPICAL INSULATED METAL BUILDING ROOF R-18.18</td>
    <td align="right">       0.30</td>
    <td align="right">      0.312</td>
    <td align="right">      0.326</td>
    <td align="right">    1393.41</td>
    <td align="right">    1372.60</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BULK STORAGE LEFT WALL</td>
    <td align="right">TYPICAL INSULATED METAL BUILDING WALL R-8.85 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.642</td>
    <td align="right">      0.710</td>
    <td align="right">     598.24</td>
    <td align="right">     544.27</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BULK STORAGE REAR WALL</td>
    <td align="right">TYPICAL INSULATED METAL BUILDING WALL R-8.85 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.642</td>
    <td align="right">      0.710</td>
    <td align="right">     390.15</td>
    <td align="right">     358.48</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BULK STORAGE RIGHT WALL</td>
    <td align="right">TYPICAL INSULATED METAL BUILDING WALL R-8.85 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.642</td>
    <td align="right">      0.710</td>
    <td align="right">     598.24</td>
    <td align="right">     568.60</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BULK STORAGE FLOOR</td>
    <td align="right">FOUNDATION F 126 PERIM 18592 AREA 320484</td>
    <td align="right">       1.00</td>
    <td align="right">      0.073</td>
    <td align="right">      0.074</td>
    <td align="right">    3204.84</td>
    <td align="right">    3204.84</td>
    <td align="right">      90.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BULK STORAGE ROOF</td>
    <td align="right">TYPICAL INSULATED METAL BUILDING ROOF R-10.31 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.551</td>
    <td align="right">      0.596</td>
    <td align="right">    3204.84</td>
    <td align="right">    3157.28</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Opaque Interior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Interior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">OFFICE REAR WALL</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     110.54</td>
    <td align="right">     110.54</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE RIGHT WALL</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      39.02</td>
    <td align="right">      39.02</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE ROOF</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     236.88</td>
    <td align="right">     236.88</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BULK STORAGE FRONT WALL REVERSED</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     390.15</td>
    <td align="right">     390.15</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE REAR WALL REVERSED</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     110.54</td>
    <td align="right">     110.54</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE RIGHT WALL REVERSED</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      39.02</td>
    <td align="right">      39.02</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE ROOF REVERSED</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     236.88</td>
    <td align="right">     236.88</td>
    <td align="right">     270.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BULK STORAGE FRONT WALL</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     390.15</td>
    <td align="right">     390.15</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ZONE1 OFFICE MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     473.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ZONE2 FINE STORAGE MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    2786.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">OFFICE FRONT WALL WINDOW 1</td>
    <td align="right">U 0.72 SHGC 0.25 SGL REF-B-M TINT 6MM</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.58</td>
    <td align="right">       5.58</td>
    <td align="right">      4.600</td>
    <td align="right">      0.293</td>
    <td align="right">      0.130</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE FRONT WALL</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE FRONT WALL WINDOW2</td>
    <td align="right">U 0.72 SHGC 0.25 SGL REF-B-M TINT 6MM</td>
    <td align="right">&nbsp;</td>
    <td align="right">       5.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.58</td>
    <td align="right">       5.58</td>
    <td align="right">      4.600</td>
    <td align="right">      0.293</td>
    <td align="right">      0.130</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE FRONT WALL</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE LEFT WALL WINDOW1</td>
    <td align="right">U 0.72 SHGC 0.25 SGL REF-B-M TINT 6MM</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.25</td>
    <td align="right">       3.25</td>
    <td align="right">      4.600</td>
    <td align="right">      0.293</td>
    <td align="right">      0.130</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE LEFT WALL</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE LEFT WALL WINDOW2</td>
    <td align="right">U 0.72 SHGC 0.25 SGL REF-B-M TINT 6MM</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.25</td>
    <td align="right">       3.25</td>
    <td align="right">      4.600</td>
    <td align="right">      0.293</td>
    <td align="right">      0.130</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICE LEFT WALL</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FINESTORAGE_SKYLIGHT_1</td>
    <td align="right">U 1.98 SHGC 0.36 SGL REF-B-H CLR 6MM</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      5.067</td>
    <td align="right">      0.400</td>
    <td align="right">      0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FINE STORAGE ROOF</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FINESTORAGE_SKYLIGHT_10</td>
    <td align="right">U 1.98 SHGC 0.36 SGL REF-B-H CLR 6MM</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      5.067</td>
    <td align="right">      0.400</td>
    <td align="right">      0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FINE STORAGE ROOF</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FINESTORAGE_SKYLIGHT_11</td>
    <td align="right">U 1.98 SHGC 0.36 SGL REF-B-H CLR 6MM</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      5.067</td>
    <td align="right">      0.400</td>
    <td align="right">      0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FINE STORAGE ROOF</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FINESTORAGE_SKYLIGHT_12</td>
    <td align="right">U 1.98 SHGC 0.36 SGL REF-B-H CLR 6MM</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      5.067</td>
    <td align="right">      0.400</td>
    <td align="right">      0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FINE STORAGE ROOF</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FINESTORAGE_SKYLIGHT_13</td>
    <td align="right">U 1.98 SHGC 0.36 SGL REF-B-H CLR 6MM</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      5.067</td>
    <td align="right">      0.400</td>
    <td align="right">      0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FINE STORAGE ROOF</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FINESTORAGE_SKYLIGHT_14</td>
    <td align="right">U 1.98 SHGC 0.36 SGL REF-B-H CLR 6MM</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      5.067</td>
    <td align="right">      0.400</td>
    <td align="right">      0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FINE STORAGE ROOF</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FINESTORAGE_SKYLIGHT_2</td>
    <td align="right">U 1.98 SHGC 0.36 SGL REF-B-H CLR 6MM</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      5.067</td>
    <td align="right">      0.400</td>
    <td align="right">      0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FINE STORAGE ROOF</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FINESTORAGE_SKYLIGHT_3</td>
    <td align="right">U 1.98 SHGC 0.36 SGL REF-B-H CLR 6MM</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      5.067</td>
    <td align="right">      0.400</td>
    <td align="right">      0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FINE STORAGE ROOF</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FINESTORAGE_SKYLIGHT_4</td>
    <td align="right">U 1.98 SHGC 0.36 SGL REF-B-H CLR 6MM</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      5.067</td>
    <td align="right">      0.400</td>
    <td align="right">      0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FINE STORAGE ROOF</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FINESTORAGE_SKYLIGHT_5</td>
    <td align="right">U 1.98 SHGC 0.36 SGL REF-B-H CLR 6MM</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      5.067</td>
    <td align="right">      0.400</td>
    <td align="right">      0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FINE STORAGE ROOF</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FINESTORAGE_SKYLIGHT_6</td>
    <td align="right">U 1.98 SHGC 0.36 SGL REF-B-H CLR 6MM</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      5.067</td>
    <td align="right">      0.400</td>
    <td align="right">      0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FINE STORAGE ROOF</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FINESTORAGE_SKYLIGHT_7</td>
    <td align="right">U 1.98 SHGC 0.36 SGL REF-B-H CLR 6MM</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      5.067</td>
    <td align="right">      0.400</td>
    <td align="right">      0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FINE STORAGE ROOF</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FINESTORAGE_SKYLIGHT_8</td>
    <td align="right">U 1.98 SHGC 0.36 SGL REF-B-H CLR 6MM</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      5.067</td>
    <td align="right">      0.400</td>
    <td align="right">      0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FINE STORAGE ROOF</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FINESTORAGE_SKYLIGHT_9</td>
    <td align="right">U 1.98 SHGC 0.36 SGL REF-B-H CLR 6MM</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      5.067</td>
    <td align="right">      0.400</td>
    <td align="right">      0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FINE STORAGE ROOF</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R1C1</td>
    <td align="right">U 1.98 SHGC 0.36 SGL REF-B-H CLR 6MM</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      5.067</td>
    <td align="right">      0.400</td>
    <td align="right">      0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BULK STORAGE ROOF</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R1C2</td>
    <td align="right">U 1.98 SHGC 0.36 SGL REF-B-H CLR 6MM</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      5.067</td>
    <td align="right">      0.400</td>
    <td align="right">      0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BULK STORAGE ROOF</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R1C3</td>
    <td align="right">U 1.98 SHGC 0.36 SGL REF-B-H CLR 6MM</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      5.067</td>
    <td align="right">      0.400</td>
    <td align="right">      0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BULK STORAGE ROOF</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R1C4</td>
    <td align="right">U 1.98 SHGC 0.36 SGL REF-B-H CLR 6MM</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      5.067</td>
    <td align="right">      0.400</td>
    <td align="right">      0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BULK STORAGE ROOF</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R2C1</td>
    <td align="right">U 1.98 SHGC 0.36 SGL REF-B-H CLR 6MM</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      5.067</td>
    <td align="right">      0.400</td>
    <td align="right">      0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BULK STORAGE ROOF</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R2C2</td>
    <td align="right">U 1.98 SHGC 0.36 SGL REF-B-H CLR 6MM</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      5.067</td>
    <td align="right">      0.400</td>
    <td align="right">      0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BULK STORAGE ROOF</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R2C3</td>
    <td align="right">U 1.98 SHGC 0.36 SGL REF-B-H CLR 6MM</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      5.067</td>
    <td align="right">      0.400</td>
    <td align="right">      0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BULK STORAGE ROOF</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R2C4</td>
    <td align="right">U 1.98 SHGC 0.36 SGL REF-B-H CLR 6MM</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      5.067</td>
    <td align="right">      0.400</td>
    <td align="right">      0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BULK STORAGE ROOF</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R3C1</td>
    <td align="right">U 1.98 SHGC 0.36 SGL REF-B-H CLR 6MM</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      5.067</td>
    <td align="right">      0.400</td>
    <td align="right">      0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BULK STORAGE ROOF</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R3C2</td>
    <td align="right">U 1.98 SHGC 0.36 SGL REF-B-H CLR 6MM</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      5.067</td>
    <td align="right">      0.400</td>
    <td align="right">      0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BULK STORAGE ROOF</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R3C3</td>
    <td align="right">U 1.98 SHGC 0.36 SGL REF-B-H CLR 6MM</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      5.067</td>
    <td align="right">      0.400</td>
    <td align="right">      0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BULK STORAGE ROOF</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R3C4</td>
    <td align="right">U 1.98 SHGC 0.36 SGL REF-B-H CLR 6MM</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      5.067</td>
    <td align="right">      0.400</td>
    <td align="right">      0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BULK STORAGE ROOF</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R4C1</td>
    <td align="right">U 1.98 SHGC 0.36 SGL REF-B-H CLR 6MM</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      5.067</td>
    <td align="right">      0.400</td>
    <td align="right">      0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BULK STORAGE ROOF</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R4C2</td>
    <td align="right">U 1.98 SHGC 0.36 SGL REF-B-H CLR 6MM</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      5.067</td>
    <td align="right">      0.400</td>
    <td align="right">      0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BULK STORAGE ROOF</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R4C3</td>
    <td align="right">U 1.98 SHGC 0.36 SGL REF-B-H CLR 6MM</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      5.067</td>
    <td align="right">      0.400</td>
    <td align="right">      0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BULK STORAGE ROOF</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R4C4</td>
    <td align="right">U 1.98 SHGC 0.36 SGL REF-B-H CLR 6MM</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      5.067</td>
    <td align="right">      0.400</td>
    <td align="right">      0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BULK STORAGE ROOF</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R5C1</td>
    <td align="right">U 1.98 SHGC 0.36 SGL REF-B-H CLR 6MM</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      5.067</td>
    <td align="right">      0.400</td>
    <td align="right">      0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BULK STORAGE ROOF</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R5C2</td>
    <td align="right">U 1.98 SHGC 0.36 SGL REF-B-H CLR 6MM</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      5.067</td>
    <td align="right">      0.400</td>
    <td align="right">      0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BULK STORAGE ROOF</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R5C3</td>
    <td align="right">U 1.98 SHGC 0.36 SGL REF-B-H CLR 6MM</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      5.067</td>
    <td align="right">      0.400</td>
    <td align="right">      0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BULK STORAGE ROOF</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R5C4</td>
    <td align="right">U 1.98 SHGC 0.36 SGL REF-B-H CLR 6MM</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      5.067</td>
    <td align="right">      0.400</td>
    <td align="right">      0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BULK STORAGE ROOF</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R6C1</td>
    <td align="right">U 1.98 SHGC 0.36 SGL REF-B-H CLR 6MM</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      5.067</td>
    <td align="right">      0.400</td>
    <td align="right">      0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BULK STORAGE ROOF</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R6C2</td>
    <td align="right">U 1.98 SHGC 0.36 SGL REF-B-H CLR 6MM</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      5.067</td>
    <td align="right">      0.400</td>
    <td align="right">      0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BULK STORAGE ROOF</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R6C3</td>
    <td align="right">U 1.98 SHGC 0.36 SGL REF-B-H CLR 6MM</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      5.067</td>
    <td align="right">      0.400</td>
    <td align="right">      0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BULK STORAGE ROOF</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R6C4</td>
    <td align="right">U 1.98 SHGC 0.36 SGL REF-B-H CLR 6MM</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      5.067</td>
    <td align="right">      0.400</td>
    <td align="right">      0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BULK STORAGE ROOF</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R7C1</td>
    <td align="right">U 1.98 SHGC 0.36 SGL REF-B-H CLR 6MM</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      5.067</td>
    <td align="right">      0.400</td>
    <td align="right">      0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BULK STORAGE ROOF</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R7C2</td>
    <td align="right">U 1.98 SHGC 0.36 SGL REF-B-H CLR 6MM</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      5.067</td>
    <td align="right">      0.400</td>
    <td align="right">      0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BULK STORAGE ROOF</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R7C3</td>
    <td align="right">U 1.98 SHGC 0.36 SGL REF-B-H CLR 6MM</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      5.067</td>
    <td align="right">      0.400</td>
    <td align="right">      0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BULK STORAGE ROOF</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R7C4</td>
    <td align="right">U 1.98 SHGC 0.36 SGL REF-B-H CLR 6MM</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      5.067</td>
    <td align="right">      0.400</td>
    <td align="right">      0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BULK STORAGE ROOF</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R8C1</td>
    <td align="right">U 1.98 SHGC 0.36 SGL REF-B-H CLR 6MM</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      5.067</td>
    <td align="right">      0.400</td>
    <td align="right">      0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BULK STORAGE ROOF</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R8C2</td>
    <td align="right">U 1.98 SHGC 0.36 SGL REF-B-H CLR 6MM</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      5.067</td>
    <td align="right">      0.400</td>
    <td align="right">      0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BULK STORAGE ROOF</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R8C3</td>
    <td align="right">U 1.98 SHGC 0.36 SGL REF-B-H CLR 6MM</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      5.067</td>
    <td align="right">      0.400</td>
    <td align="right">      0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BULK STORAGE ROOF</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHT_R8C4</td>
    <td align="right">U 1.98 SHGC 0.36 SGL REF-B-H CLR 6MM</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.49</td>
    <td align="right">       1.49</td>
    <td align="right">      5.067</td>
    <td align="right">      0.400</td>
    <td align="right">      0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BULK STORAGE ROOF</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      86.04</td>
    <td align="right">      4.971</td>
    <td align="right">      0.378</td>
    <td align="right">      0.266</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       6.51</td>
    <td align="right">      4.600</td>
    <td align="right">      0.293</td>
    <td align="right">      0.130</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      79.53</td>
    <td align="right">      5.001</td>
    <td align="right">      0.385</td>
    <td align="right">      0.277</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration Shaded State</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration Shaded State-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">OFFICE FRONT DOOR</td>
    <td align="right">TYPICAL UNINSULATED SWINGING DOOR R-1.43 3</td>
    <td align="right">      3.975</td>
    <td align="right">      9.814</td>
    <td align="right">       1.95</td>
    <td align="right">OFFICE FRONT WALL</td>
  </tr>
  <tr>
    <td align="right">OFFICE LEFT WALL DOOR</td>
    <td align="right">TYPICAL UNINSULATED SWINGING DOOR R-1.43 3</td>
    <td align="right">      3.975</td>
    <td align="right">      9.814</td>
    <td align="right">       1.95</td>
    <td align="right">OFFICE LEFT WALL</td>
  </tr>
  <tr>
    <td align="right">FINE STORAGE OVERHEAD DOOR1</td>
    <td align="right">TYPICAL OVERHEAD DOOR R-0.86 2</td>
    <td align="right">      6.636</td>
    <td align="right">   1000.000</td>
    <td align="right">       7.43</td>
    <td align="right">FINE STORAGE FRONT WALL</td>
  </tr>
  <tr>
    <td align="right">FINE STORAGE LEFT DOOR</td>
    <td align="right">TYPICAL UNINSULATED SWINGING DOOR R-1.43 2</td>
    <td align="right">      3.975</td>
    <td align="right">      9.814</td>
    <td align="right">       1.95</td>
    <td align="right">FINE STORAGE LEFT WALL</td>
  </tr>
  <tr>
    <td align="right">FINE STORAGE OVERHEAD DOOR4</td>
    <td align="right">TYPICAL OVERHEAD DOOR R-0.86 2</td>
    <td align="right">      6.636</td>
    <td align="right">   1000.000</td>
    <td align="right">       7.43</td>
    <td align="right">FINE STORAGE LEFT WALL</td>
  </tr>
  <tr>
    <td align="right">FINE STORAGE OVERHEAD DOOR2</td>
    <td align="right">TYPICAL OVERHEAD DOOR R-0.86 2</td>
    <td align="right">      6.636</td>
    <td align="right">   1000.000</td>
    <td align="right">       7.43</td>
    <td align="right">FINE STORAGE RIGHT WALL</td>
  </tr>
  <tr>
    <td align="right">FINE STORAGE OVERHEAD DOOR3</td>
    <td align="right">TYPICAL OVERHEAD DOOR R-0.86 2</td>
    <td align="right">      6.636</td>
    <td align="right">   1000.000</td>
    <td align="right">       7.43</td>
    <td align="right">FINE STORAGE RIGHT WALL</td>
  </tr>
  <tr>
    <td align="right">FINE STORAGE RIGHT DOOR</td>
    <td align="right">TYPICAL UNINSULATED SWINGING DOOR R-1.43 2</td>
    <td align="right">      3.975</td>
    <td align="right">      9.814</td>
    <td align="right">       1.95</td>
    <td align="right">FINE STORAGE RIGHT WALL</td>
  </tr>
  <tr>
    <td align="right">BULK STORAGE DOOR5</td>
    <td align="right">TYPICAL UNINSULATED SWINGING DOOR R-1.43 1</td>
    <td align="right">      3.975</td>
    <td align="right">      9.814</td>
    <td align="right">       1.95</td>
    <td align="right">BULK STORAGE LEFT WALL</td>
  </tr>
  <tr>
    <td align="right">BULK STORAGE OVERHEAD DOOR1</td>
    <td align="right">TYPICAL OVERHEAD DOOR R-0.86 1</td>
    <td align="right">      6.636</td>
    <td align="right">   1000.000</td>
    <td align="right">       7.43</td>
    <td align="right">BULK STORAGE LEFT WALL</td>
  </tr>
  <tr>
    <td align="right">BULK STORAGE OVERHEAD DOOR2</td>
    <td align="right">TYPICAL OVERHEAD DOOR R-0.86 1</td>
    <td align="right">      6.636</td>
    <td align="right">   1000.000</td>
    <td align="right">       7.43</td>
    <td align="right">BULK STORAGE LEFT WALL</td>
  </tr>
  <tr>
    <td align="right">BULK STORAGE OVERHEAD DOOR3</td>
    <td align="right">TYPICAL OVERHEAD DOOR R-0.86 1</td>
    <td align="right">      6.636</td>
    <td align="right">   1000.000</td>
    <td align="right">       7.43</td>
    <td align="right">BULK STORAGE LEFT WALL</td>
  </tr>
  <tr>
    <td align="right">BULK STORAGE OVERHEAD DOOR4</td>
    <td align="right">TYPICAL OVERHEAD DOOR R-0.86 1</td>
    <td align="right">      6.636</td>
    <td align="right">   1000.000</td>
    <td align="right">       7.43</td>
    <td align="right">BULK STORAGE LEFT WALL</td>
  </tr>
  <tr>
    <td align="right">BULK STORAGE OVERHEAD DOOR5</td>
    <td align="right">TYPICAL OVERHEAD DOOR R-0.86 1</td>
    <td align="right">      6.636</td>
    <td align="right">   1000.000</td>
    <td align="right">       7.43</td>
    <td align="right">BULK STORAGE LEFT WALL</td>
  </tr>
  <tr>
    <td align="right">BULK STORAGE OVERHEAD DOOR6</td>
    <td align="right">TYPICAL OVERHEAD DOOR R-0.86 1</td>
    <td align="right">      6.636</td>
    <td align="right">   1000.000</td>
    <td align="right">       7.43</td>
    <td align="right">BULK STORAGE LEFT WALL</td>
  </tr>
  <tr>
    <td align="right">BULK STORAGE OVERHEAD DOOR7</td>
    <td align="right">TYPICAL OVERHEAD DOOR R-0.86 1</td>
    <td align="right">      6.636</td>
    <td align="right">   1000.000</td>
    <td align="right">       7.43</td>
    <td align="right">BULK STORAGE LEFT WALL</td>
  </tr>
  <tr>
    <td align="right">BULK STORAGE DOOR4</td>
    <td align="right">TYPICAL UNINSULATED SWINGING DOOR R-1.43 1</td>
    <td align="right">      3.975</td>
    <td align="right">      9.814</td>
    <td align="right">       1.95</td>
    <td align="right">BULK STORAGE REAR WALL</td>
  </tr>
  <tr>
    <td align="right">BULK STORAGE OVERHEAD DOOR12</td>
    <td align="right">TYPICAL OVERHEAD DOOR R-0.86 1</td>
    <td align="right">      6.636</td>
    <td align="right">   1000.000</td>
    <td align="right">       7.43</td>
    <td align="right">BULK STORAGE REAR WALL</td>
  </tr>
  <tr>
    <td align="right">BULK STORAGE OVERHEAD DOOR13</td>
    <td align="right">TYPICAL OVERHEAD DOOR R-0.86 1</td>
    <td align="right">      6.636</td>
    <td align="right">   1000.000</td>
    <td align="right">       7.43</td>
