
Version,
  22.2;                                   !- Version Identifier

Timestep,
  1;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  90.1-2016|Warehouse,                    !- Name
  0,                                      !- North Axis {deg}
  Urban,                                  !- Terrain
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

Zone,
  Zone Warehouse Bulk A  - Story Ground,  !- Name
  -0,                                     !- Direction of Relative North {deg}
  -44.8112441218679,                      !- X Origin {m}
  -32.9221627479119,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Warehouse Bulk A  - Story Ground,       !- Name
  Zone Warehouse Bulk A  - Story Ground,  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Warehouse Bulk - 90.1-2016;             !- Space Type

SpaceList,
  Warehouse Bulk - 90.1-2016,             !- Name
  Warehouse Bulk A end_a - Story Ground,  !- Space Name 1
  Warehouse Bulk B end_a - Story Ground,  !- Space Name 2
  Warehouse Bulk C end_a - Story Ground,  !- Space Name 3
  Warehouse Bulk A  - Story Ground,       !- Space Name 4
  Warehouse Bulk C  - Story Ground,       !- Space Name 5
  Warehouse Bulk B  - Story Ground;       !- Space Name 6

Lights,
  Warehouse Bulk Lights,                  !- Name
  Warehouse Bulk - 90.1-2016,             !- Zone or ZoneList or Space or SpaceList Name
  Warehouse BLDG_LIGHT_STORAGE_SCH,       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.7673686458484,                        !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.42,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  Warehouse BLDG_LIGHT_STORAGE_SCH Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse BLDG_LIGHT_STORAGE_SCH Sat|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  06:30,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  06:40,                                  !- Time 2 {hh:mm}
  0.183333333333333,                      !- Value Until Time 2
  06:50,                                  !- Time 3 {hh:mm}
  0.266666666666667,                      !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  07:10,                                  !- Time 5 {hh:mm}
  0.433333333333334,                      !- Value Until Time 5
  07:20,                                  !- Time 6 {hh:mm}
  0.516666666666667,                      !- Value Until Time 6
  07:30,                                  !- Time 7 {hh:mm}
  0.6,                                    !- Value Until Time 7
  07:40,                                  !- Time 8 {hh:mm}
  0.625,                                  !- Value Until Time 8
  07:50,                                  !- Time 9 {hh:mm}
  0.65,                                   !- Value Until Time 9
  08:00,                                  !- Time 10 {hh:mm}
  0.675,                                  !- Value Until Time 10
  08:09,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  08:19,                                  !- Time 12 {hh:mm}
  0.725,                                  !- Value Until Time 12
  08:29,                                  !- Time 13 {hh:mm}
  0.75,                                   !- Value Until Time 13
  08:30,                                  !- Time 14 {hh:mm}
  0.75,                                   !- Value Until Time 14
  08:39,                                  !- Time 15 {hh:mm}
  0.766666666666667,                      !- Value Until Time 15
  08:49,                                  !- Time 16 {hh:mm}
  0.783333333333333,                      !- Value Until Time 16
  08:59,                                  !- Time 17 {hh:mm}
  0.8,                                    !- Value Until Time 17
  09:09,                                  !- Time 18 {hh:mm}
  0.816666666666666,                      !- Value Until Time 18
  09:19,                                  !- Time 19 {hh:mm}
  0.833333333333333,                      !- Value Until Time 19
  09:29,                                  !- Time 20 {hh:mm}
  0.85,                                   !- Value Until Time 20
  09:30,                                  !- Time 21 {hh:mm}
  0.85,                                   !- Value Until Time 21
  15:30,                                  !- Time 22 {hh:mm}
  0.85,                                   !- Value Until Time 22
  15:39,                                  !- Time 23 {hh:mm}
  0.833333333333333,                      !- Value Until Time 23
  15:49,                                  !- Time 24 {hh:mm}
  0.816666666666667,                      !- Value Until Time 24
  15:59,                                  !- Time 25 {hh:mm}
  0.8,                                    !- Value Until Time 25
  16:09,                                  !- Time 26 {hh:mm}
  0.783333333333334,                      !- Value Until Time 26
  16:19,                                  !- Time 27 {hh:mm}
  0.766666666666667,                      !- Value Until Time 27
  16:30,                                  !- Time 28 {hh:mm}
  0.75,                                   !- Value Until Time 28
  16:40,                                  !- Time 29 {hh:mm}
  0.725,                                  !- Value Until Time 29
  16:50,                                  !- Time 30 {hh:mm}
  0.7,                                    !- Value Until Time 30
  17:00,                                  !- Time 31 {hh:mm}
  0.674999999999999,                      !- Value Until Time 31
  17:10,                                  !- Time 32 {hh:mm}
  0.649999999999999,                      !- Value Until Time 32
  17:20,                                  !- Time 33 {hh:mm}
  0.624999999999999,                      !- Value Until Time 33
  17:30,                                  !- Time 34 {hh:mm}
  0.6,                                    !- Value Until Time 34
  17:40,                                  !- Time 35 {hh:mm}
  0.516666666666666,                      !- Value Until Time 35
  17:50,                                  !- Time 36 {hh:mm}
  0.433333333333332,                      !- Value Until Time 36
  18:00,                                  !- Time 37 {hh:mm}
  0.349999999999998,                      !- Value Until Time 37
  18:10,                                  !- Time 38 {hh:mm}
  0.266666666666664,                      !- Value Until Time 38
  18:20,                                  !- Time 39 {hh:mm}
  0.18333333333333,                       !- Value Until Time 39
  18:30,                                  !- Time 40 {hh:mm}
  0.1,                                    !- Value Until Time 40
  24:00,                                  !- Time 41 {hh:mm}
  0.1;                                    !- Value Until Time 41

Schedule:Day:Interval,
  autogen Schedule Rule 18 1_day_sch,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  06:30,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  06:40,                                  !- Time 2 {hh:mm}
  0.183333333333333,                      !- Value Until Time 2
  06:50,                                  !- Time 3 {hh:mm}
  0.266666666666667,                      !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  07:10,                                  !- Time 5 {hh:mm}
  0.433333333333334,                      !- Value Until Time 5
  07:20,                                  !- Time 6 {hh:mm}
  0.516666666666667,                      !- Value Until Time 6
  07:30,                                  !- Time 7 {hh:mm}
  0.6,                                    !- Value Until Time 7
  07:40,                                  !- Time 8 {hh:mm}
  0.625,                                  !- Value Until Time 8
  07:50,                                  !- Time 9 {hh:mm}
  0.65,                                   !- Value Until Time 9
  08:00,                                  !- Time 10 {hh:mm}
  0.675,                                  !- Value Until Time 10
  08:09,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  08:19,                                  !- Time 12 {hh:mm}
  0.725,                                  !- Value Until Time 12
  08:29,                                  !- Time 13 {hh:mm}
  0.75,                                   !- Value Until Time 13
  08:30,                                  !- Time 14 {hh:mm}
  0.75,                                   !- Value Until Time 14
  08:39,                                  !- Time 15 {hh:mm}
  0.766666666666667,                      !- Value Until Time 15
  08:49,                                  !- Time 16 {hh:mm}
  0.783333333333333,                      !- Value Until Time 16
  08:59,                                  !- Time 17 {hh:mm}
  0.8,                                    !- Value Until Time 17
  09:09,                                  !- Time 18 {hh:mm}
  0.816666666666666,                      !- Value Until Time 18
  09:19,                                  !- Time 19 {hh:mm}
  0.833333333333333,                      !- Value Until Time 19
  09:29,                                  !- Time 20 {hh:mm}
  0.85,                                   !- Value Until Time 20
  09:30,                                  !- Time 21 {hh:mm}
  0.85,                                   !- Value Until Time 21
  15:30,                                  !- Time 22 {hh:mm}
  0.85,                                   !- Value Until Time 22
  15:39,                                  !- Time 23 {hh:mm}
  0.833333333333333,                      !- Value Until Time 23
  15:49,                                  !- Time 24 {hh:mm}
  0.816666666666667,                      !- Value Until Time 24
  15:59,                                  !- Time 25 {hh:mm}
  0.8,                                    !- Value Until Time 25
  16:09,                                  !- Time 26 {hh:mm}
  0.783333333333334,                      !- Value Until Time 26
  16:19,                                  !- Time 27 {hh:mm}
  0.766666666666667,                      !- Value Until Time 27
  16:30,                                  !- Time 28 {hh:mm}
  0.75,                                   !- Value Until Time 28
  16:40,                                  !- Time 29 {hh:mm}
  0.725,                                  !- Value Until Time 29
  16:50,                                  !- Time 30 {hh:mm}
  0.7,                                    !- Value Until Time 30
  17:00,                                  !- Time 31 {hh:mm}
  0.674999999999999,                      !- Value Until Time 31
  17:10,                                  !- Time 32 {hh:mm}
  0.649999999999999,                      !- Value Until Time 32
  17:20,                                  !- Time 33 {hh:mm}
  0.624999999999999,                      !- Value Until Time 33
  17:30,                                  !- Time 34 {hh:mm}
  0.6,                                    !- Value Until Time 34
  17:40,                                  !- Time 35 {hh:mm}
  0.516666666666666,                      !- Value Until Time 35
  17:50,                                  !- Time 36 {hh:mm}
  0.433333333333332,                      !- Value Until Time 36
  18:00,                                  !- Time 37 {hh:mm}
  0.349999999999998,                      !- Value Until Time 37
  18:10,                                  !- Time 38 {hh:mm}
  0.266666666666664,                      !- Value Until Time 38
  18:20,                                  !- Time 39 {hh:mm}
  0.18333333333333,                       !- Value Until Time 39
  18:30,                                  !- Time 40 {hh:mm}
  0.1,                                    !- Value Until Time 40
  24:00,                                  !- Time 41 {hh:mm}
  0.1;                                    !- Value Until Time 41

Schedule:Week:Daily,
  Warehouse BLDG_LIGHT_STORAGE_SCH Week Rule - Jan1-Mar4, !- Name
  Warehouse BLDG_LIGHT_STORAGE_SCH Default, !- Sunday Schedule:Day Name
  Warehouse BLDG_LIGHT_STORAGE_SCH Sat|Wkdy Day, !- Monday Schedule:Day Name
  Warehouse BLDG_LIGHT_STORAGE_SCH Sat|Wkdy Day, !- Tuesday Schedule:Day Name
  Warehouse BLDG_LIGHT_STORAGE_SCH Sat|Wkdy Day, !- Wednesday Schedule:Day Name
  Warehouse BLDG_LIGHT_STORAGE_SCH Sat|Wkdy Day, !- Thursday Schedule:Day Name
  Warehouse BLDG_LIGHT_STORAGE_SCH Sat|Wkdy Day, !- Friday Schedule:Day Name
  Warehouse BLDG_LIGHT_STORAGE_SCH Sat|Wkdy Day, !- Saturday Schedule:Day Name
  Warehouse BLDG_LIGHT_STORAGE_SCH Default, !- Holiday Schedule:Day Name
  Warehouse BLDG_LIGHT_STORAGE_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Warehouse BLDG_LIGHT_STORAGE_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Warehouse BLDG_LIGHT_STORAGE_SCH Default, !- CustomDay1 Schedule:Day Name
  Warehouse BLDG_LIGHT_STORAGE_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Warehouse BLDG_LIGHT_STORAGE_SCH Week Rule - Mar5-Dec31, !- Name
  autogen Schedule Rule 18 1_day_sch,     !- Sunday Schedule:Day Name
  Warehouse BLDG_LIGHT_STORAGE_SCH Sat|Wkdy Day, !- Monday Schedule:Day Name
  Warehouse BLDG_LIGHT_STORAGE_SCH Sat|Wkdy Day, !- Tuesday Schedule:Day Name
  Warehouse BLDG_LIGHT_STORAGE_SCH Sat|Wkdy Day, !- Wednesday Schedule:Day Name
  Warehouse BLDG_LIGHT_STORAGE_SCH Sat|Wkdy Day, !- Thursday Schedule:Day Name
  Warehouse BLDG_LIGHT_STORAGE_SCH Sat|Wkdy Day, !- Friday Schedule:Day Name
  Warehouse BLDG_LIGHT_STORAGE_SCH Sat|Wkdy Day, !- Saturday Schedule:Day Name
  Warehouse BLDG_LIGHT_STORAGE_SCH Default, !- Holiday Schedule:Day Name
  Warehouse BLDG_LIGHT_STORAGE_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Warehouse BLDG_LIGHT_STORAGE_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Warehouse BLDG_LIGHT_STORAGE_SCH Default, !- CustomDay1 Schedule:Day Name
  Warehouse BLDG_LIGHT_STORAGE_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Warehouse BLDG_LIGHT_STORAGE_SCH,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  Warehouse BLDG_LIGHT_STORAGE_SCH Week Rule - Jan1-Mar4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  3,                                      !- End Month 1
  4,                                      !- End Day 1
  Warehouse BLDG_LIGHT_STORAGE_SCH Week Rule - Mar5-Dec31, !- Schedule:Week Name 2
  3,                                      !- Start Month 2
  5,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Warehouse BLDG_LIGHT_STORAGE_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse BLDG_LIGHT_STORAGE_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ElectricEquipment,
  Electric Equipment 2,                   !- Name
  Warehouse Bulk - 90.1-2016,             !- Zone or ZoneList or Space or SpaceList Name
  Warehouse Bldg Equip,                   !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  18,                                     !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  0.95,                                   !- Fraction Lost
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  Warehouse Bldg Equip Sun|Hol Day,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  autogen Warehouse Bldg Equip 1_day_sch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.25,                                   !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.25,                                   !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.25;                                   !- Value Until Time 5

Schedule:Day:Interval,
  Warehouse Bldg Equip Default,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.25,                                   !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.25,                                   !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.25;                                   !- Value Until Time 5

Schedule:Week:Daily,
  Warehouse Bldg Equip Week Rule - Jan1-Mar4, !- Name
  Warehouse Bldg Equip Sun|Hol Day,       !- Sunday Schedule:Day Name
  autogen Warehouse Bldg Equip 1_day_sch, !- Monday Schedule:Day Name
  Warehouse Bldg Equip Default,           !- Tuesday Schedule:Day Name
  Warehouse Bldg Equip Default,           !- Wednesday Schedule:Day Name
  Warehouse Bldg Equip Default,           !- Thursday Schedule:Day Name
  Warehouse Bldg Equip Default,           !- Friday Schedule:Day Name
  Warehouse Bldg Equip Default,           !- Saturday Schedule:Day Name
  Warehouse Bldg Equip Default,           !- Holiday Schedule:Day Name
  Warehouse Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Warehouse Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Warehouse Bldg Equip Default,           !- CustomDay1 Schedule:Day Name
  Warehouse Bldg Equip Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Warehouse Bldg Equip Week Rule - Mar5-Dec31, !- Name
  Warehouse Bldg Equip Sun|Hol Day,       !- Sunday Schedule:Day Name
  Warehouse Bldg Equip Default,           !- Monday Schedule:Day Name
  Warehouse Bldg Equip Default,           !- Tuesday Schedule:Day Name
  Warehouse Bldg Equip Default,           !- Wednesday Schedule:Day Name
  Warehouse Bldg Equip Default,           !- Thursday Schedule:Day Name
  Warehouse Bldg Equip Default,           !- Friday Schedule:Day Name
  Warehouse Bldg Equip Default,           !- Saturday Schedule:Day Name
  Warehouse Bldg Equip Default,           !- Holiday Schedule:Day Name
  Warehouse Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Warehouse Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Warehouse Bldg Equip Default,           !- CustomDay1 Schedule:Day Name
  Warehouse Bldg Equip Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Warehouse Bldg Equip,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  Warehouse Bldg Equip Week Rule - Jan1-Mar4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  3,                                      !- End Month 1
  4,                                      !- End Day 1
  Warehouse Bldg Equip Week Rule - Mar5-Dec31, !- Schedule:Week Name 2
  3,                                      !- Start Month 2
  5,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Warehouse Bldg Equip Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.25,                                   !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.25,                                   !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.25;                                   !- Value Until Time 5

Schedule:Day:Interval,
  Warehouse Bldg Equip Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.25,                                   !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.25,                                   !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.25;                                   !- Value Until Time 5

ElectricEquipment,
  Warehouse Bulk Elec Equip,              !- Name
  Warehouse Bulk - 90.1-2016,             !- Zone or ZoneList or Space or SpaceList Name
  Warehouse Bldg Equip,                   !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.55841615086008,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

BuildingSurface:Detailed,
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 093 Perim 6089 Area 27839, !- Construction Name
  Zone Warehouse Bulk A  - Story Ground,  !- Zone Name
  Warehouse Bulk A  - Story Ground,       !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.8421709430404e-14, 0,              !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000003, 0,                 !- X,Y,Z Vertex 2 {m}
  60.8904284079481, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  60.8904284079481, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Bulk A  - Story Ground,  !- Zone Name
  Warehouse Bulk A  - Story Ground,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 4,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000003, 18.288,            !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000003, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 2.8421709430404e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 2.8421709430404e-14, 18.288;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Bulk A  - Story Ground,  !- Zone Name
  Warehouse Bulk A  - Story Ground,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 29,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.8904284079481, 4.57200000000003, 18.288, !- X,Y,Z Vertex 1 {m}
  60.8904284079481, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000003, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000003, 18.288;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Bulk A  - Story Ground,  !- Zone Name
  Warehouse Bulk A  - Story Ground,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 38,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.8904284079481, 2.8421709430404e-14, 18.288, !- X,Y,Z Vertex 1 {m}
  60.8904284079481, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  60.8904284079481, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  60.8904284079481, 4.57200000000003, 18.288; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-20.83, !- Construction Name
  Zone Warehouse Bulk A  - Story Ground,  !- Zone Name
  Warehouse Bulk A  - Story Ground,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.8421709430404e-14, 18.288,         !- X,Y,Z Vertex 1 {m}
  0, 2.8421709430404e-14, 0,              !- X,Y,Z Vertex 2 {m}
  60.8904284079481, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  60.8904284079481, 2.8421709430404e-14, 18.288; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 11,                         !- Name
  Window,                                 !- Surface Type
  U 0.38 SHGC 0.45 Simple Glazing Window U-0.38 SHGC 0.45, !- Construction Name
  Surface 23,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 2.8421709430404e-14, 3.50749052286555, !- X,Y,Z Vertex 1 {m}
  0.0254, 2.8421709430404e-14, 0.762,     !- X,Y,Z Vertex 2 {m}
  60.8650284079481, 2.8421709430404e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  60.8650284079481, 2.8421709430404e-14, 3.50749052286555; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 24,                             !- Name
  Roof,                                   !- Surface Type
  Typical Insulated Metal Building Roof R-27.03, !- Construction Name
  Zone Warehouse Bulk A  - Story Ground,  !- Zone Name
  Warehouse Bulk A  - Story Ground,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.8904284079481, 2.8421709430404e-14, 18.288, !- X,Y,Z Vertex 1 {m}
  60.8904284079481, 4.57200000000003, 18.288, !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000003, 18.288,            !- X,Y,Z Vertex 3 {m}
  0, 2.8421709430404e-14, 18.288;         !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Warehouse Bulk A  - Story Ground Infiltration, !- Name
  Warehouse Bulk A  - Story Ground,       !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0004556587117,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Daylighting:Controls,
  Zone Warehouse Bulk A  - Story Ground DaylightingControls, !- Name
  Zone Warehouse Bulk A  - Story Ground,  !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Warehouse Bulk A  - Story Ground Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Warehouse Bulk A  - Story Ground Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.767,                                  !- Fraction of Lights Controlled by Reference Point 1
  215,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Warehouse Bulk A  - Story Ground Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.232,                                  !- Fraction of Lights Controlled by Reference Point 2
  215;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Warehouse Bulk A  - Story Ground Daylt Sensor 1, !- Name
  Zone Warehouse Bulk A  - Story Ground,  !- Zone or Space Name
  30.4452142039741,                       !- X-Coordinate of Reference Point {m}
  2.31494374509129,                       !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Warehouse Bulk A  - Story Ground Daylt Sensor 2, !- Name
  Zone Warehouse Bulk A  - Story Ground,  !- Zone or Space Name
  30.4452142039741,                       !- X-Coordinate of Reference Point {m}
  4.66496239541121,                       !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Zone Warehouse Bulk A  - Story Ground Thermostat, !- Name
  Zone Warehouse Bulk A  - Story Ground,  !- Zone or ZoneList Name
  Zone Warehouse Bulk A  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Warehouse Bulk - 90.1-2016 Thermostat,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Warehouse Bulk A  - Story Ground Thermostat Schedule, !- Name
  Zone Warehouse Bulk A  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Warehouse Bulk A  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Warehouse Bulk - 90.1-2016 Thermostat,  !- Name
  Warehouse Bulk Storage Heating Setpoint Schedule, !- Heating Setpoint Temperature Schedule Name
  Warehouse ClgSetp BulkStorage;          !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Warehouse Bulk Storage Heating Setpoint Schedule Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  10;                                     !- Value Until Time 1

Schedule:Day:Interval,
  autogen Warehouse Bulk Storage Heating Setpoint Schedule 0_day_sch, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  10;                                     !- Value Until Time 1

Schedule:Day:Interval,
  autogen Warehouse Bulk Storage Heating Setpoint Schedule 1_day_sch, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  10;                                     !- Value Until Time 1

Schedule:Week:Daily,
  Warehouse Bulk Storage Heating Setpoint Schedule Week Rule - Jan1-Feb25, !- Name
  Warehouse Bulk Storage Heating Setpoint Schedule Default, !- Sunday Schedule:Day Name
  autogen Warehouse Bulk Storage Heating Setpoint Schedule 0_day_sch, !- Monday Schedule:Day Name
  Warehouse Bulk Storage Heating Setpoint Schedule Default, !- Tuesday Schedule:Day Name
  Warehouse Bulk Storage Heating Setpoint Schedule Default, !- Wednesday Schedule:Day Name
  autogen Warehouse Bulk Storage Heating Setpoint Schedule 1_day_sch, !- Thursday Schedule:Day Name
  Warehouse Bulk Storage Heating Setpoint Schedule Default, !- Friday Schedule:Day Name
  Warehouse Bulk Storage Heating Setpoint Schedule Default, !- Saturday Schedule:Day Name
  Warehouse Bulk Storage Heating Setpoint Schedule Default, !- Holiday Schedule:Day Name
  Warehouse Bulk Storage Heating Setpoint Schedule Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Warehouse Bulk Storage Heating Setpoint Schedule Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Warehouse Bulk Storage Heating Setpoint Schedule Default, !- CustomDay1 Schedule:Day Name
  Warehouse Bulk Storage Heating Setpoint Schedule Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Warehouse Bulk Storage Heating Setpoint Schedule Week Rule - Feb26-Mar4, !- Name
  Warehouse Bulk Storage Heating Setpoint Schedule Default, !- Sunday Schedule:Day Name
  autogen Warehouse Bulk Storage Heating Setpoint Schedule 0_day_sch, !- Monday Schedule:Day Name
  Warehouse Bulk Storage Heating Setpoint Schedule Default, !- Tuesday Schedule:Day Name
  autogen Warehouse Bulk Storage Heating Setpoint Schedule 1_day_sch, !- Wednesday Schedule:Day Name
  Warehouse Bulk Storage Heating Setpoint Schedule Default, !- Thursday Schedule:Day Name
  Warehouse Bulk Storage Heating Setpoint Schedule Default, !- Friday Schedule:Day Name
  Warehouse Bulk Storage Heating Setpoint Schedule Default, !- Saturday Schedule:Day Name
  Warehouse Bulk Storage Heating Setpoint Schedule Default, !- Holiday Schedule:Day Name
  Warehouse Bulk Storage Heating Setpoint Schedule Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Warehouse Bulk Storage Heating Setpoint Schedule Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Warehouse Bulk Storage Heating Setpoint Schedule Default, !- CustomDay1 Schedule:Day Name
  Warehouse Bulk Storage Heating Setpoint Schedule Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Warehouse Bulk Storage Heating Setpoint Schedule Week Rule - Mar5-Dec31, !- Name
  autogen Warehouse Bulk Storage Heating Setpoint Schedule 0_day_sch, !- Sunday Schedule:Day Name
  Warehouse Bulk Storage Heating Setpoint Schedule Default, !- Monday Schedule:Day Name
  Warehouse Bulk Storage Heating Setpoint Schedule Default, !- Tuesday Schedule:Day Name
  autogen Warehouse Bulk Storage Heating Setpoint Schedule 1_day_sch, !- Wednesday Schedule:Day Name
  Warehouse Bulk Storage Heating Setpoint Schedule Default, !- Thursday Schedule:Day Name
  Warehouse Bulk Storage Heating Setpoint Schedule Default, !- Friday Schedule:Day Name
  Warehouse Bulk Storage Heating Setpoint Schedule Default, !- Saturday Schedule:Day Name
  Warehouse Bulk Storage Heating Setpoint Schedule Default, !- Holiday Schedule:Day Name
  Warehouse Bulk Storage Heating Setpoint Schedule Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Warehouse Bulk Storage Heating Setpoint Schedule Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Warehouse Bulk Storage Heating Setpoint Schedule Default, !- CustomDay1 Schedule:Day Name
  Warehouse Bulk Storage Heating Setpoint Schedule Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Warehouse Bulk Storage Heating Setpoint Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Warehouse Bulk Storage Heating Setpoint Schedule Week Rule - Jan1-Feb25, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  2,                                      !- End Month 1
  25,                                     !- End Day 1
  Warehouse Bulk Storage Heating Setpoint Schedule Week Rule - Feb26-Mar4, !- Schedule:Week Name 2
  2,                                      !- Start Month 2
  26,                                     !- Start Day 2
  3,                                      !- End Month 2
  4,                                      !- End Day 2
  Warehouse Bulk Storage Heating Setpoint Schedule Week Rule - Mar5-Dec31, !- Schedule:Week Name 3
  3,                                      !- Start Month 3
  5,                                      !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Day:Interval,
  Warehouse Bulk Storage Heating Setpoint Schedule Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  10;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse Bulk Storage Heating Setpoint Schedule Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  10;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse ClgSetp BulkStorage Default,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  61.3578976034859;                       !- Value Until Time 1

Schedule:Week:Daily,
  Warehouse ClgSetp BulkStorage Week Rule - Jan1-Dec31, !- Name
  Warehouse ClgSetp BulkStorage Default,  !- Sunday Schedule:Day Name
  Warehouse ClgSetp BulkStorage Default,  !- Monday Schedule:Day Name
  Warehouse ClgSetp BulkStorage Default,  !- Tuesday Schedule:Day Name
  Warehouse ClgSetp BulkStorage Default,  !- Wednesday Schedule:Day Name
  Warehouse ClgSetp BulkStorage Default,  !- Thursday Schedule:Day Name
  Warehouse ClgSetp BulkStorage Default,  !- Friday Schedule:Day Name
  Warehouse ClgSetp BulkStorage Default,  !- Saturday Schedule:Day Name
  Warehouse ClgSetp BulkStorage Default,  !- Holiday Schedule:Day Name
  Warehouse ClgSetp BulkStorage Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Warehouse ClgSetp BulkStorage Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Warehouse ClgSetp BulkStorage Default,  !- CustomDay1 Schedule:Day Name
  Warehouse ClgSetp BulkStorage Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Warehouse ClgSetp BulkStorage,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  Warehouse ClgSetp BulkStorage Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Warehouse ClgSetp BulkStorage Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  50;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse ClgSetp BulkStorage Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  50;                                     !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Zone Warehouse Bulk A  - Story Ground,  !- Zone Name
  Zone Warehouse Bulk A  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Warehouse Bulk A  - Story Ground Zone Air Node; !- Zone Air Node Name

ZoneHVAC:Baseboard:Convective:Water,
  Zone Warehouse Bulk A  - Story Ground Hydronic Baseboard, !- Name
  Outage Availability Schedule,           !- Availability Schedule Name
  Zone Warehouse Bulk A  - Story Ground Hydronic Baseboard Coil Inlet Water Node, !- Inlet Node Name
  Zone Warehouse Bulk A  - Story Ground Hydronic Baseboard Coil Outlet Water Node, !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Schedule:Compact,
  Outage Availability Schedule,           !- Name
  OnOff,                                  !- Schedule Type Limits Name
  Through: 01/01,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  Through: 01/02,                         !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  1,                                      !- Field 8
  Through: 01/03,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1,                                      !- Field 12
  Through: 01/04,                         !- Field 13
  For: AllDays,                           !- Field 14
  Until: 24:00,                           !- Field 15
  1,                                      !- Field 16
  Through: 01/05,                         !- Field 17
  For: AllDays,                           !- Field 18
  Until: 24:00,                           !- Field 19
  1,                                      !- Field 20
  Through: 01/06,                         !- Field 21
  For: AllDays,                           !- Field 22
  Until: 24:00,                           !- Field 23
  1,                                      !- Field 24
  Through: 01/07,                         !- Field 25
  For: AllDays,                           !- Field 26
  Until: 24:00,                           !- Field 27
  1,                                      !- Field 28
  Through: 01/08,                         !- Field 29
  For: AllDays,                           !- Field 30
  Until: 24:00,                           !- Field 31
  1,                                      !- Field 32
  Through: 01/09,                         !- Field 33
  For: AllDays,                           !- Field 34
  Until: 24:00,                           !- Field 35
  1,                                      !- Field 36
  Through: 01/10,                         !- Field 37
  For: AllDays,                           !- Field 38
  Until: 24:00,                           !- Field 39
  1,                                      !- Field 40
  Through: 01/11,                         !- Field 41
  For: AllDays,                           !- Field 42
  Until: 24:00,                           !- Field 43
  1,                                      !- Field 44
  Through: 01/12,                         !- Field 45
  For: AllDays,                           !- Field 46
  Until: 24:00,                           !- Field 47
  1,                                      !- Field 48
  Through: 01/13,                         !- Field 49
  For: AllDays,                           !- Field 50
  Until: 24:00,                           !- Field 51
  1,                                      !- Field 52
  Through: 01/14,                         !- Field 53
  For: AllDays,                           !- Field 54
  Until: 24:00,                           !- Field 55
  1,                                      !- Field 56
  Through: 01/15,                         !- Field 57
  For: AllDays,                           !- Field 58
  Until: 24:00,                           !- Field 59
  1,                                      !- Field 60
  Through: 01/16,                         !- Field 61
  For: AllDays,                           !- Field 62
  Until: 24:00,                           !- Field 63
  1,                                      !- Field 64
  Through: 01/17,                         !- Field 65
  For: AllDays,                           !- Field 66
  Until: 24:00,                           !- Field 67
  1,                                      !- Field 68
  Through: 01/18,                         !- Field 69
  For: AllDays,                           !- Field 70
  Until: 24:00,                           !- Field 71
  1,                                      !- Field 72
  Through: 01/19,                         !- Field 73
  For: AllDays,                           !- Field 74
  Until: 24:00,                           !- Field 75
  1,                                      !- Field 76
  Through: 01/20,                         !- Field 77
  For: AllDays,                           !- Field 78
  Until: 24:00,                           !- Field 79
  1,                                      !- Field 80
  Through: 01/21,                         !- Field 81
  For: AllDays,                           !- Field 82
  Until: 24:00,                           !- Field 83
  1,                                      !- Field 84
  Through: 01/22,                         !- Field 85
  For: AllDays,                           !- Field 86
  Until: 24:00,                           !- Field 87
  1,                                      !- Field 88
  Through: 01/23,                         !- Field 89
  For: AllDays,                           !- Field 90
  Until: 24:00,                           !- Field 91
  1,                                      !- Field 92
  Through: 01/24,                         !- Field 93
  For: AllDays,                           !- Field 94
  Until: 24:00,                           !- Field 95
  1,                                      !- Field 96
  Through: 01/25,                         !- Field 97
  For: AllDays,                           !- Field 98
  Until: 24:00,                           !- Field 99
  1,                                      !- Field 100
  Through: 01/26,                         !- Field 101
  For: AllDays,                           !- Field 102
  Until: 24:00,                           !- Field 103
  1,                                      !- Field 104
  Through: 01/27,                         !- Field 105
  For: AllDays,                           !- Field 106
  Until: 24:00,                           !- Field 107
  1,                                      !- Field 108
  Through: 01/28,                         !- Field 109
  For: AllDays,                           !- Field 110
  Until: 24:00,                           !- Field 111
  1,                                      !- Field 112
  Through: 01/29,                         !- Field 113
  For: AllDays,                           !- Field 114
  Until: 24:00,                           !- Field 115
  1,                                      !- Field 116
  Through: 01/30,                         !- Field 117
  For: AllDays,                           !- Field 118
  Until: 24:00,                           !- Field 119
  1,                                      !- Field 120
  Through: 01/31,                         !- Field 121
  For: AllDays,                           !- Field 122
  Until: 03:00,                           !- Field 123
  1,                                      !- Field 124
  Until: 24:00,                           !- Field 125
  0,                                      !- Field 126
  Through: 02/01,                         !- Field 127
  For: AllDays,                           !- Field 128
  Until: 24:00,                           !- Field 129
  0,                                      !- Field 130
  Through: 02/02,                         !- Field 131
  For: AllDays,                           !- Field 132
  Until: 24:00,                           !- Field 133
  0,                                      !- Field 134
  Through: 02/03,                         !- Field 135
  For: AllDays,                           !- Field 136
  Until: 24:00,                           !- Field 137
  0,                                      !- Field 138
  Through: 02/04,                         !- Field 139
  For: AllDays,                           !- Field 140
  Until: 24:00,                           !- Field 141
  0,                                      !- Field 142
  Through: 02/05,                         !- Field 143
  For: AllDays,                           !- Field 144
  Until: 24:00,                           !- Field 145
  0,                                      !- Field 146
  Through: 02/06,                         !- Field 147
  For: AllDays,                           !- Field 148
  Until: 24:00,                           !- Field 149
  0,                                      !- Field 150
  Through: 02/07,                         !- Field 151
  For: AllDays,                           !- Field 152
  Until: 24:00,                           !- Field 153
  1,                                      !- Field 154
  Through: 02/08,                         !- Field 155
  For: AllDays,                           !- Field 156
  Until: 24:00,                           !- Field 157
  1,                                      !- Field 158
  Through: 02/09,                         !- Field 159
  For: AllDays,                           !- Field 160
  Until: 24:00,                           !- Field 161
  1,                                      !- Field 162
  Through: 02/10,                         !- Field 163
  For: AllDays,                           !- Field 164
  Until: 24:00,                           !- Field 165
  1,                                      !- Field 166
  Through: 02/11,                         !- Field 167
  For: AllDays,                           !- Field 168
  Until: 24:00,                           !- Field 169
  1,                                      !- Field 170
  Through: 02/12,                         !- Field 171
  For: AllDays,                           !- Field 172
  Until: 24:00,                           !- Field 173
  1,                                      !- Field 174
  Through: 02/13,                         !- Field 175
  For: AllDays,                           !- Field 176
  Until: 24:00,                           !- Field 177
  1,                                      !- Field 178
  Through: 02/14,                         !- Field 179
  For: AllDays,                           !- Field 180
  Until: 24:00,                           !- Field 181
  1,                                      !- Field 182
  Through: 02/15,                         !- Field 183
  For: AllDays,                           !- Field 184
  Until: 24:00,                           !- Field 185
  1,                                      !- Field 186
  Through: 02/16,                         !- Field 187
  For: AllDays,                           !- Field 188
  Until: 24:00,                           !- Field 189
  1,                                      !- Field 190
  Through: 02/17,                         !- Field 191
  For: AllDays,                           !- Field 192
  Until: 24:00,                           !- Field 193
  1,                                      !- Field 194
  Through: 02/18,                         !- Field 195
  For: AllDays,                           !- Field 196
  Until: 24:00,                           !- Field 197
  1,                                      !- Field 198
  Through: 02/19,                         !- Field 199
  For: AllDays,                           !- Field 200
  Until: 24:00,                           !- Field 201
  1,                                      !- Field 202
  Through: 02/20,                         !- Field 203
  For: AllDays,                           !- Field 204
  Until: 24:00,                           !- Field 205
  1,                                      !- Field 206
  Through: 02/21,                         !- Field 207
  For: AllDays,                           !- Field 208
  Until: 24:00,                           !- Field 209
  1,                                      !- Field 210
  Through: 02/22,                         !- Field 211
  For: AllDays,                           !- Field 212
  Until: 24:00,                           !- Field 213
  1,                                      !- Field 214
  Through: 02/23,                         !- Field 215
  For: AllDays,                           !- Field 216
  Until: 24:00,                           !- Field 217
  1,                                      !- Field 218
  Through: 02/24,                         !- Field 219
  For: AllDays,                           !- Field 220
  Until: 24:00,                           !- Field 221
  1,                                      !- Field 222
  Through: 02/25,                         !- Field 223
  For: AllDays,                           !- Field 224
  Until: 24:00,                           !- Field 225
  1,                                      !- Field 226
  Through: 02/26,                         !- Field 227
  For: AllDays,                           !- Field 228
  Until: 24:00,                           !- Field 229
  1,                                      !- Field 230
  Through: 02/27,                         !- Field 231
  For: AllDays,                           !- Field 232
  Until: 24:00,                           !- Field 233
  1,                                      !- Field 234
  Through: 02/28,                         !- Field 235
  For: AllDays,                           !- Field 236
  Until: 24:00,                           !- Field 237
  1,                                      !- Field 238
  Through: 03/01,                         !- Field 239
  For: AllDays,                           !- Field 240
  Until: 24:00,                           !- Field 241
  1,                                      !- Field 242
  Through: 03/02,                         !- Field 243
  For: AllDays,                           !- Field 244
  Until: 24:00,                           !- Field 245
  1,                                      !- Field 246
  Through: 03/03,                         !- Field 247
  For: AllDays,                           !- Field 248
  Until: 24:00,                           !- Field 249
  1,                                      !- Field 250
  Through: 03/04,                         !- Field 251
  For: AllDays,                           !- Field 252
  Until: 24:00,                           !- Field 253
  1,                                      !- Field 254
  Through: 03/05,                         !- Field 255
  For: AllDays,                           !- Field 256
  Until: 24:00,                           !- Field 257
  1,                                      !- Field 258
  Through: 03/06,                         !- Field 259
  For: AllDays,                           !- Field 260
  Until: 24:00,                           !- Field 261
  1,                                      !- Field 262
  Through: 03/07,                         !- Field 263
  For: AllDays,                           !- Field 264
  Until: 24:00,                           !- Field 265
  1,                                      !- Field 266
  Through: 03/08,                         !- Field 267
  For: AllDays,                           !- Field 268
  Until: 24:00,                           !- Field 269
  1,                                      !- Field 270
  Through: 03/09,                         !- Field 271
  For: AllDays,                           !- Field 272
  Until: 24:00,                           !- Field 273
  1,                                      !- Field 274
  Through: 03/10,                         !- Field 275
  For: AllDays,                           !- Field 276
  Until: 24:00,                           !- Field 277
  1,                                      !- Field 278
  Through: 03/11,                         !- Field 279
  For: AllDays,                           !- Field 280
  Until: 24:00,                           !- Field 281
  1,                                      !- Field 282
  Through: 03/12,                         !- Field 283
  For: AllDays,                           !- Field 284
  Until: 24:00,                           !- Field 285
  1,                                      !- Field 286
  Through: 03/13,                         !- Field 287
  For: AllDays,                           !- Field 288
  Until: 24:00,                           !- Field 289
  1,                                      !- Field 290
  Through: 03/14,                         !- Field 291
  For: AllDays,                           !- Field 292
  Until: 24:00,                           !- Field 293
  1,                                      !- Field 294
  Through: 03/15,                         !- Field 295
  For: AllDays,                           !- Field 296
  Until: 24:00,                           !- Field 297
  1,                                      !- Field 298
  Through: 03/16,                         !- Field 299
  For: AllDays,                           !- Field 300
  Until: 24:00,                           !- Field 301
  1,                                      !- Field 302
  Through: 03/17,                         !- Field 303
  For: AllDays,                           !- Field 304
  Until: 24:00,                           !- Field 305
  1,                                      !- Field 306
  Through: 03/18,                         !- Field 307
  For: AllDays,                           !- Field 308
  Until: 24:00,                           !- Field 309
  1,                                      !- Field 310
  Through: 03/19,                         !- Field 311
  For: AllDays,                           !- Field 312
  Until: 24:00,                           !- Field 313
  1,                                      !- Field 314
  Through: 03/20,                         !- Field 315
  For: AllDays,                           !- Field 316
  Until: 24:00,                           !- Field 317
  1,                                      !- Field 318
  Through: 03/21,                         !- Field 319
  For: AllDays,                           !- Field 320
  Until: 24:00,                           !- Field 321
  1,                                      !- Field 322
  Through: 03/22,                         !- Field 323
  For: AllDays,                           !- Field 324
  Until: 24:00,                           !- Field 325
  1,                                      !- Field 326
  Through: 03/23,                         !- Field 327
  For: AllDays,                           !- Field 328
  Until: 24:00,                           !- Field 329
  1,                                      !- Field 330
  Through: 03/24,                         !- Field 331
  For: AllDays,                           !- Field 332
  Until: 24:00,                           !- Field 333
  1,                                      !- Field 334
  Through: 03/25,                         !- Field 335
  For: AllDays,                           !- Field 336
  Until: 24:00,                           !- Field 337
  1,                                      !- Field 338
  Through: 03/26,                         !- Field 339
  For: AllDays,                           !- Field 340
  Until: 24:00,                           !- Field 341
  1,                                      !- Field 342
  Through: 03/27,                         !- Field 343
  For: AllDays,                           !- Field 344
  Until: 24:00,                           !- Field 345
  1,                                      !- Field 346
  Through: 03/28,                         !- Field 347
  For: AllDays,                           !- Field 348
  Until: 24:00,                           !- Field 349
  1,                                      !- Field 350
  Through: 03/29,                         !- Field 351
  For: AllDays,                           !- Field 352
  Until: 24:00,                           !- Field 353
  1,                                      !- Field 354
  Through: 03/30,                         !- Field 355
  For: AllDays,                           !- Field 356
  Until: 24:00,                           !- Field 357
  1,                                      !- Field 358
  Through: 03/31,                         !- Field 359
  For: AllDays,                           !- Field 360
  Until: 24:00,                           !- Field 361
  1,                                      !- Field 362
  Through: 04/01,                         !- Field 363
  For: AllDays,                           !- Field 364
  Until: 24:00,                           !- Field 365
  1,                                      !- Field 366
  Through: 04/02,                         !- Field 367
  For: AllDays,                           !- Field 368
  Until: 24:00,                           !- Field 369
  1,                                      !- Field 370
  Through: 04/03,                         !- Field 371
  For: AllDays,                           !- Field 372
  Until: 24:00,                           !- Field 373
  1,                                      !- Field 374
  Through: 04/04,                         !- Field 375
  For: AllDays,                           !- Field 376
  Until: 24:00,                           !- Field 377
  1,                                      !- Field 378
  Through: 04/05,                         !- Field 379
  For: AllDays,                           !- Field 380
  Until: 24:00,                           !- Field 381
  1,                                      !- Field 382
  Through: 04/06,                         !- Field 383
  For: AllDays,                           !- Field 384
  Until: 24:00,                           !- Field 385
  1,                                      !- Field 386
  Through: 04/07,                         !- Field 387
  For: AllDays,                           !- Field 388
  Until: 24:00,                           !- Field 389
  1,                                      !- Field 390
  Through: 04/08,                         !- Field 391
  For: AllDays,                           !- Field 392
  Until: 24:00,                           !- Field 393
  1,                                      !- Field 394
  Through: 04/09,                         !- Field 395
  For: AllDays,                           !- Field 396
  Until: 24:00,                           !- Field 397
  1,                                      !- Field 398
  Through: 04/10,                         !- Field 399
  For: AllDays,                           !- Field 400
  Until: 24:00,                           !- Field 401
  1,                                      !- Field 402
  Through: 04/11,                         !- Field 403
  For: AllDays,                           !- Field 404
  Until: 24:00,                           !- Field 405
  1,                                      !- Field 406
  Through: 04/12,                         !- Field 407
  For: AllDays,                           !- Field 408
  Until: 24:00,                           !- Field 409
  1,                                      !- Field 410
  Through: 04/13,                         !- Field 411
  For: AllDays,                           !- Field 412
  Until: 24:00,                           !- Field 413
  1,                                      !- Field 414
  Through: 04/14,                         !- Field 415
  For: AllDays,                           !- Field 416
  Until: 24:00,                           !- Field 417
  1,                                      !- Field 418
  Through: 04/15,                         !- Field 419
  For: AllDays,                           !- Field 420
  Until: 24:00,                           !- Field 421
  1,                                      !- Field 422
  Through: 04/16,                         !- Field 423
  For: AllDays,                           !- Field 424
  Until: 24:00,                           !- Field 425
  1,                                      !- Field 426
  Through: 04/17,                         !- Field 427
  For: AllDays,                           !- Field 428
  Until: 24:00,                           !- Field 429
  1,                                      !- Field 430
  Through: 04/18,                         !- Field 431
  For: AllDays,                           !- Field 432
  Until: 24:00,                           !- Field 433
  1,                                      !- Field 434
  Through: 04/19,                         !- Field 435
  For: AllDays,                           !- Field 436
  Until: 24:00,                           !- Field 437
  1,                                      !- Field 438
  Through: 04/20,                         !- Field 439
  For: AllDays,                           !- Field 440
  Until: 24:00,                           !- Field 441
  1,                                      !- Field 442
  Through: 04/21,                         !- Field 443
  For: AllDays,                           !- Field 444
  Until: 24:00,                           !- Field 445
  1,                                      !- Field 446
  Through: 04/22,                         !- Field 447
  For: AllDays,                           !- Field 448
  Until: 24:00,                           !- Field 449
  1,                                      !- Field 450
  Through: 04/23,                         !- Field 451
  For: AllDays,                           !- Field 452
  Until: 24:00,                           !- Field 453
  1,                                      !- Field 454
  Through: 04/24,                         !- Field 455
  For: AllDays,                           !- Field 456
  Until: 24:00,                           !- Field 457
  1,                                      !- Field 458
  Through: 04/25,                         !- Field 459
  For: AllDays,                           !- Field 460
  Until: 24:00,                           !- Field 461
  1,                                      !- Field 462
  Through: 04/26,                         !- Field 463
  For: AllDays,                           !- Field 464
  Until: 24:00,                           !- Field 465
  1,                                      !- Field 466
  Through: 04/27,                         !- Field 467
  For: AllDays,                           !- Field 468
  Until: 24:00,                           !- Field 469
  1,                                      !- Field 470
  Through: 04/28,                         !- Field 471
  For: AllDays,                           !- Field 472
  Until: 24:00,                           !- Field 473
  1,                                      !- Field 474
  Through: 04/29,                         !- Field 475
  For: AllDays,                           !- Field 476
  Until: 24:00,                           !- Field 477
  1,                                      !- Field 478
  Through: 04/30,                         !- Field 479
  For: AllDays,                           !- Field 480
  Until: 24:00,                           !- Field 481
  1,                                      !- Field 482
  Through: 05/01,                         !- Field 483
  For: AllDays,                           !- Field 484
  Until: 24:00,                           !- Field 485
  1,                                      !- Field 486
  Through: 05/02,                         !- Field 487
  For: AllDays,                           !- Field 488
  Until: 24:00,                           !- Field 489
  1,                                      !- Field 490
  Through: 05/03,                         !- Field 491
  For: AllDays,                           !- Field 492
  Until: 24:00,                           !- Field 493
  1,                                      !- Field 494
  Through: 05/04,                         !- Field 495
  For: AllDays,                           !- Field 496
  Until: 24:00,                           !- Field 497
  1,                                      !- Field 498
  Through: 05/05,                         !- Field 499
  For: AllDays,                           !- Field 500
  Until: 24:00,                           !- Field 501
  1,                                      !- Field 502
  Through: 05/06,                         !- Field 503
  For: AllDays,                           !- Field 504
  Until: 24:00,                           !- Field 505
  1,                                      !- Field 506
  Through: 05/07,                         !- Field 507
  For: AllDays,                           !- Field 508
  Until: 24:00,                           !- Field 509
  1,                                      !- Field 510
  Through: 05/08,                         !- Field 511
  For: AllDays,                           !- Field 512
  Until: 24:00,                           !- Field 513
  1,                                      !- Field 514
  Through: 05/09,                         !- Field 515
  For: AllDays,                           !- Field 516
  Until: 24:00,                           !- Field 517
  1,                                      !- Field 518
  Through: 05/10,                         !- Field 519
  For: AllDays,                           !- Field 520
  Until: 24:00,                           !- Field 521
  1,                                      !- Field 522
  Through: 05/11,                         !- Field 523
  For: AllDays,                           !- Field 524
  Until: 24:00,                           !- Field 525
  1,                                      !- Field 526
  Through: 05/12,                         !- Field 527
  For: AllDays,                           !- Field 528
  Until: 24:00,                           !- Field 529
  1,                                      !- Field 530
  Through: 05/13,                         !- Field 531
  For: AllDays,                           !- Field 532
  Until: 24:00,                           !- Field 533
  1,                                      !- Field 534
  Through: 05/14,                         !- Field 535
  For: AllDays,                           !- Field 536
  Until: 24:00,                           !- Field 537
  1,                                      !- Field 538
  Through: 05/15,                         !- Field 539
  For: AllDays,                           !- Field 540
  Until: 24:00,                           !- Field 541
  1,                                      !- Field 542
  Through: 05/16,                         !- Field 543
  For: AllDays,                           !- Field 544
  Until: 24:00,                           !- Field 545
  1,                                      !- Field 546
  Through: 05/17,                         !- Field 547
  For: AllDays,                           !- Field 548
  Until: 24:00,                           !- Field 549
  1,                                      !- Field 550
  Through: 05/18,                         !- Field 551
  For: AllDays,                           !- Field 552
  Until: 24:00,                           !- Field 553
  1,                                      !- Field 554
  Through: 05/19,                         !- Field 555
  For: AllDays,                           !- Field 556
  Until: 24:00,                           !- Field 557
  1,                                      !- Field 558
  Through: 05/20,                         !- Field 559
  For: AllDays,                           !- Field 560
  Until: 24:00,                           !- Field 561
  1,                                      !- Field 562
  Through: 05/21,                         !- Field 563
  For: AllDays,                           !- Field 564
  Until: 24:00,                           !- Field 565
  1,                                      !- Field 566
  Through: 05/22,                         !- Field 567
  For: AllDays,                           !- Field 568
  Until: 24:00,                           !- Field 569
  1,                                      !- Field 570
  Through: 05/23,                         !- Field 571
  For: AllDays,                           !- Field 572
  Until: 24:00,                           !- Field 573
  1,                                      !- Field 574
  Through: 05/24,                         !- Field 575
  For: AllDays,                           !- Field 576
  Until: 24:00,                           !- Field 577
  1,                                      !- Field 578
  Through: 05/25,                         !- Field 579
  For: AllDays,                           !- Field 580
  Until: 24:00,                           !- Field 581
  1,                                      !- Field 582
  Through: 05/26,                         !- Field 583
  For: AllDays,                           !- Field 584
  Until: 24:00,                           !- Field 585
  1,                                      !- Field 586
  Through: 05/27,                         !- Field 587
  For: AllDays,                           !- Field 588
  Until: 24:00,                           !- Field 589
  1,                                      !- Field 590
  Through: 05/28,                         !- Field 591
  For: AllDays,                           !- Field 592
  Until: 24:00,                           !- Field 593
  1,                                      !- Field 594
  Through: 05/29,                         !- Field 595
  For: AllDays,                           !- Field 596
  Until: 24:00,                           !- Field 597
  1,                                      !- Field 598
  Through: 05/30,                         !- Field 599
  For: AllDays,                           !- Field 600
  Until: 24:00,                           !- Field 601
  1,                                      !- Field 602
  Through: 05/31,                         !- Field 603
  For: AllDays,                           !- Field 604
  Until: 24:00,                           !- Field 605
  1,                                      !- Field 606
  Through: 06/01,                         !- Field 607
  For: AllDays,                           !- Field 608
  Until: 24:00,                           !- Field 609
  1,                                      !- Field 610
  Through: 06/02,                         !- Field 611
  For: AllDays,                           !- Field 612
  Until: 24:00,                           !- Field 613
  1,                                      !- Field 614
  Through: 06/03,                         !- Field 615
  For: AllDays,                           !- Field 616
  Until: 24:00,                           !- Field 617
  1,                                      !- Field 618
  Through: 06/04,                         !- Field 619
  For: AllDays,                           !- Field 620
  Until: 24:00,                           !- Field 621
  1,                                      !- Field 622
  Through: 06/05,                         !- Field 623
  For: AllDays,                           !- Field 624
  Until: 24:00,                           !- Field 625
  1,                                      !- Field 626
  Through: 06/06,                         !- Field 627
  For: AllDays,                           !- Field 628
  Until: 24:00,                           !- Field 629
  1,                                      !- Field 630
  Through: 06/07,                         !- Field 631
  For: AllDays,                           !- Field 632
  Until: 24:00,                           !- Field 633
  1,                                      !- Field 634
  Through: 06/08,                         !- Field 635
  For: AllDays,                           !- Field 636
  Until: 24:00,                           !- Field 637
  1,                                      !- Field 638
  Through: 06/09,                         !- Field 639
  For: AllDays,                           !- Field 640
  Until: 24:00,                           !- Field 641
  1,                                      !- Field 642
  Through: 06/10,                         !- Field 643
  For: AllDays,                           !- Field 644
  Until: 24:00,                           !- Field 645
  1,                                      !- Field 646
  Through: 06/11,                         !- Field 647
  For: AllDays,                           !- Field 648
  Until: 24:00,                           !- Field 649
  1,                                      !- Field 650
  Through: 06/12,                         !- Field 651
  For: AllDays,                           !- Field 652
  Until: 24:00,                           !- Field 653
  1,                                      !- Field 654
  Through: 06/13,                         !- Field 655
  For: AllDays,                           !- Field 656
  Until: 24:00,                           !- Field 657
  1,                                      !- Field 658
  Through: 06/14,                         !- Field 659
  For: AllDays,                           !- Field 660
  Until: 24:00,                           !- Field 661
  1,                                      !- Field 662
  Through: 06/15,                         !- Field 663
  For: AllDays,                           !- Field 664
  Until: 24:00,                           !- Field 665
  1,                                      !- Field 666
  Through: 06/16,                         !- Field 667
  For: AllDays,                           !- Field 668
  Until: 24:00,                           !- Field 669
  1,                                      !- Field 670
  Through: 06/17,                         !- Field 671
  For: AllDays,                           !- Field 672
  Until: 24:00,                           !- Field 673
  1,                                      !- Field 674
  Through: 06/18,                         !- Field 675
  For: AllDays,                           !- Field 676
  Until: 24:00,                           !- Field 677
  1,                                      !- Field 678
  Through: 06/19,                         !- Field 679
  For: AllDays,                           !- Field 680
  Until: 24:00,                           !- Field 681
  1,                                      !- Field 682
  Through: 06/20,                         !- Field 683
  For: AllDays,                           !- Field 684
  Until: 24:00,                           !- Field 685
  1,                                      !- Field 686
  Through: 06/21,                         !- Field 687
  For: AllDays,                           !- Field 688
  Until: 24:00,                           !- Field 689
  1,                                      !- Field 690
  Through: 06/22,                         !- Field 691
  For: AllDays,                           !- Field 692
  Until: 24:00,                           !- Field 693
  1,                                      !- Field 694
  Through: 06/23,                         !- Field 695
  For: AllDays,                           !- Field 696
  Until: 24:00,                           !- Field 697
  1,                                      !- Field 698
  Through: 06/24,                         !- Field 699
  For: AllDays,                           !- Field 700
  Until: 24:00,                           !- Field 701
  1,                                      !- Field 702
  Through: 06/25,                         !- Field 703
  For: AllDays,                           !- Field 704
  Until: 24:00,                           !- Field 705
  1,                                      !- Field 706
  Through: 06/26,                         !- Field 707
  For: AllDays,                           !- Field 708
  Until: 24:00,                           !- Field 709
  1,                                      !- Field 710
  Through: 06/27,                         !- Field 711
  For: AllDays,                           !- Field 712
  Until: 24:00,                           !- Field 713
  1,                                      !- Field 714
  Through: 06/28,                         !- Field 715
  For: AllDays,                           !- Field 716
  Until: 24:00,                           !- Field 717
  1,                                      !- Field 718
  Through: 06/29,                         !- Field 719
  For: AllDays,                           !- Field 720
  Until: 24:00,                           !- Field 721
  1,                                      !- Field 722
  Through: 06/30,                         !- Field 723
  For: AllDays,                           !- Field 724
  Until: 24:00,                           !- Field 725
  1,                                      !- Field 726
  Through: 07/01,                         !- Field 727
  For: AllDays,                           !- Field 728
  Until: 24:00,                           !- Field 729
  1,                                      !- Field 730
  Through: 07/02,                         !- Field 731
  For: AllDays,                           !- Field 732
  Until: 24:00,                           !- Field 733
  1,                                      !- Field 734
  Through: 07/03,                         !- Field 735
  For: AllDays,                           !- Field 736
  Until: 24:00,                           !- Field 737
  1,                                      !- Field 738
  Through: 07/04,                         !- Field 739
  For: AllDays,                           !- Field 740
  Until: 24:00,                           !- Field 741
  1,                                      !- Field 742
  Through: 07/05,                         !- Field 743
  For: AllDays,                           !- Field 744
  Until: 24:00,                           !- Field 745
  1,                                      !- Field 746
  Through: 07/06,                         !- Field 747
  For: AllDays,                           !- Field 748
  Until: 24:00,                           !- Field 749
  1,                                      !- Field 750
  Through: 07/07,                         !- Field 751
  For: AllDays,                           !- Field 752
  Until: 24:00,                           !- Field 753
  1,                                      !- Field 754
  Through: 07/08,                         !- Field 755
  For: AllDays,                           !- Field 756
  Until: 24:00,                           !- Field 757
  1,                                      !- Field 758
  Through: 07/09,                         !- Field 759
  For: AllDays,                           !- Field 760
  Until: 24:00,                           !- Field 761
  1,                                      !- Field 762
  Through: 07/10,                         !- Field 763
  For: AllDays,                           !- Field 764
  Until: 24:00,                           !- Field 765
  1,                                      !- Field 766
  Through: 07/11,                         !- Field 767
  For: AllDays,                           !- Field 768
  Until: 24:00,                           !- Field 769
  1,                                      !- Field 770
  Through: 07/12,                         !- Field 771
  For: AllDays,                           !- Field 772
  Until: 24:00,                           !- Field 773
  1,                                      !- Field 774
  Through: 07/13,                         !- Field 775
  For: AllDays,                           !- Field 776
  Until: 24:00,                           !- Field 777
  1,                                      !- Field 778
  Through: 07/14,                         !- Field 779
  For: AllDays,                           !- Field 780
  Until: 24:00,                           !- Field 781
  1,                                      !- Field 782
  Through: 07/15,                         !- Field 783
  For: AllDays,                           !- Field 784
  Until: 24:00,                           !- Field 785
  1,                                      !- Field 786
  Through: 07/16,                         !- Field 787
  For: AllDays,                           !- Field 788
  Until: 24:00,                           !- Field 789
  1,                                      !- Field 790
  Through: 07/17,                         !- Field 791
  For: AllDays,                           !- Field 792
  Until: 24:00,                           !- Field 793
  1,                                      !- Field 794
  Through: 07/18,                         !- Field 795
  For: AllDays,                           !- Field 796
  Until: 24:00,                           !- Field 797
  1,                                      !- Field 798
  Through: 07/19,                         !- Field 799
  For: AllDays,                           !- Field 800
  Until: 24:00,                           !- Field 801
  1,                                      !- Field 802
  Through: 07/20,                         !- Field 803
  For: AllDays,                           !- Field 804
  Until: 24:00,                           !- Field 805
  1,                                      !- Field 806
  Through: 07/21,                         !- Field 807
  For: AllDays,                           !- Field 808
  Until: 24:00,                           !- Field 809
  1,                                      !- Field 810
  Through: 07/22,                         !- Field 811
  For: AllDays,                           !- Field 812
  Until: 24:00,                           !- Field 813
  1,                                      !- Field 814
  Through: 07/23,                         !- Field 815
  For: AllDays,                           !- Field 816
  Until: 24:00,                           !- Field 817
  1,                                      !- Field 818
  Through: 07/24,                         !- Field 819
  For: AllDays,                           !- Field 820
  Until: 24:00,                           !- Field 821
  1,                                      !- Field 822
  Through: 07/25,                         !- Field 823
  For: AllDays,                           !- Field 824
  Until: 24:00,                           !- Field 825
  1,                                      !- Field 826
  Through: 07/26,                         !- Field 827
  For: AllDays,                           !- Field 828
  Until: 24:00,                           !- Field 829
  1,                                      !- Field 830
  Through: 07/27,                         !- Field 831
  For: AllDays,                           !- Field 832
  Until: 24:00,                           !- Field 833
  1,                                      !- Field 834
  Through: 07/28,                         !- Field 835
  For: AllDays,                           !- Field 836
  Until: 24:00,                           !- Field 837
  1,                                      !- Field 838
  Through: 07/29,                         !- Field 839
  For: AllDays,                           !- Field 840
  Until: 24:00,                           !- Field 841
  1,                                      !- Field 842
  Through: 07/30,                         !- Field 843
  For: AllDays,                           !- Field 844
  Until: 24:00,                           !- Field 845
  1,                                      !- Field 846
  Through: 07/31,                         !- Field 847
  For: AllDays,                           !- Field 848
  Until: 24:00,                           !- Field 849
  1,                                      !- Field 850
  Through: 08/01,                         !- Field 851
  For: AllDays,                           !- Field 852
  Until: 24:00,                           !- Field 853
  1,                                      !- Field 854
  Through: 08/02,                         !- Field 855
  For: AllDays,                           !- Field 856
  Until: 24:00,                           !- Field 857
  1,                                      !- Field 858
  Through: 08/03,                         !- Field 859
  For: AllDays,                           !- Field 860
  Until: 24:00,                           !- Field 861
  1,                                      !- Field 862
  Through: 08/04,                         !- Field 863
  For: AllDays,                           !- Field 864
  Until: 24:00,                           !- Field 865
  1,                                      !- Field 866
  Through: 08/05,                         !- Field 867
  For: AllDays,                           !- Field 868
  Until: 24:00,                           !- Field 869
  1,                                      !- Field 870
  Through: 08/06,                         !- Field 871
  For: AllDays,                           !- Field 872
  Until: 24:00,                           !- Field 873
  1,                                      !- Field 874
  Through: 08/07,                         !- Field 875
  For: AllDays,                           !- Field 876
  Until: 24:00,                           !- Field 877
  1,                                      !- Field 878
  Through: 08/08,                         !- Field 879
  For: AllDays,                           !- Field 880
  Until: 24:00,                           !- Field 881
  1,                                      !- Field 882
  Through: 08/09,                         !- Field 883
  For: AllDays,                           !- Field 884
  Until: 24:00,                           !- Field 885
  1,                                      !- Field 886
  Through: 08/10,                         !- Field 887
  For: AllDays,                           !- Field 888
  Until: 24:00,                           !- Field 889
  1,                                      !- Field 890
  Through: 08/11,                         !- Field 891
  For: AllDays,                           !- Field 892
  Until: 24:00,                           !- Field 893
  1,                                      !- Field 894
  Through: 08/12,                         !- Field 895
  For: AllDays,                           !- Field 896
  Until: 24:00,                           !- Field 897
  1,                                      !- Field 898
  Through: 08/13,                         !- Field 899
  For: AllDays,                           !- Field 900
  Until: 24:00,                           !- Field 901
  1,                                      !- Field 902
  Through: 08/14,                         !- Field 903
  For: AllDays,                           !- Field 904
  Until: 24:00,                           !- Field 905
  1,                                      !- Field 906
  Through: 08/15,                         !- Field 907
  For: AllDays,                           !- Field 908
  Until: 24:00,                           !- Field 909
  1,                                      !- Field 910
  Through: 08/16,                         !- Field 911
  For: AllDays,                           !- Field 912
  Until: 24:00,                           !- Field 913
  1,                                      !- Field 914
  Through: 08/17,                         !- Field 915
  For: AllDays,                           !- Field 916
  Until: 24:00,                           !- Field 917
  1,                                      !- Field 918
  Through: 08/18,                         !- Field 919
  For: AllDays,                           !- Field 920
  Until: 24:00,                           !- Field 921
  1,                                      !- Field 922
  Through: 08/19,                         !- Field 923
  For: AllDays,                           !- Field 924
  Until: 24:00,                           !- Field 925
  1,                                      !- Field 926
  Through: 08/20,                         !- Field 927
  For: AllDays,                           !- Field 928
  Until: 24:00,                           !- Field 929
  1,                                      !- Field 930
  Through: 08/21,                         !- Field 931
  For: AllDays,                           !- Field 932
  Until: 24:00,                           !- Field 933
  1,                                      !- Field 934
  Through: 08/22,                         !- Field 935
  For: AllDays,                           !- Field 936
  Until: 24:00,                           !- Field 937
  1,                                      !- Field 938
  Through: 08/23,                         !- Field 939
  For: AllDays,                           !- Field 940
  Until: 24:00,                           !- Field 941
  1,                                      !- Field 942
  Through: 08/24,                         !- Field 943
  For: AllDays,                           !- Field 944
  Until: 24:00,                           !- Field 945
  1,                                      !- Field 946
  Through: 08/25,                         !- Field 947
  For: AllDays,                           !- Field 948
  Until: 24:00,                           !- Field 949
  1,                                      !- Field 950
  Through: 08/26,                         !- Field 951
  For: AllDays,                           !- Field 952
  Until: 24:00,                           !- Field 953
  1,                                      !- Field 954
  Through: 08/27,                         !- Field 955
  For: AllDays,                           !- Field 956
  Until: 24:00,                           !- Field 957
  1,                                      !- Field 958
  Through: 08/28,                         !- Field 959
  For: AllDays,                           !- Field 960
  Until: 24:00,                           !- Field 961
  1,                                      !- Field 962
  Through: 08/29,                         !- Field 963
  For: AllDays,                           !- Field 964
  Until: 24:00,                           !- Field 965
  1,                                      !- Field 966
  Through: 08/30,                         !- Field 967
  For: AllDays,                           !- Field 968
  Until: 24:00,                           !- Field 969
  1,                                      !- Field 970
  Through: 08/31,                         !- Field 971
  For: AllDays,                           !- Field 972
  Until: 24:00,                           !- Field 973
  1,                                      !- Field 974
  Through: 09/01,                         !- Field 975
  For: AllDays,                           !- Field 976
  Until: 24:00,                           !- Field 977
  1,                                      !- Field 978
  Through: 09/02,                         !- Field 979
  For: AllDays,                           !- Field 980
  Until: 24:00,                           !- Field 981
  1,                                      !- Field 982
  Through: 09/03,                         !- Field 983
  For: AllDays,                           !- Field 984
  Until: 24:00,                           !- Field 985
  1,                                      !- Field 986
  Through: 09/04,                         !- Field 987
  For: AllDays,                           !- Field 988
  Until: 24:00,                           !- Field 989
  1,                                      !- Field 990
  Through: 09/05,                         !- Field 991
  For: AllDays,                           !- Field 992
  Until: 24:00,                           !- Field 993
  1,                                      !- Field 994
  Through: 09/06,                         !- Field 995
  For: AllDays,                           !- Field 996
  Until: 24:00,                           !- Field 997
  1,                                      !- Field 998
  Through: 09/07,                         !- Field 999
  For: AllDays,                           !- Field 1000
  Until: 24:00,                           !- Field 1001
  1,                                      !- Field 1002
  Through: 09/08,                         !- Field 1003
  For: AllDays,                           !- Field 1004
  Until: 24:00,                           !- Field 1005
  1,                                      !- Field 1006
  Through: 09/09,                         !- Field 1007
  For: AllDays,                           !- Field 1008
  Until: 24:00,                           !- Field 1009
  1,                                      !- Field 1010
  Through: 09/10,                         !- Field 1011
  For: AllDays,                           !- Field 1012
  Until: 24:00,                           !- Field 1013
  1,                                      !- Field 1014
  Through: 09/11,                         !- Field 1015
  For: AllDays,                           !- Field 1016
  Until: 24:00,                           !- Field 1017
  1,                                      !- Field 1018
  Through: 09/12,                         !- Field 1019
  For: AllDays,                           !- Field 1020
  Until: 24:00,                           !- Field 1021
  1,                                      !- Field 1022
  Through: 09/13,                         !- Field 1023
  For: AllDays,                           !- Field 1024
  Until: 24:00,                           !- Field 1025
  1,                                      !- Field 1026
  Through: 09/14,                         !- Field 1027
  For: AllDays,                           !- Field 1028
  Until: 24:00,                           !- Field 1029
  1,                                      !- Field 1030
  Through: 09/15,                         !- Field 1031
  For: AllDays,                           !- Field 1032
  Until: 24:00,                           !- Field 1033
  1,                                      !- Field 1034
  Through: 09/16,                         !- Field 1035
  For: AllDays,                           !- Field 1036
  Until: 24:00,                           !- Field 1037
  1,                                      !- Field 1038
  Through: 09/17,                         !- Field 1039
  For: AllDays,                           !- Field 1040
  Until: 24:00,                           !- Field 1041
  1,                                      !- Field 1042
  Through: 09/18,                         !- Field 1043
  For: AllDays,                           !- Field 1044
  Until: 24:00,                           !- Field 1045
  1,                                      !- Field 1046
  Through: 09/19,                         !- Field 1047
  For: AllDays,                           !- Field 1048
  Until: 24:00,                           !- Field 1049
  1,                                      !- Field 1050
  Through: 09/20,                         !- Field 1051
  For: AllDays,                           !- Field 1052
  Until: 24:00,                           !- Field 1053
  1,                                      !- Field 1054
  Through: 09/21,                         !- Field 1055
  For: AllDays,                           !- Field 1056
  Until: 24:00,                           !- Field 1057
  1,                                      !- Field 1058
  Through: 09/22,                         !- Field 1059
  For: AllDays,                           !- Field 1060
  Until: 24:00,                           !- Field 1061
  1,                                      !- Field 1062
  Through: 09/23,                         !- Field 1063
  For: AllDays,                           !- Field 1064
  Until: 24:00,                           !- Field 1065
  1,                                      !- Field 1066
  Through: 09/24,                         !- Field 1067
  For: AllDays,                           !- Field 1068
  Until: 24:00,                           !- Field 1069
  1,                                      !- Field 1070
  Through: 09/25,                         !- Field 1071
  For: AllDays,                           !- Field 1072
  Until: 24:00,                           !- Field 1073
  1,                                      !- Field 1074
  Through: 09/26,                         !- Field 1075
  For: AllDays,                           !- Field 1076
  Until: 24:00,                           !- Field 1077
  1,                                      !- Field 1078
  Through: 09/27,                         !- Field 1079
  For: AllDays,                           !- Field 1080
  Until: 24:00,                           !- Field 1081
  1,                                      !- Field 1082
  Through: 09/28,                         !- Field 1083
  For: AllDays,                           !- Field 1084
  Until: 24:00,                           !- Field 1085
  1,                                      !- Field 1086
  Through: 09/29,                         !- Field 1087
  For: AllDays,                           !- Field 1088
  Until: 24:00,                           !- Field 1089
  1,                                      !- Field 1090
  Through: 09/30,                         !- Field 1091
  For: AllDays,                           !- Field 1092
  Until: 24:00,                           !- Field 1093
  1,                                      !- Field 1094
  Through: 10/01,                         !- Field 1095
  For: AllDays,                           !- Field 1096
  Until: 24:00,                           !- Field 1097
  1,                                      !- Field 1098
  Through: 10/02,                         !- Field 1099
  For: AllDays,                           !- Field 1100
  Until: 24:00,                           !- Field 1101
  1,                                      !- Field 1102
  Through: 10/03,                         !- Field 1103
  For: AllDays,                           !- Field 1104
  Until: 24:00,                           !- Field 1105
  1,                                      !- Field 1106
  Through: 10/04,                         !- Field 1107
  For: AllDays,                           !- Field 1108
  Until: 24:00,                           !- Field 1109
  1,                                      !- Field 1110
  Through: 10/05,                         !- Field 1111
  For: AllDays,                           !- Field 1112
  Until: 24:00,                           !- Field 1113
  1,                                      !- Field 1114
  Through: 10/06,                         !- Field 1115
  For: AllDays,                           !- Field 1116
  Until: 24:00,                           !- Field 1117
  1,                                      !- Field 1118
  Through: 10/07,                         !- Field 1119
  For: AllDays,                           !- Field 1120
  Until: 24:00,                           !- Field 1121
  1,                                      !- Field 1122
  Through: 10/08,                         !- Field 1123
  For: AllDays,                           !- Field 1124
  Until: 24:00,                           !- Field 1125
  1,                                      !- Field 1126
  Through: 10/09,                         !- Field 1127
  For: AllDays,                           !- Field 1128
  Until: 24:00,                           !- Field 1129
  1,                                      !- Field 1130
  Through: 10/10,                         !- Field 1131
  For: AllDays,                           !- Field 1132
  Until: 24:00,                           !- Field 1133
  1,                                      !- Field 1134
  Through: 10/11,                         !- Field 1135
  For: AllDays,                           !- Field 1136
  Until: 24:00,                           !- Field 1137
  1,                                      !- Field 1138
  Through: 10/12,                         !- Field 1139
  For: AllDays,                           !- Field 1140
  Until: 24:00,                           !- Field 1141
  1,                                      !- Field 1142
  Through: 10/13,                         !- Field 1143
  For: AllDays,                           !- Field 1144
  Until: 24:00,                           !- Field 1145
  1,                                      !- Field 1146
  Through: 10/14,                         !- Field 1147
  For: AllDays,                           !- Field 1148
  Until: 24:00,                           !- Field 1149
  1,                                      !- Field 1150
  Through: 10/15,                         !- Field 1151
  For: AllDays,                           !- Field 1152
  Until: 24:00,                           !- Field 1153
  1,                                      !- Field 1154
  Through: 10/16,                         !- Field 1155
  For: AllDays,                           !- Field 1156
  Until: 24:00,                           !- Field 1157
  1,                                      !- Field 1158
  Through: 10/17,                         !- Field 1159
  For: AllDays,                           !- Field 1160
  Until: 24:00,                           !- Field 1161
  1,                                      !- Field 1162
  Through: 10/18,                         !- Field 1163
  For: AllDays,                           !- Field 1164
  Until: 24:00,                           !- Field 1165
  1,                                      !- Field 1166
  Through: 10/19,                         !- Field 1167
  For: AllDays,                           !- Field 1168
  Until: 24:00,                           !- Field 1169
  1,                                      !- Field 1170
  Through: 10/20,                         !- Field 1171
  For: AllDays,                           !- Field 1172
  Until: 24:00,                           !- Field 1173
  1,                                      !- Field 1174
  Through: 10/21,                         !- Field 1175
  For: AllDays,                           !- Field 1176
  Until: 24:00,                           !- Field 1177
  1,                                      !- Field 1178
  Through: 10/22,                         !- Field 1179
  For: AllDays,                           !- Field 1180
  Until: 24:00,                           !- Field 1181
  1,                                      !- Field 1182
  Through: 10/23,                         !- Field 1183
  For: AllDays,                           !- Field 1184
  Until: 24:00,                           !- Field 1185
  1,                                      !- Field 1186
  Through: 10/24,                         !- Field 1187
  For: AllDays,                           !- Field 1188
  Until: 24:00,                           !- Field 1189
  1,                                      !- Field 1190
  Through: 10/25,                         !- Field 1191
  For: AllDays,                           !- Field 1192
  Until: 24:00,                           !- Field 1193
  1,                                      !- Field 1194
  Through: 10/26,                         !- Field 1195
  For: AllDays,                           !- Field 1196
  Until: 24:00,                           !- Field 1197
  1,                                      !- Field 1198
  Through: 10/27,                         !- Field 1199
  For: AllDays,                           !- Field 1200
  Until: 24:00,                           !- Field 1201
  1,                                      !- Field 1202
  Through: 10/28,                         !- Field 1203
  For: AllDays,                           !- Field 1204
  Until: 24:00,                           !- Field 1205
  1,                                      !- Field 1206
  Through: 10/29,                         !- Field 1207
  For: AllDays,                           !- Field 1208
  Until: 24:00,                           !- Field 1209
  1,                                      !- Field 1210
  Through: 10/30,                         !- Field 1211
  For: AllDays,                           !- Field 1212
  Until: 24:00,                           !- Field 1213
  1,                                      !- Field 1214
  Through: 10/31,                         !- Field 1215
  For: AllDays,                           !- Field 1216
  Until: 24:00,                           !- Field 1217
  1,                                      !- Field 1218
  Through: 11/01,                         !- Field 1219
  For: AllDays,                           !- Field 1220
  Until: 24:00,                           !- Field 1221
  1,                                      !- Field 1222
  Through: 11/02,                         !- Field 1223
  For: AllDays,                           !- Field 1224
  Until: 24:00,                           !- Field 1225
  1,                                      !- Field 1226
  Through: 11/03,                         !- Field 1227
  For: AllDays,                           !- Field 1228
  Until: 24:00,                           !- Field 1229
  1,                                      !- Field 1230
  Through: 11/04,                         !- Field 1231
  For: AllDays,                           !- Field 1232
  Until: 24:00,                           !- Field 1233
  1,                                      !- Field 1234
  Through: 11/05,                         !- Field 1235
  For: AllDays,                           !- Field 1236
  Until: 24:00,                           !- Field 1237
  1,                                      !- Field 1238
  Through: 11/06,                         !- Field 1239
  For: AllDays,                           !- Field 1240
  Until: 24:00,                           !- Field 1241
  1,                                      !- Field 1242
  Through: 11/07,                         !- Field 1243
  For: AllDays,                           !- Field 1244
  Until: 24:00,                           !- Field 1245
  1,                                      !- Field 1246
  Through: 11/08,                         !- Field 1247
  For: AllDays,                           !- Field 1248
  Until: 24:00,                           !- Field 1249
  1,                                      !- Field 1250
  Through: 11/09,                         !- Field 1251
  For: AllDays,                           !- Field 1252
  Until: 24:00,                           !- Field 1253
  1,                                      !- Field 1254
  Through: 11/10,                         !- Field 1255
  For: AllDays,                           !- Field 1256
  Until: 24:00,                           !- Field 1257
  1,                                      !- Field 1258
  Through: 11/11,                         !- Field 1259
  For: AllDays,                           !- Field 1260
  Until: 24:00,                           !- Field 1261
  1,                                      !- Field 1262
  Through: 11/12,                         !- Field 1263
  For: AllDays,                           !- Field 1264
  Until: 24:00,                           !- Field 1265
  1,                                      !- Field 1266
  Through: 11/13,                         !- Field 1267
  For: AllDays,                           !- Field 1268
  Until: 24:00,                           !- Field 1269
  1,                                      !- Field 1270
  Through: 11/14,                         !- Field 1271
  For: AllDays,                           !- Field 1272
  Until: 24:00,                           !- Field 1273
  1,                                      !- Field 1274
  Through: 11/15,                         !- Field 1275
  For: AllDays,                           !- Field 1276
  Until: 24:00,                           !- Field 1277
  1,                                      !- Field 1278
  Through: 11/16,                         !- Field 1279
  For: AllDays,                           !- Field 1280
  Until: 24:00,                           !- Field 1281
  1,                                      !- Field 1282
  Through: 11/17,                         !- Field 1283
  For: AllDays,                           !- Field 1284
  Until: 24:00,                           !- Field 1285
  1,                                      !- Field 1286
  Through: 11/18,                         !- Field 1287
  For: AllDays,                           !- Field 1288
  Until: 24:00,                           !- Field 1289
  1,                                      !- Field 1290
  Through: 11/19,                         !- Field 1291
  For: AllDays,                           !- Field 1292
  Until: 24:00,                           !- Field 1293
  1,                                      !- Field 1294
  Through: 11/20,                         !- Field 1295
  For: AllDays,                           !- Field 1296
  Until: 24:00,                           !- Field 1297
  1,                                      !- Field 1298
  Through: 11/21,                         !- Field 1299
  For: AllDays,                           !- Field 1300
  Until: 24:00,                           !- Field 1301
  1,                                      !- Field 1302
  Through: 11/22,                         !- Field 1303
  For: AllDays,                           !- Field 1304
  Until: 24:00,                           !- Field 1305
  1,                                      !- Field 1306
  Through: 11/23,                         !- Field 1307
  For: AllDays,                           !- Field 1308
  Until: 24:00,                           !- Field 1309
  1,                                      !- Field 1310
  Through: 11/24,                         !- Field 1311
  For: AllDays,                           !- Field 1312
  Until: 24:00,                           !- Field 1313
  1,                                      !- Field 1314
  Through: 11/25,                         !- Field 1315
  For: AllDays,                           !- Field 1316
  Until: 24:00,                           !- Field 1317
  1,                                      !- Field 1318
  Through: 11/26,                         !- Field 1319
  For: AllDays,                           !- Field 1320
  Until: 24:00,                           !- Field 1321
  1,                                      !- Field 1322
  Through: 11/27,                         !- Field 1323
  For: AllDays,                           !- Field 1324
  Until: 24:00,                           !- Field 1325
  1,                                      !- Field 1326
  Through: 11/28,                         !- Field 1327
  For: AllDays,                           !- Field 1328
  Until: 24:00,                           !- Field 1329
  1,                                      !- Field 1330
  Through: 11/29,                         !- Field 1331
  For: AllDays,                           !- Field 1332
  Until: 24:00,                           !- Field 1333
  1,                                      !- Field 1334
  Through: 11/30,                         !- Field 1335
  For: AllDays,                           !- Field 1336
  Until: 24:00,                           !- Field 1337
  1,                                      !- Field 1338
  Through: 12/01,                         !- Field 1339
  For: AllDays,                           !- Field 1340
  Until: 24:00,                           !- Field 1341
  1,                                      !- Field 1342
  Through: 12/02,                         !- Field 1343
  For: AllDays,                           !- Field 1344
  Until: 24:00,                           !- Field 1345
  1,                                      !- Field 1346
  Through: 12/03,                         !- Field 1347
  For: AllDays,                           !- Field 1348
  Until: 24:00,                           !- Field 1349
  1,                                      !- Field 1350
  Through: 12/04,                         !- Field 1351
  For: AllDays,                           !- Field 1352
  Until: 24:00,                           !- Field 1353
  1,                                      !- Field 1354
  Through: 12/05,                         !- Field 1355
  For: AllDays,                           !- Field 1356
  Until: 24:00,                           !- Field 1357
  1,                                      !- Field 1358
  Through: 12/06,                         !- Field 1359
  For: AllDays,                           !- Field 1360
  Until: 24:00,                           !- Field 1361
  1,                                      !- Field 1362
  Through: 12/07,                         !- Field 1363
  For: AllDays,                           !- Field 1364
  Until: 24:00,                           !- Field 1365
  1,                                      !- Field 1366
  Through: 12/08,                         !- Field 1367
  For: AllDays,                           !- Field 1368
  Until: 24:00,                           !- Field 1369
  1,                                      !- Field 1370
  Through: 12/09,                         !- Field 1371
  For: AllDays,                           !- Field 1372
  Until: 24:00,                           !- Field 1373
  1,                                      !- Field 1374
  Through: 12/10,                         !- Field 1375
  For: AllDays,                           !- Field 1376
  Until: 24:00,                           !- Field 1377
  1,                                      !- Field 1378
  Through: 12/11,                         !- Field 1379
  For: AllDays,                           !- Field 1380
  Until: 24:00,                           !- Field 1381
  1,                                      !- Field 1382
  Through: 12/12,                         !- Field 1383
  For: AllDays,                           !- Field 1384
  Until: 24:00,                           !- Field 1385
  1,                                      !- Field 1386
  Through: 12/13,                         !- Field 1387
  For: AllDays,                           !- Field 1388
  Until: 24:00,                           !- Field 1389
  1,                                      !- Field 1390
  Through: 12/14,                         !- Field 1391
  For: AllDays,                           !- Field 1392
  Until: 24:00,                           !- Field 1393
  1,                                      !- Field 1394
  Through: 12/15,                         !- Field 1395
  For: AllDays,                           !- Field 1396
  Until: 24:00,                           !- Field 1397
  1,                                      !- Field 1398
  Through: 12/16,                         !- Field 1399
  For: AllDays,                           !- Field 1400
  Until: 24:00,                           !- Field 1401
  1,                                      !- Field 1402
  Through: 12/17,                         !- Field 1403
  For: AllDays,                           !- Field 1404
  Until: 24:00,                           !- Field 1405
  1,                                      !- Field 1406
  Through: 12/18,                         !- Field 1407
  For: AllDays,                           !- Field 1408
  Until: 24:00,                           !- Field 1409
  1,                                      !- Field 1410
  Through: 12/19,                         !- Field 1411
  For: AllDays,                           !- Field 1412
  Until: 24:00,                           !- Field 1413
  1,                                      !- Field 1414
  Through: 12/20,                         !- Field 1415
  For: AllDays,                           !- Field 1416
  Until: 24:00,                           !- Field 1417
  1,                                      !- Field 1418
  Through: 12/21,                         !- Field 1419
  For: AllDays,                           !- Field 1420
  Until: 24:00,                           !- Field 1421
  1,                                      !- Field 1422
  Through: 12/22,                         !- Field 1423
  For: AllDays,                           !- Field 1424
  Until: 24:00,                           !- Field 1425
  1,                                      !- Field 1426
  Through: 12/23,                         !- Field 1427
  For: AllDays,                           !- Field 1428
  Until: 24:00,                           !- Field 1429
  1,                                      !- Field 1430
  Through: 12/24,                         !- Field 1431
  For: AllDays,                           !- Field 1432
  Until: 24:00,                           !- Field 1433
  1,                                      !- Field 1434
  Through: 12/25,                         !- Field 1435
  For: AllDays,                           !- Field 1436
  Until: 24:00,                           !- Field 1437
  1,                                      !- Field 1438
  Through: 12/26,                         !- Field 1439
  For: AllDays,                           !- Field 1440
  Until: 24:00,                           !- Field 1441
  1,                                      !- Field 1442
  Through: 12/27,                         !- Field 1443
  For: AllDays,                           !- Field 1444
  Until: 24:00,                           !- Field 1445
  1,                                      !- Field 1446
  Through: 12/28,                         !- Field 1447
  For: AllDays,                           !- Field 1448
  Until: 24:00,                           !- Field 1449
  1,                                      !- Field 1450
  Through: 12/29,                         !- Field 1451
  For: AllDays,                           !- Field 1452
  Until: 24:00,                           !- Field 1453
  1,                                      !- Field 1454
  Through: 12/30,                         !- Field 1455
  For: AllDays,                           !- Field 1456
  Until: 24:00,                           !- Field 1457
  1,                                      !- Field 1458
  Through: 12/31,                         !- Field 1459
  For: AllDays,                           !- Field 1460
  Until: 24:00,                           !- Field 1461
  1;                                      !- Field 1462

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ZoneHVAC:EquipmentList,
  Zone Warehouse Bulk A  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  Zone Warehouse Bulk A  - Story Ground Hydronic Baseboard, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Warehouse Bulk A  - Story Ground,  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Warehouse Bulk A  - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Warehouse Bulk Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Warehouse Bulk A  - Story Ground DSOA Space List, !- Name
  Warehouse Bulk A  - Story Ground,       !- Space Name 1
  Warehouse Bulk Ventilation;             !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Warehouse Bulk A end_a - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -49.3832441218679,                      !- X Origin {m}
  -32.9221627479119,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Warehouse Bulk A end_a - Story Ground,  !- Name
  Zone Warehouse Bulk A end_a - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Warehouse Bulk - 90.1-2016;             !- Space Type

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  Foundation F 093 Perim 914 Area 209,    !- Construction Name
  Zone Warehouse Bulk A end_a - Story Ground, !- Zone Name
  Warehouse Bulk A end_a - Story Ground,  !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000003, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 2.8421709430404e-14, 0;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-20.83, !- Construction Name
  Zone Warehouse Bulk A end_a - Story Ground, !- Zone Name
  Warehouse Bulk A end_a - Story Ground,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.57200000000003, 18.288, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 2.8421709430404e-14, 18.288; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 16,                         !- Name
  Window,                                 !- Surface Type
  U 0.38 SHGC 0.45 Simple Glazing Window U-0.38 SHGC 0.45, !- Construction Name
  Surface 2,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.54660000000003, 3.53602247191011, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.54660000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 0.0254000000000278, 0.762, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 0.0254000000000278, 3.53602247191011; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Bulk A end_a - Story Ground, !- Zone Name
  Warehouse Bulk A end_a - Story Ground,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 11,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57200000000003, 18.288,        !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000003, 0,             !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 4.57200000000003, 18.288; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Bulk A end_a - Story Ground, !- Zone Name
  Warehouse Bulk A end_a - Story Ground,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 20,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 2.8421709430404e-14, 18.288,     !- X,Y,Z Vertex 1 {m}
  4.572, 2.8421709430404e-14, 0,          !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000003, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.57200000000003, 18.288;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-20.83, !- Construction Name
  Zone Warehouse Bulk A end_a - Story Ground, !- Zone Name
  Warehouse Bulk A end_a - Story Ground,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 2.8421709430404e-14, 18.288, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 2.8421709430404e-14, 0,          !- X,Y,Z Vertex 3 {m}
  4.572, 2.8421709430404e-14, 18.288;     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 15,                         !- Name
  Window,                                 !- Surface Type
  U 0.38 SHGC 0.45 Simple Glazing Window U-0.38 SHGC 0.45, !- Construction Name
  Surface 5,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000071, 2.8421709430404e-14, 3.53602247191011, !- X,Y,Z Vertex 1 {m}
  0.0254000000000071, 2.8421709430404e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.5466, 2.8421709430404e-14, 0.762,     !- X,Y,Z Vertex 3 {m}
  4.5466, 2.8421709430404e-14, 3.53602247191011; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Roof,                                   !- Surface Type
  Typical Insulated Metal Building Roof R-27.03, !- Construction Name
  Zone Warehouse Bulk A end_a - Story Ground, !- Zone Name
  Warehouse Bulk A end_a - Story Ground,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 2.8421709430404e-14, 18.288,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000003, 18.288,        !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.57200000000003, 18.288, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 2.8421709430404e-14, 18.288; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Warehouse Bulk A end_a - Story Ground Infiltration, !- Name
  Warehouse Bulk A end_a - Story Ground,  !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0005062874574,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Warehouse Bulk A end_a - Story Ground Thermostat, !- Name
  Zone Warehouse Bulk A end_a - Story Ground, !- Zone or ZoneList Name
  Zone Warehouse Bulk A end_a - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Warehouse Bulk - 90.1-2016 Thermostat 1, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Warehouse Bulk A end_a - Story Ground Thermostat Schedule, !- Name
  Zone Warehouse Bulk A end_a - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Warehouse Bulk A end_a - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Warehouse Bulk - 90.1-2016 Thermostat 1, !- Name
  Warehouse Bulk Storage Heating Setpoint Schedule, !- Heating Setpoint Temperature Schedule Name
  Warehouse ClgSetp BulkStorage;          !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Warehouse Bulk A end_a - Story Ground, !- Zone Name
  Zone Warehouse Bulk A end_a - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Warehouse Bulk A end_a - Story Ground Zone Air Node; !- Zone Air Node Name

ZoneHVAC:Baseboard:Convective:Water,
  Zone Warehouse Bulk A end_a - Story Ground Hydronic Baseboard, !- Name
  Outage Availability Schedule,           !- Availability Schedule Name
  Zone Warehouse Bulk A end_a - Story Ground Hydronic Baseboard Coil Inlet Water Node, !- Inlet Node Name
  Zone Warehouse Bulk A end_a - Story Ground Hydronic Baseboard Coil Outlet Water Node, !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Zone Warehouse Bulk A end_a - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  Zone Warehouse Bulk A end_a - Story Ground Hydronic Baseboard, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Warehouse Bulk A end_a - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Warehouse Bulk A end_a - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Warehouse Bulk A end_a - Story Ground DSOA Space List, !- Name
  Warehouse Bulk A end_a - Story Ground,  !- Space Name 1
  Warehouse Bulk Ventilation;             !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Warehouse Bulk B  - Story Ground,  !- Name
  -0,                                     !- Direction of Relative North {deg}
  -44.8112441218679,                      !- X Origin {m}
  -28.3501627479119,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Warehouse Bulk B  - Story Ground,       !- Name
  Zone Warehouse Bulk B  - Story Ground,  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Warehouse Bulk - 90.1-2016;             !- Space Type

BuildingSurface:Detailed,
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 093 Perim 0 Area 345251,   !- Construction Name
  Zone Warehouse Bulk B  - Story Ground,  !- Zone Name
  Warehouse Bulk B  - Story Ground,       !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.8421709430404e-14, 0,              !- X,Y,Z Vertex 1 {m}
  0, 56.7003254958238, 0,                 !- X,Y,Z Vertex 2 {m}
  60.8904284079481, 56.7003254958238, 0,  !- X,Y,Z Vertex 3 {m}
  60.8904284079481, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Bulk B  - Story Ground,  !- Zone Name
  Warehouse Bulk B  - Story Ground,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 10,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 56.7003254958238, 18.288,            !- X,Y,Z Vertex 1 {m}
  0, 56.7003254958238, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 2.8421709430404e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 2.8421709430404e-14, 18.288;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Bulk B  - Story Ground,  !- Zone Name
  Warehouse Bulk B  - Story Ground,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 35,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.8904284079481, 56.7003254958238, 18.288, !- X,Y,Z Vertex 1 {m}
  60.8904284079481, 56.7003254958238, 0,  !- X,Y,Z Vertex 2 {m}
  0, 56.7003254958238, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 56.7003254958238, 18.288;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Bulk B  - Story Ground,  !- Zone Name
  Warehouse Bulk B  - Story Ground,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 44,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.8904284079481, 2.8421709430404e-14, 18.288, !- X,Y,Z Vertex 1 {m}
  60.8904284079481, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  60.8904284079481, 56.7003254958238, 0,  !- X,Y,Z Vertex 3 {m}
  60.8904284079481, 56.7003254958238, 18.288; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Bulk B  - Story Ground,  !- Zone Name
  Warehouse Bulk B  - Story Ground,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 21,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.8421709430404e-14, 18.288,         !- X,Y,Z Vertex 1 {m}
  0, 2.8421709430404e-14, 0,              !- X,Y,Z Vertex 2 {m}
  60.8904284079481, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  60.8904284079481, 2.8421709430404e-14, 18.288; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 30,                             !- Name
  Roof,                                   !- Surface Type
  Typical Insulated Metal Building Roof R-27.03, !- Construction Name
  Zone Warehouse Bulk B  - Story Ground,  !- Zone Name
  Warehouse Bulk B  - Story Ground,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.8904284079481, 2.8421709430404e-14, 18.288, !- X,Y,Z Vertex 1 {m}
  60.8904284079481, 56.7003254958238, 18.288, !- X,Y,Z Vertex 2 {m}
  0, 56.7003254958238, 18.288,            !- X,Y,Z Vertex 3 {m}
  0, 2.8421709430404e-14, 18.288;         !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone Warehouse Bulk B  - Story Ground Thermostat, !- Name
  Zone Warehouse Bulk B  - Story Ground,  !- Zone or ZoneList Name
  Zone Warehouse Bulk B  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Warehouse Bulk - 90.1-2016 Thermostat 2, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Warehouse Bulk B  - Story Ground Thermostat Schedule, !- Name
  Zone Warehouse Bulk B  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Warehouse Bulk B  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Warehouse Bulk - 90.1-2016 Thermostat 2, !- Name
  Warehouse Bulk Storage Heating Setpoint Schedule, !- Heating Setpoint Temperature Schedule Name
  Warehouse ClgSetp BulkStorage;          !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Warehouse Bulk B  - Story Ground,  !- Zone Name
  Zone Warehouse Bulk B  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Warehouse Bulk B  - Story Ground Zone Air Node; !- Zone Air Node Name

ZoneHVAC:Baseboard:Convective:Water,
  Zone Warehouse Bulk B  - Story Ground Hydronic Baseboard, !- Name
  Outage Availability Schedule,           !- Availability Schedule Name
  Zone Warehouse Bulk B  - Story Ground Hydronic Baseboard Coil Inlet Water Node, !- Inlet Node Name
  Zone Warehouse Bulk B  - Story Ground Hydronic Baseboard Coil Outlet Water Node, !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Zone Warehouse Bulk B  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  Zone Warehouse Bulk B  - Story Ground Hydronic Baseboard, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Warehouse Bulk B  - Story Ground,  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Warehouse Bulk B  - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Warehouse Bulk B  - Story Ground DSOA Space List, !- Name
  Warehouse Bulk B  - Story Ground,       !- Space Name 1
  Warehouse Bulk Ventilation;             !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Warehouse Bulk B end_a - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -49.3832441218679,                      !- X Origin {m}
  -28.3501627479119,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Warehouse Bulk B end_a - Story Ground,  !- Name
  Zone Warehouse Bulk B end_a - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Warehouse Bulk - 90.1-2016;             !- Space Type

BuildingSurface:Detailed,
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Bulk B end_a - Story Ground, !- Zone Name
  Warehouse Bulk B end_a - Story Ground,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 26,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 2.8421709430404e-14, 18.288,     !- X,Y,Z Vertex 1 {m}
  4.572, 2.8421709430404e-14, 0,          !- X,Y,Z Vertex 2 {m}
  4.572, 56.7003254958238, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 56.7003254958238, 18.288;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Bulk B end_a - Story Ground, !- Zone Name
  Warehouse Bulk B end_a - Story Ground,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 3,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 2.8421709430404e-14, 18.288, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 2.8421709430404e-14, 0,          !- X,Y,Z Vertex 3 {m}
  4.572, 2.8421709430404e-14, 18.288;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 12,                             !- Name
  Roof,                                   !- Surface Type
  Typical Insulated Metal Building Roof R-27.03, !- Construction Name
  Zone Warehouse Bulk B end_a - Story Ground, !- Zone Name
  Warehouse Bulk B end_a - Story Ground,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 2.8421709430404e-14, 18.288,     !- X,Y,Z Vertex 1 {m}
  4.572, 56.7003254958238, 18.288,        !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 56.7003254958238, 18.288, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 2.8421709430404e-14, 18.288; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  Foundation F 093 Perim 567 Area 25923,  !- Construction Name
  Zone Warehouse Bulk B end_a - Story Ground, !- Zone Name
  Warehouse Bulk B end_a - Story Ground,  !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 56.7003254958238, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 56.7003254958238, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 2.8421709430404e-14, 0;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-20.83, !- Construction Name
  Zone Warehouse Bulk B end_a - Story Ground, !- Zone Name
  Warehouse Bulk B end_a - Story Ground,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 56.7003254958238, 18.288, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 56.7003254958238, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 2.8421709430404e-14, 18.288; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 12,                         !- Name
  Window,                                 !- Surface Type
  U 0.38 SHGC 0.45 Simple Glazing Window U-0.38 SHGC 0.45, !- Construction Name
  Surface 8,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.105427357601e-15, 56.6749254958238, 3.50765994222865, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 56.6749254958238, 0.762, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 0.0254000000000332, 0.762, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 0.0254000000000332, 3.50765994222865; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Bulk B end_a - Story Ground, !- Zone Name
  Warehouse Bulk B end_a - Story Ground,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 17,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 56.7003254958238, 18.288,        !- X,Y,Z Vertex 1 {m}
  4.572, 56.7003254958238, 0,             !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 56.7003254958238, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 56.7003254958238, 18.288; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Warehouse Bulk B end_a - Story Ground Infiltration, !- Name
  Warehouse Bulk B end_a - Story Ground,  !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0004556587117,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Daylighting:Controls,
  Zone Warehouse Bulk B end_a - Story Ground DaylightingControls, !- Name
  Zone Warehouse Bulk B end_a - Story Ground, !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Warehouse Bulk B end_a - Story Ground Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Warehouse Bulk B end_a - Story Ground Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.767,                                  !- Fraction of Lights Controlled by Reference Point 1
  215,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Warehouse Bulk B end_a - Story Ground Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.232,                                  !- Fraction of Lights Controlled by Reference Point 2
  215;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Warehouse Bulk B end_a - Story Ground Daylt Sensor 1, !- Name
  Zone Warehouse Bulk B end_a - Story Ground, !- Zone or Space Name
  2.31505556187092,                       !- X-Coordinate of Reference Point {m}
  28.3501627479119,                       !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Warehouse Bulk B end_a - Story Ground Daylt Sensor 2, !- Name
  Zone Warehouse Bulk B end_a - Story Ground, !- Zone or Space Name
  4.66518772316411,                       !- X-Coordinate of Reference Point {m}
  28.3501627479119,                       !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Zone Warehouse Bulk B end_a - Story Ground Thermostat, !- Name
  Zone Warehouse Bulk B end_a - Story Ground, !- Zone or ZoneList Name
  Zone Warehouse Bulk B end_a - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Warehouse Bulk - 90.1-2016 Thermostat 3, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Warehouse Bulk B end_a - Story Ground Thermostat Schedule, !- Name
  Zone Warehouse Bulk B end_a - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Warehouse Bulk B end_a - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Warehouse Bulk - 90.1-2016 Thermostat 3, !- Name
  Warehouse Bulk Storage Heating Setpoint Schedule, !- Heating Setpoint Temperature Schedule Name
  Warehouse ClgSetp BulkStorage;          !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Warehouse Bulk B end_a - Story Ground, !- Zone Name
  Zone Warehouse Bulk B end_a - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Warehouse Bulk B end_a - Story Ground Zone Air Node; !- Zone Air Node Name

ZoneHVAC:Baseboard:Convective:Water,
  Zone Warehouse Bulk B end_a - Story Ground Hydronic Baseboard, !- Name
  Outage Availability Schedule,           !- Availability Schedule Name
  Zone Warehouse Bulk B end_a - Story Ground Hydronic Baseboard Coil Inlet Water Node, !- Inlet Node Name
  Zone Warehouse Bulk B end_a - Story Ground Hydronic Baseboard Coil Outlet Water Node, !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Zone Warehouse Bulk B end_a - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  Zone Warehouse Bulk B end_a - Story Ground Hydronic Baseboard, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Warehouse Bulk B end_a - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Warehouse Bulk B end_a - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Warehouse Bulk B end_a - Story Ground DSOA Space List, !- Name
  Warehouse Bulk B end_a - Story Ground,  !- Space Name 1
  Warehouse Bulk Ventilation;             !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Warehouse Bulk C  - Story Ground,  !- Name
  -0,                                     !- Direction of Relative North {deg}
  -44.8112441218679,                      !- X Origin {m}
  28.3501627479119,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Warehouse Bulk C  - Story Ground,       !- Name
  Zone Warehouse Bulk C  - Story Ground,  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Warehouse Bulk - 90.1-2016;             !- Space Type

BuildingSurface:Detailed,
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 093 Perim 6089 Area 27839, !- Construction Name
  Zone Warehouse Bulk C  - Story Ground,  !- Zone Name
  Warehouse Bulk C  - Story Ground,       !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.8421709430404e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999997, 0,                 !- X,Y,Z Vertex 2 {m}
  60.8904284079481, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  60.8904284079481, -2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Bulk C  - Story Ground,  !- Zone Name
  Warehouse Bulk C  - Story Ground,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 16,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999997, 18.288,            !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999997, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -2.8421709430404e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -2.8421709430404e-14, 18.288;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-20.83, !- Construction Name
  Zone Warehouse Bulk C  - Story Ground,  !- Zone Name
  Warehouse Bulk C  - Story Ground,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.8904284079481, 4.57199999999997, 18.288, !- X,Y,Z Vertex 1 {m}
  60.8904284079481, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999997, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57199999999997, 18.288;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 1,                          !- Name
  Window,                                 !- Surface Type
  U 0.38 SHGC 0.45 Simple Glazing Window U-0.38 SHGC 0.45, !- Construction Name
  Surface 33,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  60.8650284079481, 4.57199999999997, 3.50749052286555, !- X,Y,Z Vertex 1 {m}
  60.8650284079481, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 4.57199999999997, 3.50749052286555; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Bulk C  - Story Ground,  !- Zone Name
  Warehouse Bulk C  - Story Ground,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 50,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.8904284079481, -2.8421709430404e-14, 18.288, !- X,Y,Z Vertex 1 {m}
  60.8904284079481, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  60.8904284079481, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  60.8904284079481, 4.57199999999997, 18.288; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Bulk C  - Story Ground,  !- Zone Name
  Warehouse Bulk C  - Story Ground,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 27,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.8421709430404e-14, 18.288,        !- X,Y,Z Vertex 1 {m}
  0, -2.8421709430404e-14, 0,             !- X,Y,Z Vertex 2 {m}
  60.8904284079481, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  60.8904284079481, -2.8421709430404e-14, 18.288; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 36,                             !- Name
  Roof,                                   !- Surface Type
  Typical Insulated Metal Building Roof R-27.03, !- Construction Name
  Zone Warehouse Bulk C  - Story Ground,  !- Zone Name
  Warehouse Bulk C  - Story Ground,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.8904284079481, -2.8421709430404e-14, 18.288, !- X,Y,Z Vertex 1 {m}
  60.8904284079481, 4.57199999999997, 18.288, !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999997, 18.288,            !- X,Y,Z Vertex 3 {m}
  0, -2.8421709430404e-14, 18.288;        !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Warehouse Bulk C  - Story Ground Infiltration, !- Name
  Warehouse Bulk C  - Story Ground,       !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0004556587117,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Daylighting:Controls,
  Zone Warehouse Bulk C  - Story Ground DaylightingControls, !- Name
  Zone Warehouse Bulk C  - Story Ground,  !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Warehouse Bulk C  - Story Ground Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Warehouse Bulk C  - Story Ground Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.767,                                  !- Fraction of Lights Controlled by Reference Point 1
  215,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Warehouse Bulk C  - Story Ground Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.232,                                  !- Fraction of Lights Controlled by Reference Point 2
  215;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Warehouse Bulk C  - Story Ground Daylt Sensor 1, !- Name
  Zone Warehouse Bulk C  - Story Ground,  !- Zone or Space Name
  30.4452142039741,                       !- X-Coordinate of Reference Point {m}
  2.25705625490871,                       !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Warehouse Bulk C  - Story Ground Daylt Sensor 2, !- Name
  Zone Warehouse Bulk C  - Story Ground,  !- Zone or Space Name
  30.4452142039741,                       !- X-Coordinate of Reference Point {m}
  -0.0929623954112122,                    !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Zone Warehouse Bulk C  - Story Ground Thermostat, !- Name
  Zone Warehouse Bulk C  - Story Ground,  !- Zone or ZoneList Name
  Zone Warehouse Bulk C  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Warehouse Bulk - 90.1-2016 Thermostat 4, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Warehouse Bulk C  - Story Ground Thermostat Schedule, !- Name
  Zone Warehouse Bulk C  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Warehouse Bulk C  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Warehouse Bulk - 90.1-2016 Thermostat 4, !- Name
  Warehouse Bulk Storage Heating Setpoint Schedule, !- Heating Setpoint Temperature Schedule Name
  Warehouse ClgSetp BulkStorage;          !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Warehouse Bulk C  - Story Ground,  !- Zone Name
  Zone Warehouse Bulk C  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Warehouse Bulk C  - Story Ground Zone Air Node; !- Zone Air Node Name

ZoneHVAC:Baseboard:Convective:Water,
  Zone Warehouse Bulk C  - Story Ground Hydronic Baseboard, !- Name
  Outage Availability Schedule,           !- Availability Schedule Name
  Zone Warehouse Bulk C  - Story Ground Hydronic Baseboard Coil Inlet Water Node, !- Inlet Node Name
  Zone Warehouse Bulk C  - Story Ground Hydronic Baseboard Coil Outlet Water Node, !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Zone Warehouse Bulk C  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  Zone Warehouse Bulk C  - Story Ground Hydronic Baseboard, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Warehouse Bulk C  - Story Ground,  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Warehouse Bulk C  - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Warehouse Bulk C  - Story Ground DSOA Space List, !- Name
  Warehouse Bulk C  - Story Ground,       !- Space Name 1
  Warehouse Bulk Ventilation;             !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Warehouse Bulk C end_a - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -49.3832441218679,                      !- X Origin {m}
  28.3501627479119,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Warehouse Bulk C end_a - Story Ground,  !- Name
  Zone Warehouse Bulk C end_a - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Warehouse Bulk - 90.1-2016;             !- Space Type

BuildingSurface:Detailed,
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 093 Perim 914 Area 209,    !- Construction Name
  Zone Warehouse Bulk C end_a - Story Ground, !- Zone Name
  Warehouse Bulk C end_a - Story Ground,  !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 4.57199999999997, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -2.8421709430404e-14, 0;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-20.83, !- Construction Name
  Zone Warehouse Bulk C end_a - Story Ground, !- Zone Name
  Warehouse Bulk C end_a - Story Ground,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.57199999999997, 18.288, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -2.8421709430404e-14, 18.288; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 14,                         !- Name
  Window,                                 !- Surface Type
  U 0.38 SHGC 0.45 Simple Glazing Window U-0.38 SHGC 0.45, !- Construction Name
  Surface 14,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.54659999999997, 3.53602247191011, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.54659999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 0.025399999999971, 0.762, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 0.025399999999971, 3.53602247191011; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-20.83, !- Construction Name
  Zone Warehouse Bulk C end_a - Story Ground, !- Zone Name
  Warehouse Bulk C end_a - Story Ground,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57199999999997, 18.288,        !- X,Y,Z Vertex 1 {m}
  4.572, 4.57199999999997, 0,             !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 4.57199999999997, 18.288; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 13,                         !- Name
  Window,                                 !- Surface Type
  U 0.38 SHGC 0.45 Simple Glazing Window U-0.38 SHGC 0.45, !- Construction Name
  Surface 15,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.57199999999997, 3.53602247191011, !- X,Y,Z Vertex 1 {m}
  4.5466, 4.57199999999997, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0254000000000065, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000065, 4.57199999999997, 3.53602247191011; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Bulk C end_a - Story Ground, !- Zone Name
  Warehouse Bulk C end_a - Story Ground,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 32,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -2.8421709430404e-14, 18.288,    !- X,Y,Z Vertex 1 {m}
  4.572, -2.8421709430404e-14, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.57199999999997, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.57199999999997, 18.288;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Bulk C end_a - Story Ground, !- Zone Name
  Warehouse Bulk C end_a - Story Ground,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 9,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -2.8421709430404e-14, 18.288, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.572, -2.8421709430404e-14, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, -2.8421709430404e-14, 18.288;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 18,                             !- Name
  Roof,                                   !- Surface Type
  Typical Insulated Metal Building Roof R-27.03, !- Construction Name
  Zone Warehouse Bulk C end_a - Story Ground, !- Zone Name
  Warehouse Bulk C end_a - Story Ground,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -2.8421709430404e-14, 18.288,    !- X,Y,Z Vertex 1 {m}
  4.572, 4.57199999999997, 18.288,        !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.57199999999997, 18.288, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -2.8421709430404e-14, 18.288; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Warehouse Bulk C end_a - Story Ground Infiltration, !- Name
  Warehouse Bulk C end_a - Story Ground,  !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0005062874574,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Warehouse Bulk C end_a - Story Ground Thermostat, !- Name
  Zone Warehouse Bulk C end_a - Story Ground, !- Zone or ZoneList Name
  Zone Warehouse Bulk C end_a - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Warehouse Bulk - 90.1-2016 Thermostat 5, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Warehouse Bulk C end_a - Story Ground Thermostat Schedule, !- Name
  Zone Warehouse Bulk C end_a - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Warehouse Bulk C end_a - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Warehouse Bulk - 90.1-2016 Thermostat 5, !- Name
  Warehouse Bulk Storage Heating Setpoint Schedule, !- Heating Setpoint Temperature Schedule Name
  Warehouse ClgSetp BulkStorage;          !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Warehouse Bulk C end_a - Story Ground, !- Zone Name
  Zone Warehouse Bulk C end_a - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Warehouse Bulk C end_a - Story Ground Zone Air Node; !- Zone Air Node Name

ZoneHVAC:Baseboard:Convective:Water,
  Zone Warehouse Bulk C end_a - Story Ground Hydronic Baseboard, !- Name
  Outage Availability Schedule,           !- Availability Schedule Name
  Zone Warehouse Bulk C end_a - Story Ground Hydronic Baseboard Coil Inlet Water Node, !- Inlet Node Name
  Zone Warehouse Bulk C end_a - Story Ground Hydronic Baseboard Coil Outlet Water Node, !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Zone Warehouse Bulk C end_a - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 1
  Zone Warehouse Bulk C end_a - Story Ground Hydronic Baseboard, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Warehouse Bulk C end_a - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Warehouse Bulk C end_a - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Warehouse Bulk C end_a - Story Ground DSOA Space List, !- Name
  Warehouse Bulk C end_a - Story Ground,  !- Space Name 1
  Warehouse Bulk Ventilation;             !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Warehouse Fine A  - Story Ground,  !- Name
  -0,                                     !- Direction of Relative North {deg}
  20.9187422100232,                       !- X Origin {m}
  -32.9221627479119,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Warehouse Fine A  - Story Ground,       !- Name
  Zone Warehouse Fine A  - Story Ground,  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Warehouse Fine - 90.1-2016;             !- Space Type

SpaceList,
  Warehouse Fine - 90.1-2016,             !- Name
  Warehouse Fine A end_b - Story Ground,  !- Space Name 1
  Warehouse Fine C end_b - Story Ground,  !- Space Name 2
  Warehouse Fine A  - Story Ground,       !- Space Name 3
  Warehouse Fine B  - Story Ground,       !- Space Name 4
  Warehouse Fine B end_b - Story Ground,  !- Space Name 5
  Warehouse Fine C  - Story Ground;       !- Space Name 6

Lights,
  Warehouse Fine Lights,                  !- Name
  Warehouse Fine - 90.1-2016,             !- Zone or ZoneList or Space or SpaceList Name
  Warehouse BLDG_LIGHT_STORAGE_SCH,       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.42709818752971,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.42,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

BuildingSurface:Detailed,
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 093 Perim 2389 Area 10924, !- Construction Name
  Zone Warehouse Fine A  - Story Ground,  !- Zone Name
  Warehouse Fine A  - Story Ground,       !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  23.8925019118447, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  23.8925019118447, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Fine A  - Story Ground,  !- Zone Name
  Warehouse Fine A  - Story Ground,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 40,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 4.57200000000003, 18.288, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 2.8421709430404e-14, 18.288; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Fine A  - Story Ground,  !- Zone Name
  Warehouse Fine A  - Story Ground,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 65,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8925019118447, 4.57200000000003, 18.288, !- X,Y,Z Vertex 1 {m}
  23.8925019118447, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 4.57200000000003, 18.288; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Fine A  - Story Ground,  !- Zone Name
  Warehouse Fine A  - Story Ground,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 74,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8925019118447, 2.8421709430404e-14, 18.288, !- X,Y,Z Vertex 1 {m}
  23.8925019118447, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  23.8925019118447, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  23.8925019118447, 4.57200000000003, 18.288; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-20.83, !- Construction Name
  Zone Warehouse Fine A  - Story Ground,  !- Zone Name
  Warehouse Fine A  - Story Ground,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 2.8421709430404e-14, 18.288, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  23.8925019118447, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  23.8925019118447, 2.8421709430404e-14, 18.288; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 4,                          !- Name
  Window,                                 !- Surface Type
  U 0.38 SHGC 0.45 Simple Glazing Window U-0.38 SHGC 0.45, !- Construction Name
  Surface 59,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.025399999999968, 2.8421709430404e-14, 3.5110449921283, !- X,Y,Z Vertex 1 {m}
  0.025399999999968, 2.8421709430404e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  23.8671019118447, 2.8421709430404e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  23.8671019118447, 2.8421709430404e-14, 3.5110449921283; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 60,                             !- Name
  Roof,                                   !- Surface Type
  Typical Insulated Metal Building Roof R-27.03, !- Construction Name
  Zone Warehouse Fine A  - Story Ground,  !- Zone Name
  Warehouse Fine A  - Story Ground,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8925019118447, 2.8421709430404e-14, 18.288, !- X,Y,Z Vertex 1 {m}
  23.8925019118447, 4.57200000000003, 18.288, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 4.57200000000003, 18.288, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 2.8421709430404e-14, 18.288; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Warehouse Fine A  - Story Ground Mass,  !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Zone Warehouse Fine A  - Story Ground,  !- Zone or ZoneList Name
  Warehouse Fine A  - Story Ground,       !- Space or SpaceList Name
  218.473037481908;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Warehouse Fine A  - Story Ground Infiltration, !- Name
  Warehouse Fine A  - Story Ground,       !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0004556587117,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Daylighting:Controls,
  Zone Warehouse Fine A  - Story Ground DaylightingControls, !- Name
  Zone Warehouse Fine A  - Story Ground,  !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Warehouse Fine A  - Story Ground Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Warehouse Fine A  - Story Ground Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.768,                                  !- Fraction of Lights Controlled by Reference Point 1
  323,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Warehouse Fine A  - Story Ground Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.231,                                  !- Fraction of Lights Controlled by Reference Point 2
  323;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Warehouse Fine A  - Story Ground Daylt Sensor 1, !- Name
  Zone Warehouse Fine A  - Story Ground,  !- Zone or Space Name
  11.9462509559223,                       !- X-Coordinate of Reference Point {m}
  2.31728969480471,                       !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Warehouse Fine A  - Story Ground Daylt Sensor 2, !- Name
  Zone Warehouse Fine A  - Story Ground,  !- Zone or Space Name
  11.9462509559223,                       !- X-Coordinate of Reference Point {m}
  4.66968983953067,                       !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Zone Warehouse Fine A  - Story Ground Thermostat, !- Name
  Zone Warehouse Fine A  - Story Ground,  !- Zone or ZoneList Name
  Zone Warehouse Fine A  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Warehouse Fine - 90.1-2016 Thermostat,  !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Warehouse Fine A  - Story Ground Thermostat Schedule, !- Name
  Zone Warehouse Fine A  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Warehouse Fine A  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Warehouse Fine - 90.1-2016 Thermostat,  !- Name
  Warehouse Fine Storage Heating Setpoint Schedule, !- Heating Setpoint Temperature Schedule Name
  Warehouse Fine Storage Cooling Setpoint Schedule; !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  Warehouse Fine Storage Heating Setpoint Schedule Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.56;                                  !- Value Until Time 1

Schedule:Day:Interval,
  autogen Warehouse Fine Storage Heating Setpoint Schedule 0_day_sch, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.56;                                  !- Value Until Time 1

Schedule:Day:Interval,
  autogen Warehouse Fine Storage Heating Setpoint Schedule 1_day_sch, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.56;                                  !- Value Until Time 1

Schedule:Week:Daily,
  Warehouse Fine Storage Heating Setpoint Schedule Week Rule - Jan1-Feb25, !- Name
  Warehouse Fine Storage Heating Setpoint Schedule Default, !- Sunday Schedule:Day Name
  autogen Warehouse Fine Storage Heating Setpoint Schedule 0_day_sch, !- Monday Schedule:Day Name
  Warehouse Fine Storage Heating Setpoint Schedule Default, !- Tuesday Schedule:Day Name
  Warehouse Fine Storage Heating Setpoint Schedule Default, !- Wednesday Schedule:Day Name
  autogen Warehouse Fine Storage Heating Setpoint Schedule 1_day_sch, !- Thursday Schedule:Day Name
  Warehouse Fine Storage Heating Setpoint Schedule Default, !- Friday Schedule:Day Name
  Warehouse Fine Storage Heating Setpoint Schedule Default, !- Saturday Schedule:Day Name
  Warehouse Fine Storage Heating Setpoint Schedule Default, !- Holiday Schedule:Day Name
  Warehouse Fine Storage Heating Setpoint Schedule Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Warehouse Fine Storage Heating Setpoint Schedule Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Warehouse Fine Storage Heating Setpoint Schedule Default, !- CustomDay1 Schedule:Day Name
  Warehouse Fine Storage Heating Setpoint Schedule Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Warehouse Fine Storage Heating Setpoint Schedule Week Rule - Feb26-Mar4, !- Name
  Warehouse Fine Storage Heating Setpoint Schedule Default, !- Sunday Schedule:Day Name
  autogen Warehouse Fine Storage Heating Setpoint Schedule 0_day_sch, !- Monday Schedule:Day Name
  Warehouse Fine Storage Heating Setpoint Schedule Default, !- Tuesday Schedule:Day Name
  autogen Warehouse Fine Storage Heating Setpoint Schedule 1_day_sch, !- Wednesday Schedule:Day Name
  Warehouse Fine Storage Heating Setpoint Schedule Default, !- Thursday Schedule:Day Name
  Warehouse Fine Storage Heating Setpoint Schedule Default, !- Friday Schedule:Day Name
  Warehouse Fine Storage Heating Setpoint Schedule Default, !- Saturday Schedule:Day Name
  Warehouse Fine Storage Heating Setpoint Schedule Default, !- Holiday Schedule:Day Name
  Warehouse Fine Storage Heating Setpoint Schedule Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Warehouse Fine Storage Heating Setpoint Schedule Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Warehouse Fine Storage Heating Setpoint Schedule Default, !- CustomDay1 Schedule:Day Name
  Warehouse Fine Storage Heating Setpoint Schedule Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Warehouse Fine Storage Heating Setpoint Schedule Week Rule - Mar5-Dec31, !- Name
  autogen Warehouse Fine Storage Heating Setpoint Schedule 0_day_sch, !- Sunday Schedule:Day Name
  Warehouse Fine Storage Heating Setpoint Schedule Default, !- Monday Schedule:Day Name
  Warehouse Fine Storage Heating Setpoint Schedule Default, !- Tuesday Schedule:Day Name
  autogen Warehouse Fine Storage Heating Setpoint Schedule 1_day_sch, !- Wednesday Schedule:Day Name
  Warehouse Fine Storage Heating Setpoint Schedule Default, !- Thursday Schedule:Day Name
  Warehouse Fine Storage Heating Setpoint Schedule Default, !- Friday Schedule:Day Name
  Warehouse Fine Storage Heating Setpoint Schedule Default, !- Saturday Schedule:Day Name
  Warehouse Fine Storage Heating Setpoint Schedule Default, !- Holiday Schedule:Day Name
  Warehouse Fine Storage Heating Setpoint Schedule Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Warehouse Fine Storage Heating Setpoint Schedule Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Warehouse Fine Storage Heating Setpoint Schedule Default, !- CustomDay1 Schedule:Day Name
  Warehouse Fine Storage Heating Setpoint Schedule Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Warehouse Fine Storage Heating Setpoint Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Warehouse Fine Storage Heating Setpoint Schedule Week Rule - Jan1-Feb25, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  2,                                      !- End Month 1
  25,                                     !- End Day 1
  Warehouse Fine Storage Heating Setpoint Schedule Week Rule - Feb26-Mar4, !- Schedule:Week Name 2
  2,                                      !- Start Month 2
  26,                                     !- Start Day 2
  3,                                      !- End Month 2
  4,                                      !- End Day 2
  Warehouse Fine Storage Heating Setpoint Schedule Week Rule - Mar5-Dec31, !- Schedule:Week Name 3
  3,                                      !- Start Month 3
  5,                                      !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Day:Interval,
  Warehouse Fine Storage Heating Setpoint Schedule Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.56;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse Fine Storage Heating Setpoint Schedule Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.56;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse Fine Storage Cooling Setpoint Schedule Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  67.3306100217865;                       !- Value Until Time 1

Schedule:Week:Daily,
  Warehouse Fine Storage Cooling Setpoint Schedule Week Rule - Jan1-Dec31, !- Name
  Warehouse Fine Storage Cooling Setpoint Schedule Default, !- Sunday Schedule:Day Name
  Warehouse Fine Storage Cooling Setpoint Schedule Default, !- Monday Schedule:Day Name
  Warehouse Fine Storage Cooling Setpoint Schedule Default, !- Tuesday Schedule:Day Name
  Warehouse Fine Storage Cooling Setpoint Schedule Default, !- Wednesday Schedule:Day Name
  Warehouse Fine Storage Cooling Setpoint Schedule Default, !- Thursday Schedule:Day Name
  Warehouse Fine Storage Cooling Setpoint Schedule Default, !- Friday Schedule:Day Name
  Warehouse Fine Storage Cooling Setpoint Schedule Default, !- Saturday Schedule:Day Name
  Warehouse Fine Storage Cooling Setpoint Schedule Default, !- Holiday Schedule:Day Name
  Warehouse Fine Storage Cooling Setpoint Schedule Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Warehouse Fine Storage Cooling Setpoint Schedule Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Warehouse Fine Storage Cooling Setpoint Schedule Default, !- CustomDay1 Schedule:Day Name
  Warehouse Fine Storage Cooling Setpoint Schedule Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Warehouse Fine Storage Cooling Setpoint Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Warehouse Fine Storage Cooling Setpoint Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Warehouse Fine Storage Cooling Setpoint Schedule Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse Fine Storage Cooling Setpoint Schedule Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Zone Warehouse Fine A  - Story Ground,  !- Zone Name
  Zone Warehouse Fine A  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Warehouse Fine A  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Warehouse Fine A  - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Warehouse Fine A  - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Warehouse Fine A  - Story Ground Inlet Node List, !- Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone Warehouse Fine A  - Story Ground Return Node List, !- Name
  Zone Warehouse Fine A  - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone Warehouse Fine A  - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone Warehouse Fine A  - Story Ground PSZ-AC Diffuser, !- Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone Warehouse Fine A  - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone Warehouse Fine A  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Warehouse Fine A  - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Warehouse Fine A  - Story Ground,  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Warehouse Fine A  - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

ScheduleTypeLimits,
  Any Number;                             !- Name

Schedule:Day:Interval,
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Sunday, !- Monday Schedule:Day Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Sunday, !- Tuesday Schedule:Day Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Sunday, !- Wednesday Schedule:Day Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Sunday, !- Friday Schedule:Day Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Sunday, !- Saturday Schedule:Day Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 1,    !- Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Warehouse Fine A  - Story Ground,  !- Zone or ZoneList Name 1
  Warehouse Fine Ventilation,             !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  Warehouse Fine Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Warehouse Fine A  - Story Ground DSOA Space List, !- Name
  Warehouse Fine A  - Story Ground,       !- Space Name 1
  Warehouse Fine Ventilation;             !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Warehouse Fine A end_b - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  44.8112441218679,                       !- X Origin {m}
  -32.9221627479119,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Warehouse Fine A end_b - Story Ground,  !- Name
  Zone Warehouse Fine A end_b - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Warehouse Fine - 90.1-2016;             !- Space Type

BuildingSurface:Detailed,
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 093 Perim 914 Area 209,    !- Construction Name
  Zone Warehouse Fine A end_b - Story Ground, !- Zone Name
  Warehouse Fine A end_b - Story Ground,  !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000003, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 2.8421709430404e-14, 0;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Fine A end_b - Story Ground, !- Zone Name
  Warehouse Fine A end_b - Story Ground,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 58,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.57200000000003, 18.288, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 2.8421709430404e-14, 18.288; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Fine A end_b - Story Ground, !- Zone Name
  Warehouse Fine A end_b - Story Ground,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 83,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57200000000003, 18.288,        !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000003, 0,             !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 4.57200000000003, 18.288; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-20.83, !- Construction Name
  Zone Warehouse Fine A end_b - Story Ground, !- Zone Name
  Warehouse Fine A end_b - Story Ground,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 2.8421709430404e-14, 18.288,     !- X,Y,Z Vertex 1 {m}
  4.572, 2.8421709430404e-14, 0,          !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000003, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.57200000000003, 18.288;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 9,                          !- Name
  Window,                                 !- Surface Type
  U 0.38 SHGC 0.45 Simple Glazing Window U-0.38 SHGC 0.45, !- Construction Name
  Surface 76,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0254000000000284, 3.53602247191011, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0254000000000284, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 4.54660000000003, 0.762,         !- X,Y,Z Vertex 3 {m}
  4.572, 4.54660000000003, 3.53602247191011; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-20.83, !- Construction Name
  Zone Warehouse Fine A end_b - Story Ground, !- Zone Name
  Warehouse Fine A end_b - Story Ground,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 2.8421709430404e-14, 18.288, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 2.8421709430404e-14, 0,          !- X,Y,Z Vertex 3 {m}
  4.572, 2.8421709430404e-14, 18.288;     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 10,                         !- Name
  Window,                                 !- Surface Type
  U 0.38 SHGC 0.45 Simple Glazing Window U-0.38 SHGC 0.45, !- Construction Name
  Surface 77,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000071, 2.8421709430404e-14, 3.53602247191011, !- X,Y,Z Vertex 1 {m}
  0.0254000000000071, 2.8421709430404e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.5466, 2.8421709430404e-14, 0.762,     !- X,Y,Z Vertex 3 {m}
  4.5466, 2.8421709430404e-14, 3.53602247191011; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 78,                             !- Name
  Roof,                                   !- Surface Type
  Typical Insulated Metal Building Roof R-27.03, !- Construction Name
  Zone Warehouse Fine A end_b - Story Ground, !- Zone Name
  Warehouse Fine A end_b - Story Ground,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 2.8421709430404e-14, 18.288,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000003, 18.288,        !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.57200000000003, 18.288, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 2.8421709430404e-14, 18.288; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Warehouse Fine A end_b - Story Ground Mass, !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Zone Warehouse Fine A end_b - Story Ground, !- Zone or ZoneList Name
  Warehouse Fine A end_b - Story Ground,  !- Space or SpaceList Name
  41.8063679999999;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Warehouse Fine A end_b - Story Ground Infiltration, !- Name
  Warehouse Fine A end_b - Story Ground,  !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0005062874574,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Warehouse Fine A end_b - Story Ground Thermostat, !- Name
  Zone Warehouse Fine A end_b - Story Ground, !- Zone or ZoneList Name
  Zone Warehouse Fine A end_b - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Warehouse Fine - 90.1-2016 Thermostat 1, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Warehouse Fine A end_b - Story Ground Thermostat Schedule, !- Name
  Zone Warehouse Fine A end_b - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Warehouse Fine A end_b - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Warehouse Fine - 90.1-2016 Thermostat 1, !- Name
  Warehouse Fine Storage Heating Setpoint Schedule, !- Heating Setpoint Temperature Schedule Name
  Warehouse Fine Storage Cooling Setpoint Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Warehouse Fine A end_b - Story Ground, !- Zone Name
  Zone Warehouse Fine A end_b - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Warehouse Fine A end_b - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Warehouse Fine A end_b - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Warehouse Fine A end_b - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Warehouse Fine A end_b - Story Ground Inlet Node List, !- Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone Warehouse Fine A end_b - Story Ground Return Node List, !- Name
  Zone Warehouse Fine A end_b - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone Warehouse Fine A end_b - Story Ground PSZ-AC Diffuser, !- Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone Warehouse Fine A end_b - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Warehouse Fine A end_b - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Warehouse Fine A end_b - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Warehouse Fine A end_b - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Day:Interval,
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Monday Schedule:Day Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Tuesday Schedule:Day Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Wednesday Schedule:Day Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Friday Schedule:Day Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Saturday Schedule:Day Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 2,    !- Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Warehouse Fine A end_b - Story Ground, !- Zone or ZoneList Name 1
  Warehouse Fine Ventilation,             !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Warehouse Fine A end_b - Story Ground DSOA Space List, !- Name
  Warehouse Fine A end_b - Story Ground,  !- Space Name 1
  Warehouse Fine Ventilation;             !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Warehouse Fine B  - Story Ground,  !- Name
  -0,                                     !- Direction of Relative North {deg}
  20.9187422100232,                       !- X Origin {m}
  -28.3501627479119,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Warehouse Fine B  - Story Ground,       !- Name
  Zone Warehouse Fine B  - Story Ground,  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Warehouse Fine - 90.1-2016;             !- Space Type

BuildingSurface:Detailed,
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 093 Perim 0 Area 135471,   !- Construction Name
  Zone Warehouse Fine B  - Story Ground,  !- Zone Name
  Warehouse Fine B  - Story Ground,       !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 56.7003254958238, 0, !- X,Y,Z Vertex 2 {m}
  23.8925019118447, 56.7003254958238, 0,  !- X,Y,Z Vertex 3 {m}
  23.8925019118447, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Fine B  - Story Ground,  !- Zone Name
  Warehouse Fine B  - Story Ground,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 46,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 56.7003254958238, 18.288, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 56.7003254958238, 0, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 2.8421709430404e-14, 18.288; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Fine B  - Story Ground,  !- Zone Name
  Warehouse Fine B  - Story Ground,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 71,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8925019118447, 56.7003254958238, 18.288, !- X,Y,Z Vertex 1 {m}
  23.8925019118447, 56.7003254958238, 0,  !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 56.7003254958238, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 56.7003254958238, 18.288; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Fine B  - Story Ground,  !- Zone Name
  Warehouse Fine B  - Story Ground,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 80,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8925019118447, 2.8421709430404e-14, 18.288, !- X,Y,Z Vertex 1 {m}
  23.8925019118447, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  23.8925019118447, 56.7003254958238, 0,  !- X,Y,Z Vertex 3 {m}
  23.8925019118447, 56.7003254958238, 18.288; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Fine B  - Story Ground,  !- Zone Name
  Warehouse Fine B  - Story Ground,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 57,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 2.8421709430404e-14, 18.288, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  23.8925019118447, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  23.8925019118447, 2.8421709430404e-14, 18.288; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 66,                             !- Name
  Roof,                                   !- Surface Type
  Typical Insulated Metal Building Roof R-27.03, !- Construction Name
  Zone Warehouse Fine B  - Story Ground,  !- Zone Name
  Warehouse Fine B  - Story Ground,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8925019118447, 2.8421709430404e-14, 18.288, !- X,Y,Z Vertex 1 {m}
  23.8925019118447, 56.7003254958238, 18.288, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 56.7003254958238, 18.288, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 2.8421709430404e-14, 18.288; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Warehouse Fine B  - Story Ground Mass,  !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Zone Warehouse Fine B  - Story Ground,  !- Zone or ZoneList Name
  Warehouse Fine B  - Story Ground,       !- Space or SpaceList Name
  2709.42527062238;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Zone Warehouse Fine B  - Story Ground Thermostat, !- Name
  Zone Warehouse Fine B  - Story Ground,  !- Zone or ZoneList Name
  Zone Warehouse Fine B  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Warehouse Fine - 90.1-2016 Thermostat 2, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Warehouse Fine B  - Story Ground Thermostat Schedule, !- Name
  Zone Warehouse Fine B  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Warehouse Fine B  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Warehouse Fine - 90.1-2016 Thermostat 2, !- Name
  Warehouse Fine Storage Heating Setpoint Schedule, !- Heating Setpoint Temperature Schedule Name
  Warehouse Fine Storage Cooling Setpoint Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Warehouse Fine B  - Story Ground,  !- Zone Name
  Zone Warehouse Fine B  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Warehouse Fine B  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Warehouse Fine B  - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Warehouse Fine B  - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Warehouse Fine B  - Story Ground Inlet Node List, !- Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone Warehouse Fine B  - Story Ground Return Node List, !- Name
  Zone Warehouse Fine B  - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone Warehouse Fine B  - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone Warehouse Fine B  - Story Ground PSZ-AC Diffuser, !- Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone Warehouse Fine B  - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone Warehouse Fine B  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Warehouse Fine B  - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Warehouse Fine B  - Story Ground,  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Warehouse Fine B  - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Day:Interval,
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Sunday, !- Monday Schedule:Day Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Sunday, !- Tuesday Schedule:Day Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Sunday, !- Wednesday Schedule:Day Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Sunday, !- Friday Schedule:Day Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Sunday, !- Saturday Schedule:Day Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 3,    !- Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Warehouse Fine B  - Story Ground,  !- Zone or ZoneList Name 1
  Warehouse Fine Ventilation,             !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Warehouse Fine B  - Story Ground DSOA Space List, !- Name
  Warehouse Fine B  - Story Ground,       !- Space Name 1
  Warehouse Fine Ventilation;             !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Warehouse Fine B end_b - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  44.8112441218679,                       !- X Origin {m}
  -28.3501627479119,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Warehouse Fine B end_b - Story Ground,  !- Name
  Zone Warehouse Fine B end_b - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Warehouse Fine - 90.1-2016;             !- Space Type

BuildingSurface:Detailed,
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 093 Perim 567 Area 25923,  !- Construction Name
  Zone Warehouse Fine B end_b - Story Ground, !- Zone Name
  Warehouse Fine B end_b - Story Ground,  !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 56.7003254958238, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 56.7003254958238, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 2.8421709430404e-14, 0;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Fine B end_b - Story Ground, !- Zone Name
  Warehouse Fine B end_b - Story Ground,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 64,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 56.7003254958238, 18.288, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 56.7003254958238, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 2.8421709430404e-14, 18.288; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Fine B end_b - Story Ground, !- Zone Name
  Warehouse Fine B end_b - Story Ground,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 89,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 56.7003254958238, 18.288,        !- X,Y,Z Vertex 1 {m}
  4.572, 56.7003254958238, 0,             !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 56.7003254958238, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 56.7003254958238, 18.288; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-20.83, !- Construction Name
  Zone Warehouse Fine B end_b - Story Ground, !- Zone Name
  Warehouse Fine B end_b - Story Ground,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 2.8421709430404e-14, 18.288,     !- X,Y,Z Vertex 1 {m}
  4.572, 2.8421709430404e-14, 0,          !- X,Y,Z Vertex 2 {m}
  4.572, 56.7003254958238, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 56.7003254958238, 18.288;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 7,                          !- Name
  Window,                                 !- Surface Type
  U 0.38 SHGC 0.45 Simple Glazing Window U-0.38 SHGC 0.45, !- Construction Name
  Surface 82,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0254000000000284, 3.50765994222865, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0254000000000284, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 56.6749254958238, 0.762,         !- X,Y,Z Vertex 3 {m}
  4.572, 56.6749254958238, 3.50765994222865; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Fine B end_b - Story Ground, !- Zone Name
  Warehouse Fine B end_b - Story Ground,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 75,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 2.8421709430404e-14, 18.288, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 2.8421709430404e-14, 0,          !- X,Y,Z Vertex 3 {m}
  4.572, 2.8421709430404e-14, 18.288;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 84,                             !- Name
  Roof,                                   !- Surface Type
  Typical Insulated Metal Building Roof R-27.03, !- Construction Name
  Zone Warehouse Fine B end_b - Story Ground, !- Zone Name
  Warehouse Fine B end_b - Story Ground,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 2.8421709430404e-14, 18.288,     !- X,Y,Z Vertex 1 {m}
  4.572, 56.7003254958238, 18.288,        !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 56.7003254958238, 18.288, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 2.8421709430404e-14, 18.288; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Warehouse Fine B end_b - Story Ground Mass, !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Zone Warehouse Fine B end_b - Story Ground, !- Zone or ZoneList Name
  Warehouse Fine B end_b - Story Ground,  !- Space or SpaceList Name
  518.467776333812;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Warehouse Fine B end_b - Story Ground Infiltration, !- Name
  Warehouse Fine B end_b - Story Ground,  !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0004556587117,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Daylighting:Controls,
  Zone Warehouse Fine B end_b - Story Ground DaylightingControls, !- Name
  Zone Warehouse Fine B end_b - Story Ground, !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Warehouse Fine B end_b - Story Ground Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Warehouse Fine B end_b - Story Ground Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.767,                                  !- Fraction of Lights Controlled by Reference Point 1
  323,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Warehouse Fine B end_b - Story Ground Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.232,                                  !- Fraction of Lights Controlled by Reference Point 2
  323;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Warehouse Fine B end_b - Story Ground Daylt Sensor 1, !- Name
  Zone Warehouse Fine B end_b - Story Ground, !- Zone or Space Name
  2.25694443812909,                       !- X-Coordinate of Reference Point {m}
  28.3501627479119,                       !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Warehouse Fine B end_b - Story Ground Daylt Sensor 2, !- Name
  Zone Warehouse Fine B end_b - Story Ground, !- Zone or Space Name
  -0.093187723164105,                     !- X-Coordinate of Reference Point {m}
  28.3501627479119,                       !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Zone Warehouse Fine B end_b - Story Ground Thermostat, !- Name
  Zone Warehouse Fine B end_b - Story Ground, !- Zone or ZoneList Name
  Zone Warehouse Fine B end_b - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Warehouse Fine - 90.1-2016 Thermostat 3, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Warehouse Fine B end_b - Story Ground Thermostat Schedule, !- Name
  Zone Warehouse Fine B end_b - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Warehouse Fine B end_b - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Warehouse Fine - 90.1-2016 Thermostat 3, !- Name
  Warehouse Fine Storage Heating Setpoint Schedule, !- Heating Setpoint Temperature Schedule Name
  Warehouse Fine Storage Cooling Setpoint Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Warehouse Fine B end_b - Story Ground, !- Zone Name
  Zone Warehouse Fine B end_b - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Warehouse Fine B end_b - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Warehouse Fine B end_b - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Warehouse Fine B end_b - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Warehouse Fine B end_b - Story Ground Inlet Node List, !- Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone Warehouse Fine B end_b - Story Ground Return Node List, !- Name
  Zone Warehouse Fine B end_b - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone Warehouse Fine B end_b - Story Ground PSZ-AC Diffuser, !- Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone Warehouse Fine B end_b - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Warehouse Fine B end_b - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Warehouse Fine B end_b - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Warehouse Fine B end_b - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Day:Interval,
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Monday Schedule:Day Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Tuesday Schedule:Day Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Wednesday Schedule:Day Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Friday Schedule:Day Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Saturday Schedule:Day Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 4,    !- Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Warehouse Fine B end_b - Story Ground, !- Zone or ZoneList Name 1
  Warehouse Fine Ventilation,             !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Warehouse Fine B end_b - Story Ground DSOA Space List, !- Name
  Warehouse Fine B end_b - Story Ground,  !- Space Name 1
  Warehouse Fine Ventilation;             !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Warehouse Fine C  - Story Ground,  !- Name
  -0,                                     !- Direction of Relative North {deg}
  20.9187422100232,                       !- X Origin {m}
  28.3501627479119,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Warehouse Fine C  - Story Ground,       !- Name
  Zone Warehouse Fine C  - Story Ground,  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Warehouse Fine - 90.1-2016;             !- Space Type

BuildingSurface:Detailed,
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 093 Perim 2389 Area 10924, !- Construction Name
  Zone Warehouse Fine C  - Story Ground,  !- Zone Name
  Warehouse Fine C  - Story Ground,       !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  23.8925019118447, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  23.8925019118447, -2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Fine C  - Story Ground,  !- Zone Name
  Warehouse Fine C  - Story Ground,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 52,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, 4.57199999999997, 18.288, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, -2.8421709430404e-14, 18.288; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-20.83, !- Construction Name
  Zone Warehouse Fine C  - Story Ground,  !- Zone Name
  Warehouse Fine C  - Story Ground,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8925019118447, 4.57199999999997, 18.288, !- X,Y,Z Vertex 1 {m}
  23.8925019118447, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, 4.57199999999997, 18.288; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 8,                          !- Name
  Window,                                 !- Surface Type
  U 0.38 SHGC 0.45 Simple Glazing Window U-0.38 SHGC 0.45, !- Construction Name
  Surface 69,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.8671019118447, 4.57199999999997, 3.5110449921283, !- X,Y,Z Vertex 1 {m}
  23.8671019118447, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999657, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999657, 4.57199999999997, 3.5110449921283; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Fine C  - Story Ground,  !- Zone Name
  Warehouse Fine C  - Story Ground,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 86,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8925019118447, -2.8421709430404e-14, 18.288, !- X,Y,Z Vertex 1 {m}
  23.8925019118447, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  23.8925019118447, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  23.8925019118447, 4.57199999999997, 18.288; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Fine C  - Story Ground,  !- Zone Name
  Warehouse Fine C  - Story Ground,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 63,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.19744231092045e-14, -2.8421709430404e-14, 18.288, !- X,Y,Z Vertex 1 {m}
  -3.19744231092045e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  23.8925019118447, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  23.8925019118447, -2.8421709430404e-14, 18.288; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 72,                             !- Name
  Roof,                                   !- Surface Type
  Typical Insulated Metal Building Roof R-27.03, !- Construction Name
  Zone Warehouse Fine C  - Story Ground,  !- Zone Name
  Warehouse Fine C  - Story Ground,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8925019118447, -2.8421709430404e-14, 18.288, !- X,Y,Z Vertex 1 {m}
  23.8925019118447, 4.57199999999997, 18.288, !- X,Y,Z Vertex 2 {m}
  -3.19744231092045e-14, 4.57199999999997, 18.288, !- X,Y,Z Vertex 3 {m}
  -3.19744231092045e-14, -2.8421709430404e-14, 18.288; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Warehouse Fine C  - Story Ground Mass,  !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Zone Warehouse Fine C  - Story Ground,  !- Zone or ZoneList Name
  Warehouse Fine C  - Story Ground,       !- Space or SpaceList Name
  218.473037481908;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Warehouse Fine C  - Story Ground Infiltration, !- Name
  Warehouse Fine C  - Story Ground,       !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0004556587117,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Daylighting:Controls,
  Zone Warehouse Fine C  - Story Ground DaylightingControls, !- Name
  Zone Warehouse Fine C  - Story Ground,  !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Warehouse Fine C  - Story Ground Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Warehouse Fine C  - Story Ground Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.768,                                  !- Fraction of Lights Controlled by Reference Point 1
  323,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  Warehouse Fine C  - Story Ground Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.231,                                  !- Fraction of Lights Controlled by Reference Point 2
  323;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Warehouse Fine C  - Story Ground Daylt Sensor 1, !- Name
  Zone Warehouse Fine C  - Story Ground,  !- Zone or Space Name
  11.9462509559223,                       !- X-Coordinate of Reference Point {m}
  2.25471030519529,                       !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Warehouse Fine C  - Story Ground Daylt Sensor 2, !- Name
  Zone Warehouse Fine C  - Story Ground,  !- Zone or Space Name
  11.9462509559223,                       !- X-Coordinate of Reference Point {m}
  -0.0976898395306698,                    !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Zone Warehouse Fine C  - Story Ground Thermostat, !- Name
  Zone Warehouse Fine C  - Story Ground,  !- Zone or ZoneList Name
  Zone Warehouse Fine C  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Warehouse Fine - 90.1-2016 Thermostat 4, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Warehouse Fine C  - Story Ground Thermostat Schedule, !- Name
  Zone Warehouse Fine C  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Warehouse Fine C  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Warehouse Fine - 90.1-2016 Thermostat 4, !- Name
  Warehouse Fine Storage Heating Setpoint Schedule, !- Heating Setpoint Temperature Schedule Name
  Warehouse Fine Storage Cooling Setpoint Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Warehouse Fine C  - Story Ground,  !- Zone Name
  Zone Warehouse Fine C  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Warehouse Fine C  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Warehouse Fine C  - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Warehouse Fine C  - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Warehouse Fine C  - Story Ground Inlet Node List, !- Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone Warehouse Fine C  - Story Ground Return Node List, !- Name
  Zone Warehouse Fine C  - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone Warehouse Fine C  - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone Warehouse Fine C  - Story Ground PSZ-AC Diffuser, !- Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone Warehouse Fine C  - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone Warehouse Fine C  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Warehouse Fine C  - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Warehouse Fine C  - Story Ground,  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Warehouse Fine C  - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Day:Interval,
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Sunday, !- Monday Schedule:Day Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Sunday, !- Tuesday Schedule:Day Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Sunday, !- Wednesday Schedule:Day Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Sunday, !- Friday Schedule:Day Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Sunday, !- Saturday Schedule:Day Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 5,    !- Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Warehouse Fine C  - Story Ground,  !- Zone or ZoneList Name 1
  Warehouse Fine Ventilation,             !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Warehouse Fine C  - Story Ground DSOA Space List, !- Name
  Warehouse Fine C  - Story Ground,       !- Space Name 1
  Warehouse Fine Ventilation;             !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Warehouse Fine C end_b - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  44.8112441218679,                       !- X Origin {m}
  28.3501627479119,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Warehouse Fine C end_b - Story Ground,  !- Name
  Zone Warehouse Fine C end_b - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Warehouse Fine - 90.1-2016;             !- Space Type

BuildingSurface:Detailed,
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 093 Perim 914 Area 209,    !- Construction Name
  Zone Warehouse Fine C end_b - Story Ground, !- Zone Name
  Warehouse Fine C end_b - Story Ground,  !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 4.57199999999997, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -2.8421709430404e-14, 0;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Fine C end_b - Story Ground, !- Zone Name
  Warehouse Fine C end_b - Story Ground,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 70,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.57199999999997, 18.288, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -2.8421709430404e-14, 18.288; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-20.83, !- Construction Name
  Zone Warehouse Fine C end_b - Story Ground, !- Zone Name
  Warehouse Fine C end_b - Story Ground,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57199999999997, 18.288,        !- X,Y,Z Vertex 1 {m}
  4.572, 4.57199999999997, 0,             !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 4.57199999999997, 18.288; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 5,                          !- Name
  Window,                                 !- Surface Type
  U 0.38 SHGC 0.45 Simple Glazing Window U-0.38 SHGC 0.45, !- Construction Name
  Surface 87,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.57199999999997, 3.53602247191011, !- X,Y,Z Vertex 1 {m}
  4.5466, 4.57199999999997, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0254000000000065, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000065, 4.57199999999997, 3.53602247191011; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-20.83, !- Construction Name
  Zone Warehouse Fine C end_b - Story Ground, !- Zone Name
  Warehouse Fine C end_b - Story Ground,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -2.8421709430404e-14, 18.288,    !- X,Y,Z Vertex 1 {m}
  4.572, -2.8421709430404e-14, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.57199999999997, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.57199999999997, 18.288;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 6,                          !- Name
  Window,                                 !- Surface Type
  U 0.38 SHGC 0.45 Simple Glazing Window U-0.38 SHGC 0.45, !- Construction Name
  Surface 88,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0253999999999716, 3.53602247191011, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0253999999999716, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 4.54659999999997, 0.762,         !- X,Y,Z Vertex 3 {m}
  4.572, 4.54659999999997, 3.53602247191011; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Fine C end_b - Story Ground, !- Zone Name
  Warehouse Fine C end_b - Story Ground,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 81,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -2.8421709430404e-14, 18.288, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.572, -2.8421709430404e-14, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, -2.8421709430404e-14, 18.288;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 90,                             !- Name
  Roof,                                   !- Surface Type
  Typical Insulated Metal Building Roof R-27.03, !- Construction Name
  Zone Warehouse Fine C end_b - Story Ground, !- Zone Name
  Warehouse Fine C end_b - Story Ground,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -2.8421709430404e-14, 18.288,    !- X,Y,Z Vertex 1 {m}
  4.572, 4.57199999999997, 18.288,        !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.57199999999997, 18.288, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -2.8421709430404e-14, 18.288; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Warehouse Fine C end_b - Story Ground Mass, !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Zone Warehouse Fine C end_b - Story Ground, !- Zone or ZoneList Name
  Warehouse Fine C end_b - Story Ground,  !- Space or SpaceList Name
  41.8063679999999;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Warehouse Fine C end_b - Story Ground Infiltration, !- Name
  Warehouse Fine C end_b - Story Ground,  !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0005062874574,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Warehouse Fine C end_b - Story Ground Thermostat, !- Name
  Zone Warehouse Fine C end_b - Story Ground, !- Zone or ZoneList Name
  Zone Warehouse Fine C end_b - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Warehouse Fine - 90.1-2016 Thermostat 5, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Warehouse Fine C end_b - Story Ground Thermostat Schedule, !- Name
  Zone Warehouse Fine C end_b - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Warehouse Fine C end_b - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Warehouse Fine - 90.1-2016 Thermostat 5, !- Name
  Warehouse Fine Storage Heating Setpoint Schedule, !- Heating Setpoint Temperature Schedule Name
  Warehouse Fine Storage Cooling Setpoint Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Warehouse Fine C end_b - Story Ground, !- Zone Name
  Zone Warehouse Fine C end_b - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Warehouse Fine C end_b - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Warehouse Fine C end_b - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Warehouse Fine C end_b - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Warehouse Fine C end_b - Story Ground Inlet Node List, !- Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone Warehouse Fine C end_b - Story Ground Return Node List, !- Name
  Zone Warehouse Fine C end_b - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone Warehouse Fine C end_b - Story Ground PSZ-AC Diffuser, !- Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone Warehouse Fine C end_b - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Warehouse Fine C end_b - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Warehouse Fine C end_b - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Warehouse Fine C end_b - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Day:Interval,
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Monday Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Tuesday Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Wednesday Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Friday Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Saturday Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 6,    !- Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Warehouse Fine C end_b - Story Ground, !- Zone or ZoneList Name 1
  Warehouse Fine Ventilation,             !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Warehouse Fine C end_b - Story Ground DSOA Space List, !- Name
  Warehouse Fine C end_b - Story Ground,  !- Space Name 1
  Warehouse Fine Ventilation;             !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Warehouse Office A  - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  16.0791842860802,                       !- X Origin {m}
  -32.9221627479119,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Warehouse Office A  - Story Ground,     !- Name
  Zone Warehouse Office A  - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Warehouse Office - 90.1-2016;           !- Space Type

SpaceList,
  Warehouse Office - 90.1-2016,           !- Name
  Warehouse Office C  - Story Ground,     !- Space Name 1
  Warehouse Office A  - Story Ground,     !- Space Name 2
  Warehouse Office B  - Story Ground;     !- Space Name 3

Lights,
  Warehouse Office Lights,                !- Name
  Warehouse Office - 90.1-2016,           !- Zone or ZoneList or Space or SpaceList Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013,   !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.50348922920068,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.18;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Sat|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  0.18,                                   !- Value Until Time 1
  05:40,                                  !- Time 2 {hh:mm}
  0.181314768333333,                      !- Value Until Time 2
  05:50,                                  !- Time 3 {hh:mm}
  0.182629536666667,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.183944305,                            !- Value Until Time 4
  06:10,                                  !- Time 5 {hh:mm}
  0.185259073333333,                      !- Value Until Time 5
  06:20,                                  !- Time 6 {hh:mm}
  0.186573841666667,                      !- Value Until Time 6
  06:30,                                  !- Time 7 {hh:mm}
  0.18788861,                             !- Value Until Time 7
  06:40,                                  !- Time 8 {hh:mm}
  0.213757331666667,                      !- Value Until Time 8
  06:50,                                  !- Time 9 {hh:mm}
  0.239626053333333,                      !- Value Until Time 9
  07:00,                                  !- Time 10 {hh:mm}
  0.265494775,                            !- Value Until Time 10
  07:10,                                  !- Time 11 {hh:mm}
  0.291363496666667,                      !- Value Until Time 11
  07:20,                                  !- Time 12 {hh:mm}
  0.317232218333334,                      !- Value Until Time 12
  07:30,                                  !- Time 13 {hh:mm}
  0.34310094,                             !- Value Until Time 13
  07:40,                                  !- Time 14 {hh:mm}
  0.390753848333333,                      !- Value Until Time 14
  07:50,                                  !- Time 15 {hh:mm}
  0.438406756666667,                      !- Value Until Time 15
  08:00,                                  !- Time 16 {hh:mm}
  0.486059665,                            !- Value Until Time 16
  08:09,                                  !- Time 17 {hh:mm}
  0.533712573333333,                      !- Value Until Time 17
  08:19,                                  !- Time 18 {hh:mm}
  0.581365481666666,                      !- Value Until Time 18
  08:29,                                  !- Time 19 {hh:mm}
  0.62901839,                             !- Value Until Time 19
  08:30,                                  !- Time 20 {hh:mm}
  0.62901839,                             !- Value Until Time 20
  11:30,                                  !- Time 21 {hh:mm}
  0.62901839,                             !- Value Until Time 21
  11:39,                                  !- Time 22 {hh:mm}
  0.616764785,                            !- Value Until Time 22
  11:49,                                  !- Time 23 {hh:mm}
  0.60451118,                             !- Value Until Time 23
  11:59,                                  !- Time 24 {hh:mm}
  0.592257575,                            !- Value Until Time 24
  12:09,                                  !- Time 25 {hh:mm}
  0.58000397,                             !- Value Until Time 25
  12:19,                                  !- Time 26 {hh:mm}
  0.567750365,                            !- Value Until Time 26
  12:29,                                  !- Time 27 {hh:mm}
  0.55549676,                             !- Value Until Time 27
  12:30,                                  !- Time 28 {hh:mm}
  0.55549676,                             !- Value Until Time 28
  12:39,                                  !- Time 29 {hh:mm}
  0.567750365,                            !- Value Until Time 29
  12:49,                                  !- Time 30 {hh:mm}
  0.58000397,                             !- Value Until Time 30
  12:59,                                  !- Time 31 {hh:mm}
  0.592257575,                            !- Value Until Time 31
  13:09,                                  !- Time 32 {hh:mm}
  0.60451118,                             !- Value Until Time 32
  13:19,                                  !- Time 33 {hh:mm}
  0.616764785,                            !- Value Until Time 33
  13:29,                                  !- Time 34 {hh:mm}
  0.62901839,                             !- Value Until Time 34
  13:30,                                  !- Time 35 {hh:mm}
  0.62901839,                             !- Value Until Time 35
  16:30,                                  !- Time 36 {hh:mm}
  0.62901839,                             !- Value Until Time 36
  16:40,                                  !- Time 37 {hh:mm}
  0.607234203333333,                      !- Value Until Time 37
  16:50,                                  !- Time 38 {hh:mm}
  0.585450016666666,                      !- Value Until Time 38
  17:00,                                  !- Time 39 {hh:mm}
  0.563665829999999,                      !- Value Until Time 39
  17:10,                                  !- Time 40 {hh:mm}
  0.541881643333333,                      !- Value Until Time 40
  17:20,                                  !- Time 41 {hh:mm}
  0.520097456666666,                      !- Value Until Time 41
  17:30,                                  !- Time 42 {hh:mm}
  0.49831327,                             !- Value Until Time 42
  17:40,                                  !- Time 43 {hh:mm}
  0.445261058333333,                      !- Value Until Time 43
  17:50,                                  !- Time 44 {hh:mm}
  0.392208846666666,                      !- Value Until Time 44
  18:00,                                  !- Time 45 {hh:mm}
  0.339156634999999,                      !- Value Until Time 45
  18:10,                                  !- Time 46 {hh:mm}
  0.286104423333332,                      !- Value Until Time 46
  18:20,                                  !- Time 47 {hh:mm}
  0.233052211666665,                      !- Value Until Time 47
  18:30,                                  !- Time 48 {hh:mm}
  0.18,                                   !- Value Until Time 48
  24:00,                                  !- Time 49 {hh:mm}
  0.18;                                   !- Value Until Time 49

Schedule:Day:Interval,
  autogen Schedule Rule 25 1_day_sch,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  0.18,                                   !- Value Until Time 1
  05:40,                                  !- Time 2 {hh:mm}
  0.181314768333333,                      !- Value Until Time 2
  05:50,                                  !- Time 3 {hh:mm}
  0.182629536666667,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.183944305,                            !- Value Until Time 4
  06:10,                                  !- Time 5 {hh:mm}
  0.185259073333333,                      !- Value Until Time 5
  06:20,                                  !- Time 6 {hh:mm}
  0.186573841666667,                      !- Value Until Time 6
  06:30,                                  !- Time 7 {hh:mm}
  0.18788861,                             !- Value Until Time 7
  06:40,                                  !- Time 8 {hh:mm}
  0.213757331666667,                      !- Value Until Time 8
  06:50,                                  !- Time 9 {hh:mm}
  0.239626053333333,                      !- Value Until Time 9
  07:00,                                  !- Time 10 {hh:mm}
  0.265494775,                            !- Value Until Time 10
  07:10,                                  !- Time 11 {hh:mm}
  0.291363496666667,                      !- Value Until Time 11
  07:20,                                  !- Time 12 {hh:mm}
  0.317232218333334,                      !- Value Until Time 12
  07:30,                                  !- Time 13 {hh:mm}
  0.34310094,                             !- Value Until Time 13
  07:40,                                  !- Time 14 {hh:mm}
  0.390753848333333,                      !- Value Until Time 14
  07:50,                                  !- Time 15 {hh:mm}
  0.438406756666667,                      !- Value Until Time 15
  08:00,                                  !- Time 16 {hh:mm}
  0.486059665,                            !- Value Until Time 16
  08:09,                                  !- Time 17 {hh:mm}
  0.533712573333333,                      !- Value Until Time 17
  08:19,                                  !- Time 18 {hh:mm}
  0.581365481666666,                      !- Value Until Time 18
  08:29,                                  !- Time 19 {hh:mm}
  0.62901839,                             !- Value Until Time 19
  08:30,                                  !- Time 20 {hh:mm}
  0.62901839,                             !- Value Until Time 20
  11:30,                                  !- Time 21 {hh:mm}
  0.62901839,                             !- Value Until Time 21
  11:39,                                  !- Time 22 {hh:mm}
  0.616764785,                            !- Value Until Time 22
  11:49,                                  !- Time 23 {hh:mm}
  0.60451118,                             !- Value Until Time 23
  11:59,                                  !- Time 24 {hh:mm}
  0.592257575,                            !- Value Until Time 24
  12:09,                                  !- Time 25 {hh:mm}
  0.58000397,                             !- Value Until Time 25
  12:19,                                  !- Time 26 {hh:mm}
  0.567750365,                            !- Value Until Time 26
  12:29,                                  !- Time 27 {hh:mm}
  0.55549676,                             !- Value Until Time 27
  12:30,                                  !- Time 28 {hh:mm}
  0.55549676,                             !- Value Until Time 28
  12:39,                                  !- Time 29 {hh:mm}
  0.567750365,                            !- Value Until Time 29
  12:49,                                  !- Time 30 {hh:mm}
  0.58000397,                             !- Value Until Time 30
  12:59,                                  !- Time 31 {hh:mm}
  0.592257575,                            !- Value Until Time 31
  13:09,                                  !- Time 32 {hh:mm}
  0.60451118,                             !- Value Until Time 32
  13:19,                                  !- Time 33 {hh:mm}
  0.616764785,                            !- Value Until Time 33
  13:29,                                  !- Time 34 {hh:mm}
  0.62901839,                             !- Value Until Time 34
  13:30,                                  !- Time 35 {hh:mm}
  0.62901839,                             !- Value Until Time 35
  16:30,                                  !- Time 36 {hh:mm}
  0.62901839,                             !- Value Until Time 36
  16:40,                                  !- Time 37 {hh:mm}
  0.607234203333333,                      !- Value Until Time 37
  16:50,                                  !- Time 38 {hh:mm}
  0.585450016666666,                      !- Value Until Time 38
  17:00,                                  !- Time 39 {hh:mm}
  0.563665829999999,                      !- Value Until Time 39
  17:10,                                  !- Time 40 {hh:mm}
  0.541881643333333,                      !- Value Until Time 40
  17:20,                                  !- Time 41 {hh:mm}
  0.520097456666666,                      !- Value Until Time 41
  17:30,                                  !- Time 42 {hh:mm}
  0.49831327,                             !- Value Until Time 42
  17:40,                                  !- Time 43 {hh:mm}
  0.445261058333333,                      !- Value Until Time 43
  17:50,                                  !- Time 44 {hh:mm}
  0.392208846666666,                      !- Value Until Time 44
  18:00,                                  !- Time 45 {hh:mm}
  0.339156634999999,                      !- Value Until Time 45
  18:10,                                  !- Time 46 {hh:mm}
  0.286104423333332,                      !- Value Until Time 46
  18:20,                                  !- Time 47 {hh:mm}
  0.233052211666665,                      !- Value Until Time 47
  18:30,                                  !- Time 48 {hh:mm}
  0.18,                                   !- Value Until Time 48
  24:00,                                  !- Time 49 {hh:mm}
  0.18;                                   !- Value Until Time 49

Schedule:Week:Daily,
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jan1-Mar4, !- Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Default, !- Sunday Schedule:Day Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Sat|Wkdy Day, !- Monday Schedule:Day Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Sat|Wkdy Day, !- Tuesday Schedule:Day Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Sat|Wkdy Day, !- Wednesday Schedule:Day Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Sat|Wkdy Day, !- Thursday Schedule:Day Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Sat|Wkdy Day, !- Friday Schedule:Day Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Sat|Wkdy Day, !- Saturday Schedule:Day Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Default, !- Holiday Schedule:Day Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Mar5-Dec31, !- Name
  autogen Schedule Rule 25 1_day_sch,     !- Sunday Schedule:Day Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Sat|Wkdy Day, !- Monday Schedule:Day Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Sat|Wkdy Day, !- Tuesday Schedule:Day Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Sat|Wkdy Day, !- Wednesday Schedule:Day Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Sat|Wkdy Day, !- Thursday Schedule:Day Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Sat|Wkdy Day, !- Friday Schedule:Day Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Sat|Wkdy Day, !- Saturday Schedule:Day Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Default, !- Holiday Schedule:Day Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jan1-Mar4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  3,                                      !- End Month 1
  4,                                      !- End Day 1
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Mar5-Dec31, !- Schedule:Week Name 2
  3,                                      !- Start Month 2
  5,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

People,
  Warehouse Office People,                !- Name
  Warehouse Office - 90.1-2016,           !- Zone or ZoneList or Space or SpaceList Name
  Warehouse BLDG_OCC_SCH,                 !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0210972644167511,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Warehouse Office Activity Schedule,     !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger,                                 !- Thermal Comfort Model 1 Type
  AdaptiveASH55;                          !- Thermal Comfort Model 2 Type

Schedule:Day:Interval,
  Warehouse BLDG_OCC_SCH Default,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse BLDG_OCC_SCH WntrDsn|SmrDsn|Sat|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  05:40,                                  !- Time 2 {hh:mm}
  0.0183333333333334,                     !- Value Until Time 2
  05:50,                                  !- Time 3 {hh:mm}
  0.0366666666666667,                     !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.0550000000000001,                     !- Value Until Time 4
  06:10,                                  !- Time 5 {hh:mm}
  0.0733333333333335,                     !- Value Until Time 5
  06:20,                                  !- Time 6 {hh:mm}
