  1.77635683940025e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.57200000000001, 9.144; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 15,                         !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.615 Simple Glazing Window U-0.52 SHGC 0.49, !- Construction Name
  Surface 51,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.62086286428869, 4.57200000000001, 1.23375738050685, !- X,Y,Z Vertex 1 {m}
  1.62086286428869, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000016, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000016, 4.57200000000001, 1.23375738050685; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Office C  - Story Ground, !- Zone Name
  Warehouse Office C  - Story Ground,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 68,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.64626286428869, -8.88178419700125e-16, 9.144, !- X,Y,Z Vertex 1 {m}
  1.64626286428869, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  1.64626286428869, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  1.64626286428869, 4.57200000000001, 9.144; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Office C  - Story Ground, !- Zone Name
  Warehouse Office C  - Story Ground,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 45,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -8.88178419700125e-16, 9.144, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  1.64626286428869, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.64626286428869, -8.88178419700125e-16, 9.144; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 54,                             !- Name
  Roof,                                   !- Surface Type
  Typical Insulated Metal Building Roof R-32.26, !- Construction Name
  Zone Warehouse Office C  - Story Ground, !- Zone Name
  Warehouse Office C  - Story Ground,     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.64626286428869, -8.88178419700125e-16, 9.144, !- X,Y,Z Vertex 1 {m}
  1.64626286428869, 4.57200000000001, 9.144, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.57200000000001, 9.144, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -8.88178419700125e-16, 9.144; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Warehouse Office C  - Story Ground Mass, !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Zone Warehouse Office C  - Story Ground, !- Zone or ZoneList Name
  Warehouse Office C  - Story Ground,     !- Space or SpaceList Name
  15.0534276310558;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Warehouse Office C  - Story Ground Infiltration, !- Name
  Warehouse Office C  - Story Ground,     !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0006834880675,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Warehouse Office C  - Story Ground Thermostat, !- Name
  Zone Warehouse Office C  - Story Ground, !- Zone or ZoneList Name
  Zone Warehouse Office C  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Warehouse Office - DOE Ref 1980-2004 Thermostat 2, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Warehouse Office C  - Story Ground Thermostat Schedule, !- Name
  Zone Warehouse Office C  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Warehouse Office C  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Warehouse Office - DOE Ref 1980-2004 Thermostat 2, !- Name
  Warehouse HtgSetp,                      !- Heating Setpoint Temperature Schedule Name
  Warehouse Cooling Setpoint;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Warehouse Office C  - Story Ground, !- Zone Name
  Zone Warehouse Office C  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Warehouse Office C  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Warehouse Office C  - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Warehouse Office C  - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Warehouse Office C  - Story Ground Inlet Node List, !- Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone Warehouse Office C  - Story Ground Return Node List, !- Name
  Zone Warehouse Office C  - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone Warehouse Office C  - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone Warehouse Office C  - Story Ground PSZ-AC Diffuser, !- Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone Warehouse Office C  - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone Warehouse Office C  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Warehouse Office C  - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Warehouse Office C  - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Warehouse Office C  - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 9,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Warehouse Office C  - Story Ground, !- Zone or ZoneList Name 1
  Warehouse Office Ventilation,           !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Warehouse Office C  - Story Ground DSOA Space List, !- Name
  Warehouse Office C  - Story Ground,     !- Space Name 1
  Warehouse Office Ventilation;           !- Space Design Specification Outdoor Air Object Name 1

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

ConvergenceLimits,
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2006,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2006,                                   !- End Year
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  30,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  TARP;                                   !- Algorithm

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15,                                   !- Cooling Sizing Factor
  1;                                      !- Timesteps in Averaging Window

ZoneAirContaminantBalance,
  No;                                     !- Carbon Dioxide Concentration

ZoneAirHeatBalanceAlgorithm,
  ThirdOrderBackwardDifference;           !- Algorithm

ZoneCapacitanceMultiplier:ResearchSpecial,
  Zone Capacitance Multiplier Research Special, !- Name
  ,                                       !- Zone or ZoneList Name
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ,                                       !- Carbon Dioxide Capacity Multiplier
  ;                                       !- Generic Contaminant Capacity Multiplier

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Std Wood 6inch 2,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-18.89,             !- Name
  Smooth,                                 !- Roughness
  3.32638907911157,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-20.92,             !- Name
  Smooth,                                 !- Roughness
  3.68445761826529,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-31.48,             !- Name
  Smooth,                                 !- Roughness
  5.54359005605444,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:SimpleGlazingSystem,
  U 0.52 SHGC 0.615 Simple Glazing U-0.52 SHGC 0.49, !- Name
  2.95269693737901,                       !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.41;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  U 0.52 SHGC 0.615 Simple Glazing U-0.52 SHGC 0.49 1, !- Name
  2.95269693737901,                       !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.41;                                   !- Visible Transmittance

Construction,
  InteriorFurnishings 2,                  !- Name
  Std Wood 6inch 2;                       !- Layer 1

Construction,
  Typical Insulated Basement Mass Wall,   !- Name
  8 in. Concrete Block Basement Wall;     !- Layer 1

Construction,
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  6 in. Normalweight Concrete Floor,      !- Layer 1
  Typical Carpet Pad;                     !- Layer 2

Construction,
  Typical Insulated Exterior Mass Floor,  !- Name
  Typical Insulation R-20.92,             !- Layer 1
  4 in. Normalweight Concrete Floor,      !- Layer 2
  Typical Carpet Pad;                     !- Layer 3

Construction,
  Typical Insulated Exterior Mass Wall R-21.28, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Typical Insulation R-18.89,             !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  Typical Insulated Metal Building Roof R-32.26, !- Name
  Metal Roof Surface,                     !- Layer 1
  Typical Insulation R-31.48;             !- Layer 2

Construction,
  Typical Insulated Metal Door,           !- Name
  F08 Metal surface,                      !- Layer 1
  Typical Insulation R-18.89;             !- Layer 2

Construction,
  Typical Interior Ceiling,               !- Name
  CP02 CARPET PAD,                        !- Layer 1
  100mm Normalweight concrete floor;      !- Layer 2

Construction,
  Typical Interior Door,                  !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Floor,                 !- Name
  100mm Normalweight concrete floor,      !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Typical Interior Partition,             !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Wall,                  !- Name
  G01 13mm gypsum board,                  !- Layer 1
  G01 13mm gypsum board;                  !- Layer 2

Construction,
  Typical Interior Window,                !- Name
  Clear 3mm;                              !- Layer 1

Construction,
  Typical Overhead Door,                  !- Name
  Typical Insulation R-18.89;             !- Layer 1

Construction,
  U 0.52 SHGC 0.615 Simple Glazing Window U-0.52 SHGC 0.49, !- Name
  U 0.52 SHGC 0.615 Simple Glazing U-0.52 SHGC 0.49; !- Layer 1

Construction,
  U 0.52 SHGC 0.615 Simple Glazing Window U-0.52 SHGC 0.49 1, !- Name
  U 0.52 SHGC 0.615 Simple Glazing U-0.52 SHGC 0.49 1; !- Layer 1

Construction:FfactorGroundFloor,
  Foundation F 126 Perim 0 Area 2182,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  21.8197889449442,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 126 Perim 0 Area 23455,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  234.548141517491,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 126 Perim 0 Area 6774,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  67.738081542469,                        !- Area {m2}
  0;                                      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 126 Perim 1325 Area 606,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  60.597901599019,                        !- Area {m2}
  13.2541342080094;                       !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 126 Perim 165 Area 753,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  7.5267138155279,                        !- Area {m2}
  1.64626286428869;                       !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 126 Perim 177 Area 8091,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  80.9071408353445,                       !- Area {m2}
  17.6962250296029;                       !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 126 Perim 511 Area 2337,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  23.3661817476557,                       !- Area {m2}
  5.11071341812242;                       !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 126 Perim 914 Area 209,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.9031840000001,                       !- Area {m2}
  9.14400000000001;                       !- PerimeterExposed {m}

ScheduleTypeLimits,
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  capacity;                               !- Unit Type

ScheduleTypeLimits,
  DeltaTemperature,                       !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  deltatemperature;                       !- Unit Type

ScheduleTypeLimits,
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 1,                        !- Name
  -1,                                     !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 2,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 3,                        !- Name
  0.1,                                    !- Lower Limit Value {BasedOnField A3}
  1000,                                   !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 4,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

ScheduleTypeLimits,
  Integer,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete;                               !- Numeric Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Percent,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  percent;                                !- Unit Type

ScheduleTypeLimits,
  Temperature 1,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  0,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 2,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 3,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Constant,
  Always Off Discrete,                    !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Day:Interval,
  Always On Default,                      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  autogen Office Bldg Light 2_day_sch,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  04:10,                                  !- Time 2 {hh:mm}
  0.0541666666666667,                     !- Value Until Time 2
  04:20,                                  !- Time 3 {hh:mm}
  0.0583333333333334,                     !- Value Until Time 3
  04:30,                                  !- Time 4 {hh:mm}
  0.0625,                                 !- Value Until Time 4
  04:40,                                  !- Time 5 {hh:mm}
  0.0666666666666667,                     !- Value Until Time 5
  04:50,                                  !- Time 6 {hh:mm}
  0.0708333333333334,                     !- Value Until Time 6
  05:00,                                  !- Time 7 {hh:mm}
  0.0750000000000001,                     !- Value Until Time 7
  05:10,                                  !- Time 8 {hh:mm}
  0.0791666666666667,                     !- Value Until Time 8
  05:20,                                  !- Time 9 {hh:mm}
  0.0833333333333334,                     !- Value Until Time 9
  05:30,                                  !- Time 10 {hh:mm}
  0.0875000000000001,                     !- Value Until Time 10
  05:40,                                  !- Time 11 {hh:mm}
  0.0916666666666668,                     !- Value Until Time 11
  05:50,                                  !- Time 12 {hh:mm}
  0.0958333333333334,                     !- Value Until Time 12
  06:00,                                  !- Time 13 {hh:mm}
  0.1,                                    !- Value Until Time 13
  06:30,                                  !- Time 14 {hh:mm}
  0.1,                                    !- Value Until Time 14
  06:40,                                  !- Time 15 {hh:mm}
  0.133333333333333,                      !- Value Until Time 15
  06:50,                                  !- Time 16 {hh:mm}
  0.166666666666667,                      !- Value Until Time 16
  07:00,                                  !- Time 17 {hh:mm}
  0.2,                                    !- Value Until Time 17
  07:10,                                  !- Time 18 {hh:mm}
  0.233333333333334,                      !- Value Until Time 18
  07:20,                                  !- Time 19 {hh:mm}
  0.266666666666667,                      !- Value Until Time 19
  07:30,                                  !- Time 20 {hh:mm}
  0.3,                                    !- Value Until Time 20
  07:40,                                  !- Time 21 {hh:mm}
  0.4,                                    !- Value Until Time 21
  07:50,                                  !- Time 22 {hh:mm}
  0.5,                                    !- Value Until Time 22
  08:00,                                  !- Time 23 {hh:mm}
  0.6,                                    !- Value Until Time 23
  08:09,                                  !- Time 24 {hh:mm}
  0.7,                                    !- Value Until Time 24
  08:19,                                  !- Time 25 {hh:mm}
  0.799999999999999,                      !- Value Until Time 25
  08:29,                                  !- Time 26 {hh:mm}
  0.899999999999999,                      !- Value Until Time 26
  08:30,                                  !- Time 27 {hh:mm}
  0.9,                                    !- Value Until Time 27
  16:30,                                  !- Time 28 {hh:mm}
  0.9,                                    !- Value Until Time 28
  16:40,                                  !- Time 29 {hh:mm}
  0.833333333333333,                      !- Value Until Time 29
  16:50,                                  !- Time 30 {hh:mm}
  0.766666666666666,                      !- Value Until Time 30
  17:00,                                  !- Time 31 {hh:mm}
  0.699999999999999,                      !- Value Until Time 31
  17:10,                                  !- Time 32 {hh:mm}
  0.633333333333332,                      !- Value Until Time 32
  17:20,                                  !- Time 33 {hh:mm}
  0.566666666666664,                      !- Value Until Time 33
  17:30,                                  !- Time 34 {hh:mm}
  0.5,                                    !- Value Until Time 34
  17:40,                                  !- Time 35 {hh:mm}
  0.466666666666666,                      !- Value Until Time 35
  17:50,                                  !- Time 36 {hh:mm}
  0.433333333333333,                      !- Value Until Time 36
  18:00,                                  !- Time 37 {hh:mm}
  0.399999999999999,                      !- Value Until Time 37
  18:10,                                  !- Time 38 {hh:mm}
  0.366666666666666,                      !- Value Until Time 38
  18:20,                                  !- Time 39 {hh:mm}
  0.333333333333332,                      !- Value Until Time 39
  18:30,                                  !- Time 40 {hh:mm}
  0.3,                                    !- Value Until Time 40
  19:00,                                  !- Time 41 {hh:mm}
  0.3,                                    !- Value Until Time 41
  19:10,                                  !- Time 42 {hh:mm}
  0.291666666666667,                      !- Value Until Time 42
  19:20,                                  !- Time 43 {hh:mm}
  0.283333333333333,                      !- Value Until Time 43
  19:30,                                  !- Time 44 {hh:mm}
  0.275,                                  !- Value Until Time 44
  19:40,                                  !- Time 45 {hh:mm}
  0.266666666666666,                      !- Value Until Time 45
  19:50,                                  !- Time 46 {hh:mm}
  0.258333333333333,                      !- Value Until Time 46
  20:00,                                  !- Time 47 {hh:mm}
  0.25,                                   !- Value Until Time 47
  20:10,                                  !- Time 48 {hh:mm}
  0.241666666666666,                      !- Value Until Time 48
  20:20,                                  !- Time 49 {hh:mm}
  0.233333333333333,                      !- Value Until Time 49
  20:30,                                  !- Time 50 {hh:mm}
  0.224999999999999,                      !- Value Until Time 50
  20:40,                                  !- Time 51 {hh:mm}
  0.216666666666666,                      !- Value Until Time 51
  20:50,                                  !- Time 52 {hh:mm}
  0.208333333333333,                      !- Value Until Time 52
  21:00,                                  !- Time 53 {hh:mm}
  0.2,                                    !- Value Until Time 53
  21:30,                                  !- Time 54 {hh:mm}
  0.2,                                    !- Value Until Time 54
  21:40,                                  !- Time 55 {hh:mm}
  0.183333333333333,                      !- Value Until Time 55
  21:50,                                  !- Time 56 {hh:mm}
  0.166666666666666,                      !- Value Until Time 56
  22:00,                                  !- Time 57 {hh:mm}
  0.15,                                   !- Value Until Time 57
  22:10,                                  !- Time 58 {hh:mm}
  0.133333333333333,                      !- Value Until Time 58
  22:20,                                  !- Time 59 {hh:mm}
  0.116666666666666,                      !- Value Until Time 59
  22:30,                                  !- Time 60 {hh:mm}
  0.1,                                    !- Value Until Time 60
  22:40,                                  !- Time 61 {hh:mm}
  0.0916666666666666,                     !- Value Until Time 61
  22:50,                                  !- Time 62 {hh:mm}
  0.0833333333333332,                     !- Value Until Time 62
  23:00,                                  !- Time 63 {hh:mm}
  0.0749999999999998,                     !- Value Until Time 63
  23:10,                                  !- Time 64 {hh:mm}
  0.0666666666666664,                     !- Value Until Time 64
  23:20,                                  !- Time 65 {hh:mm}
  0.058333333333333,                      !- Value Until Time 65
  23:30,                                  !- Time 66 {hh:mm}
  0.05,                                   !- Value Until Time 66
  24:00,                                  !- Time 67 {hh:mm}
  0.05;                                   !- Value Until Time 67

Schedule:Day:Interval,
  autogen Small Office Activity 0_day_sch, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  autogen Small Office Activity 1_day_sch, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  autogen Small Office Bldg Equip 2_day_sch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  06:10,                                  !- Time 2 {hh:mm}
  0.420833333333333,                      !- Value Until Time 2
  06:20,                                  !- Time 3 {hh:mm}
  0.441666666666667,                      !- Value Until Time 3
  06:30,                                  !- Time 4 {hh:mm}
  0.4625,                                 !- Value Until Time 4
  06:40,                                  !- Time 5 {hh:mm}
  0.483333333333333,                      !- Value Until Time 5
  06:50,                                  !- Time 6 {hh:mm}
  0.504166666666667,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.525,                                  !- Value Until Time 7
  07:10,                                  !- Time 8 {hh:mm}
  0.545833333333334,                      !- Value Until Time 8
  07:20,                                  !- Time 9 {hh:mm}
  0.566666666666667,                      !- Value Until Time 9
  07:30,                                  !- Time 10 {hh:mm}
  0.5875,                                 !- Value Until Time 10
  07:40,                                  !- Time 11 {hh:mm}
  0.608333333333334,                      !- Value Until Time 11
  07:50,                                  !- Time 12 {hh:mm}
  0.629166666666667,                      !- Value Until Time 12
  08:00,                                  !- Time 13 {hh:mm}
  0.65,                                   !- Value Until Time 13
  08:10,                                  !- Time 14 {hh:mm}
  0.670833333333334,                      !- Value Until Time 14
  08:20,                                  !- Time 15 {hh:mm}
  0.691666666666667,                      !- Value Until Time 15
  08:30,                                  !- Time 16 {hh:mm}
  0.7125,                                 !- Value Until Time 16
  08:40,                                  !- Time 17 {hh:mm}
  0.733333333333334,                      !- Value Until Time 17
  08:50,                                  !- Time 18 {hh:mm}
  0.754166666666667,                      !- Value Until Time 18
  09:00,                                  !- Time 19 {hh:mm}
  0.775,                                  !- Value Until Time 19
  09:09,                                  !- Time 20 {hh:mm}
  0.795833333333333,                      !- Value Until Time 20
  09:19,                                  !- Time 21 {hh:mm}
  0.816666666666667,                      !- Value Until Time 21
  09:29,                                  !- Time 22 {hh:mm}
  0.8375,                                 !- Value Until Time 22
  09:39,                                  !- Time 23 {hh:mm}
  0.858333333333333,                      !- Value Until Time 23
  09:49,                                  !- Time 24 {hh:mm}
  0.879166666666666,                      !- Value Until Time 24
  09:59,                                  !- Time 25 {hh:mm}
  0.9,                                    !- Value Until Time 25
  10:00,                                  !- Time 26 {hh:mm}
  0.9,                                    !- Value Until Time 26
  11:30,                                  !- Time 27 {hh:mm}
  0.9,                                    !- Value Until Time 27
  11:39,                                  !- Time 28 {hh:mm}
  0.883333333333333,                      !- Value Until Time 28
  11:49,                                  !- Time 29 {hh:mm}
  0.866666666666667,                      !- Value Until Time 29
  11:59,                                  !- Time 30 {hh:mm}
  0.85,                                   !- Value Until Time 30
  12:09,                                  !- Time 31 {hh:mm}
  0.833333333333334,                      !- Value Until Time 31
  12:19,                                  !- Time 32 {hh:mm}
  0.816666666666667,                      !- Value Until Time 32
  12:29,                                  !- Time 33 {hh:mm}
  0.8,                                    !- Value Until Time 33
  12:30,                                  !- Time 34 {hh:mm}
  0.8,                                    !- Value Until Time 34
  12:39,                                  !- Time 35 {hh:mm}
  0.816666666666667,                      !- Value Until Time 35
  12:49,                                  !- Time 36 {hh:mm}
  0.833333333333333,                      !- Value Until Time 36
  12:59,                                  !- Time 37 {hh:mm}
  0.85,                                   !- Value Until Time 37
  13:09,                                  !- Time 38 {hh:mm}
  0.866666666666666,                      !- Value Until Time 38
  13:19,                                  !- Time 39 {hh:mm}
  0.883333333333333,                      !- Value Until Time 39
  13:29,                                  !- Time 40 {hh:mm}
  0.9,                                    !- Value Until Time 40
  13:30,                                  !- Time 41 {hh:mm}
  0.9,                                    !- Value Until Time 41
  16:30,                                  !- Time 42 {hh:mm}
  0.9,                                    !- Value Until Time 42
  16:40,                                  !- Time 43 {hh:mm}
  0.833333333333333,                      !- Value Until Time 43
  16:50,                                  !- Time 44 {hh:mm}
  0.766666666666666,                      !- Value Until Time 44
  17:00,                                  !- Time 45 {hh:mm}
  0.699999999999999,                      !- Value Until Time 45
  17:10,                                  !- Time 46 {hh:mm}
  0.633333333333332,                      !- Value Until Time 46
  17:20,                                  !- Time 47 {hh:mm}
  0.566666666666664,                      !- Value Until Time 47
  17:30,                                  !- Time 48 {hh:mm}
  0.5,                                    !- Value Until Time 48
  17:40,                                  !- Time 49 {hh:mm}
  0.483333333333333,                      !- Value Until Time 49
  17:50,                                  !- Time 50 {hh:mm}
  0.466666666666666,                      !- Value Until Time 50
  18:00,                                  !- Time 51 {hh:mm}
  0.45,                                   !- Value Until Time 51
  18:10,                                  !- Time 52 {hh:mm}
  0.433333333333333,                      !- Value Until Time 52
  18:20,                                  !- Time 53 {hh:mm}
  0.416666666666666,                      !- Value Until Time 53
  18:30,                                  !- Time 54 {hh:mm}
  0.4,                                    !- Value Until Time 54
  24:00,                                  !- Time 55 {hh:mm}
  0.4;                                    !- Value Until Time 55

Schedule:Day:Interval,
  autogen Small Office Bldg Occ 2_day_sch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0.0229166666666665,                     !- Value Until Time 1
  00:20,                                  !- Time 2 {hh:mm}
  0.0208333333333331,                     !- Value Until Time 2
  00:30,                                  !- Time 3 {hh:mm}
  0.0187499999999998,                     !- Value Until Time 3
  00:40,                                  !- Time 4 {hh:mm}
  0.0166666666666664,                     !- Value Until Time 4
  00:50,                                  !- Time 5 {hh:mm}
  0.0145833333333331,                     !- Value Until Time 5
  01:00,                                  !- Time 6 {hh:mm}
  0.0124999999999997,                     !- Value Until Time 6
  01:10,                                  !- Time 7 {hh:mm}
  0.0104166666666664,                     !- Value Until Time 7
  01:20,                                  !- Time 8 {hh:mm}
  0.00833333333333304,                    !- Value Until Time 8
  01:30,                                  !- Time 9 {hh:mm}
  0.00624999999999969,                    !- Value Until Time 9
  01:40,                                  !- Time 10 {hh:mm}
  0.00416666666666634,                    !- Value Until Time 10
  01:50,                                  !- Time 11 {hh:mm}
  0.00208333333333299,                    !- Value Until Time 11
  02:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  05:30,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  05:40,                                  !- Time 14 {hh:mm}
  0.0166666666666667,                     !- Value Until Time 14
  05:50,                                  !- Time 15 {hh:mm}
  0.0333333333333334,                     !- Value Until Time 15
  06:00,                                  !- Time 16 {hh:mm}
  0.0500000000000001,                     !- Value Until Time 16
  06:10,                                  !- Time 17 {hh:mm}
  0.0666666666666668,                     !- Value Until Time 17
  06:20,                                  !- Time 18 {hh:mm}
  0.0833333333333335,                     !- Value Until Time 18
  06:30,                                  !- Time 19 {hh:mm}
  0.1,                                    !- Value Until Time 19
  06:40,                                  !- Time 20 {hh:mm}
  0.116666666666667,                      !- Value Until Time 20
  06:50,                                  !- Time 21 {hh:mm}
  0.133333333333333,                      !- Value Until Time 21
  07:00,                                  !- Time 22 {hh:mm}
  0.15,                                   !- Value Until Time 22
  07:10,                                  !- Time 23 {hh:mm}
  0.166666666666667,                      !- Value Until Time 23
  07:20,                                  !- Time 24 {hh:mm}
  0.183333333333334,                      !- Value Until Time 24
  07:30,                                  !- Time 25 {hh:mm}
  0.2,                                    !- Value Until Time 25
  07:40,                                  !- Time 26 {hh:mm}
  0.325,                                  !- Value Until Time 26
  07:50,                                  !- Time 27 {hh:mm}
  0.45,                                   !- Value Until Time 27
  08:00,                                  !- Time 28 {hh:mm}
  0.575,                                  !- Value Until Time 28
  08:09,                                  !- Time 29 {hh:mm}
  0.7,                                    !- Value Until Time 29
  08:19,                                  !- Time 30 {hh:mm}
  0.824999999999999,                      !- Value Until Time 30
  08:29,                                  !- Time 31 {hh:mm}
  0.949999999999999,                      !- Value Until Time 31
  08:30,                                  !- Time 32 {hh:mm}
  0.95,                                   !- Value Until Time 32
  11:30,                                  !- Time 33 {hh:mm}
  0.95,                                   !- Value Until Time 33
  11:39,                                  !- Time 34 {hh:mm}
  0.875,                                  !- Value Until Time 34
  11:49,                                  !- Time 35 {hh:mm}
  0.8,                                    !- Value Until Time 35
  11:59,                                  !- Time 36 {hh:mm}
  0.725000000000001,                      !- Value Until Time 36
  12:09,                                  !- Time 37 {hh:mm}
  0.650000000000001,                      !- Value Until Time 37
  12:19,                                  !- Time 38 {hh:mm}
  0.575000000000001,                      !- Value Until Time 38
  12:29,                                  !- Time 39 {hh:mm}
  0.500000000000002,                      !- Value Until Time 39
  12:30,                                  !- Time 40 {hh:mm}
  0.5,                                    !- Value Until Time 40
  12:39,                                  !- Time 41 {hh:mm}
  0.575,                                  !- Value Until Time 41
  12:49,                                  !- Time 42 {hh:mm}
  0.649999999999999,                      !- Value Until Time 42
  12:59,                                  !- Time 43 {hh:mm}
  0.724999999999999,                      !- Value Until Time 43
  13:09,                                  !- Time 44 {hh:mm}
  0.799999999999999,                      !- Value Until Time 44
  13:19,                                  !- Time 45 {hh:mm}
  0.874999999999999,                      !- Value Until Time 45
  13:29,                                  !- Time 46 {hh:mm}
  0.949999999999998,                      !- Value Until Time 46
  13:30,                                  !- Time 47 {hh:mm}
  0.95,                                   !- Value Until Time 47
  16:30,                                  !- Time 48 {hh:mm}
  0.95,                                   !- Value Until Time 48
  16:40,                                  !- Time 49 {hh:mm}
  0.841666666666666,                      !- Value Until Time 49
  16:50,                                  !- Time 50 {hh:mm}
  0.733333333333332,                      !- Value Until Time 50
  17:00,                                  !- Time 51 {hh:mm}
  0.624999999999998,                      !- Value Until Time 51
  17:10,                                  !- Time 52 {hh:mm}
  0.516666666666663,                      !- Value Until Time 52
  17:20,                                  !- Time 53 {hh:mm}
  0.408333333333329,                      !- Value Until Time 53
  17:30,                                  !- Time 54 {hh:mm}
  0.3,                                    !- Value Until Time 54
  17:40,                                  !- Time 55 {hh:mm}
  0.266666666666666,                      !- Value Until Time 55
  17:50,                                  !- Time 56 {hh:mm}
  0.233333333333333,                      !- Value Until Time 56
  18:00,                                  !- Time 57 {hh:mm}
  0.199999999999999,                      !- Value Until Time 57
  18:10,                                  !- Time 58 {hh:mm}
  0.166666666666666,                      !- Value Until Time 58
  18:20,                                  !- Time 59 {hh:mm}
  0.133333333333332,                      !- Value Until Time 59
  18:30,                                  !- Time 60 {hh:mm}
  0.1,                                    !- Value Until Time 60
  19:00,                                  !- Time 61 {hh:mm}
  0.1,                                    !- Value Until Time 61
  19:10,                                  !- Time 62 {hh:mm}
  0.0958333333333333,                     !- Value Until Time 62
  19:20,                                  !- Time 63 {hh:mm}
  0.0916666666666666,                     !- Value Until Time 63
  19:30,                                  !- Time 64 {hh:mm}
  0.0874999999999999,                     !- Value Until Time 64
  19:40,                                  !- Time 65 {hh:mm}
  0.0833333333333332,                     !- Value Until Time 65
  19:50,                                  !- Time 66 {hh:mm}
  0.0791666666666665,                     !- Value Until Time 66
  20:00,                                  !- Time 67 {hh:mm}
  0.0749999999999998,                     !- Value Until Time 67
  20:10,                                  !- Time 68 {hh:mm}
  0.0708333333333331,                     !- Value Until Time 68
  20:20,                                  !- Time 69 {hh:mm}
  0.0666666666666664,                     !- Value Until Time 69
  20:30,                                  !- Time 70 {hh:mm}
  0.0624999999999997,                     !- Value Until Time 70
  20:40,                                  !- Time 71 {hh:mm}
  0.058333333333333,                      !- Value Until Time 71
  20:50,                                  !- Time 72 {hh:mm}
  0.0541666666666663,                     !- Value Until Time 72
  21:00,                                  !- Time 73 {hh:mm}
  0.05,                                   !- Value Until Time 73
  22:00,                                  !- Time 74 {hh:mm}
  0.05,                                   !- Value Until Time 74
  22:10,                                  !- Time 75 {hh:mm}
  0.0479166666666667,                     !- Value Until Time 75
  22:20,                                  !- Time 76 {hh:mm}
  0.0458333333333333,                     !- Value Until Time 76
  22:30,                                  !- Time 77 {hh:mm}
  0.04375,                                !- Value Until Time 77
  22:40,                                  !- Time 78 {hh:mm}
  0.0416666666666666,                     !- Value Until Time 78
  22:50,                                  !- Time 79 {hh:mm}
  0.0395833333333333,                     !- Value Until Time 79
  23:00,                                  !- Time 80 {hh:mm}
  0.0374999999999999,                     !- Value Until Time 80
  23:10,                                  !- Time 81 {hh:mm}
  0.0354166666666666,                     !- Value Until Time 81
  23:20,                                  !- Time 82 {hh:mm}
  0.0333333333333332,                     !- Value Until Time 82
  23:30,                                  !- Time 83 {hh:mm}
  0.0312499999999999,                     !- Value Until Time 83
  23:40,                                  !- Time 84 {hh:mm}
  0.0291666666666665,                     !- Value Until Time 84
  23:50,                                  !- Time 85 {hh:mm}
  0.0270833333333332,                     !- Value Until Time 85
  24:00,                                  !- Time 86 {hh:mm}
  0.0249999999999998;                     !- Value Until Time 86

Schedule:Day:Interval,
  autogen Warehouse Bldg Occ 2_day_sch 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  06:30,                                  !- Time 1 {hh:mm}
  0.243919941282746,                      !- Value Until Time 1
  07:30,                                  !- Time 2 {hh:mm}
  0.248797877145438,                      !- Value Until Time 2
  07:40,                                  !- Time 3 {hh:mm}
  0.241666666666667,                      !- Value Until Time 3
  07:50,                                  !- Time 4 {hh:mm}
  0.333333333333334,                      !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.425,                                  !- Value Until Time 5
  08:09,                                  !- Time 6 {hh:mm}
  0.516666666666666,                      !- Value Until Time 6
  08:19,                                  !- Time 7 {hh:mm}
  0.608333333333333,                      !- Value Until Time 7
  08:29,                                  !- Time 8 {hh:mm}
  0.699999999999999,                      !- Value Until Time 8
  08:30,                                  !- Time 9 {hh:mm}
  0.7,                                    !- Value Until Time 9
  08:39,                                  !- Time 10 {hh:mm}
  0.733333333333333,                      !- Value Until Time 10
  08:49,                                  !- Time 11 {hh:mm}
  0.766666666666666,                      !- Value Until Time 11
  08:59,                                  !- Time 12 {hh:mm}
  0.8,                                    !- Value Until Time 12
  09:09,                                  !- Time 13 {hh:mm}
  0.833333333333333,                      !- Value Until Time 13
  09:19,                                  !- Time 14 {hh:mm}
  0.866666666666666,                      !- Value Until Time 14
  09:29,                                  !- Time 15 {hh:mm}
  0.899999999999999,                      !- Value Until Time 15
  09:30,                                  !- Time 16 {hh:mm}
  0.9,                                    !- Value Until Time 16
  11:30,                                  !- Time 17 {hh:mm}
  0.984146708446251,                      !- Value Until Time 17
  11:39,                                  !- Time 18 {hh:mm}
  0.833333333333334,                      !- Value Until Time 18
  11:49,                                  !- Time 19 {hh:mm}
  0.766666666666667,                      !- Value Until Time 19
  11:59,                                  !- Time 20 {hh:mm}
  0.700000000000001,                      !- Value Until Time 20
  12:09,                                  !- Time 21 {hh:mm}
  0.633333333333334,                      !- Value Until Time 21
  12:19,                                  !- Time 22 {hh:mm}
  0.566666666666668,                      !- Value Until Time 22
  12:29,                                  !- Time 23 {hh:mm}
  0.500000000000001,                      !- Value Until Time 23
  12:30,                                  !- Time 24 {hh:mm}
  0.5,                                    !- Value Until Time 24
  12:39,                                  !- Time 25 {hh:mm}
  0.558333333333333,                      !- Value Until Time 25
  12:49,                                  !- Time 26 {hh:mm}
  0.616666666666666,                      !- Value Until Time 26
  12:59,                                  !- Time 27 {hh:mm}
  0.674999999999999,                      !- Value Until Time 27
  13:09,                                  !- Time 28 {hh:mm}
  0.733333333333333,                      !- Value Until Time 28
  13:19,                                  !- Time 29 {hh:mm}
  0.791666666666666,                      !- Value Until Time 29
  13:29,                                  !- Time 30 {hh:mm}
  0.849999999999999,                      !- Value Until Time 30
  13:30,                                  !- Time 31 {hh:mm}
  0.85,                                   !- Value Until Time 31
  15:30,                                  !- Time 32 {hh:mm}
  0.978049288617886,                      !- Value Until Time 32
  15:39,                                  !- Time 33 {hh:mm}
  0.741666666666667,                      !- Value Until Time 33
  15:49,                                  !- Time 34 {hh:mm}
  0.633333333333334,                      !- Value Until Time 34
  15:59,                                  !- Time 35 {hh:mm}
  0.525000000000001,                      !- Value Until Time 35
  16:09,                                  !- Time 36 {hh:mm}
  0.416666666666668,                      !- Value Until Time 36
  16:19,                                  !- Time 37 {hh:mm}
  0.308333333333334,                      !- Value Until Time 37
  16:30,                                  !- Time 38 {hh:mm}
  0.2,                                    !- Value Until Time 38
  17:30,                                  !- Time 39 {hh:mm}
  0.224408197831978,                      !- Value Until Time 39
  18:00,                                  !- Time 40 {hh:mm}
  0.260992716802168,                      !- Value Until Time 40
  24:00,                                  !- Time 41 {hh:mm}
  0.235383553523035;                      !- Value Until Time 41

Schedule:Day:Interval,
  Building Hours of Operation NonResidential Default, !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Building Hours of Operation NonResidential Saturday, !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Building Hours of Operation NonResidential Sunday, !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Light Default,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  04:10,                                  !- Time 2 {hh:mm}
  0.0541666666666667,                     !- Value Until Time 2
  04:20,                                  !- Time 3 {hh:mm}
  0.0583333333333334,                     !- Value Until Time 3
  04:30,                                  !- Time 4 {hh:mm}
  0.0625,                                 !- Value Until Time 4
  04:40,                                  !- Time 5 {hh:mm}
  0.0666666666666667,                     !- Value Until Time 5
  04:50,                                  !- Time 6 {hh:mm}
  0.0708333333333334,                     !- Value Until Time 6
  05:00,                                  !- Time 7 {hh:mm}
  0.0750000000000001,                     !- Value Until Time 7
  05:10,                                  !- Time 8 {hh:mm}
  0.0791666666666667,                     !- Value Until Time 8
  05:20,                                  !- Time 9 {hh:mm}
  0.0833333333333334,                     !- Value Until Time 9
  05:30,                                  !- Time 10 {hh:mm}
  0.0875000000000001,                     !- Value Until Time 10
  05:40,                                  !- Time 11 {hh:mm}
  0.0916666666666668,                     !- Value Until Time 11
  05:50,                                  !- Time 12 {hh:mm}
  0.0958333333333334,                     !- Value Until Time 12
  06:00,                                  !- Time 13 {hh:mm}
  0.1,                                    !- Value Until Time 13
  06:30,                                  !- Time 14 {hh:mm}
  0.1,                                    !- Value Until Time 14
  06:40,                                  !- Time 15 {hh:mm}
  0.133333333333333,                      !- Value Until Time 15
  06:50,                                  !- Time 16 {hh:mm}
  0.166666666666667,                      !- Value Until Time 16
  07:00,                                  !- Time 17 {hh:mm}
  0.2,                                    !- Value Until Time 17
  07:10,                                  !- Time 18 {hh:mm}
  0.233333333333334,                      !- Value Until Time 18
  07:20,                                  !- Time 19 {hh:mm}
  0.266666666666667,                      !- Value Until Time 19
  07:30,                                  !- Time 20 {hh:mm}
  0.3,                                    !- Value Until Time 20
  07:40,                                  !- Time 21 {hh:mm}
  0.4,                                    !- Value Until Time 21
  07:50,                                  !- Time 22 {hh:mm}
  0.5,                                    !- Value Until Time 22
  08:00,                                  !- Time 23 {hh:mm}
  0.6,                                    !- Value Until Time 23
  08:09,                                  !- Time 24 {hh:mm}
  0.7,                                    !- Value Until Time 24
  08:19,                                  !- Time 25 {hh:mm}
  0.799999999999999,                      !- Value Until Time 25
  08:29,                                  !- Time 26 {hh:mm}
  0.899999999999999,                      !- Value Until Time 26
  08:30,                                  !- Time 27 {hh:mm}
  0.9,                                    !- Value Until Time 27
  16:30,                                  !- Time 28 {hh:mm}
  0.9,                                    !- Value Until Time 28
  16:40,                                  !- Time 29 {hh:mm}
  0.833333333333333,                      !- Value Until Time 29
  16:50,                                  !- Time 30 {hh:mm}
  0.766666666666666,                      !- Value Until Time 30
  17:00,                                  !- Time 31 {hh:mm}
  0.699999999999999,                      !- Value Until Time 31
  17:10,                                  !- Time 32 {hh:mm}
  0.633333333333332,                      !- Value Until Time 32
  17:20,                                  !- Time 33 {hh:mm}
  0.566666666666664,                      !- Value Until Time 33
  17:30,                                  !- Time 34 {hh:mm}
  0.5,                                    !- Value Until Time 34
  17:40,                                  !- Time 35 {hh:mm}
  0.466666666666666,                      !- Value Until Time 35
  17:50,                                  !- Time 36 {hh:mm}
  0.433333333333333,                      !- Value Until Time 36
  18:00,                                  !- Time 37 {hh:mm}
  0.399999999999999,                      !- Value Until Time 37
  18:10,                                  !- Time 38 {hh:mm}
  0.366666666666666,                      !- Value Until Time 38
  18:20,                                  !- Time 39 {hh:mm}
  0.333333333333332,                      !- Value Until Time 39
  18:30,                                  !- Time 40 {hh:mm}
  0.3,                                    !- Value Until Time 40
  19:00,                                  !- Time 41 {hh:mm}
  0.3,                                    !- Value Until Time 41
  19:10,                                  !- Time 42 {hh:mm}
  0.291666666666667,                      !- Value Until Time 42
  19:20,                                  !- Time 43 {hh:mm}
  0.283333333333333,                      !- Value Until Time 43
  19:30,                                  !- Time 44 {hh:mm}
  0.275,                                  !- Value Until Time 44
  19:40,                                  !- Time 45 {hh:mm}
  0.266666666666666,                      !- Value Until Time 45
  19:50,                                  !- Time 46 {hh:mm}
  0.258333333333333,                      !- Value Until Time 46
  20:00,                                  !- Time 47 {hh:mm}
  0.25,                                   !- Value Until Time 47
  20:10,                                  !- Time 48 {hh:mm}
  0.241666666666666,                      !- Value Until Time 48
  20:20,                                  !- Time 49 {hh:mm}
  0.233333333333333,                      !- Value Until Time 49
  20:30,                                  !- Time 50 {hh:mm}
  0.224999999999999,                      !- Value Until Time 50
  20:40,                                  !- Time 51 {hh:mm}
  0.216666666666666,                      !- Value Until Time 51
  20:50,                                  !- Time 52 {hh:mm}
  0.208333333333333,                      !- Value Until Time 52
  21:00,                                  !- Time 53 {hh:mm}
  0.2,                                    !- Value Until Time 53
  21:30,                                  !- Time 54 {hh:mm}
  0.2,                                    !- Value Until Time 54
  21:40,                                  !- Time 55 {hh:mm}
  0.183333333333333,                      !- Value Until Time 55
  21:50,                                  !- Time 56 {hh:mm}
  0.166666666666666,                      !- Value Until Time 56
  22:00,                                  !- Time 57 {hh:mm}
  0.15,                                   !- Value Until Time 57
  22:10,                                  !- Time 58 {hh:mm}
  0.133333333333333,                      !- Value Until Time 58
  22:20,                                  !- Time 59 {hh:mm}
  0.116666666666666,                      !- Value Until Time 59
  22:30,                                  !- Time 60 {hh:mm}
  0.1,                                    !- Value Until Time 60
  22:40,                                  !- Time 61 {hh:mm}
  0.0916666666666666,                     !- Value Until Time 61
  22:50,                                  !- Time 62 {hh:mm}
  0.0833333333333332,                     !- Value Until Time 62
  23:00,                                  !- Time 63 {hh:mm}
  0.0749999999999998,                     !- Value Until Time 63
  23:10,                                  !- Time 64 {hh:mm}
  0.0666666666666664,                     !- Value Until Time 64
  23:20,                                  !- Time 65 {hh:mm}
  0.058333333333333,                      !- Value Until Time 65
  23:30,                                  !- Time 66 {hh:mm}
  0.05,                                   !- Value Until Time 66
  24:00,                                  !- Time 67 {hh:mm}
  0.05;                                   !- Value Until Time 67

Schedule:Day:Interval,
  Office Bldg Light Sat Day,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0.237500000000001,                      !- Value Until Time 1
  00:20,                                  !- Time 2 {hh:mm}
  0.250000000000001,                      !- Value Until Time 2
  00:30,                                  !- Time 3 {hh:mm}
  0.262500000000001,                      !- Value Until Time 3
  00:40,                                  !- Time 4 {hh:mm}
  0.275000000000001,                      !- Value Until Time 4
  00:50,                                  !- Time 5 {hh:mm}
  0.287500000000001,                      !- Value Until Time 5
  01:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  01:10,                                  !- Time 7 {hh:mm}
  0.275,                                  !- Value Until Time 7
  01:20,                                  !- Time 8 {hh:mm}
  0.25,                                   !- Value Until Time 8
  01:30,                                  !- Time 9 {hh:mm}
  0.224999999999999,                      !- Value Until Time 9
  01:40,                                  !- Time 10 {hh:mm}
  0.199999999999999,                      !- Value Until Time 10
  01:50,                                  !- Time 11 {hh:mm}
  0.174999999999999,                      !- Value Until Time 11
  02:00,                                  !- Time 12 {hh:mm}
  0.15,                                   !- Value Until Time 12
  02:10,                                  !- Time 13 {hh:mm}
  0.133333333333333,                      !- Value Until Time 13
  02:20,                                  !- Time 14 {hh:mm}
  0.116666666666666,                      !- Value Until Time 14
  02:30,                                  !- Time 15 {hh:mm}
  0.0999999999999997,                     !- Value Until Time 15
  02:40,                                  !- Time 16 {hh:mm}
  0.0833333333333329,                     !- Value Until Time 16
  02:50,                                  !- Time 17 {hh:mm}
  0.0666666666666661,                     !- Value Until Time 17
  03:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  21:10,                                  !- Time 20 {hh:mm}
  0.0583333333333334,                     !- Value Until Time 20
  21:20,                                  !- Time 21 {hh:mm}
  0.0666666666666668,                     !- Value Until Time 21
  21:30,                                  !- Time 22 {hh:mm}
  0.0750000000000002,                     !- Value Until Time 22
  21:40,                                  !- Time 23 {hh:mm}
  0.0833333333333336,                     !- Value Until Time 23
  21:50,                                  !- Time 24 {hh:mm}
  0.091666666666667,                      !- Value Until Time 24
  22:00,                                  !- Time 25 {hh:mm}
  0.1,                                    !- Value Until Time 25
  22:10,                                  !- Time 26 {hh:mm}
  0.108333333333334,                      !- Value Until Time 26
  22:20,                                  !- Time 27 {hh:mm}
  0.116666666666667,                      !- Value Until Time 27
  22:30,                                  !- Time 28 {hh:mm}
  0.125000000000001,                      !- Value Until Time 28
  22:40,                                  !- Time 29 {hh:mm}
  0.133333333333334,                      !- Value Until Time 29
  22:50,                                  !- Time 30 {hh:mm}
  0.141666666666667,                      !- Value Until Time 30
  23:00,                                  !- Time 31 {hh:mm}
  0.15,                                   !- Value Until Time 31
  23:10,                                  !- Time 32 {hh:mm}
  0.1625,                                 !- Value Until Time 32
  23:20,                                  !- Time 33 {hh:mm}
  0.175,                                  !- Value Until Time 33
  23:30,                                  !- Time 34 {hh:mm}
  0.1875,                                 !- Value Until Time 34
  23:40,                                  !- Time 35 {hh:mm}
  0.2,                                    !- Value Until Time 35
  23:50,                                  !- Time 36 {hh:mm}
  0.2125,                                 !- Value Until Time 36
  24:00,                                  !- Time 37 {hh:mm}
  0.225000000000001;                      !- Value Until Time 37

Schedule:Day:Interval,
  Office Bldg Light Summer Design Day,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Light Sun Day,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Light Winter Design Day,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall Exterior_lighting_schedule_a Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  OfficeSmall Exterior_lighting_schedule_a Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  OfficeSmall Exterior_lighting_schedule_a Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  OfficeSmall Exterior_lighting_schedule_b Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  OfficeSmall Exterior_lighting_schedule_b Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  OfficeSmall Exterior_lighting_schedule_b Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  100;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 3,                         !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  16:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  100;                                    !- Value Until Time 2

Schedule:Day:Interval,
  Service Water Loop Temp - 140F Default, !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Activity Default,          !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Activity Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Activity Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Bldg Equip Default,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  06:10,                                  !- Time 2 {hh:mm}
  0.420833333333333,                      !- Value Until Time 2
  06:20,                                  !- Time 3 {hh:mm}
  0.441666666666667,                      !- Value Until Time 3
  06:30,                                  !- Time 4 {hh:mm}
  0.4625,                                 !- Value Until Time 4
  06:40,                                  !- Time 5 {hh:mm}
  0.483333333333333,                      !- Value Until Time 5
  06:50,                                  !- Time 6 {hh:mm}
  0.504166666666667,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.525,                                  !- Value Until Time 7
  07:10,                                  !- Time 8 {hh:mm}
  0.545833333333334,                      !- Value Until Time 8
  07:20,                                  !- Time 9 {hh:mm}
  0.566666666666667,                      !- Value Until Time 9
  07:30,                                  !- Time 10 {hh:mm}
  0.5875,                                 !- Value Until Time 10
  07:40,                                  !- Time 11 {hh:mm}
  0.608333333333334,                      !- Value Until Time 11
  07:50,                                  !- Time 12 {hh:mm}
  0.629166666666667,                      !- Value Until Time 12
  08:00,                                  !- Time 13 {hh:mm}
  0.65,                                   !- Value Until Time 13
  08:10,                                  !- Time 14 {hh:mm}
  0.670833333333334,                      !- Value Until Time 14
  08:20,                                  !- Time 15 {hh:mm}
  0.691666666666667,                      !- Value Until Time 15
  08:30,                                  !- Time 16 {hh:mm}
  0.7125,                                 !- Value Until Time 16
  08:40,                                  !- Time 17 {hh:mm}
  0.733333333333334,                      !- Value Until Time 17
  08:50,                                  !- Time 18 {hh:mm}
  0.754166666666667,                      !- Value Until Time 18
  09:00,                                  !- Time 19 {hh:mm}
  0.775,                                  !- Value Until Time 19
  09:09,                                  !- Time 20 {hh:mm}
  0.795833333333333,                      !- Value Until Time 20
  09:19,                                  !- Time 21 {hh:mm}
  0.816666666666667,                      !- Value Until Time 21
  09:29,                                  !- Time 22 {hh:mm}
  0.8375,                                 !- Value Until Time 22
  09:39,                                  !- Time 23 {hh:mm}
  0.858333333333333,                      !- Value Until Time 23
  09:49,                                  !- Time 24 {hh:mm}
  0.879166666666666,                      !- Value Until Time 24
  09:59,                                  !- Time 25 {hh:mm}
  0.9,                                    !- Value Until Time 25
  10:00,                                  !- Time 26 {hh:mm}
  0.9,                                    !- Value Until Time 26
  11:30,                                  !- Time 27 {hh:mm}
  0.9,                                    !- Value Until Time 27
  11:39,                                  !- Time 28 {hh:mm}
  0.883333333333333,                      !- Value Until Time 28
  11:49,                                  !- Time 29 {hh:mm}
  0.866666666666667,                      !- Value Until Time 29
  11:59,                                  !- Time 30 {hh:mm}
  0.85,                                   !- Value Until Time 30
  12:09,                                  !- Time 31 {hh:mm}
  0.833333333333334,                      !- Value Until Time 31
  12:19,                                  !- Time 32 {hh:mm}
  0.816666666666667,                      !- Value Until Time 32
  12:29,                                  !- Time 33 {hh:mm}
  0.8,                                    !- Value Until Time 33
  12:30,                                  !- Time 34 {hh:mm}
  0.8,                                    !- Value Until Time 34
  12:39,                                  !- Time 35 {hh:mm}
  0.816666666666667,                      !- Value Until Time 35
  12:49,                                  !- Time 36 {hh:mm}
  0.833333333333333,                      !- Value Until Time 36
  12:59,                                  !- Time 37 {hh:mm}
  0.85,                                   !- Value Until Time 37
  13:09,                                  !- Time 38 {hh:mm}
  0.866666666666666,                      !- Value Until Time 38
  13:19,                                  !- Time 39 {hh:mm}
  0.883333333333333,                      !- Value Until Time 39
  13:29,                                  !- Time 40 {hh:mm}
  0.9,                                    !- Value Until Time 40
  13:30,                                  !- Time 41 {hh:mm}
  0.9,                                    !- Value Until Time 41
  16:30,                                  !- Time 42 {hh:mm}
  0.9,                                    !- Value Until Time 42
  16:40,                                  !- Time 43 {hh:mm}
  0.833333333333333,                      !- Value Until Time 43
  16:50,                                  !- Time 44 {hh:mm}
  0.766666666666666,                      !- Value Until Time 44
  17:00,                                  !- Time 45 {hh:mm}
  0.699999999999999,                      !- Value Until Time 45
  17:10,                                  !- Time 46 {hh:mm}
  0.633333333333332,                      !- Value Until Time 46
  17:20,                                  !- Time 47 {hh:mm}
  0.566666666666664,                      !- Value Until Time 47
  17:30,                                  !- Time 48 {hh:mm}
  0.5,                                    !- Value Until Time 48
  17:40,                                  !- Time 49 {hh:mm}
  0.483333333333333,                      !- Value Until Time 49
  17:50,                                  !- Time 50 {hh:mm}
  0.466666666666666,                      !- Value Until Time 50
  18:00,                                  !- Time 51 {hh:mm}
  0.45,                                   !- Value Until Time 51
  18:10,                                  !- Time 52 {hh:mm}
  0.433333333333333,                      !- Value Until Time 52
  18:20,                                  !- Time 53 {hh:mm}
  0.416666666666666,                      !- Value Until Time 53
  18:30,                                  !- Time 54 {hh:mm}
  0.4,                                    !- Value Until Time 54
  24:00,                                  !- Time 55 {hh:mm}
  0.4;                                    !- Value Until Time 55

Schedule:Day:Interval,
  Small Office Bldg Equip Sat Day,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0.4375,                                 !- Value Until Time 1
  00:20,                                  !- Time 2 {hh:mm}
  0.450000000000001,                      !- Value Until Time 2
  00:30,                                  !- Time 3 {hh:mm}
  0.462500000000001,                      !- Value Until Time 3
  00:40,                                  !- Time 4 {hh:mm}
  0.475000000000001,                      !- Value Until Time 4
  00:50,                                  !- Time 5 {hh:mm}
  0.487500000000001,                      !- Value Until Time 5
  01:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  01:10,                                  !- Time 7 {hh:mm}
  0.475,                                  !- Value Until Time 7
  01:20,                                  !- Time 8 {hh:mm}
  0.45,                                   !- Value Until Time 8
  01:30,                                  !- Time 9 {hh:mm}
  0.424999999999999,                      !- Value Until Time 9
  01:40,                                  !- Time 10 {hh:mm}
  0.399999999999999,                      !- Value Until Time 10
  01:50,                                  !- Time 11 {hh:mm}
  0.374999999999999,                      !- Value Until Time 11
  02:00,                                  !- Time 12 {hh:mm}
  0.35,                                   !- Value Until Time 12
  02:10,                                  !- Time 13 {hh:mm}
  0.341666666666667,                      !- Value Until Time 13
  02:20,                                  !- Time 14 {hh:mm}
  0.333333333333333,                      !- Value Until Time 14
  02:30,                                  !- Time 15 {hh:mm}
  0.325,                                  !- Value Until Time 15
  02:40,                                  !- Time 16 {hh:mm}
  0.316666666666666,                      !- Value Until Time 16
  02:50,                                  !- Time 17 {hh:mm}
  0.308333333333333,                      !- Value Until Time 17
  03:00,                                  !- Time 18 {hh:mm}
  0.3,                                    !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.3,                                    !- Value Until Time 19
  21:10,                                  !- Time 20 {hh:mm}
  0.304166666666667,                      !- Value Until Time 20
  21:20,                                  !- Time 21 {hh:mm}
  0.308333333333333,                      !- Value Until Time 21
  21:30,                                  !- Time 22 {hh:mm}
  0.3125,                                 !- Value Until Time 22
  21:40,                                  !- Time 23 {hh:mm}
  0.316666666666667,                      !- Value Until Time 23
  21:50,                                  !- Time 24 {hh:mm}
  0.320833333333333,                      !- Value Until Time 24
  22:00,                                  !- Time 25 {hh:mm}
  0.325,                                  !- Value Until Time 25
  22:10,                                  !- Time 26 {hh:mm}
  0.329166666666667,                      !- Value Until Time 26
  22:20,                                  !- Time 27 {hh:mm}
  0.333333333333334,                      !- Value Until Time 27
  22:30,                                  !- Time 28 {hh:mm}
  0.3375,                                 !- Value Until Time 28
  22:40,                                  !- Time 29 {hh:mm}
  0.341666666666667,                      !- Value Until Time 29
  22:50,                                  !- Time 30 {hh:mm}
  0.345833333333334,                      !- Value Until Time 30
  23:00,                                  !- Time 31 {hh:mm}
  0.35,                                   !- Value Until Time 31
  23:10,                                  !- Time 32 {hh:mm}
  0.3625,                                 !- Value Until Time 32
  23:20,                                  !- Time 33 {hh:mm}
  0.375,                                  !- Value Until Time 33
  23:30,                                  !- Time 34 {hh:mm}
  0.3875,                                 !- Value Until Time 34
  23:40,                                  !- Time 35 {hh:mm}
  0.4,                                    !- Value Until Time 35
  23:50,                                  !- Time 36 {hh:mm}
  0.4125,                                 !- Value Until Time 36
  24:00,                                  !- Time 37 {hh:mm}
  0.425;                                  !- Value Until Time 37

Schedule:Day:Interval,
  Small Office Bldg Equip Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Bldg Equip Sun Day,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Bldg Equip Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Bldg Occ Default,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0.0229166666666665,                     !- Value Until Time 1
  00:20,                                  !- Time 2 {hh:mm}
  0.0208333333333331,                     !- Value Until Time 2
  00:30,                                  !- Time 3 {hh:mm}
  0.0187499999999998,                     !- Value Until Time 3
  00:40,                                  !- Time 4 {hh:mm}
  0.0166666666666664,                     !- Value Until Time 4
  00:50,                                  !- Time 5 {hh:mm}
  0.0145833333333331,                     !- Value Until Time 5
  01:00,                                  !- Time 6 {hh:mm}
  0.0124999999999997,                     !- Value Until Time 6
  01:10,                                  !- Time 7 {hh:mm}
  0.0104166666666664,                     !- Value Until Time 7
  01:20,                                  !- Time 8 {hh:mm}
  0.00833333333333304,                    !- Value Until Time 8
  01:30,                                  !- Time 9 {hh:mm}
  0.00624999999999969,                    !- Value Until Time 9
  01:40,                                  !- Time 10 {hh:mm}
  0.00416666666666634,                    !- Value Until Time 10
  01:50,                                  !- Time 11 {hh:mm}
  0.00208333333333299,                    !- Value Until Time 11
  02:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  05:30,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  05:40,                                  !- Time 14 {hh:mm}
  0.0166666666666667,                     !- Value Until Time 14
  05:50,                                  !- Time 15 {hh:mm}
  0.0333333333333334,                     !- Value Until Time 15
  06:00,                                  !- Time 16 {hh:mm}
  0.0500000000000001,                     !- Value Until Time 16
  06:10,                                  !- Time 17 {hh:mm}
  0.0666666666666668,                     !- Value Until Time 17
  06:20,                                  !- Time 18 {hh:mm}
  0.0833333333333335,                     !- Value Until Time 18
  06:30,                                  !- Time 19 {hh:mm}
  0.1,                                    !- Value Until Time 19
  06:40,                                  !- Time 20 {hh:mm}
  0.116666666666667,                      !- Value Until Time 20
  06:50,                                  !- Time 21 {hh:mm}
  0.133333333333333,                      !- Value Until Time 21
  07:00,                                  !- Time 22 {hh:mm}
  0.15,                                   !- Value Until Time 22
  07:10,                                  !- Time 23 {hh:mm}
  0.166666666666667,                      !- Value Until Time 23
  07:20,                                  !- Time 24 {hh:mm}
  0.183333333333334,                      !- Value Until Time 24
  07:30,                                  !- Time 25 {hh:mm}
  0.2,                                    !- Value Until Time 25
  07:40,                                  !- Time 26 {hh:mm}
  0.325,                                  !- Value Until Time 26
  07:50,                                  !- Time 27 {hh:mm}
  0.45,                                   !- Value Until Time 27
  08:00,                                  !- Time 28 {hh:mm}
  0.575,                                  !- Value Until Time 28
  08:09,                                  !- Time 29 {hh:mm}
  0.7,                                    !- Value Until Time 29
  08:19,                                  !- Time 30 {hh:mm}
  0.824999999999999,                      !- Value Until Time 30
  08:29,                                  !- Time 31 {hh:mm}
  0.949999999999999,                      !- Value Until Time 31
  08:30,                                  !- Time 32 {hh:mm}
  0.95,                                   !- Value Until Time 32
  11:30,                                  !- Time 33 {hh:mm}
  0.95,                                   !- Value Until Time 33
  11:39,                                  !- Time 34 {hh:mm}
  0.875,                                  !- Value Until Time 34
  11:49,                                  !- Time 35 {hh:mm}
  0.8,                                    !- Value Until Time 35
  11:59,                                  !- Time 36 {hh:mm}
  0.725000000000001,                      !- Value Until Time 36
  12:09,                                  !- Time 37 {hh:mm}
  0.650000000000001,                      !- Value Until Time 37
  12:19,                                  !- Time 38 {hh:mm}
  0.575000000000001,                      !- Value Until Time 38
  12:29,                                  !- Time 39 {hh:mm}
  0.500000000000002,                      !- Value Until Time 39
  12:30,                                  !- Time 40 {hh:mm}
  0.5,                                    !- Value Until Time 40
  12:39,                                  !- Time 41 {hh:mm}
  0.575,                                  !- Value Until Time 41
  12:49,                                  !- Time 42 {hh:mm}
  0.649999999999999,                      !- Value Until Time 42
  12:59,                                  !- Time 43 {hh:mm}
  0.724999999999999,                      !- Value Until Time 43
  13:09,                                  !- Time 44 {hh:mm}
  0.799999999999999,                      !- Value Until Time 44
  13:19,                                  !- Time 45 {hh:mm}
  0.874999999999999,                      !- Value Until Time 45
  13:29,                                  !- Time 46 {hh:mm}
  0.949999999999998,                      !- Value Until Time 46
  13:30,                                  !- Time 47 {hh:mm}
  0.95,                                   !- Value Until Time 47
  16:30,                                  !- Time 48 {hh:mm}
  0.95,                                   !- Value Until Time 48
  16:40,                                  !- Time 49 {hh:mm}
  0.841666666666666,                      !- Value Until Time 49
  16:50,                                  !- Time 50 {hh:mm}
  0.733333333333332,                      !- Value Until Time 50
  17:00,                                  !- Time 51 {hh:mm}
  0.624999999999998,                      !- Value Until Time 51
  17:10,                                  !- Time 52 {hh:mm}
  0.516666666666663,                      !- Value Until Time 52
  17:20,                                  !- Time 53 {hh:mm}
  0.408333333333329,                      !- Value Until Time 53
  17:30,                                  !- Time 54 {hh:mm}
  0.3,                                    !- Value Until Time 54
  17:40,                                  !- Time 55 {hh:mm}
  0.266666666666666,                      !- Value Until Time 55
  17:50,                                  !- Time 56 {hh:mm}
  0.233333333333333,                      !- Value Until Time 56
  18:00,                                  !- Time 57 {hh:mm}
  0.199999999999999,                      !- Value Until Time 57
  18:10,                                  !- Time 58 {hh:mm}
  0.166666666666666,                      !- Value Until Time 58
  18:20,                                  !- Time 59 {hh:mm}
  0.133333333333332,                      !- Value Until Time 59
  18:30,                                  !- Time 60 {hh:mm}
  0.1,                                    !- Value Until Time 60
  19:00,                                  !- Time 61 {hh:mm}
  0.1,                                    !- Value Until Time 61
  19:10,                                  !- Time 62 {hh:mm}
  0.0958333333333333,                     !- Value Until Time 62
  19:20,                                  !- Time 63 {hh:mm}
  0.0916666666666666,                     !- Value Until Time 63
  19:30,                                  !- Time 64 {hh:mm}
  0.0874999999999999,                     !- Value Until Time 64
  19:40,                                  !- Time 65 {hh:mm}
  0.0833333333333332,                     !- Value Until Time 65
  19:50,                                  !- Time 66 {hh:mm}
  0.0791666666666665,                     !- Value Until Time 66
  20:00,                                  !- Time 67 {hh:mm}
  0.0749999999999998,                     !- Value Until Time 67
  20:10,                                  !- Time 68 {hh:mm}
  0.0708333333333331,                     !- Value Until Time 68
  20:20,                                  !- Time 69 {hh:mm}
  0.0666666666666664,                     !- Value Until Time 69
  20:30,                                  !- Time 70 {hh:mm}
  0.0624999999999997,                     !- Value Until Time 70
  20:40,                                  !- Time 71 {hh:mm}
  0.058333333333333,                      !- Value Until Time 71
  20:50,                                  !- Time 72 {hh:mm}
  0.0541666666666663,                     !- Value Until Time 72
  21:00,                                  !- Time 73 {hh:mm}
  0.05,                                   !- Value Until Time 73
  22:00,                                  !- Time 74 {hh:mm}
  0.05,                                   !- Value Until Time 74
  22:10,                                  !- Time 75 {hh:mm}
  0.0479166666666667,                     !- Value Until Time 75
  22:20,                                  !- Time 76 {hh:mm}
  0.0458333333333333,                     !- Value Until Time 76
  22:30,                                  !- Time 77 {hh:mm}
  0.04375,                                !- Value Until Time 77
  22:40,                                  !- Time 78 {hh:mm}
  0.0416666666666666,                     !- Value Until Time 78
  22:50,                                  !- Time 79 {hh:mm}
  0.0395833333333333,                     !- Value Until Time 79
  23:00,                                  !- Time 80 {hh:mm}
  0.0374999999999999,                     !- Value Until Time 80
  23:10,                                  !- Time 81 {hh:mm}
  0.0354166666666666,                     !- Value Until Time 81
  23:20,                                  !- Time 82 {hh:mm}
  0.0333333333333332,                     !- Value Until Time 82
  23:30,                                  !- Time 83 {hh:mm}
  0.0312499999999999,                     !- Value Until Time 83
  23:40,                                  !- Time 84 {hh:mm}
  0.0291666666666665,                     !- Value Until Time 84
  23:50,                                  !- Time 85 {hh:mm}
  0.0270833333333332,                     !- Value Until Time 85
  24:00,                                  !- Time 86 {hh:mm}
  0.0249999999999998;                     !- Value Until Time 86

Schedule:Day:Interval,
  Small Office Bldg Occ Sat Day,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0.216666666666668,                      !- Value Until Time 1
  00:20,                                  !- Time 2 {hh:mm}
  0.233333333333334,                      !- Value Until Time 2
  00:30,                                  !- Time 3 {hh:mm}
  0.250000000000001,                      !- Value Until Time 3
  00:40,                                  !- Time 4 {hh:mm}
  0.266666666666668,                      !- Value Until Time 4
  00:50,                                  !- Time 5 {hh:mm}
  0.283333333333335,                      !- Value Until Time 5
  01:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  01:10,                                  !- Time 7 {hh:mm}
  0.266666666666666,                      !- Value Until Time 7
  01:20,                                  !- Time 8 {hh:mm}
  0.233333333333333,                      !- Value Until Time 8
  01:30,                                  !- Time 9 {hh:mm}
  0.199999999999999,                      !- Value Until Time 9
  01:40,                                  !- Time 10 {hh:mm}
  0.166666666666666,                      !- Value Until Time 10
  01:50,                                  !- Time 11 {hh:mm}
  0.133333333333332,                      !- Value Until Time 11
  02:00,                                  !- Time 12 {hh:mm}
  0.1,                                    !- Value Until Time 12
  02:10,                                  !- Time 13 {hh:mm}
  0.0833333333333332,                     !- Value Until Time 13
  02:20,                                  !- Time 14 {hh:mm}
  0.0666666666666664,                     !- Value Until Time 14
  02:30,                                  !- Time 15 {hh:mm}
  0.0499999999999996,                     !- Value Until Time 15
  02:40,                                  !- Time 16 {hh:mm}
  0.0333333333333329,                     !- Value Until Time 16
  02:50,                                  !- Time 17 {hh:mm}
  0.0166666666666661,                     !- Value Until Time 17
  03:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  21:10,                                  !- Time 20 {hh:mm}
  0.00833333333333339,                    !- Value Until Time 20
  21:20,                                  !- Time 21 {hh:mm}
  0.0166666666666668,                     !- Value Until Time 21
  21:30,                                  !- Time 22 {hh:mm}
  0.0250000000000002,                     !- Value Until Time 22
  21:40,                                  !- Time 23 {hh:mm}
  0.0333333333333336,                     !- Value Until Time 23
  21:50,                                  !- Time 24 {hh:mm}
  0.041666666666667,                      !- Value Until Time 24
  22:00,                                  !- Time 25 {hh:mm}
  0.0500000000000003,                     !- Value Until Time 25
  22:10,                                  !- Time 26 {hh:mm}
  0.0583333333333338,                     !- Value Until Time 26
  22:20,                                  !- Time 27 {hh:mm}
  0.0666666666666671,                     !- Value Until Time 27
  22:30,                                  !- Time 28 {hh:mm}
  0.0750000000000005,                     !- Value Until Time 28
  22:40,                                  !- Time 29 {hh:mm}
  0.0833333333333339,                     !- Value Until Time 29
  22:50,                                  !- Time 30 {hh:mm}
  0.0916666666666673,                     !- Value Until Time 30
  23:00,                                  !- Time 31 {hh:mm}
  0.1,                                    !- Value Until Time 31
  23:10,                                  !- Time 32 {hh:mm}
  0.116666666666667,                      !- Value Until Time 32
  23:20,                                  !- Time 33 {hh:mm}
  0.133333333333334,                      !- Value Until Time 33
  23:30,                                  !- Time 34 {hh:mm}
  0.15,                                   !- Value Until Time 34
  23:40,                                  !- Time 35 {hh:mm}
  0.166666666666667,                      !- Value Until Time 35
  23:50,                                  !- Time 36 {hh:mm}
  0.183333333333334,                      !- Value Until Time 36
  24:00,                                  !- Time 37 {hh:mm}
  0.200000000000001;                      !- Value Until Time 37

Schedule:Day:Interval,
  Small Office Bldg Occ Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Small Office Bldg Occ Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Bldg Occ WntrDsn|Sun Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Small Office ClgSetp Default,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  60,                                     !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  60,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  60;                                     !- Value Until Time 3

Schedule:Day:Interval,
  Small Office ClgSetp Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Small Office ClgSetp Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Small Office HtgSetp Default,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Small Office HtgSetp Sat Day,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Small Office HtgSetp SmrDsn|Sun Day,    !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Small Office HtgSetp Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Small Office HtgSetp Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse Bldg Light Sun Day,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse Bldg Occ Default 1,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  06:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:40,                                  !- Time 2 {hh:mm}
  0.025,                                  !- Value Until Time 2
  06:50,                                  !- Time 3 {hh:mm}
  0.0500000000000001,                     !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.0750000000000001,                     !- Value Until Time 4
  07:10,                                  !- Time 5 {hh:mm}
  0.1,                                    !- Value Until Time 5
  07:20,                                  !- Time 6 {hh:mm}
  0.125,                                  !- Value Until Time 6
  07:30,                                  !- Time 7 {hh:mm}
  0.15,                                   !- Value Until Time 7
  07:40,                                  !- Time 8 {hh:mm}
  0.241666666666667,                      !- Value Until Time 8
  07:50,                                  !- Time 9 {hh:mm}
  0.333333333333334,                      !- Value Until Time 9
  08:00,                                  !- Time 10 {hh:mm}
  0.425,                                  !- Value Until Time 10
  08:09,                                  !- Time 11 {hh:mm}
  0.516666666666666,                      !- Value Until Time 11
  08:19,                                  !- Time 12 {hh:mm}
  0.608333333333333,                      !- Value Until Time 12
  08:29,                                  !- Time 13 {hh:mm}
  0.699999999999999,                      !- Value Until Time 13
  08:30,                                  !- Time 14 {hh:mm}
  0.7,                                    !- Value Until Time 14
  08:39,                                  !- Time 15 {hh:mm}
  0.733333333333333,                      !- Value Until Time 15
  08:49,                                  !- Time 16 {hh:mm}
  0.766666666666666,                      !- Value Until Time 16
  08:59,                                  !- Time 17 {hh:mm}
  0.8,                                    !- Value Until Time 17
  09:09,                                  !- Time 18 {hh:mm}
  0.833333333333333,                      !- Value Until Time 18
  09:19,                                  !- Time 19 {hh:mm}
  0.866666666666666,                      !- Value Until Time 19
  09:29,                                  !- Time 20 {hh:mm}
  0.899999999999999,                      !- Value Until Time 20
  09:30,                                  !- Time 21 {hh:mm}
  0.9,                                    !- Value Until Time 21
  11:30,                                  !- Time 22 {hh:mm}
  0.9,                                    !- Value Until Time 22
  11:39,                                  !- Time 23 {hh:mm}
  0.833333333333334,                      !- Value Until Time 23
  11:49,                                  !- Time 24 {hh:mm}
  0.766666666666667,                      !- Value Until Time 24
  11:59,                                  !- Time 25 {hh:mm}
  0.700000000000001,                      !- Value Until Time 25
  12:09,                                  !- Time 26 {hh:mm}
  0.633333333333334,                      !- Value Until Time 26
  12:19,                                  !- Time 27 {hh:mm}
  0.566666666666668,                      !- Value Until Time 27
  12:29,                                  !- Time 28 {hh:mm}
  0.500000000000001,                      !- Value Until Time 28
  12:30,                                  !- Time 29 {hh:mm}
  0.5,                                    !- Value Until Time 29
  12:39,                                  !- Time 30 {hh:mm}
  0.558333333333333,                      !- Value Until Time 30
  12:49,                                  !- Time 31 {hh:mm}
  0.616666666666666,                      !- Value Until Time 31
  12:59,                                  !- Time 32 {hh:mm}
  0.674999999999999,                      !- Value Until Time 32
  13:09,                                  !- Time 33 {hh:mm}
  0.733333333333333,                      !- Value Until Time 33
  13:19,                                  !- Time 34 {hh:mm}
  0.791666666666666,                      !- Value Until Time 34
  13:29,                                  !- Time 35 {hh:mm}
  0.849999999999999,                      !- Value Until Time 35
  13:30,                                  !- Time 36 {hh:mm}
  0.85,                                   !- Value Until Time 36
  15:30,                                  !- Time 37 {hh:mm}
  0.85,                                   !- Value Until Time 37
  15:39,                                  !- Time 38 {hh:mm}
  0.741666666666667,                      !- Value Until Time 38
  15:49,                                  !- Time 39 {hh:mm}
  0.633333333333334,                      !- Value Until Time 39
  15:59,                                  !- Time 40 {hh:mm}
  0.525000000000001,                      !- Value Until Time 40
  16:09,                                  !- Time 41 {hh:mm}
  0.416666666666668,                      !- Value Until Time 41
  16:19,                                  !- Time 42 {hh:mm}
  0.308333333333334,                      !- Value Until Time 42
  16:30,                                  !- Time 43 {hh:mm}
  0.2,                                    !- Value Until Time 43
  16:40,                                  !- Time 44 {hh:mm}
  0.166666666666666,                      !- Value Until Time 44
  16:50,                                  !- Time 45 {hh:mm}
  0.133333333333333,                      !- Value Until Time 45
  17:00,                                  !- Time 46 {hh:mm}
  0.0999999999999993,                     !- Value Until Time 46
  17:10,                                  !- Time 47 {hh:mm}
  0.0666666666666657,                     !- Value Until Time 47
  17:20,                                  !- Time 48 {hh:mm}
  0.0333333333333321,                     !- Value Until Time 48
  17:30,                                  !- Time 49 {hh:mm}
  0,                                      !- Value Until Time 49
  24:00,                                  !- Time 50 {hh:mm}
  0;                                      !- Value Until Time 50

Schedule:Day:Interval,
  Warehouse Bldg Occ Sat Day,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Warehouse Bldg Occ Sat Day 1,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Warehouse Bldg Occ WntrDsn|Sun Day,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:20,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:40,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Friday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:20,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:40,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:20,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:40,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Friday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:20,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:40,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:20,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:40,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Friday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:20,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:40,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Always On Week Rule - Jan1-Dec31,       !- Name
  Always On Default,                      !- Sunday Schedule:Day Name
  Always On Default,                      !- Monday Schedule:Day Name
  Always On Default,                      !- Tuesday Schedule:Day Name
  Always On Default,                      !- Wednesday Schedule:Day Name
  Always On Default,                      !- Thursday Schedule:Day Name
  Always On Default,                      !- Friday Schedule:Day Name
  Always On Default,                      !- Saturday Schedule:Day Name
  Always On Default,                      !- Holiday Schedule:Day Name
  Always On Default,                      !- SummerDesignDay Schedule:Day Name
  Always On Default,                      !- WinterDesignDay Schedule:Day Name
  Always On Default,                      !- CustomDay1 Schedule:Day Name
  Always On Default;                      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Always On,                              !- Name
  Fractional,                             !- Schedule Type Limits Name
  Always On Week Rule - Jan1-Dec31,       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Auto Shop Week Rule - Jan1-Dec31,       !- Name
  Schedule Day 3,                         !- Sunday Schedule:Day Name
  Schedule Day 2,                         !- Monday Schedule:Day Name
  Schedule Day 2,                         !- Tuesday Schedule:Day Name
  Schedule Day 2,                         !- Wednesday Schedule:Day Name
  Schedule Day 3,                         !- Thursday Schedule:Day Name
  Schedule Day 3,                         !- Friday Schedule:Day Name
  Schedule Day 3,                         !- Saturday Schedule:Day Name
  Schedule Day 2,                         !- Holiday Schedule:Day Name
  Schedule Day 2,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 2,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 2,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 2;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Auto Shop,                              !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Auto Shop Week Rule - Jan1-Dec31,       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Building Hours of Operation NonResidential Week Rule - Jan1-Dec31, !- Name
  Building Hours of Operation NonResidential Sunday, !- Sunday Schedule:Day Name
  Building Hours of Operation NonResidential Saturday, !- Monday Schedule:Day Name
  Building Hours of Operation NonResidential Saturday, !- Tuesday Schedule:Day Name
  Building Hours of Operation NonResidential Saturday, !- Wednesday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Thursday Schedule:Day Name
  Building Hours of Operation NonResidential Saturday, !- Friday Schedule:Day Name
  Building Hours of Operation NonResidential Saturday, !- Saturday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Holiday Schedule:Day Name
  Building Hours of Operation NonResidential Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Building Hours of Operation NonResidential Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- CustomDay1 Schedule:Day Name
  Building Hours of Operation NonResidential Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Building Hours of Operation NonResidential, !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  Building Hours of Operation NonResidential Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Office Bldg Light Week Rule - Jan1-Mar4, !- Name
  Office Bldg Light Sun Day,              !- Sunday Schedule:Day Name
  autogen Office Bldg Light 2_day_sch,    !- Monday Schedule:Day Name
  Office Bldg Light Default,              !- Tuesday Schedule:Day Name
  Office Bldg Light Default,              !- Wednesday Schedule:Day Name
  Office Bldg Light Default,              !- Thursday Schedule:Day Name
  Office Bldg Light Default,              !- Friday Schedule:Day Name
  Office Bldg Light Sat Day,              !- Saturday Schedule:Day Name
  Office Bldg Light Default,              !- Holiday Schedule:Day Name
  Office Bldg Light Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Light Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Light Default,              !- CustomDay1 Schedule:Day Name
  Office Bldg Light Default;              !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Office Bldg Light Week Rule - Mar5-Dec31, !- Name
  Office Bldg Light Sun Day,              !- Sunday Schedule:Day Name
  Office Bldg Light Default,              !- Monday Schedule:Day Name
  Office Bldg Light Default,              !- Tuesday Schedule:Day Name
  Office Bldg Light Default,              !- Wednesday Schedule:Day Name
  Office Bldg Light Default,              !- Thursday Schedule:Day Name
  Office Bldg Light Default,              !- Friday Schedule:Day Name
  Office Bldg Light Sat Day,              !- Saturday Schedule:Day Name
  Office Bldg Light Default,              !- Holiday Schedule:Day Name
  Office Bldg Light Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Light Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Light Default,              !- CustomDay1 Schedule:Day Name
  Office Bldg Light Default;              !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Bldg Light,                      !- Name
  Fractional,                             !- Schedule Type Limits Name
  Office Bldg Light Week Rule - Jan1-Mar4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  3,                                      !- End Month 1
  4,                                      !- End Day 1
  Office Bldg Light Week Rule - Mar5-Dec31, !- Schedule:Week Name 2
  3,                                      !- Start Month 2
  5,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  OfficeSmall Exterior_lighting_schedule_a Week Rule - Jan1-Dec31, !- Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Sunday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Monday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Tuesday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Wednesday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Thursday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Friday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Saturday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Holiday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeSmall Exterior_lighting_schedule_a, !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeSmall Exterior_lighting_schedule_a Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeSmall Exterior_lighting_schedule_b Week Rule - Jan1-Dec31, !- Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Sunday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Monday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Tuesday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Wednesday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Thursday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Friday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Saturday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Holiday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeSmall Exterior_lighting_schedule_b, !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeSmall Exterior_lighting_schedule_b Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Service Water Loop Temp - 140F Week Rule - Jan1-Dec31, !- Name
  Service Water Loop Temp - 140F Default, !- Sunday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Monday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Tuesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Wednesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Thursday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Friday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Saturday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Holiday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- SummerDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- WinterDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- CustomDay1 Schedule:Day Name
  Service Water Loop Temp - 140F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Service Water Loop Temp - 140F,         !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  Service Water Loop Temp - 140F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Small Office Activity Week Rule - Jan1-Feb25, !- Name
  Small Office Activity Default,          !- Sunday Schedule:Day Name
  autogen Small Office Activity 0_day_sch, !- Monday Schedule:Day Name
  Small Office Activity Default,          !- Tuesday Schedule:Day Name
  Small Office Activity Default,          !- Wednesday Schedule:Day Name
  autogen Small Office Activity 1_day_sch, !- Thursday Schedule:Day Name
  Small Office Activity Default,          !- Friday Schedule:Day Name
  Small Office Activity Default,          !- Saturday Schedule:Day Name
  Small Office Activity Default,          !- Holiday Schedule:Day Name
  Small Office Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Activity Default,          !- CustomDay1 Schedule:Day Name
  Small Office Activity Default;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Small Office Activity Week Rule - Feb26-Mar4, !- Name
  Small Office Activity Default,          !- Sunday Schedule:Day Name
  autogen Small Office Activity 0_day_sch, !- Monday Schedule:Day Name
  Small Office Activity Default,          !- Tuesday Schedule:Day Name
  autogen Small Office Activity 1_day_sch, !- Wednesday Schedule:Day Name
  Small Office Activity Default,          !- Thursday Schedule:Day Name
  Small Office Activity Default,          !- Friday Schedule:Day Name
  Small Office Activity Default,          !- Saturday Schedule:Day Name
  Small Office Activity Default,          !- Holiday Schedule:Day Name
  Small Office Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Activity Default,          !- CustomDay1 Schedule:Day Name
  Small Office Activity Default;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Small Office Activity Week Rule - Mar5-Dec31, !- Name
  autogen Small Office Activity 0_day_sch, !- Sunday Schedule:Day Name
  Small Office Activity Default,          !- Monday Schedule:Day Name
  Small Office Activity Default,          !- Tuesday Schedule:Day Name
  autogen Small Office Activity 1_day_sch, !- Wednesday Schedule:Day Name
  Small Office Activity Default,          !- Thursday Schedule:Day Name
  Small Office Activity Default,          !- Friday Schedule:Day Name
  Small Office Activity Default,          !- Saturday Schedule:Day Name
  Small Office Activity Default,          !- Holiday Schedule:Day Name
  Small Office Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Activity Default,          !- CustomDay1 Schedule:Day Name
  Small Office Activity Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Small Office Activity,                  !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Small Office Activity Week Rule - Jan1-Feb25, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  2,                                      !- End Month 1
  25,                                     !- End Day 1
  Small Office Activity Week Rule - Feb26-Mar4, !- Schedule:Week Name 2
  2,                                      !- Start Month 2
  26,                                     !- Start Day 2
  3,                                      !- End Month 2
  4,                                      !- End Day 2
  Small Office Activity Week Rule - Mar5-Dec31, !- Schedule:Week Name 3
  3,                                      !- Start Month 3
  5,                                      !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  Small Office Bldg Equip Week Rule - Jan1-Mar4, !- Name
  Small Office Bldg Equip Sun Day,        !- Sunday Schedule:Day Name
  autogen Small Office Bldg Equip 2_day_sch, !- Monday Schedule:Day Name
  Small Office Bldg Equip Default,        !- Tuesday Schedule:Day Name
  Small Office Bldg Equip Default,        !- Wednesday Schedule:Day Name
  Small Office Bldg Equip Default,        !- Thursday Schedule:Day Name
  Small Office Bldg Equip Default,        !- Friday Schedule:Day Name
  Small Office Bldg Equip Sat Day,        !- Saturday Schedule:Day Name
  Small Office Bldg Equip Default,        !- Holiday Schedule:Day Name
  Small Office Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Bldg Equip Default,        !- CustomDay1 Schedule:Day Name
  Small Office Bldg Equip Default;        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Small Office Bldg Equip Week Rule - Mar5-Dec31, !- Name
  Small Office Bldg Equip Sun Day,        !- Sunday Schedule:Day Name
  Small Office Bldg Equip Default,        !- Monday Schedule:Day Name
  Small Office Bldg Equip Default,        !- Tuesday Schedule:Day Name
  Small Office Bldg Equip Default,        !- Wednesday Schedule:Day Name
  Small Office Bldg Equip Default,        !- Thursday Schedule:Day Name
  Small Office Bldg Equip Default,        !- Friday Schedule:Day Name
  Small Office Bldg Equip Sat Day,        !- Saturday Schedule:Day Name
  Small Office Bldg Equip Default,        !- Holiday Schedule:Day Name
  Small Office Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Bldg Equip Default,        !- CustomDay1 Schedule:Day Name
  Small Office Bldg Equip Default;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Small Office Bldg Equip,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  Small Office Bldg Equip Week Rule - Jan1-Mar4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  3,                                      !- End Month 1
  4,                                      !- End Day 1
  Small Office Bldg Equip Week Rule - Mar5-Dec31, !- Schedule:Week Name 2
  3,                                      !- Start Month 2
  5,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Small Office Bldg Occ Week Rule - Jan1-Mar4, !- Name
  Small Office Bldg Occ WntrDsn|Sun Day,  !- Sunday Schedule:Day Name
  autogen Small Office Bldg Occ 2_day_sch, !- Monday Schedule:Day Name
  Small Office Bldg Occ Default,          !- Tuesday Schedule:Day Name
  Small Office Bldg Occ Default,          !- Wednesday Schedule:Day Name
  Small Office Bldg Occ Default,          !- Thursday Schedule:Day Name
  Small Office Bldg Occ Default,          !- Friday Schedule:Day Name
  Small Office Bldg Occ Sat Day,          !- Saturday Schedule:Day Name
  Small Office Bldg Occ Default,          !- Holiday Schedule:Day Name
  Small Office Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Bldg Occ Default,          !- CustomDay1 Schedule:Day Name
  Small Office Bldg Occ Default;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Small Office Bldg Occ Week Rule - Mar5-Dec31, !- Name
  Small Office Bldg Occ WntrDsn|Sun Day,  !- Sunday Schedule:Day Name
  Small Office Bldg Occ Default,          !- Monday Schedule:Day Name
  Small Office Bldg Occ Default,          !- Tuesday Schedule:Day Name
  Small Office Bldg Occ Default,          !- Wednesday Schedule:Day Name
  Small Office Bldg Occ Default,          !- Thursday Schedule:Day Name
  Small Office Bldg Occ Default,          !- Friday Schedule:Day Name
  Small Office Bldg Occ Sat Day,          !- Saturday Schedule:Day Name
  Small Office Bldg Occ Default,          !- Holiday Schedule:Day Name
  Small Office Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Bldg Occ Default,          !- CustomDay1 Schedule:Day Name
  Small Office Bldg Occ Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Small Office Bldg Occ,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  Small Office Bldg Occ Week Rule - Jan1-Mar4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  3,                                      !- End Month 1
  4,                                      !- End Day 1
  Small Office Bldg Occ Week Rule - Mar5-Dec31, !- Schedule:Week Name 2
  3,                                      !- Start Month 2
  5,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Small Office ClgSetp Week Rule - Jan1-Dec31, !- Name
  Small Office ClgSetp Default,           !- Sunday Schedule:Day Name
  Small Office ClgSetp Default,           !- Monday Schedule:Day Name
  Small Office ClgSetp Default,           !- Tuesday Schedule:Day Name
  Small Office ClgSetp Default,           !- Wednesday Schedule:Day Name
  Small Office ClgSetp Default,           !- Thursday Schedule:Day Name
  Small Office ClgSetp Default,           !- Friday Schedule:Day Name
  Small Office ClgSetp Default,           !- Saturday Schedule:Day Name
  Small Office ClgSetp Default,           !- Holiday Schedule:Day Name
  Small Office ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office ClgSetp Default,           !- CustomDay1 Schedule:Day Name
  Small Office ClgSetp Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Small Office ClgSetp,                   !- Name
  Temperature,                            !- Schedule Type Limits Name
  Small Office ClgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Small Office HtgSetp Week Rule - Jan1-Dec31, !- Name
  Small Office HtgSetp SmrDsn|Sun Day,    !- Sunday Schedule:Day Name
  Small Office HtgSetp Default,           !- Monday Schedule:Day Name
  Small Office HtgSetp Default,           !- Tuesday Schedule:Day Name
  Small Office HtgSetp Default,           !- Wednesday Schedule:Day Name
  Small Office HtgSetp Default,           !- Thursday Schedule:Day Name
  Small Office HtgSetp Default,           !- Friday Schedule:Day Name
  Small Office HtgSetp Sat Day,           !- Saturday Schedule:Day Name
  Small Office HtgSetp Default,           !- Holiday Schedule:Day Name
  Small Office HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office HtgSetp Default,           !- CustomDay1 Schedule:Day Name
  Small Office HtgSetp Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Small Office HtgSetp,                   !- Name
  Temperature,                            !- Schedule Type Limits Name
  Small Office HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Sunday, !- Monday Schedule:Day Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Sunday, !- Tuesday Schedule:Day Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Sunday, !- Wednesday Schedule:Day Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Sunday, !- Friday Schedule:Day Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Sunday, !- Saturday Schedule:Day Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Monday Schedule:Day Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Tuesday Schedule:Day Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Wednesday Schedule:Day Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Friday Schedule:Day Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Saturday Schedule:Day Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Sunday, !- Monday Schedule:Day Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Sunday, !- Tuesday Schedule:Day Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Sunday, !- Wednesday Schedule:Day Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Sunday, !- Friday Schedule:Day Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Sunday, !- Saturday Schedule:Day Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Monday Schedule:Day Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Tuesday Schedule:Day Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Wednesday Schedule:Day Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Friday Schedule:Day Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Saturday Schedule:Day Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Sunday, !- Monday Schedule:Day Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Sunday, !- Tuesday Schedule:Day Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Sunday, !- Wednesday Schedule:Day Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Sunday, !- Friday Schedule:Day Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Sunday, !- Saturday Schedule:Day Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Monday Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Tuesday Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Wednesday Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Friday Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Saturday Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Friday, !- Monday Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Friday, !- Tuesday Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Friday, !- Wednesday Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Friday, !- Friday Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Sunday, !- Saturday Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Friday, !- Monday Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Friday, !- Tuesday Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Friday, !- Wednesday Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Friday, !- Friday Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Sunday, !- Saturday Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Friday, !- Monday Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Friday, !- Tuesday Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Friday, !- Wednesday Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Friday, !- Friday Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Sunday, !- Saturday Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Compact,
  Outage Availability Schedule,           !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  Through: 01/01,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  Through: 01/02,                         !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  1,                                      !- Field 8
  Through: 01/03,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1,                                      !- Field 12
  Through: 01/04,                         !- Field 13
  For: AllDays,                           !- Field 14
  Until: 24:00,                           !- Field 15
  1,                                      !- Field 16
  Through: 01/05,                         !- Field 17
  For: AllDays,                           !- Field 18
  Until: 24:00,                           !- Field 19
  1,                                      !- Field 20
  Through: 01/06,                         !- Field 21
  For: AllDays,                           !- Field 22
  Until: 24:00,                           !- Field 23
  1,                                      !- Field 24
  Through: 01/07,                         !- Field 25
  For: AllDays,                           !- Field 26
  Until: 24:00,                           !- Field 27
  1,                                      !- Field 28
  Through: 01/08,                         !- Field 29
  For: AllDays,                           !- Field 30
  Until: 24:00,                           !- Field 31
  1,                                      !- Field 32
  Through: 01/09,                         !- Field 33
  For: AllDays,                           !- Field 34
  Until: 24:00,                           !- Field 35
  1,                                      !- Field 36
  Through: 01/10,                         !- Field 37
  For: AllDays,                           !- Field 38
  Until: 24:00,                           !- Field 39
  1,                                      !- Field 40
  Through: 01/11,                         !- Field 41
  For: AllDays,                           !- Field 42
  Until: 24:00,                           !- Field 43
  1,                                      !- Field 44
  Through: 01/12,                         !- Field 45
  For: AllDays,                           !- Field 46
  Until: 24:00,                           !- Field 47
  1,                                      !- Field 48
  Through: 01/13,                         !- Field 49
  For: AllDays,                           !- Field 50
  Until: 24:00,                           !- Field 51
  1,                                      !- Field 52
  Through: 01/14,                         !- Field 53
  For: AllDays,                           !- Field 54
  Until: 24:00,                           !- Field 55
  1,                                      !- Field 56
  Through: 01/15,                         !- Field 57
  For: AllDays,                           !- Field 58
  Until: 24:00,                           !- Field 59
  1,                                      !- Field 60
  Through: 01/16,                         !- Field 61
  For: AllDays,                           !- Field 62
  Until: 24:00,                           !- Field 63
  1,                                      !- Field 64
  Through: 01/17,                         !- Field 65
  For: AllDays,                           !- Field 66
  Until: 24:00,                           !- Field 67
  1,                                      !- Field 68
  Through: 01/18,                         !- Field 69
  For: AllDays,                           !- Field 70
  Until: 24:00,                           !- Field 71
  1,                                      !- Field 72
  Through: 01/19,                         !- Field 73
  For: AllDays,                           !- Field 74
  Until: 24:00,                           !- Field 75
  1,                                      !- Field 76
  Through: 01/20,                         !- Field 77
  For: AllDays,                           !- Field 78
  Until: 24:00,                           !- Field 79
  1,                                      !- Field 80
  Through: 01/21,                         !- Field 81
  For: AllDays,                           !- Field 82
  Until: 24:00,                           !- Field 83
  1,                                      !- Field 84
  Through: 01/22,                         !- Field 85
  For: AllDays,                           !- Field 86
  Until: 24:00,                           !- Field 87
  1,                                      !- Field 88
  Through: 01/23,                         !- Field 89
  For: AllDays,                           !- Field 90
  Until: 24:00,                           !- Field 91
  1,                                      !- Field 92
  Through: 01/24,                         !- Field 93
  For: AllDays,                           !- Field 94
  Until: 24:00,                           !- Field 95
  1,                                      !- Field 96
  Through: 01/25,                         !- Field 97
  For: AllDays,                           !- Field 98
  Until: 24:00,                           !- Field 99
  1,                                      !- Field 100
  Through: 01/26,                         !- Field 101
  For: AllDays,                           !- Field 102
  Until: 24:00,                           !- Field 103
  1,                                      !- Field 104
  Through: 01/27,                         !- Field 105
  For: AllDays,                           !- Field 106
  Until: 24:00,                           !- Field 107
  1,                                      !- Field 108
  Through: 01/28,                         !- Field 109
  For: AllDays,                           !- Field 110
  Until: 24:00,                           !- Field 111
  1,                                      !- Field 112
  Through: 01/29,                         !- Field 113
  For: AllDays,                           !- Field 114
  Until: 24:00,                           !- Field 115
  1,                                      !- Field 116
  Through: 01/30,                         !- Field 117
  For: AllDays,                           !- Field 118
  Until: 24:00,                           !- Field 119
  1,                                      !- Field 120
  Through: 01/31,                         !- Field 121
  For: AllDays,                           !- Field 122
  Until: 24:00,                           !- Field 123
  1,                                      !- Field 124
  Through: 02/01,                         !- Field 125
  For: AllDays,                           !- Field 126
  Until: 24:00,                           !- Field 127
  1,                                      !- Field 128
  Through: 02/02,                         !- Field 129
  For: AllDays,                           !- Field 130
  Until: 24:00,                           !- Field 131
  1,                                      !- Field 132
  Through: 02/03,                         !- Field 133
  For: AllDays,                           !- Field 134
  Until: 24:00,                           !- Field 135
  1,                                      !- Field 136
  Through: 02/04,                         !- Field 137
  For: AllDays,                           !- Field 138
  Until: 24:00,                           !- Field 139
  1,                                      !- Field 140
  Through: 02/05,                         !- Field 141
  For: AllDays,                           !- Field 142
  Until: 24:00,                           !- Field 143
  1,                                      !- Field 144
  Through: 02/06,                         !- Field 145
  For: AllDays,                           !- Field 146
  Until: 24:00,                           !- Field 147
  1,                                      !- Field 148
  Through: 02/07,                         !- Field 149
  For: AllDays,                           !- Field 150
  Until: 24:00,                           !- Field 151
  1,                                      !- Field 152
  Through: 02/08,                         !- Field 153
  For: AllDays,                           !- Field 154
  Until: 24:00,                           !- Field 155
  1,                                      !- Field 156
  Through: 02/09,                         !- Field 157
  For: AllDays,                           !- Field 158
  Until: 24:00,                           !- Field 159
  1,                                      !- Field 160
  Through: 02/10,                         !- Field 161
  For: AllDays,                           !- Field 162
  Until: 24:00,                           !- Field 163
  1,                                      !- Field 164
  Through: 02/11,                         !- Field 165
  For: AllDays,                           !- Field 166
  Until: 24:00,                           !- Field 167
  1,                                      !- Field 168
  Through: 02/12,                         !- Field 169
  For: AllDays,                           !- Field 170
  Until: 24:00,                           !- Field 171
  1,                                      !- Field 172
  Through: 02/13,                         !- Field 173
  For: AllDays,                           !- Field 174
  Until: 24:00,                           !- Field 175
  1,                                      !- Field 176
  Through: 02/14,                         !- Field 177
  For: AllDays,                           !- Field 178
  Until: 24:00,                           !- Field 179
  1,                                      !- Field 180
  Through: 02/15,                         !- Field 181
  For: AllDays,                           !- Field 182
  Until: 24:00,                           !- Field 183
  1,                                      !- Field 184
  Through: 02/16,                         !- Field 185
  For: AllDays,                           !- Field 186
  Until: 24:00,                           !- Field 187
  1,                                      !- Field 188
  Through: 02/17,                         !- Field 189
  For: AllDays,                           !- Field 190
  Until: 24:00,                           !- Field 191
  1,                                      !- Field 192
  Through: 02/18,                         !- Field 193
  For: AllDays,                           !- Field 194
  Until: 24:00,                           !- Field 195
  1,                                      !- Field 196
  Through: 02/19,                         !- Field 197
  For: AllDays,                           !- Field 198
  Until: 24:00,                           !- Field 199
  1,                                      !- Field 200
  Through: 02/20,                         !- Field 201
  For: AllDays,                           !- Field 202
  Until: 24:00,                           !- Field 203
  1,                                      !- Field 204
  Through: 02/21,                         !- Field 205
  For: AllDays,                           !- Field 206
  Until: 24:00,                           !- Field 207
  1,                                      !- Field 208
  Through: 02/22,                         !- Field 209
  For: AllDays,                           !- Field 210
  Until: 24:00,                           !- Field 211
  1,                                      !- Field 212
  Through: 02/23,                         !- Field 213
  For: AllDays,                           !- Field 214
  Until: 24:00,                           !- Field 215
  1,                                      !- Field 216
  Through: 02/24,                         !- Field 217
  For: AllDays,                           !- Field 218
  Until: 24:00,                           !- Field 219
  1,                                      !- Field 220
  Through: 02/25,                         !- Field 221
  For: AllDays,                           !- Field 222
  Until: 24:00,                           !- Field 223
  1,                                      !- Field 224
  Through: 02/26,                         !- Field 225
  For: AllDays,                           !- Field 226
  Until: 24:00,                           !- Field 227
  1,                                      !- Field 228
  Through: 02/27,                         !- Field 229
  For: AllDays,                           !- Field 230
  Until: 24:00,                           !- Field 231
  1,                                      !- Field 232
  Through: 02/28,                         !- Field 233
  For: AllDays,                           !- Field 234
  Until: 24:00,                           !- Field 235
  1,                                      !- Field 236
  Through: 03/01,                         !- Field 237
  For: AllDays,                           !- Field 238
  Until: 24:00,                           !- Field 239
  1,                                      !- Field 240
  Through: 03/02,                         !- Field 241
  For: AllDays,                           !- Field 242
  Until: 24:00,                           !- Field 243
  1,                                      !- Field 244
  Through: 03/03,                         !- Field 245
  For: AllDays,                           !- Field 246
  Until: 24:00,                           !- Field 247
  1,                                      !- Field 248
  Through: 03/04,                         !- Field 249
  For: AllDays,                           !- Field 250
  Until: 24:00,                           !- Field 251
  1,                                      !- Field 252
  Through: 03/05,                         !- Field 253
  For: AllDays,                           !- Field 254
  Until: 24:00,                           !- Field 255
  1,                                      !- Field 256
  Through: 03/06,                         !- Field 257
  For: AllDays,                           !- Field 258
  Until: 24:00,                           !- Field 259
  1,                                      !- Field 260
  Through: 03/07,                         !- Field 261
  For: AllDays,                           !- Field 262
  Until: 24:00,                           !- Field 263
  1,                                      !- Field 264
  Through: 03/08,                         !- Field 265
  For: AllDays,                           !- Field 266
  Until: 24:00,                           !- Field 267
  1,                                      !- Field 268
  Through: 03/09,                         !- Field 269
  For: AllDays,                           !- Field 270
  Until: 24:00,                           !- Field 271
  1,                                      !- Field 272
  Through: 03/10,                         !- Field 273
  For: AllDays,                           !- Field 274
  Until: 24:00,                           !- Field 275
  1,                                      !- Field 276
  Through: 03/11,                         !- Field 277
  For: AllDays,                           !- Field 278
  Until: 24:00,                           !- Field 279
  1,                                      !- Field 280
  Through: 03/12,                         !- Field 281
  For: AllDays,                           !- Field 282
  Until: 24:00,                           !- Field 283
  1,                                      !- Field 284
  Through: 03/13,                         !- Field 285
  For: AllDays,                           !- Field 286
  Until: 24:00,                           !- Field 287
  1,                                      !- Field 288
  Through: 03/14,                         !- Field 289
  For: AllDays,                           !- Field 290
  Until: 24:00,                           !- Field 291
  1,                                      !- Field 292
  Through: 03/15,                         !- Field 293
  For: AllDays,                           !- Field 294
  Until: 24:00,                           !- Field 295
  1,                                      !- Field 296
  Through: 03/16,                         !- Field 297
  For: AllDays,                           !- Field 298
  Until: 24:00,                           !- Field 299
  1,                                      !- Field 300
  Through: 03/17,                         !- Field 301
  For: AllDays,                           !- Field 302
  Until: 24:00,                           !- Field 303
  1,                                      !- Field 304
  Through: 03/18,                         !- Field 305
  For: AllDays,                           !- Field 306
  Until: 24:00,                           !- Field 307
  1,                                      !- Field 308
  Through: 03/19,                         !- Field 309
  For: AllDays,                           !- Field 310
  Until: 24:00,                           !- Field 311
  1,                                      !- Field 312
  Through: 03/20,                         !- Field 313
  For: AllDays,                           !- Field 314
  Until: 24:00,                           !- Field 315
  1,                                      !- Field 316
  Through: 03/21,                         !- Field 317
  For: AllDays,                           !- Field 318
  Until: 24:00,                           !- Field 319
  1,                                      !- Field 320
  Through: 03/22,                         !- Field 321
  For: AllDays,                           !- Field 322
  Until: 24:00,                           !- Field 323
  1,                                      !- Field 324
  Through: 03/23,                         !- Field 325
  For: AllDays,                           !- Field 326
  Until: 24:00,                           !- Field 327
  1,                                      !- Field 328
  Through: 03/24,                         !- Field 329
  For: AllDays,                           !- Field 330
  Until: 24:00,                           !- Field 331
  1,                                      !- Field 332
  Through: 03/25,                         !- Field 333
  For: AllDays,                           !- Field 334
  Until: 24:00,                           !- Field 335
  1,                                      !- Field 336
  Through: 03/26,                         !- Field 337
  For: AllDays,                           !- Field 338
  Until: 24:00,                           !- Field 339
  1,                                      !- Field 340
  Through: 03/27,                         !- Field 341
  For: AllDays,                           !- Field 342
  Until: 24:00,                           !- Field 343
  1,                                      !- Field 344
  Through: 03/28,                         !- Field 345
  For: AllDays,                           !- Field 346
  Until: 24:00,                           !- Field 347
  1,                                      !- Field 348
  Through: 03/29,                         !- Field 349
  For: AllDays,                           !- Field 350
  Until: 24:00,                           !- Field 351
  1,                                      !- Field 352
  Through: 03/30,                         !- Field 353
  For: AllDays,                           !- Field 354
  Until: 24:00,                           !- Field 355
  1,                                      !- Field 356
  Through: 03/31,                         !- Field 357
  For: AllDays,                           !- Field 358
  Until: 24:00,                           !- Field 359
  1,                                      !- Field 360
  Through: 04/01,                         !- Field 361
  For: AllDays,                           !- Field 362
  Until: 24:00,                           !- Field 363
  1,                                      !- Field 364
  Through: 04/02,                         !- Field 365
  For: AllDays,                           !- Field 366
  Until: 24:00,                           !- Field 367
  1,                                      !- Field 368
  Through: 04/03,                         !- Field 369
  For: AllDays,                           !- Field 370
  Until: 24:00,                           !- Field 371
  1,                                      !- Field 372
  Through: 04/04,                         !- Field 373
  For: AllDays,                           !- Field 374
  Until: 24:00,                           !- Field 375
  1,                                      !- Field 376
  Through: 04/05,                         !- Field 377
  For: AllDays,                           !- Field 378
  Until: 24:00,                           !- Field 379
  1,                                      !- Field 380
  Through: 04/06,                         !- Field 381
  For: AllDays,                           !- Field 382
  Until: 24:00,                           !- Field 383
  1,                                      !- Field 384
  Through: 04/07,                         !- Field 385
  For: AllDays,                           !- Field 386
  Until: 24:00,                           !- Field 387
  1,                                      !- Field 388
  Through: 04/08,                         !- Field 389
  For: AllDays,                           !- Field 390
  Until: 24:00,                           !- Field 391
  1,                                      !- Field 392
  Through: 04/09,                         !- Field 393
  For: AllDays,                           !- Field 394
  Until: 24:00,                           !- Field 395
  1,                                      !- Field 396
  Through: 04/10,                         !- Field 397
  For: AllDays,                           !- Field 398
  Until: 24:00,                           !- Field 399
  1,                                      !- Field 400
  Through: 04/11,                         !- Field 401
  For: AllDays,                           !- Field 402
  Until: 24:00,                           !- Field 403
  1,                                      !- Field 404
  Through: 04/12,                         !- Field 405
  For: AllDays,                           !- Field 406
  Until: 24:00,                           !- Field 407
  1,                                      !- Field 408
  Through: 04/13,                         !- Field 409
  For: AllDays,                           !- Field 410
  Until: 24:00,                           !- Field 411
  1,                                      !- Field 412
  Through: 04/14,                         !- Field 413
  For: AllDays,                           !- Field 414
  Until: 24:00,                           !- Field 415
  1,                                      !- Field 416
  Through: 04/15,                         !- Field 417
  For: AllDays,                           !- Field 418
  Until: 24:00,                           !- Field 419
  1,                                      !- Field 420
  Through: 04/16,                         !- Field 421
  For: AllDays,                           !- Field 422
  Until: 24:00,                           !- Field 423
  1,                                      !- Field 424
  Through: 04/17,                         !- Field 425
  For: AllDays,                           !- Field 426
  Until: 24:00,                           !- Field 427
  1,                                      !- Field 428
  Through: 04/18,                         !- Field 429
  For: AllDays,                           !- Field 430
  Until: 24:00,                           !- Field 431
  1,                                      !- Field 432
  Through: 04/19,                         !- Field 433
  For: AllDays,                           !- Field 434
  Until: 24:00,                           !- Field 435
  1,                                      !- Field 436
  Through: 04/20,                         !- Field 437
  For: AllDays,                           !- Field 438
  Until: 24:00,                           !- Field 439
  1,                                      !- Field 440
  Through: 04/21,                         !- Field 441
  For: AllDays,                           !- Field 442
  Until: 24:00,                           !- Field 443
  1,                                      !- Field 444
  Through: 04/22,                         !- Field 445
  For: AllDays,                           !- Field 446
  Until: 24:00,                           !- Field 447
  1,                                      !- Field 448
  Through: 04/23,                         !- Field 449
  For: AllDays,                           !- Field 450
  Until: 24:00,                           !- Field 451
  1,                                      !- Field 452
  Through: 04/24,                         !- Field 453
  For: AllDays,                           !- Field 454
  Until: 24:00,                           !- Field 455
  1,                                      !- Field 456
  Through: 04/25,                         !- Field 457
  For: AllDays,                           !- Field 458
  Until: 24:00,                           !- Field 459
  1,                                      !- Field 460
  Through: 04/26,                         !- Field 461
  For: AllDays,                           !- Field 462
  Until: 24:00,                           !- Field 463
  1,                                      !- Field 464
  Through: 04/27,                         !- Field 465
  For: AllDays,                           !- Field 466
  Until: 24:00,                           !- Field 467
  1,                                      !- Field 468
  Through: 04/28,                         !- Field 469
  For: AllDays,                           !- Field 470
  Until: 24:00,                           !- Field 471
  1,                                      !- Field 472
  Through: 04/29,                         !- Field 473
  For: AllDays,                           !- Field 474
  Until: 24:00,                           !- Field 475
  1,                                      !- Field 476
  Through: 04/30,                         !- Field 477
  For: AllDays,                           !- Field 478
  Until: 24:00,                           !- Field 479
  1,                                      !- Field 480
  Through: 05/01,                         !- Field 481
  For: AllDays,                           !- Field 482
  Until: 24:00,                           !- Field 483
  1,                                      !- Field 484
  Through: 05/02,                         !- Field 485
  For: AllDays,                           !- Field 486
  Until: 24:00,                           !- Field 487
  1,                                      !- Field 488
  Through: 05/03,                         !- Field 489
  For: AllDays,                           !- Field 490
  Until: 24:00,                           !- Field 491
  1,                                      !- Field 492
  Through: 05/04,                         !- Field 493
  For: AllDays,                           !- Field 494
  Until: 24:00,                           !- Field 495
  1,                                      !- Field 496
  Through: 05/05,                         !- Field 497
  For: AllDays,                           !- Field 498
  Until: 24:00,                           !- Field 499
  1,                                      !- Field 500
  Through: 05/06,                         !- Field 501
  For: AllDays,                           !- Field 502
  Until: 24:00,                           !- Field 503
  1,                                      !- Field 504
  Through: 05/07,                         !- Field 505
  For: AllDays,                           !- Field 506
  Until: 24:00,                           !- Field 507
  1,                                      !- Field 508
  Through: 05/08,                         !- Field 509
  For: AllDays,                           !- Field 510
  Until: 24:00,                           !- Field 511
  1,                                      !- Field 512
  Through: 05/09,                         !- Field 513
  For: AllDays,                           !- Field 514
  Until: 24:00,                           !- Field 515
  1,                                      !- Field 516
  Through: 05/10,                         !- Field 517
  For: AllDays,                           !- Field 518
  Until: 24:00,                           !- Field 519
  1,                                      !- Field 520
  Through: 05/11,                         !- Field 521
  For: AllDays,                           !- Field 522
  Until: 24:00,                           !- Field 523
  1,                                      !- Field 524
  Through: 05/12,                         !- Field 525
  For: AllDays,                           !- Field 526
  Until: 24:00,                           !- Field 527
  1,                                      !- Field 528
  Through: 05/13,                         !- Field 529
  For: AllDays,                           !- Field 530
  Until: 24:00,                           !- Field 531
  1,                                      !- Field 532
  Through: 05/14,                         !- Field 533
  For: AllDays,                           !- Field 534
  Until: 24:00,                           !- Field 535
  1,                                      !- Field 536
  Through: 05/15,                         !- Field 537
  For: AllDays,                           !- Field 538
  Until: 24:00,                           !- Field 539
  1,                                      !- Field 540
  Through: 05/16,                         !- Field 541
  For: AllDays,                           !- Field 542
  Until: 24:00,                           !- Field 543
  1,                                      !- Field 544
  Through: 05/17,                         !- Field 545
  For: AllDays,                           !- Field 546
  Until: 24:00,                           !- Field 547
  1,                                      !- Field 548
  Through: 05/18,                         !- Field 549
  For: AllDays,                           !- Field 550
  Until: 24:00,                           !- Field 551
  1,                                      !- Field 552
  Through: 05/19,                         !- Field 553
  For: AllDays,                           !- Field 554
  Until: 24:00,                           !- Field 555
  1,                                      !- Field 556
  Through: 05/20,                         !- Field 557
  For: AllDays,                           !- Field 558
  Until: 24:00,                           !- Field 559
  1,                                      !- Field 560
  Through: 05/21,                         !- Field 561
  For: AllDays,                           !- Field 562
  Until: 24:00,                           !- Field 563
  1,                                      !- Field 564
  Through: 05/22,                         !- Field 565
  For: AllDays,                           !- Field 566
  Until: 24:00,                           !- Field 567
  1,                                      !- Field 568
  Through: 05/23,                         !- Field 569
  For: AllDays,                           !- Field 570
  Until: 24:00,                           !- Field 571
  1,                                      !- Field 572
  Through: 05/24,                         !- Field 573
  For: AllDays,                           !- Field 574
  Until: 24:00,                           !- Field 575
  1,                                      !- Field 576
  Through: 05/25,                         !- Field 577
  For: AllDays,                           !- Field 578
  Until: 24:00,                           !- Field 579
  1,                                      !- Field 580
  Through: 05/26,                         !- Field 581
  For: AllDays,                           !- Field 582
  Until: 24:00,                           !- Field 583
  1,                                      !- Field 584
  Through: 05/27,                         !- Field 585
  For: AllDays,                           !- Field 586
  Until: 24:00,                           !- Field 587
  1,                                      !- Field 588
  Through: 05/28,                         !- Field 589
  For: AllDays,                           !- Field 590
  Until: 24:00,                           !- Field 591
  1,                                      !- Field 592
  Through: 05/29,                         !- Field 593
  For: AllDays,                           !- Field 594
  Until: 24:00,                           !- Field 595
  1,                                      !- Field 596
  Through: 05/30,                         !- Field 597
  For: AllDays,                           !- Field 598
  Until: 24:00,                           !- Field 599
  1,                                      !- Field 600
  Through: 05/31,                         !- Field 601
  For: AllDays,                           !- Field 602
  Until: 24:00,                           !- Field 603
  1,                                      !- Field 604
  Through: 06/01,                         !- Field 605
  For: AllDays,                           !- Field 606
  Until: 24:00,                           !- Field 607
  1,                                      !- Field 608
  Through: 06/02,                         !- Field 609
  For: AllDays,                           !- Field 610
  Until: 24:00,                           !- Field 611
  1,                                      !- Field 612
  Through: 06/03,                         !- Field 613
  For: AllDays,                           !- Field 614
  Until: 24:00,                           !- Field 615
  1,                                      !- Field 616
  Through: 06/04,                         !- Field 617
  For: AllDays,                           !- Field 618
  Until: 24:00,                           !- Field 619
  1,                                      !- Field 620
  Through: 06/05,                         !- Field 621
  For: AllDays,                           !- Field 622
  Until: 24:00,                           !- Field 623
  1,                                      !- Field 624
  Through: 06/06,                         !- Field 625
  For: AllDays,                           !- Field 626
  Until: 24:00,                           !- Field 627
  1,                                      !- Field 628
  Through: 06/07,                         !- Field 629
  For: AllDays,                           !- Field 630
  Until: 24:00,                           !- Field 631
  1,                                      !- Field 632
  Through: 06/08,                         !- Field 633
  For: AllDays,                           !- Field 634
  Until: 24:00,                           !- Field 635
  1,                                      !- Field 636
  Through: 06/09,                         !- Field 637
  For: AllDays,                           !- Field 638
  Until: 24:00,                           !- Field 639
  1,                                      !- Field 640
  Through: 06/10,                         !- Field 641
  For: AllDays,                           !- Field 642
  Until: 24:00,                           !- Field 643
  1,                                      !- Field 644
  Through: 06/11,                         !- Field 645
  For: AllDays,                           !- Field 646
  Until: 24:00,                           !- Field 647
  1,                                      !- Field 648
  Through: 06/12,                         !- Field 649
  For: AllDays,                           !- Field 650
  Until: 24:00,                           !- Field 651
  1,                                      !- Field 652
  Through: 06/13,                         !- Field 653
  For: AllDays,                           !- Field 654
  Until: 24:00,                           !- Field 655
  1,                                      !- Field 656
  Through: 06/14,                         !- Field 657
  For: AllDays,                           !- Field 658
  Until: 24:00,                           !- Field 659
  1,                                      !- Field 660
  Through: 06/15,                         !- Field 661
  For: AllDays,                           !- Field 662
  Until: 24:00,                           !- Field 663
  1,                                      !- Field 664
  Through: 06/16,                         !- Field 665
  For: AllDays,                           !- Field 666
  Until: 24:00,                           !- Field 667
  1,                                      !- Field 668
  Through: 06/17,                         !- Field 669
  For: AllDays,                           !- Field 670
  Until: 24:00,                           !- Field 671
  1,                                      !- Field 672
  Through: 06/18,                         !- Field 673
  For: AllDays,                           !- Field 674
  Until: 24:00,                           !- Field 675
  1,                                      !- Field 676
  Through: 06/19,                         !- Field 677
  For: AllDays,                           !- Field 678
  Until: 24:00,                           !- Field 679
  1,                                      !- Field 680
  Through: 06/20,                         !- Field 681
  For: AllDays,                           !- Field 682
  Until: 24:00,                           !- Field 683
  1,                                      !- Field 684
  Through: 06/21,                         !- Field 685
  For: AllDays,                           !- Field 686
  Until: 24:00,                           !- Field 687
  1,                                      !- Field 688
  Through: 06/22,                         !- Field 689
  For: AllDays,                           !- Field 690
  Until: 24:00,                           !- Field 691
  1,                                      !- Field 692
  Through: 06/23,                         !- Field 693
  For: AllDays,                           !- Field 694
  Until: 09:00,                           !- Field 695
  1,                                      !- Field 696
  Until: 24:00,                           !- Field 697
  0,                                      !- Field 698
  Through: 06/24,                         !- Field 699
  For: AllDays,                           !- Field 700
  Until: 24:00,                           !- Field 701
  0,                                      !- Field 702
  Through: 06/25,                         !- Field 703
  For: AllDays,                           !- Field 704
  Until: 24:00,                           !- Field 705
  0,                                      !- Field 706
  Through: 06/26,                         !- Field 707
  For: AllDays,                           !- Field 708
  Until: 24:00,                           !- Field 709
  0,                                      !- Field 710
  Through: 06/27,                         !- Field 711
  For: AllDays,                           !- Field 712
  Until: 24:00,                           !- Field 713
  0,                                      !- Field 714
  Through: 06/28,                         !- Field 715
  For: AllDays,                           !- Field 716
  Until: 24:00,                           !- Field 717
  0,                                      !- Field 718
  Through: 06/29,                         !- Field 719
  For: AllDays,                           !- Field 720
  Until: 24:00,                           !- Field 721
  0,                                      !- Field 722
  Through: 06/30,                         !- Field 723
  For: AllDays,                           !- Field 724
  Until: 24:00,                           !- Field 725
  0,                                      !- Field 726
  Through: 07/01,                         !- Field 727
  For: AllDays,                           !- Field 728
  Until: 24:00,                           !- Field 729
  0,                                      !- Field 730
  Through: 07/02,                         !- Field 731
  For: AllDays,                           !- Field 732
  Until: 24:00,                           !- Field 733
  0,                                      !- Field 734
  Through: 07/03,                         !- Field 735
  For: AllDays,                           !- Field 736
  Until: 24:00,                           !- Field 737
  0,                                      !- Field 738
  Through: 07/04,                         !- Field 739
  For: AllDays,                           !- Field 740
  Until: 24:00,                           !- Field 741
  0,                                      !- Field 742
  Through: 07/05,                         !- Field 743
  For: AllDays,                           !- Field 744
  Until: 24:00,                           !- Field 745
  0,                                      !- Field 746
  Through: 07/06,                         !- Field 747
  For: AllDays,                           !- Field 748
  Until: 24:00,                           !- Field 749
  0,                                      !- Field 750
  Through: 07/07,                         !- Field 751
  For: AllDays,                           !- Field 752
  Until: 24:00,                           !- Field 753
  0,                                      !- Field 754
  Through: 07/08,                         !- Field 755
  For: AllDays,                           !- Field 756
  Until: 24:00,                           !- Field 757
  0,                                      !- Field 758
  Through: 07/09,                         !- Field 759
  For: AllDays,                           !- Field 760
  Until: 24:00,                           !- Field 761
  0,                                      !- Field 762
  Through: 07/10,                         !- Field 763
  For: AllDays,                           !- Field 764
  Until: 24:00,                           !- Field 765
  0,                                      !- Field 766
  Through: 07/11,                         !- Field 767
  For: AllDays,                           !- Field 768
  Until: 24:00,                           !- Field 769
  0,                                      !- Field 770
  Through: 07/12,                         !- Field 771
  For: AllDays,                           !- Field 772
  Until: 24:00,                           !- Field 773
  0,                                      !- Field 774
  Through: 07/13,                         !- Field 775
  For: AllDays,                           !- Field 776
  Until: 24:00,                           !- Field 777
  0,                                      !- Field 778
  Through: 07/14,                         !- Field 779
  For: AllDays,                           !- Field 780
  Until: 24:00,                           !- Field 781
  0,                                      !- Field 782
  Through: 07/15,                         !- Field 783
  For: AllDays,                           !- Field 784
  Until: 24:00,                           !- Field 785
  0,                                      !- Field 786
  Through: 07/16,                         !- Field 787
  For: AllDays,                           !- Field 788
  Until: 24:00,                           !- Field 789
  0,                                      !- Field 790
  Through: 07/17,                         !- Field 791
  For: AllDays,                           !- Field 792
  Until: 24:00,                           !- Field 793
  0,                                      !- Field 794
  Through: 07/18,                         !- Field 795
  For: AllDays,                           !- Field 796
  Until: 24:00,                           !- Field 797
  0,                                      !- Field 798
  Through: 07/19,                         !- Field 799
  For: AllDays,                           !- Field 800
  Until: 24:00,                           !- Field 801
  0,                                      !- Field 802
  Through: 07/20,                         !- Field 803
  For: AllDays,                           !- Field 804
  Until: 24:00,                           !- Field 805
  0,                                      !- Field 806
  Through: 07/21,                         !- Field 807
  For: AllDays,                           !- Field 808
  Until: 24:00,                           !- Field 809
  0,                                      !- Field 810
  Through: 07/22,                         !- Field 811
  For: AllDays,                           !- Field 812
  Until: 24:00,                           !- Field 813
  0,                                      !- Field 814
  Through: 07/23,                         !- Field 815
  For: AllDays,                           !- Field 816
  Until: 24:00,                           !- Field 817
  0,                                      !- Field 818
  Through: 07/24,                         !- Field 819
  For: AllDays,                           !- Field 820
  Until: 24:00,                           !- Field 821
  0,                                      !- Field 822
  Through: 07/25,                         !- Field 823
  For: AllDays,                           !- Field 824
  Until: 24:00,                           !- Field 825
  0,                                      !- Field 826
  Through: 07/26,                         !- Field 827
  For: AllDays,                           !- Field 828
  Until: 24:00,                           !- Field 829
  0,                                      !- Field 830
  Through: 07/27,                         !- Field 831
  For: AllDays,                           !- Field 832
  Until: 24:00,                           !- Field 833
  0,                                      !- Field 834
  Through: 07/28,                         !- Field 835
  For: AllDays,                           !- Field 836
  Until: 24:00,                           !- Field 837
  0,                                      !- Field 838
  Through: 07/29,                         !- Field 839
  For: AllDays,                           !- Field 840
  Until: 24:00,                           !- Field 841
  0,                                      !- Field 842
  Through: 07/30,                         !- Field 843
  For: AllDays,                           !- Field 844
  Until: 24:00,                           !- Field 845
  0,                                      !- Field 846
  Through: 07/31,                         !- Field 847
  For: AllDays,                           !- Field 848
  Until: 24:00,                           !- Field 849
  0,                                      !- Field 850
  Through: 08/01,                         !- Field 851
  For: AllDays,                           !- Field 852
  Until: 24:00,                           !- Field 853
  0,                                      !- Field 854
  Through: 08/02,                         !- Field 855
  For: AllDays,                           !- Field 856
  Until: 24:00,                           !- Field 857
  0,                                      !- Field 858
  Through: 08/03,                         !- Field 859
  For: AllDays,                           !- Field 860
  Until: 24:00,                           !- Field 861
  0,                                      !- Field 862
  Through: 08/04,                         !- Field 863
  For: AllDays,                           !- Field 864
  Until: 24:00,                           !- Field 865
  0,                                      !- Field 866
  Through: 08/05,                         !- Field 867
  For: AllDays,                           !- Field 868
  Until: 24:00,                           !- Field 869
  0,                                      !- Field 870
  Through: 08/06,                         !- Field 871
  For: AllDays,                           !- Field 872
  Until: 24:00,                           !- Field 873
  0,                                      !- Field 874
  Through: 08/07,                         !- Field 875
  For: AllDays,                           !- Field 876
  Until: 24:00,                           !- Field 877
  0,                                      !- Field 878
  Through: 08/08,                         !- Field 879
  For: AllDays,                           !- Field 880
  Until: 24:00,                           !- Field 881
  0,                                      !- Field 882
  Through: 08/09,                         !- Field 883
  For: AllDays,                           !- Field 884
  Until: 24:00,                           !- Field 885
  0,                                      !- Field 886
  Through: 08/10,                         !- Field 887
  For: AllDays,                           !- Field 888
  Until: 24:00,                           !- Field 889
  0,                                      !- Field 890
  Through: 08/11,                         !- Field 891
  For: AllDays,                           !- Field 892
  Until: 24:00,                           !- Field 893
  0,                                      !- Field 894
  Through: 08/12,                         !- Field 895
  For: AllDays,                           !- Field 896
  Until: 24:00,                           !- Field 897
  0,                                      !- Field 898
  Through: 08/13,                         !- Field 899
  For: AllDays,                           !- Field 900
  Until: 24:00,                           !- Field 901
  0,                                      !- Field 902
  Through: 08/14,                         !- Field 903
  For: AllDays,                           !- Field 904
  Until: 24:00,                           !- Field 905
  0,                                      !- Field 906
  Through: 08/15,                         !- Field 907
  For: AllDays,                           !- Field 908
  Until: 24:00,                           !- Field 909
  0,                                      !- Field 910
  Through: 08/16,                         !- Field 911
  For: AllDays,                           !- Field 912
  Until: 24:00,                           !- Field 913
  0,                                      !- Field 914
  Through: 08/17,                         !- Field 915
  For: AllDays,                           !- Field 916
  Until: 24:00,                           !- Field 917
  0,                                      !- Field 918
  Through: 08/18,                         !- Field 919
  For: AllDays,                           !- Field 920
  Until: 24:00,                           !- Field 921
  0,                                      !- Field 922
  Through: 08/19,                         !- Field 923
  For: AllDays,                           !- Field 924
  Until: 24:00,                           !- Field 925
  0,                                      !- Field 926
  Through: 08/20,                         !- Field 927
  For: AllDays,                           !- Field 928
  Until: 24:00,                           !- Field 929
  0,                                      !- Field 930
  Through: 08/21,                         !- Field 931
  For: AllDays,                           !- Field 932
  Until: 24:00,                           !- Field 933
  0,                                      !- Field 934
  Through: 08/22,                         !- Field 935
  For: AllDays,                           !- Field 936
  Until: 24:00,                           !- Field 937
  0,                                      !- Field 938
  Through: 08/23,                         !- Field 939
  For: AllDays,                           !- Field 940
  Until: 24:00,                           !- Field 941
  0,                                      !- Field 942
  Through: 08/24,                         !- Field 943
  For: AllDays,                           !- Field 944
  Until: 24:00,                           !- Field 945
  0,                                      !- Field 946
  Through: 08/25,                         !- Field 947
  For: AllDays,                           !- Field 948
  Until: 24:00,                           !- Field 949
  0,                                      !- Field 950
  Through: 08/26,                         !- Field 951
  For: AllDays,                           !- Field 952
  Until: 24:00,                           !- Field 953
  0,                                      !- Field 954
  Through: 08/27,                         !- Field 955
  For: AllDays,                           !- Field 956
  Until: 24:00,                           !- Field 957
  0,                                      !- Field 958
  Through: 08/28,                         !- Field 959
  For: AllDays,                           !- Field 960
  Until: 24:00,                           !- Field 961
  0,                                      !- Field 962
  Through: 08/29,                         !- Field 963
  For: AllDays,                           !- Field 964
  Until: 24:00,                           !- Field 965
  0,                                      !- Field 966
  Through: 08/30,                         !- Field 967
  For: AllDays,                           !- Field 968
  Until: 24:00,                           !- Field 969
  0,                                      !- Field 970
  Through: 08/31,                         !- Field 971
  For: AllDays,                           !- Field 972
  Until: 24:00,                           !- Field 973
  0,                                      !- Field 974
  Through: 09/01,                         !- Field 975
  For: AllDays,                           !- Field 976
  Until: 24:00,                           !- Field 977
  0,                                      !- Field 978
  Through: 09/02,                         !- Field 979
  For: AllDays,                           !- Field 980
  Until: 24:00,                           !- Field 981
  0,                                      !- Field 982
  Through: 09/03,                         !- Field 983
  For: AllDays,                           !- Field 984
  Until: 24:00,                           !- Field 985
  0,                                      !- Field 986
  Through: 09/04,                         !- Field 987
  For: AllDays,                           !- Field 988
  Until: 24:00,                           !- Field 989
  0,                                      !- Field 990
  Through: 09/05,                         !- Field 991
  For: AllDays,                           !- Field 992
  Until: 24:00,                           !- Field 993
  0,                                      !- Field 994
  Through: 09/06,                         !- Field 995
  For: AllDays,                           !- Field 996
  Until: 24:00,                           !- Field 997
  0,                                      !- Field 998
  Through: 09/07,                         !- Field 999
  For: AllDays,                           !- Field 1000
  Until: 24:00,                           !- Field 1001
  0,                                      !- Field 1002
  Through: 09/08,                         !- Field 1003
  For: AllDays,                           !- Field 1004
  Until: 24:00,                           !- Field 1005
  0,                                      !- Field 1006
  Through: 09/09,                         !- Field 1007
  For: AllDays,                           !- Field 1008
  Until: 24:00,                           !- Field 1009
  0,                                      !- Field 1010
  Through: 09/10,                         !- Field 1011
  For: AllDays,                           !- Field 1012
  Until: 24:00,                           !- Field 1013
  0,                                      !- Field 1014
  Through: 09/11,                         !- Field 1015
  For: AllDays,                           !- Field 1016
  Until: 24:00,                           !- Field 1017
  0,                                      !- Field 1018
  Through: 09/12,                         !- Field 1019
  For: AllDays,                           !- Field 1020
  Until: 24:00,                           !- Field 1021
  0,                                      !- Field 1022
  Through: 09/13,                         !- Field 1023
  For: AllDays,                           !- Field 1024
  Until: 24:00,                           !- Field 1025
  0,                                      !- Field 1026
  Through: 09/14,                         !- Field 1027
  For: AllDays,                           !- Field 1028
  Until: 24:00,                           !- Field 1029
  0,                                      !- Field 1030
  Through: 09/15,                         !- Field 1031
  For: AllDays,                           !- Field 1032
  Until: 24:00,                           !- Field 1033
  0,                                      !- Field 1034
  Through: 09/16,                         !- Field 1035
  For: AllDays,                           !- Field 1036
  Until: 24:00,                           !- Field 1037
  0,                                      !- Field 1038
  Through: 09/17,                         !- Field 1039
  For: AllDays,                           !- Field 1040
  Until: 24:00,                           !- Field 1041
  0,                                      !- Field 1042
  Through: 09/18,                         !- Field 1043
  For: AllDays,                           !- Field 1044
  Until: 24:00,                           !- Field 1045
  0,                                      !- Field 1046
  Through: 09/19,                         !- Field 1047
  For: AllDays,                           !- Field 1048
  Until: 24:00,                           !- Field 1049
  0,                                      !- Field 1050
  Through: 09/20,                         !- Field 1051
  For: AllDays,                           !- Field 1052
  Until: 24:00,                           !- Field 1053
  0,                                      !- Field 1054
  Through: 09/21,                         !- Field 1055
  For: AllDays,                           !- Field 1056
  Until: 24:00,                           !- Field 1057
  0,                                      !- Field 1058
  Through: 09/22,                         !- Field 1059
  For: AllDays,                           !- Field 1060
  Until: 24:00,                           !- Field 1061
  0,                                      !- Field 1062
  Through: 09/23,                         !- Field 1063
  For: AllDays,                           !- Field 1064
  Until: 24:00,                           !- Field 1065
  0,                                      !- Field 1066
  Through: 09/24,                         !- Field 1067
  For: AllDays,                           !- Field 1068
  Until: 24:00,                           !- Field 1069
  0,                                      !- Field 1070
  Through: 09/25,                         !- Field 1071
  For: AllDays,                           !- Field 1072
  Until: 24:00,                           !- Field 1073
  0,                                      !- Field 1074
  Through: 09/26,                         !- Field 1075
  For: AllDays,                           !- Field 1076
  Until: 24:00,                           !- Field 1077
  0,                                      !- Field 1078
  Through: 09/27,                         !- Field 1079
  For: AllDays,                           !- Field 1080
  Until: 24:00,                           !- Field 1081
  0,                                      !- Field 1082
  Through: 09/28,                         !- Field 1083
  For: AllDays,                           !- Field 1084
  Until: 24:00,                           !- Field 1085
  0,                                      !- Field 1086
  Through: 09/29,                         !- Field 1087
  For: AllDays,                           !- Field 1088
  Until: 24:00,                           !- Field 1089
  0,                                      !- Field 1090
  Through: 09/30,                         !- Field 1091
  For: AllDays,                           !- Field 1092
  Until: 24:00,                           !- Field 1093
  0,                                      !- Field 1094
  Through: 10/01,                         !- Field 1095
  For: AllDays,                           !- Field 1096
  Until: 24:00,                           !- Field 1097
  0,                                      !- Field 1098
  Through: 10/02,                         !- Field 1099
  For: AllDays,                           !- Field 1100
  Until: 24:00,                           !- Field 1101
  0,                                      !- Field 1102
  Through: 10/03,                         !- Field 1103
  For: AllDays,                           !- Field 1104
  Until: 24:00,                           !- Field 1105
  0,                                      !- Field 1106
  Through: 10/04,                         !- Field 1107
  For: AllDays,                           !- Field 1108
  Until: 24:00,                           !- Field 1109
  0,                                      !- Field 1110
  Through: 10/05,                         !- Field 1111
  For: AllDays,                           !- Field 1112
  Until: 24:00,                           !- Field 1113
  0,                                      !- Field 1114
  Through: 10/06,                         !- Field 1115
  For: AllDays,                           !- Field 1116
  Until: 24:00,                           !- Field 1117
  0,                                      !- Field 1118
  Through: 10/07,                         !- Field 1119
  For: AllDays,                           !- Field 1120
  Until: 24:00,                           !- Field 1121
  0,                                      !- Field 1122
  Through: 10/08,                         !- Field 1123
  For: AllDays,                           !- Field 1124
  Until: 24:00,                           !- Field 1125
  0,                                      !- Field 1126
  Through: 10/09,                         !- Field 1127
  For: AllDays,                           !- Field 1128
  Until: 24:00,                           !- Field 1129
  0,                                      !- Field 1130
  Through: 10/10,                         !- Field 1131
  For: AllDays,                           !- Field 1132
  Until: 24:00,                           !- Field 1133
  0,                                      !- Field 1134
  Through: 10/11,                         !- Field 1135
  For: AllDays,                           !- Field 1136
  Until: 24:00,                           !- Field 1137
  0,                                      !- Field 1138
  Through: 10/12,                         !- Field 1139
  For: AllDays,                           !- Field 1140
  Until: 24:00,                           !- Field 1141
  0,                                      !- Field 1142
  Through: 10/13,                         !- Field 1143
  For: AllDays,                           !- Field 1144
  Until: 24:00,                           !- Field 1145
  0,                                      !- Field 1146
  Through: 10/14,                         !- Field 1147
  For: AllDays,                           !- Field 1148
  Until: 24:00,                           !- Field 1149
  0,                                      !- Field 1150
  Through: 10/15,                         !- Field 1151
  For: AllDays,                           !- Field 1152
  Until: 24:00,                           !- Field 1153
  0,                                      !- Field 1154
  Through: 10/16,                         !- Field 1155
  For: AllDays,                           !- Field 1156
  Until: 24:00,                           !- Field 1157
  0,                                      !- Field 1158
  Through: 10/17,                         !- Field 1159
  For: AllDays,                           !- Field 1160
  Until: 24:00,                           !- Field 1161
  0,                                      !- Field 1162
  Through: 10/18,                         !- Field 1163
  For: AllDays,                           !- Field 1164
  Until: 24:00,                           !- Field 1165
  0,                                      !- Field 1166
  Through: 10/19,                         !- Field 1167
  For: AllDays,                           !- Field 1168
  Until: 24:00,                           !- Field 1169
  0,                                      !- Field 1170
  Through: 10/20,                         !- Field 1171
  For: AllDays,                           !- Field 1172
  Until: 24:00,                           !- Field 1173
  0,                                      !- Field 1174
  Through: 10/21,                         !- Field 1175
  For: AllDays,                           !- Field 1176
  Until: 24:00,                           !- Field 1177
  0,                                      !- Field 1178
  Through: 10/22,                         !- Field 1179
  For: AllDays,                           !- Field 1180
  Until: 24:00,                           !- Field 1181
  0,                                      !- Field 1182
  Through: 10/23,                         !- Field 1183
  For: AllDays,                           !- Field 1184
  Until: 24:00,                           !- Field 1185
  0,                                      !- Field 1186
  Through: 10/24,                         !- Field 1187
  For: AllDays,                           !- Field 1188
  Until: 24:00,                           !- Field 1189
  0,                                      !- Field 1190
  Through: 10/25,                         !- Field 1191
  For: AllDays,                           !- Field 1192
  Until: 24:00,                           !- Field 1193
  0,                                      !- Field 1194
  Through: 10/26,                         !- Field 1195
  For: AllDays,                           !- Field 1196
  Until: 24:00,                           !- Field 1197
  0,                                      !- Field 1198
  Through: 10/27,                         !- Field 1199
  For: AllDays,                           !- Field 1200
  Until: 24:00,                           !- Field 1201
  0,                                      !- Field 1202
  Through: 10/28,                         !- Field 1203
  For: AllDays,                           !- Field 1204
  Until: 24:00,                           !- Field 1205
  0,                                      !- Field 1206
  Through: 10/29,                         !- Field 1207
  For: AllDays,                           !- Field 1208
  Until: 24:00,                           !- Field 1209
  0,                                      !- Field 1210
  Through: 10/30,                         !- Field 1211
  For: AllDays,                           !- Field 1212
  Until: 24:00,                           !- Field 1213
  0,                                      !- Field 1214
  Through: 10/31,                         !- Field 1215
  For: AllDays,                           !- Field 1216
  Until: 24:00,                           !- Field 1217
  0,                                      !- Field 1218
  Through: 11/01,                         !- Field 1219
  For: AllDays,                           !- Field 1220
  Until: 24:00,                           !- Field 1221
  0,                                      !- Field 1222
  Through: 11/02,                         !- Field 1223
  For: AllDays,                           !- Field 1224
  Until: 24:00,                           !- Field 1225
  0,                                      !- Field 1226
  Through: 11/03,                         !- Field 1227
  For: AllDays,                           !- Field 1228
  Until: 24:00,                           !- Field 1229
  0,                                      !- Field 1230
  Through: 11/04,                         !- Field 1231
  For: AllDays,                           !- Field 1232
  Until: 24:00,                           !- Field 1233
  0,                                      !- Field 1234
  Through: 11/05,                         !- Field 1235
  For: AllDays,                           !- Field 1236
  Until: 24:00,                           !- Field 1237
  0,                                      !- Field 1238
  Through: 11/06,                         !- Field 1239
  For: AllDays,                           !- Field 1240
  Until: 24:00,                           !- Field 1241
  0,                                      !- Field 1242
  Through: 11/07,                         !- Field 1243
  For: AllDays,                           !- Field 1244
  Until: 24:00,                           !- Field 1245
  0,                                      !- Field 1246
  Through: 11/08,                         !- Field 1247
  For: AllDays,                           !- Field 1248
  Until: 24:00,                           !- Field 1249
  0,                                      !- Field 1250
  Through: 11/09,                         !- Field 1251
  For: AllDays,                           !- Field 1252
  Until: 24:00,                           !- Field 1253
  0,                                      !- Field 1254
  Through: 11/10,                         !- Field 1255
  For: AllDays,                           !- Field 1256
  Until: 24:00,                           !- Field 1257
  0,                                      !- Field 1258
  Through: 11/11,                         !- Field 1259
  For: AllDays,                           !- Field 1260
  Until: 24:00,                           !- Field 1261
  0,                                      !- Field 1262
  Through: 11/12,                         !- Field 1263
  For: AllDays,                           !- Field 1264
  Until: 24:00,                           !- Field 1265
  0,                                      !- Field 1266
  Through: 11/13,                         !- Field 1267
  For: AllDays,                           !- Field 1268
  Until: 24:00,                           !- Field 1269
  0,                                      !- Field 1270
  Through: 11/14,                         !- Field 1271
  For: AllDays,                           !- Field 1272
  Until: 24:00,                           !- Field 1273
  0,                                      !- Field 1274
  Through: 11/15,                         !- Field 1275
  For: AllDays,                           !- Field 1276
  Until: 24:00,                           !- Field 1277
  0,                                      !- Field 1278
  Through: 11/16,                         !- Field 1279
  For: AllDays,                           !- Field 1280
  Until: 24:00,                           !- Field 1281
  0,                                      !- Field 1282
  Through: 11/17,                         !- Field 1283
  For: AllDays,                           !- Field 1284
  Until: 24:00,                           !- Field 1285
  0,                                      !- Field 1286
  Through: 11/18,                         !- Field 1287
  For: AllDays,                           !- Field 1288
  Until: 24:00,                           !- Field 1289
  0,                                      !- Field 1290
  Through: 11/19,                         !- Field 1291
  For: AllDays,                           !- Field 1292
  Until: 24:00,                           !- Field 1293
  0,                                      !- Field 1294
  Through: 11/20,                         !- Field 1295
  For: AllDays,                           !- Field 1296
  Until: 24:00,                           !- Field 1297
  0,                                      !- Field 1298
  Through: 11/21,                         !- Field 1299
  For: AllDays,                           !- Field 1300
  Until: 24:00,                           !- Field 1301
  0,                                      !- Field 1302
  Through: 11/22,                         !- Field 1303
  For: AllDays,                           !- Field 1304
  Until: 24:00,                           !- Field 1305
  0,                                      !- Field 1306
  Through: 11/23,                         !- Field 1307
  For: AllDays,                           !- Field 1308
  Until: 24:00,                           !- Field 1309
  0,                                      !- Field 1310
  Through: 11/24,                         !- Field 1311
  For: AllDays,                           !- Field 1312
  Until: 24:00,                           !- Field 1313
  0,                                      !- Field 1314
  Through: 11/25,                         !- Field 1315
  For: AllDays,                           !- Field 1316
  Until: 24:00,                           !- Field 1317
  0,                                      !- Field 1318
  Through: 11/26,                         !- Field 1319
  For: AllDays,                           !- Field 1320
  Until: 24:00,                           !- Field 1321
  0,                                      !- Field 1322
  Through: 11/27,                         !- Field 1323
  For: AllDays,                           !- Field 1324
  Until: 24:00,                           !- Field 1325
  0,                                      !- Field 1326
  Through: 11/28,                         !- Field 1327
  For: AllDays,                           !- Field 1328
  Until: 24:00,                           !- Field 1329
  0,                                      !- Field 1330
  Through: 11/29,                         !- Field 1331
  For: AllDays,                           !- Field 1332
  Until: 24:00,                           !- Field 1333
  0,                                      !- Field 1334
  Through: 11/30,                         !- Field 1335
  For: AllDays,                           !- Field 1336
  Until: 24:00,                           !- Field 1337
  0,                                      !- Field 1338
  Through: 12/01,                         !- Field 1339
  For: AllDays,                           !- Field 1340
  Until: 24:00,                           !- Field 1341
  0,                                      !- Field 1342
  Through: 12/02,                         !- Field 1343
  For: AllDays,                           !- Field 1344
  Until: 24:00,                           !- Field 1345
  0,                                      !- Field 1346
  Through: 12/03,                         !- Field 1347
  For: AllDays,                           !- Field 1348
  Until: 24:00,                           !- Field 1349
  0,                                      !- Field 1350
  Through: 12/04,                         !- Field 1351
  For: AllDays,                           !- Field 1352
  Until: 24:00,                           !- Field 1353
  0,                                      !- Field 1354
  Through: 12/05,                         !- Field 1355
  For: AllDays,                           !- Field 1356
  Until: 24:00,                           !- Field 1357
  0,                                      !- Field 1358
  Through: 12/06,                         !- Field 1359
  For: AllDays,                           !- Field 1360
  Until: 24:00,                           !- Field 1361
  0,                                      !- Field 1362
  Through: 12/07,                         !- Field 1363
  For: AllDays,                           !- Field 1364
  Until: 24:00,                           !- Field 1365
  0,                                      !- Field 1366
  Through: 12/08,                         !- Field 1367
  For: AllDays,                           !- Field 1368
  Until: 08:00,                           !- Field 1369
  0,                                      !- Field 1370
  Until: 24:00,                           !- Field 1371
  1,                                      !- Field 1372
  Through: 12/09,                         !- Field 1373
  For: AllDays,                           !- Field 1374
  Until: 24:00,                           !- Field 1375
  1,                                      !- Field 1376
  Through: 12/10,                         !- Field 1377
  For: AllDays,                           !- Field 1378
  Until: 24:00,                           !- Field 1379
  1,                                      !- Field 1380
  Through: 12/11,                         !- Field 1381
  For: AllDays,                           !- Field 1382
  Until: 24:00,                           !- Field 1383
  1,                                      !- Field 1384
  Through: 12/12,                         !- Field 1385
  For: AllDays,                           !- Field 1386
  Until: 24:00,                           !- Field 1387
  1,                                      !- Field 1388
  Through: 12/13,                         !- Field 1389
  For: AllDays,                           !- Field 1390
  Until: 24:00,                           !- Field 1391
  1,                                      !- Field 1392
  Through: 12/14,                         !- Field 1393
  For: AllDays,                           !- Field 1394
  Until: 24:00,                           !- Field 1395
  1,                                      !- Field 1396
  Through: 12/15,                         !- Field 1397
  For: AllDays,                           !- Field 1398
  Until: 24:00,                           !- Field 1399
  1,                                      !- Field 1400
  Through: 12/16,                         !- Field 1401
  For: AllDays,                           !- Field 1402
  Until: 24:00,                           !- Field 1403
  1,                                      !- Field 1404
  Through: 12/17,                         !- Field 1405
  For: AllDays,                           !- Field 1406
  Until: 24:00,                           !- Field 1407
  1,                                      !- Field 1408
  Through: 12/18,                         !- Field 1409
  For: AllDays,                           !- Field 1410
  Until: 24:00,                           !- Field 1411
  1,                                      !- Field 1412
  Through: 12/19,                         !- Field 1413
  For: AllDays,                           !- Field 1414
  Until: 24:00,                           !- Field 1415
  1,                                      !- Field 1416
  Through: 12/20,                         !- Field 1417
  For: AllDays,                           !- Field 1418
  Until: 24:00,                           !- Field 1419
  1,                                      !- Field 1420
  Through: 12/21,                         !- Field 1421
  For: AllDays,                           !- Field 1422
  Until: 24:00,                           !- Field 1423
  1,                                      !- Field 1424
  Through: 12/22,                         !- Field 1425
  For: AllDays,                           !- Field 1426
  Until: 24:00,                           !- Field 1427
  1,                                      !- Field 1428
  Through: 12/23,                         !- Field 1429
  For: AllDays,                           !- Field 1430
  Until: 24:00,                           !- Field 1431
  1,                                      !- Field 1432
  Through: 12/24,                         !- Field 1433
  For: AllDays,                           !- Field 1434
  Until: 24:00,                           !- Field 1435
  1,                                      !- Field 1436
  Through: 12/25,                         !- Field 1437
  For: AllDays,                           !- Field 1438
  Until: 24:00,                           !- Field 1439
  1,                                      !- Field 1440
  Through: 12/26,                         !- Field 1441
  For: AllDays,                           !- Field 1442
  Until: 24:00,                           !- Field 1443
  1,                                      !- Field 1444
  Through: 12/27,                         !- Field 1445
  For: AllDays,                           !- Field 1446
  Until: 24:00,                           !- Field 1447
  1,                                      !- Field 1448
  Through: 12/28,                         !- Field 1449
  For: AllDays,                           !- Field 1450
  Until: 24:00,                           !- Field 1451
  1,                                      !- Field 1452
  Through: 12/29,                         !- Field 1453
  For: AllDays,                           !- Field 1454
  Until: 24:00,                           !- Field 1455
  1,                                      !- Field 1456
  Through: 12/30,                         !- Field 1457
  For: AllDays,                           !- Field 1458
  Until: 24:00,                           !- Field 1459
  1,                                      !- Field 1460
  Through: 12/31,                         !- Field 1461
  For: AllDays,                           !- Field 1462
  Until: 24:00,                           !- Field 1463
  1;                                      !- Field 1464

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  Zone Warehouse Fine A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Zone Warehouse Fine A  - Story Ground PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Zone Warehouse Fine A  - Story Ground PSZ-AC Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Zone Warehouse Fine A  - Story Ground PSZ-AC Supply Outlet Nodes, !- Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Zone Warehouse Fine A  - Story Ground PSZ-AC Demand Inlet Nodes, !- Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Zone Warehouse Fine A  - Story Ground PSZ-AC, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 6;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 6,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Zone Warehouse Fine A  - Story Ground PSZ-AC Supply Branches, !- Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Main Branch; !- Branch Name 1

Branch,
  Zone Warehouse Fine A  - Story Ground PSZ-AC Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Zone Warehouse Fine A  - Story Ground PSZ-AC OA System, !- Component Name 1
  Zone Warehouse Fine A  - Story Ground PSZ-AC Supply Inlet Node, !- Component Inlet Node Name 1
  Zone Warehouse Fine A  - Story Ground PSZ-AC Mixed Air Node, !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Zone Warehouse Fine A  - Story Ground PSZ-AC Unitary AC, !- Component Name 2
  Zone Warehouse Fine A  - Story Ground PSZ-AC Mixed Air Node, !- Component Inlet Node Name 2
  Zone Warehouse Fine A  - Story Ground PSZ-AC Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Zone Warehouse Fine A  - Story Ground PSZ-AC OA System, !- Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC OA System Controller List, !- Controller List Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Zone Warehouse Fine A  - Story Ground PSZ-AC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Zone Warehouse Fine A  - Story Ground PSZ-AC OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Zone Warehouse Fine A  - Story Ground PSZ-AC OA System Controller, !- Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Relief Air Node, !- Relief Air Outlet Node Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Supply Inlet Node, !- Return Air Node Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 1,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Zone Warehouse Fine A  - Story Ground PSZ-AC OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Zone Warehouse Fine A  - Story Ground PSZ-AC OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Zone Warehouse Fine A  - Story Ground PSZ-AC OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Zone Warehouse Fine A  - Story Ground PSZ-AC Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Zone Warehouse Fine A  - Story Ground PSZ-AC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Zone Warehouse Fine A  - Story Ground PSZ-AC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Zone Warehouse Fine A  - Story Ground PSZ-AC OA System Outdoor Air Mixer, !- Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Outdoor Air Node, !- Outdoor Air Stream Node Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Relief Air Node, !- Relief Air Stream Node Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Zone Warehouse Fine A  - Story Ground PSZ-AC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone Warehouse Fine A  - Story Ground PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Mixed Air Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Zone Warehouse Fine A  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  Zone Warehouse Fine A  - Story Ground,  !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Outage Availability Schedule,           !- Availability Schedule Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Zone Warehouse Fine A  - Story Ground PSZ-AC Fan, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch, !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                      !- Heating Coil Object Type
  Zone Warehouse Fine A  - Story Ground PSZ-AC Gas Htg Coil 12kBtu/hr 0.8 Thermal Eff, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Zone Warehouse Fine A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 5kBtu/hr 9.7SEER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Zone Warehouse Fine A  - Story Ground PSZ-AC No Heat, !- Supplemental Heating Coil Name
  ,                                       !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Method
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Zone Warehouse Fine A  - Story Ground PSZ-AC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone Warehouse Fine A  - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve,                 !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve,            !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Fuel,
  Zone Warehouse Fine A  - Story Ground PSZ-AC Gas Htg Coil 12kBtu/hr 0.8 Thermal Eff, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Zone Warehouse Fine A  - Story Ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

Curve:Biquadratic,
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Cubic,
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Cubic,
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  Zone Warehouse Fine A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 5kBtu/hr 9.7SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.14721852276057,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Zone Warehouse Fine A  - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Total Cooling Capacity Function of Temperature Curve Name
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Energy Input Ratio Function of Temperature Curve Name
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Energy Input Ratio Function of Flow Fraction Curve Name
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Zone Warehouse Fine A  - Story Ground PSZ-AC No Heat, !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  Zone Warehouse Fine A  - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Zone Warehouse Fine A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zone Warehouse Fine A  - Story Ground,  !- Control Zone Name
  Zone Warehouse Fine A  - Story Ground Zone Air Node, !- Zone Node Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Zone Warehouse Fine A  - Story Ground PSZ-AC Zone Warehouse Fine A  - Story Ground PSZ-AC Demand Inlet Node Supply Path, !- Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Demand Inlet Node, !- Inlet Node Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Zone Warehouse Fine A  - Story Ground PSZ-AC Return Path, !- Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 1;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Demand Outlet Node, !- Outlet Node Name
  Zone Warehouse Fine A  - Story Ground Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Supply Outlet Nodes, !- Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Demand Inlet Nodes, !- Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 7;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 7,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Supply Branches, !- Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Main Branch; !- Branch Name 1

Branch,
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC OA System, !- Component Name 1
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Supply Inlet Node, !- Component Inlet Node Name 1
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Mixed Air Node, !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Unitary AC, !- Component Name 2
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Mixed Air Node, !- Component Inlet Node Name 2
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC OA System, !- Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC OA System Controller List, !- Controller List Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC OA System Controller, !- Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Relief Air Node, !- Relief Air Outlet Node Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Supply Inlet Node, !- Return Air Node Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 2,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC OA System Outdoor Air Mixer, !- Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Outdoor Air Node, !- Outdoor Air Stream Node Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Relief Air Node, !- Relief Air Stream Node Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Mixed Air Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  Zone Warehouse Fine A end_b - Story Ground, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Outage Availability Schedule,           !- Availability Schedule Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Fan, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch, !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                      !- Heating Coil Object Type
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Gas Htg Coil 19kBtu/hr 0.8 Thermal Eff, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 8kBtu/hr 9.7SEER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC No Heat, !- Supplemental Heating Coil Name
  ,                                       !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Method
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 1,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 1,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Fuel,
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Gas Htg Coil 19kBtu/hr 0.8 Thermal Eff, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

Coil:Cooling:DX:SingleSpeed,
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 8kBtu/hr 9.7SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.14721852276057,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Total Cooling Capacity Function of Temperature Curve Name
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Energy Input Ratio Function of Temperature Curve Name
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Energy Input Ratio Function of Flow Fraction Curve Name
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC No Heat, !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Zone Warehouse Fine A end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zone Warehouse Fine A end_b - Story Ground, !- Control Zone Name
  Zone Warehouse Fine A end_b - Story Ground Zone Air Node, !- Zone Node Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Zone Warehouse Fine A end_b - Story Ground PSZ-AC Demand Inlet Node Supply Path, !- Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 2;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 2,          !- Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Demand Inlet Node, !- Inlet Node Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Return Path, !- Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 2;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 2,             !- Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Demand Outlet Node, !- Outlet Node Name
  Zone Warehouse Fine A end_b - Story Ground Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  Zone Warehouse Fine B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Zone Warehouse Fine B  - Story Ground PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Zone Warehouse Fine B  - Story Ground PSZ-AC Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Zone Warehouse Fine B  - Story Ground PSZ-AC Supply Outlet Nodes, !- Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Zone Warehouse Fine B  - Story Ground PSZ-AC Demand Inlet Nodes, !- Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Zone Warehouse Fine B  - Story Ground PSZ-AC, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 8;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 8,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Zone Warehouse Fine B  - Story Ground PSZ-AC Supply Branches, !- Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Main Branch; !- Branch Name 1

Branch,
  Zone Warehouse Fine B  - Story Ground PSZ-AC Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Zone Warehouse Fine B  - Story Ground PSZ-AC OA System, !- Component Name 1
  Zone Warehouse Fine B  - Story Ground PSZ-AC Supply Inlet Node, !- Component Inlet Node Name 1
  Zone Warehouse Fine B  - Story Ground PSZ-AC Mixed Air Node, !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Zone Warehouse Fine B  - Story Ground PSZ-AC Unitary AC, !- Component Name 2
  Zone Warehouse Fine B  - Story Ground PSZ-AC Mixed Air Node, !- Component Inlet Node Name 2
  Zone Warehouse Fine B  - Story Ground PSZ-AC Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Zone Warehouse Fine B  - Story Ground PSZ-AC OA System, !- Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC OA System Controller List, !- Controller List Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Zone Warehouse Fine B  - Story Ground PSZ-AC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Zone Warehouse Fine B  - Story Ground PSZ-AC OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Zone Warehouse Fine B  - Story Ground PSZ-AC OA System Controller, !- Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Relief Air Node, !- Relief Air Outlet Node Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Supply Inlet Node, !- Return Air Node Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 3,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Zone Warehouse Fine B  - Story Ground PSZ-AC OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Zone Warehouse Fine B  - Story Ground PSZ-AC OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Zone Warehouse Fine B  - Story Ground PSZ-AC OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Zone Warehouse Fine B  - Story Ground PSZ-AC Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Zone Warehouse Fine B  - Story Ground PSZ-AC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Zone Warehouse Fine B  - Story Ground PSZ-AC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Zone Warehouse Fine B  - Story Ground PSZ-AC OA System Outdoor Air Mixer, !- Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Outdoor Air Node, !- Outdoor Air Stream Node Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Relief Air Node, !- Relief Air Stream Node Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Zone Warehouse Fine B  - Story Ground PSZ-AC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone Warehouse Fine B  - Story Ground PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Mixed Air Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Zone Warehouse Fine B  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  Zone Warehouse Fine B  - Story Ground,  !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Outage Availability Schedule,           !- Availability Schedule Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Zone Warehouse Fine B  - Story Ground PSZ-AC Fan, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch, !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                      !- Heating Coil Object Type
  Zone Warehouse Fine B  - Story Ground PSZ-AC Gas Htg Coil 9kBtu/hr 0.8 Thermal Eff, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Zone Warehouse Fine B  - Story Ground PSZ-AC 1spd DX AC Clg Coil 3kBtu/hr 9.7SEER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Zone Warehouse Fine B  - Story Ground PSZ-AC No Heat, !- Supplemental Heating Coil Name
  ,                                       !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Method
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Zone Warehouse Fine B  - Story Ground PSZ-AC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone Warehouse Fine B  - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 2,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 2,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Fuel,
  Zone Warehouse Fine B  - Story Ground PSZ-AC Gas Htg Coil 9kBtu/hr 0.8 Thermal Eff, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Zone Warehouse Fine B  - Story Ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

Coil:Cooling:DX:SingleSpeed,
  Zone Warehouse Fine B  - Story Ground PSZ-AC 1spd DX AC Clg Coil 3kBtu/hr 9.7SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.14721852276057,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Zone Warehouse Fine B  - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Total Cooling Capacity Function of Temperature Curve Name
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Energy Input Ratio Function of Temperature Curve Name
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Energy Input Ratio Function of Flow Fraction Curve Name
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Zone Warehouse Fine B  - Story Ground PSZ-AC No Heat, !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  Zone Warehouse Fine B  - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Zone Warehouse Fine B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zone Warehouse Fine B  - Story Ground,  !- Control Zone Name
  Zone Warehouse Fine B  - Story Ground Zone Air Node, !- Zone Node Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Zone Warehouse Fine B  - Story Ground PSZ-AC Zone Warehouse Fine B  - Story Ground PSZ-AC Demand Inlet Node Supply Path, !- Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 3;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 3,          !- Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Demand Inlet Node, !- Inlet Node Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Zone Warehouse Fine B  - Story Ground PSZ-AC Return Path, !- Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 3;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 3,             !- Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Demand Outlet Node, !- Outlet Node Name
  Zone Warehouse Fine B  - Story Ground Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Supply Outlet Nodes, !- Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Demand Inlet Nodes, !- Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 9;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 9,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Supply Branches, !- Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Main Branch; !- Branch Name 1

Branch,
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC OA System, !- Component Name 1
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Supply Inlet Node, !- Component Inlet Node Name 1
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Mixed Air Node, !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Unitary AC, !- Component Name 2
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Mixed Air Node, !- Component Inlet Node Name 2
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC OA System, !- Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC OA System Controller List, !- Controller List Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC OA System Controller, !- Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Relief Air Node, !- Relief Air Outlet Node Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Supply Inlet Node, !- Return Air Node Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 4,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC OA System Outdoor Air Mixer, !- Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Outdoor Air Node, !- Outdoor Air Stream Node Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Relief Air Node, !- Relief Air Stream Node Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Mixed Air Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  Zone Warehouse Fine B end_b - Story Ground, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Outage Availability Schedule,           !- Availability Schedule Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Fan, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch, !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                      !- Heating Coil Object Type
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Gas Htg Coil 30kBtu/hr 0.8 Thermal Eff, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 11kBtu/hr 9.7SEER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC No Heat, !- Supplemental Heating Coil Name
  ,                                       !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Method
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 3,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 3,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Fuel,
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Gas Htg Coil 30kBtu/hr 0.8 Thermal Eff, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

Coil:Cooling:DX:SingleSpeed,
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 11kBtu/hr 9.7SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.14721852276057,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Total Cooling Capacity Function of Temperature Curve Name
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Energy Input Ratio Function of Temperature Curve Name
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Energy Input Ratio Function of Flow Fraction Curve Name
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC No Heat, !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Zone Warehouse Fine B end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zone Warehouse Fine B end_b - Story Ground, !- Control Zone Name
  Zone Warehouse Fine B end_b - Story Ground Zone Air Node, !- Zone Node Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Zone Warehouse Fine B end_b - Story Ground PSZ-AC Demand Inlet Node Supply Path, !- Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 4;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 4,          !- Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Demand Inlet Node, !- Inlet Node Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Return Path, !- Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 4;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 4,             !- Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Demand Outlet Node, !- Outlet Node Name
  Zone Warehouse Fine B end_b - Story Ground Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  Zone Warehouse Fine C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Zone Warehouse Fine C  - Story Ground PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Zone Warehouse Fine C  - Story Ground PSZ-AC Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Zone Warehouse Fine C  - Story Ground PSZ-AC Supply Outlet Nodes, !- Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Zone Warehouse Fine C  - Story Ground PSZ-AC Demand Inlet Nodes, !- Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Zone Warehouse Fine C  - Story Ground PSZ-AC, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 10;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 10,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Zone Warehouse Fine C  - Story Ground PSZ-AC Supply Branches, !- Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Main Branch; !- Branch Name 1

Branch,
  Zone Warehouse Fine C  - Story Ground PSZ-AC Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Zone Warehouse Fine C  - Story Ground PSZ-AC OA System, !- Component Name 1
  Zone Warehouse Fine C  - Story Ground PSZ-AC Supply Inlet Node, !- Component Inlet Node Name 1
  Zone Warehouse Fine C  - Story Ground PSZ-AC Mixed Air Node, !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Zone Warehouse Fine C  - Story Ground PSZ-AC Unitary AC, !- Component Name 2
  Zone Warehouse Fine C  - Story Ground PSZ-AC Mixed Air Node, !- Component Inlet Node Name 2
  Zone Warehouse Fine C  - Story Ground PSZ-AC Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Zone Warehouse Fine C  - Story Ground PSZ-AC OA System, !- Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC OA System Controller List, !- Controller List Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Zone Warehouse Fine C  - Story Ground PSZ-AC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Zone Warehouse Fine C  - Story Ground PSZ-AC OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Zone Warehouse Fine C  - Story Ground PSZ-AC OA System Controller, !- Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Relief Air Node, !- Relief Air Outlet Node Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Supply Inlet Node, !- Return Air Node Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 5,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Zone Warehouse Fine C  - Story Ground PSZ-AC OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Zone Warehouse Fine C  - Story Ground PSZ-AC OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Zone Warehouse Fine C  - Story Ground PSZ-AC OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Zone Warehouse Fine C  - Story Ground PSZ-AC Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Zone Warehouse Fine C  - Story Ground PSZ-AC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Zone Warehouse Fine C  - Story Ground PSZ-AC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Zone Warehouse Fine C  - Story Ground PSZ-AC OA System Outdoor Air Mixer, !- Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Outdoor Air Node, !- Outdoor Air Stream Node Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Relief Air Node, !- Relief Air Stream Node Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Zone Warehouse Fine C  - Story Ground PSZ-AC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone Warehouse Fine C  - Story Ground PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Mixed Air Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Zone Warehouse Fine C  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  Zone Warehouse Fine C  - Story Ground,  !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Outage Availability Schedule,           !- Availability Schedule Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Zone Warehouse Fine C  - Story Ground PSZ-AC Fan, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch, !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                      !- Heating Coil Object Type
  Zone Warehouse Fine C  - Story Ground PSZ-AC Gas Htg Coil 12kBtu/hr 0.8 Thermal Eff, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Zone Warehouse Fine C  - Story Ground PSZ-AC 1spd DX AC Clg Coil 4kBtu/hr 9.7SEER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Zone Warehouse Fine C  - Story Ground PSZ-AC No Heat, !- Supplemental Heating Coil Name
  ,                                       !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Method
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Zone Warehouse Fine C  - Story Ground PSZ-AC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone Warehouse Fine C  - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 4,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 4,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Fuel,
  Zone Warehouse Fine C  - Story Ground PSZ-AC Gas Htg Coil 12kBtu/hr 0.8 Thermal Eff, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Zone Warehouse Fine C  - Story Ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

Coil:Cooling:DX:SingleSpeed,
  Zone Warehouse Fine C  - Story Ground PSZ-AC 1spd DX AC Clg Coil 4kBtu/hr 9.7SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.14721852276057,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Zone Warehouse Fine C  - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Total Cooling Capacity Function of Temperature Curve Name
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Energy Input Ratio Function of Temperature Curve Name
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Energy Input Ratio Function of Flow Fraction Curve Name
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Zone Warehouse Fine C  - Story Ground PSZ-AC No Heat, !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  Zone Warehouse Fine C  - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Zone Warehouse Fine C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zone Warehouse Fine C  - Story Ground,  !- Control Zone Name
  Zone Warehouse Fine C  - Story Ground Zone Air Node, !- Zone Node Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Zone Warehouse Fine C  - Story Ground PSZ-AC Zone Warehouse Fine C  - Story Ground PSZ-AC Demand Inlet Node Supply Path, !- Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 5;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 5,          !- Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Demand Inlet Node, !- Inlet Node Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Zone Warehouse Fine C  - Story Ground PSZ-AC Return Path, !- Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 5;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 5,             !- Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Demand Outlet Node, !- Outlet Node Name
  Zone Warehouse Fine C  - Story Ground Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Supply Outlet Nodes, !- Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Demand Inlet Nodes, !- Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 11;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 11,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Supply Branches, !- Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Main Branch; !- Branch Name 1

Branch,
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC OA System, !- Component Name 1
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Supply Inlet Node, !- Component Inlet Node Name 1
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Mixed Air Node, !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Unitary AC, !- Component Name 2
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Mixed Air Node, !- Component Inlet Node Name 2
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC OA System, !- Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC OA System Controller List, !- Controller List Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC OA System Controller, !- Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Relief Air Node, !- Relief Air Outlet Node Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Supply Inlet Node, !- Return Air Node Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 6,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC OA System Outdoor Air Mixer, !- Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Outdoor Air Node, !- Outdoor Air Stream Node Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Relief Air Node, !- Relief Air Stream Node Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Mixed Air Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  Zone Warehouse Fine C end_b - Story Ground, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Outage Availability Schedule,           !- Availability Schedule Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Fan, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch, !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                      !- Heating Coil Object Type
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Gas Htg Coil 19kBtu/hr 0.8 Thermal Eff, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 7kBtu/hr 9.7SEER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC No Heat, !- Supplemental Heating Coil Name
  ,                                       !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Method
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 5,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 5,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Fuel,
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Gas Htg Coil 19kBtu/hr 0.8 Thermal Eff, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

Coil:Cooling:DX:SingleSpeed,
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 7kBtu/hr 9.7SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.14721852276057,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Total Cooling Capacity Function of Temperature Curve Name
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Energy Input Ratio Function of Temperature Curve Name
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Energy Input Ratio Function of Flow Fraction Curve Name
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC No Heat, !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Zone Warehouse Fine C end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zone Warehouse Fine C end_b - Story Ground, !- Control Zone Name
  Zone Warehouse Fine C end_b - Story Ground Zone Air Node, !- Zone Node Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Zone Warehouse Fine C end_b - Story Ground PSZ-AC Demand Inlet Node Supply Path, !- Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 6;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 6,          !- Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Demand Inlet Node, !- Inlet Node Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Return Path, !- Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 6;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 6,             !- Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Demand Outlet Node, !- Outlet Node Name
  Zone Warehouse Fine C end_b - Story Ground Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  Zone Warehouse Office A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Zone Warehouse Office A  - Story Ground PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Zone Warehouse Office A  - Story Ground PSZ-AC Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Zone Warehouse Office A  - Story Ground PSZ-AC Supply Outlet Nodes, !- Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Zone Warehouse Office A  - Story Ground PSZ-AC Demand Inlet Nodes, !- Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Zone Warehouse Office A  - Story Ground PSZ-AC, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 12;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 12,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Zone Warehouse Office A  - Story Ground PSZ-AC Supply Branches, !- Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Main Branch; !- Branch Name 1

Branch,
  Zone Warehouse Office A  - Story Ground PSZ-AC Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Zone Warehouse Office A  - Story Ground PSZ-AC OA System, !- Component Name 1
  Zone Warehouse Office A  - Story Ground PSZ-AC Supply Inlet Node, !- Component Inlet Node Name 1
  Zone Warehouse Office A  - Story Ground PSZ-AC Mixed Air Node, !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Zone Warehouse Office A  - Story Ground PSZ-AC Unitary AC, !- Component Name 2
  Zone Warehouse Office A  - Story Ground PSZ-AC Mixed Air Node, !- Component Inlet Node Name 2
  Zone Warehouse Office A  - Story Ground PSZ-AC Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Zone Warehouse Office A  - Story Ground PSZ-AC OA System, !- Name
  Zone Warehouse Office A  - Story Ground PSZ-AC OA System Controller List, !- Controller List Name
  Zone Warehouse Office A  - Story Ground PSZ-AC OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Zone Warehouse Office A  - Story Ground PSZ-AC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Zone Warehouse Office A  - Story Ground PSZ-AC OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Zone Warehouse Office A  - Story Ground PSZ-AC OA System Controller, !- Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Relief Air Node, !- Relief Air Outlet Node Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Supply Inlet Node, !- Return Air Node Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 7,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Zone Warehouse Office A  - Story Ground PSZ-AC OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Zone Warehouse Office A  - Story Ground PSZ-AC OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Zone Warehouse Office A  - Story Ground PSZ-AC OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Zone Warehouse Office A  - Story Ground PSZ-AC Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Zone Warehouse Office A  - Story Ground PSZ-AC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Zone Warehouse Office A  - Story Ground PSZ-AC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Zone Warehouse Office A  - Story Ground PSZ-AC OA System Outdoor Air Mixer, !- Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Outdoor Air Node, !- Outdoor Air Stream Node Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Relief Air Node, !- Relief Air Stream Node Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Zone Warehouse Office A  - Story Ground PSZ-AC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone Warehouse Office A  - Story Ground PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Mixed Air Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Zone Warehouse Office A  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  Zone Warehouse Office A  - Story Ground, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Outage Availability Schedule,           !- Availability Schedule Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Zone Warehouse Office A  - Story Ground PSZ-AC Fan, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch, !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                      !- Heating Coil Object Type
  Zone Warehouse Office A  - Story Ground PSZ-AC Gas Htg Coil 11kBtu/hr 0.8 Thermal Eff, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Zone Warehouse Office A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 5kBtu/hr 9.7SEER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Zone Warehouse Office A  - Story Ground PSZ-AC No Heat, !- Supplemental Heating Coil Name
  ,                                       !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Method
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Zone Warehouse Office A  - Story Ground PSZ-AC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone Warehouse Office A  - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 6,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 6,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Fuel,
  Zone Warehouse Office A  - Story Ground PSZ-AC Gas Htg Coil 11kBtu/hr 0.8 Thermal Eff, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Zone Warehouse Office A  - Story Ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

Coil:Cooling:DX:SingleSpeed,
  Zone Warehouse Office A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 5kBtu/hr 9.7SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.14721852276057,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Zone Warehouse Office A  - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Total Cooling Capacity Function of Temperature Curve Name
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Energy Input Ratio Function of Temperature Curve Name
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Energy Input Ratio Function of Flow Fraction Curve Name
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Zone Warehouse Office A  - Story Ground PSZ-AC No Heat, !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  Zone Warehouse Office A  - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Zone Warehouse Office A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zone Warehouse Office A  - Story Ground, !- Control Zone Name
  Zone Warehouse Office A  - Story Ground Zone Air Node, !- Zone Node Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Zone Warehouse Office A  - Story Ground PSZ-AC Zone Warehouse Office A  - Story Ground PSZ-AC Demand Inlet Node Supply Path, !- Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 7;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 7,          !- Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Demand Inlet Node, !- Inlet Node Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Zone Warehouse Office A  - Story Ground PSZ-AC Return Path, !- Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 7;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 7,             !- Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Demand Outlet Node, !- Outlet Node Name
  Zone Warehouse Office A  - Story Ground Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  Zone Warehouse Office B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Zone Warehouse Office B  - Story Ground PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Zone Warehouse Office B  - Story Ground PSZ-AC Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Zone Warehouse Office B  - Story Ground PSZ-AC Supply Outlet Nodes, !- Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Zone Warehouse Office B  - Story Ground PSZ-AC Demand Inlet Nodes, !- Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Zone Warehouse Office B  - Story Ground PSZ-AC, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 13;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 13,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Zone Warehouse Office B  - Story Ground PSZ-AC Supply Branches, !- Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Main Branch; !- Branch Name 1

Branch,
  Zone Warehouse Office B  - Story Ground PSZ-AC Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Zone Warehouse Office B  - Story Ground PSZ-AC OA System, !- Component Name 1
  Zone Warehouse Office B  - Story Ground PSZ-AC Supply Inlet Node, !- Component Inlet Node Name 1
  Zone Warehouse Office B  - Story Ground PSZ-AC Mixed Air Node, !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Zone Warehouse Office B  - Story Ground PSZ-AC Unitary AC, !- Component Name 2
  Zone Warehouse Office B  - Story Ground PSZ-AC Mixed Air Node, !- Component Inlet Node Name 2
  Zone Warehouse Office B  - Story Ground PSZ-AC Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Zone Warehouse Office B  - Story Ground PSZ-AC OA System, !- Name
  Zone Warehouse Office B  - Story Ground PSZ-AC OA System Controller List, !- Controller List Name
  Zone Warehouse Office B  - Story Ground PSZ-AC OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Zone Warehouse Office B  - Story Ground PSZ-AC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Zone Warehouse Office B  - Story Ground PSZ-AC OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Zone Warehouse Office B  - Story Ground PSZ-AC OA System Controller, !- Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Relief Air Node, !- Relief Air Outlet Node Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Supply Inlet Node, !- Return Air Node Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 8,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Zone Warehouse Office B  - Story Ground PSZ-AC OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Zone Warehouse Office B  - Story Ground PSZ-AC OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Zone Warehouse Office B  - Story Ground PSZ-AC OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Zone Warehouse Office B  - Story Ground PSZ-AC Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Zone Warehouse Office B  - Story Ground PSZ-AC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Zone Warehouse Office B  - Story Ground PSZ-AC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Zone Warehouse Office B  - Story Ground PSZ-AC OA System Outdoor Air Mixer, !- Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Outdoor Air Node, !- Outdoor Air Stream Node Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Relief Air Node, !- Relief Air Stream Node Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Zone Warehouse Office B  - Story Ground PSZ-AC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone Warehouse Office B  - Story Ground PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Mixed Air Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Zone Warehouse Office B  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  Zone Warehouse Office B  - Story Ground, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Outage Availability Schedule,           !- Availability Schedule Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Zone Warehouse Office B  - Story Ground PSZ-AC Fan, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch, !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                      !- Heating Coil Object Type
  Zone Warehouse Office B  - Story Ground PSZ-AC Gas Htg Coil 18kBtu/hr 0.8 Thermal Eff, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Zone Warehouse Office B  - Story Ground PSZ-AC 1spd DX AC Clg Coil 8kBtu/hr 9.7SEER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Zone Warehouse Office B  - Story Ground PSZ-AC No Heat, !- Supplemental Heating Coil Name
  ,                                       !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Method
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Zone Warehouse Office B  - Story Ground PSZ-AC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone Warehouse Office B  - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 7,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 7,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Fuel,
  Zone Warehouse Office B  - Story Ground PSZ-AC Gas Htg Coil 18kBtu/hr 0.8 Thermal Eff, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Zone Warehouse Office B  - Story Ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

Coil:Cooling:DX:SingleSpeed,
  Zone Warehouse Office B  - Story Ground PSZ-AC 1spd DX AC Clg Coil 8kBtu/hr 9.7SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.14721852276057,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Zone Warehouse Office B  - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Total Cooling Capacity Function of Temperature Curve Name
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Energy Input Ratio Function of Temperature Curve Name
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Energy Input Ratio Function of Flow Fraction Curve Name
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Zone Warehouse Office B  - Story Ground PSZ-AC No Heat, !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  Zone Warehouse Office B  - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Zone Warehouse Office B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zone Warehouse Office B  - Story Ground, !- Control Zone Name
  Zone Warehouse Office B  - Story Ground Zone Air Node, !- Zone Node Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Zone Warehouse Office B  - Story Ground PSZ-AC Zone Warehouse Office B  - Story Ground PSZ-AC Demand Inlet Node Supply Path, !- Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 8;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 8,          !- Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Demand Inlet Node, !- Inlet Node Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Zone Warehouse Office B  - Story Ground PSZ-AC Return Path, !- Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 8;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 8,             !- Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Demand Outlet Node, !- Outlet Node Name
  Zone Warehouse Office B  - Story Ground Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  Zone Warehouse Office C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Zone Warehouse Office C  - Story Ground PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Zone Warehouse Office C  - Story Ground PSZ-AC Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Zone Warehouse Office C  - Story Ground PSZ-AC Supply Outlet Nodes, !- Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Zone Warehouse Office C  - Story Ground PSZ-AC Demand Inlet Nodes, !- Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Zone Warehouse Office C  - Story Ground PSZ-AC, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 14;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 14,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Zone Warehouse Office C  - Story Ground PSZ-AC Supply Branches, !- Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Main Branch; !- Branch Name 1

Branch,
  Zone Warehouse Office C  - Story Ground PSZ-AC Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Zone Warehouse Office C  - Story Ground PSZ-AC OA System, !- Component Name 1
  Zone Warehouse Office C  - Story Ground PSZ-AC Supply Inlet Node, !- Component Inlet Node Name 1
  Zone Warehouse Office C  - Story Ground PSZ-AC Mixed Air Node, !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Zone Warehouse Office C  - Story Ground PSZ-AC Unitary AC, !- Component Name 2
  Zone Warehouse Office C  - Story Ground PSZ-AC Mixed Air Node, !- Component Inlet Node Name 2
  Zone Warehouse Office C  - Story Ground PSZ-AC Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Zone Warehouse Office C  - Story Ground PSZ-AC OA System, !- Name
  Zone Warehouse Office C  - Story Ground PSZ-AC OA System Controller List, !- Controller List Name
  Zone Warehouse Office C  - Story Ground PSZ-AC OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Zone Warehouse Office C  - Story Ground PSZ-AC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Zone Warehouse Office C  - Story Ground PSZ-AC OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Zone Warehouse Office C  - Story Ground PSZ-AC OA System Controller, !- Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Relief Air Node, !- Relief Air Outlet Node Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Supply Inlet Node, !- Return Air Node Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 9,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Zone Warehouse Office C  - Story Ground PSZ-AC OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Zone Warehouse Office C  - Story Ground PSZ-AC OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Zone Warehouse Office C  - Story Ground PSZ-AC OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Zone Warehouse Office C  - Story Ground PSZ-AC Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Zone Warehouse Office C  - Story Ground PSZ-AC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Zone Warehouse Office C  - Story Ground PSZ-AC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Zone Warehouse Office C  - Story Ground PSZ-AC OA System Outdoor Air Mixer, !- Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Outdoor Air Node, !- Outdoor Air Stream Node Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Relief Air Node, !- Relief Air Stream Node Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Zone Warehouse Office C  - Story Ground PSZ-AC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone Warehouse Office C  - Story Ground PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Mixed Air Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Zone Warehouse Office C  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  Zone Warehouse Office C  - Story Ground, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Outage Availability Schedule,           !- Availability Schedule Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Zone Warehouse Office C  - Story Ground PSZ-AC Fan, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch, !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                      !- Heating Coil Object Type
  Zone Warehouse Office C  - Story Ground PSZ-AC Gas Htg Coil 11kBtu/hr 0.8 Thermal Eff, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Zone Warehouse Office C  - Story Ground PSZ-AC 1spd DX AC Clg Coil 5kBtu/hr 9.7SEER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Zone Warehouse Office C  - Story Ground PSZ-AC No Heat, !- Supplemental Heating Coil Name
  ,                                       !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Method
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Zone Warehouse Office C  - Story Ground PSZ-AC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone Warehouse Office C  - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 8,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 8,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Fuel,
  Zone Warehouse Office C  - Story Ground PSZ-AC Gas Htg Coil 11kBtu/hr 0.8 Thermal Eff, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Zone Warehouse Office C  - Story Ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

Coil:Cooling:DX:SingleSpeed,
  Zone Warehouse Office C  - Story Ground PSZ-AC 1spd DX AC Clg Coil 5kBtu/hr 9.7SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.14721852276057,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Zone Warehouse Office C  - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Total Cooling Capacity Function of Temperature Curve Name
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Energy Input Ratio Function of Temperature Curve Name
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Energy Input Ratio Function of Flow Fraction Curve Name
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Zone Warehouse Office C  - Story Ground PSZ-AC No Heat, !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  Zone Warehouse Office C  - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Zone Warehouse Office C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zone Warehouse Office C  - Story Ground, !- Control Zone Name
  Zone Warehouse Office C  - Story Ground Zone Air Node, !- Zone Node Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Zone Warehouse Office C  - Story Ground PSZ-AC Zone Warehouse Office C  - Story Ground PSZ-AC Demand Inlet Node Supply Path, !- Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 9;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 9,          !- Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Demand Inlet Node, !- Inlet Node Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Zone Warehouse Office C  - Story Ground PSZ-AC Return Path, !- Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 9;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 9,             !- Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Demand Outlet Node, !- Outlet Node Name
  Zone Warehouse Office C  - Story Ground Return Air Node; !- Inlet Node Name 1

PlantLoop,
  Main Service Water Loop,                !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Main Service Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Main Service Water Loop Supply Outlet Node, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Main Service Water Loop Supply Inlet Node, !- Plant Side Inlet Node Name
  Main Service Water Loop Supply Outlet Node, !- Plant Side Outlet Node Name
  Main Service Water Loop Supply Branches, !- Plant Side Branch List Name
  Main Service Water Loop Supply Connector List, !- Plant Side Connector List Name
  Main Service Water Loop Demand Inlet Node, !- Demand Side Inlet Node Name
  Main Service Water Loop Demand Outlet Node, !- Demand Side Outlet Node Name
  Main Service Water Loop Demand Branches, !- Demand Side Branch List Name
  Main Service Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  Main Service Water Loop,                !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Main Service Water Loop Supply Branches, !- Name
  Main Service Water Loop Supply Inlet Branch, !- Branch Name 1
  Main Service Water Loop Supply Branch 1, !- Branch Name 2
  Main Service Water Loop Supply Branch 2, !- Branch Name 3
  Main Service Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Main Service Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Main Service Water Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Main Service Water Loop Supply Mixer;   !- Connector Name 2

Connector:Splitter,
  Main Service Water Loop Supply Splitter, !- Name
  Main Service Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Main Service Water Loop Supply Branch 1, !- Outlet Branch Name 1
  Main Service Water Loop Supply Branch 2; !- Outlet Branch Name 2

Connector:Mixer,
  Main Service Water Loop Supply Mixer,   !- Name
  Main Service Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Main Service Water Loop Supply Branch 1, !- Inlet Branch Name 1
  Main Service Water Loop Supply Branch 2; !- Inlet Branch Name 2

Branch,
  Main Service Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Main Service Water Loop Water Mains Pressure Driven, !- Component Name 1
  Main Service Water Loop Supply Inlet Node, !- Component Inlet Node Name 1
  Main Service Water Loop Water Mains Pressure Driven Outlet Water Node; !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Main Service Water Loop Water Mains Pressure Driven, !- Name
  Main Service Water Loop Supply Inlet Node, !- Inlet Node Name
  Main Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  0.001,                                  !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  Main Service Water Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Component Name 1
  40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff Supply Inlet Water Node, !- Component Inlet Node Name 1
  40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff Supply Outlet Water Node; !- Component Outlet Node Name 1

WaterHeater:Mixed,
  40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  Service Water Loop Temp - 140F,         !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  571.000061393684,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  571.000061393684,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Zone,                                   !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.87330546952464,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  1.87330546952464,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff Supply Inlet Water Node, !- Use Side Inlet Node Name
  40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff Supply Outlet Water Node, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

WaterHeater:Sizing,
  40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

Branch,
  Main Service Water Loop Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 1,                       !- Component Name 1
  Pipe Adiabatic 1 Inlet Water Node,      !- Component Inlet Node Name 1
  Pipe Adiabatic 1 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 1,                       !- Name
  Pipe Adiabatic 1 Inlet Water Node,      !- Inlet Node Name
  Pipe Adiabatic 1 Outlet Water Node;     !- Outlet Node Name

Branch,
  Main Service Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 3,                       !- Component Name 1
  Pipe Adiabatic 3 Inlet Water Node,      !- Component Inlet Node Name 1
  Main Service Water Loop Supply Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 3,                       !- Name
  Pipe Adiabatic 3 Inlet Water Node,      !- Inlet Node Name
  Main Service Water Loop Supply Outlet Node; !- Outlet Node Name

SetpointManager:Scheduled,
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  Service Water Loop Temp - 140F,         !- Schedule Name
  Main Service Water Loop Supply Outlet Node; !- Setpoint Node or NodeList Name

BranchList,
  Main Service Water Loop Demand Branches, !- Name
  Main Service Water Loop Demand Inlet Branch, !- Branch Name 1
  Main Service Water Loop Demand Branch 1, !- Branch Name 2
  Main Service Water Loop Demand Bypass Branch, !- Branch Name 3
  Main Service Water Loop Demand Outlet Branch; !- Branch Name 4

ConnectorList,
  Main Service Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Main Service Water Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Main Service Water Loop Demand Mixer;   !- Connector Name 2

Connector:Splitter,
  Main Service Water Loop Demand Splitter, !- Name
  Main Service Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Main Service Water Loop Demand Branch 1, !- Outlet Branch Name 1
  Main Service Water Loop Demand Bypass Branch; !- Outlet Branch Name 2

Connector:Mixer,
  Main Service Water Loop Demand Mixer,   !- Name
  Main Service Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Main Service Water Loop Demand Branch 1, !- Inlet Branch Name 1
  Main Service Water Loop Demand Bypass Branch; !- Inlet Branch Name 2

Branch,
  Main Service Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Main Service Water Loop Demand Inlet Pipe, !- Component Name 1
  Main Service Water Loop Demand Inlet Node, !- Component Inlet Node Name 1
  Main Service Water Loop Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Main Service Water Loop Demand Inlet Pipe, !- Name
  Main Service Water Loop Demand Inlet Node, !- Inlet Node Name
  Main Service Water Loop Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  Main Service Water Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 2,                       !- Component Name 1
  Pipe Adiabatic 2 Inlet Water Node,      !- Component Inlet Node Name 1
  Pipe Adiabatic 2 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 2,                       !- Name
  Pipe Adiabatic 2 Inlet Water Node,      !- Inlet Node Name
  Pipe Adiabatic 2 Outlet Water Node;     !- Outlet Node Name

Branch,
  Main Service Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Main Service Water Loop Demand Bypass Pipe, !- Component Name 1
  Main Service Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Main Service Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Main Service Water Loop Demand Bypass Pipe, !- Name
  Main Service Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Main Service Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Main Service Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 4,                       !- Component Name 1
  Pipe Adiabatic 4 Inlet Water Node,      !- Component Inlet Node Name 1
  Main Service Water Loop Demand Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 4,                       !- Name
  Pipe Adiabatic 4 Inlet Water Node,      !- Inlet Node Name
  Main Service Water Loop Demand Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Main Service Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Main Service Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Main Service Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Main Service Water Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Main Service Water Loop Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff 1.0 Therm Eff; !- Equipment Name 1

RunPeriodControl:DaylightSavingTime,
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OutputControl:ReportingTolerances,
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Output:JSON,
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Site:Location,
  Kodiak Airport,                         !- Name
  57.75,                                  !- Latitude {deg}
  -152.5,                                 !- Longitude {deg}
  -9,                                     !- Time Zone {hr}
  5;                                      !- Elevation {m}

Site:GroundTemperature:FCfactorMethod,
  -3.1,                                   !- January Ground Temperature {C}
  -17.7,                                  !- February Ground Temperature {C}
  -19.3,                                  !- March Ground Temperature {C}
  -17.6,                                  !- April Ground Temperature {C}
  -15.4,                                  !- May Ground Temperature {C}
  -10.3,                                  !- June Ground Temperature {C}
  0.7,                                    !- July Ground Temperature {C}
  10.6,                                   !- August Ground Temperature {C}
  16,                                     !- September Ground Temperature {C}
  16.9,                                   !- October Ground Temperature {C}
  14.2,                                   !- November Ground Temperature {C}
  6.7;                                    !- December Ground Temperature {C}

Site:WaterMainsTemperature,
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  -1.525,                                 !- Annual Average Outdoor Air Temperature {C}
  36.2;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

SizingPeriod:DesignDay,
  Kodiak Ann Clg .4% Condns DB=>MWB,      !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  20.3,                                   !- Maximum Dry-Bulb Temperature {C}
  6.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  14.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.322,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.497,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak Ann Clg .4% Condns WB=>MDB,      !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  18.9,                                   !- Maximum Dry-Bulb Temperature {C}
  6.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  15,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.322,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.497,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak Ann Htg 99.6% Condns DB,         !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -12.8,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -12.8,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5.6,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak April .4% Condns DB=>MCWB,       !- Name
  4,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  12.9,                                   !- Maximum Dry-Bulb Temperature {C}
  5.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  7,                                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.323,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.439,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak April .4% Condns WB=>MCDB,       !- Name
  4,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  11.4,                                   !- Maximum Dry-Bulb Temperature {C}
  5.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  8,                                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.323,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.439,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak August .4% Condns DB=>MCWB,      !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  22.6,                                   !- Maximum Dry-Bulb Temperature {C}
  6.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  16,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.322,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.497,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak August .4% Condns WB=>MCDB,      !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  21.4,                                   !- Maximum Dry-Bulb Temperature {C}
  6.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  16.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.322,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.497,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak December .4% Condns DB=>MCWB,    !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  6.9,                                    !- Maximum Dry-Bulb Temperature {C}
  5.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  5.6,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.359,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.403,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak December .4% Condns WB=>MCDB,    !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  6.5,                                    !- Maximum Dry-Bulb Temperature {C}
  5.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  6.2,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.359,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.403,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak February .4% Condns DB=>MCWB,    !- Name
  2,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  6.9,                                    !- Maximum Dry-Bulb Temperature {C}
  4.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  4.6,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.336,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.429,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak February .4% Condns WB=>MCDB,    !- Name
  2,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  6.1,                                    !- Maximum Dry-Bulb Temperature {C}
  4.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  5.5,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.336,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.429,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak January .4% Condns DB=>MCWB,     !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  6.8,                                    !- Maximum Dry-Bulb Temperature {C}
  4.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  4,                                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.326,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.48,                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak January .4% Condns WB=>MCDB,     !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  5.7,                                    !- Maximum Dry-Bulb Temperature {C}
  4.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  5.5,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.326,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.48,                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak July .4% Condns DB=>MCWB,        !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  24.2,                                   !- Maximum Dry-Bulb Temperature {C}
  5.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  16.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.316,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.499,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak July .4% Condns WB=>MCDB,        !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  22.8,                                   !- Maximum Dry-Bulb Temperature {C}
  5.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  16.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.316,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.499,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak June .4% Condns DB=>MCWB,        !- Name
  6,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  22.3,                                   !- Maximum Dry-Bulb Temperature {C}
  5.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  13.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.317,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.453,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak June .4% Condns WB=>MCDB,        !- Name
  6,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  20.3,                                   !- Maximum Dry-Bulb Temperature {C}
  5.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  14.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.317,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.453,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak March .4% Condns DB=>MCWB,       !- Name
  3,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  8.3,                                    !- Maximum Dry-Bulb Temperature {C}
  5.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  3.9,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.337,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.384,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak March .4% Condns WB=>MCDB,       !- Name
  3,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  6.3,                                    !- Maximum Dry-Bulb Temperature {C}
  5.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  5.2,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.337,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.384,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak May .4% Condns DB=>MCWB,         !- Name
  5,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  18.8,                                   !- Maximum Dry-Bulb Temperature {C}
  5.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  10.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.314,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.447,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak May .4% Condns WB=>MCDB,         !- Name
  5,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  17,                                     !- Maximum Dry-Bulb Temperature {C}
  5.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  11.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.314,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.447,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak November .4% Condns DB=>MCWB,    !- Name
  11,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  9.4,                                    !- Maximum Dry-Bulb Temperature {C}
  5.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  7.3,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.358,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.388,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak November .4% Condns WB=>MCDB,    !- Name
  11,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  8.7,                                    !- Maximum Dry-Bulb Temperature {C}
  5.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  8.2,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.358,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.388,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak October .4% Condns DB=>MCWB,     !- Name
  10,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  12.6,                                   !- Maximum Dry-Bulb Temperature {C}
  6.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  9.4,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.34,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.431,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak October .4% Condns WB=>MCDB,     !- Name
  10,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  11.3,                                   !- Maximum Dry-Bulb Temperature {C}
  6.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  10.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.34,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.431,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak September .4% Condns DB=>MCWB,   !- Name
  9,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  18,                                     !- Maximum Dry-Bulb Temperature {C}
  6.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  12.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.333,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.489,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak September .4% Condns WB=>MCDB,   !- Name
  9,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  16.2,                                   !- Maximum Dry-Bulb Temperature {C}
  6.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  13.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.333,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.489,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

Exterior:Lights,
  NonDimming Exterior Lights Def,         !- Name
  OfficeSmall Exterior_lighting_schedule_a, !- Schedule Name
  50.7,                                   !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  General;                                !- End-Use Subcategory

Exterior:Lights,
  Occ Sensing Exterior Lights Def,        !- Name
  OfficeSmall Exterior_lighting_schedule_b, !- Schedule Name
  861.3,                                  !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  General;                                !- End-Use Subcategory

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ElectricityNet:Facility,                !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  NaturalGas:Facility,                    !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Mean Air Temperature,              !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Operative Temperature,             !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Thermal Comfort Fanger Model PMV,  !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Thermal Comfort Fanger Model PPD,  !- Variable Name
  hourly;                                 !- Reporting Frequency

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

