
OS:Version,
  {a9223d4c-8423-4d7b-ae62-68b2c7e3d4de}, !- Handle
  3.6.0;                                  !- Version Identifier

OS:Schedule:Constant,
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Handle
  Always On Discrete,                     !- Name
  {802d38de-a6ef-4180-b01f-0c0acf082f27}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {802d38de-a6ef-4180-b01f-0c0acf082f27}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site,
  {e4e0cf83-aa67-462b-ac86-dd69d24de0d1}, !- Handle
  Kodiak Airport,                         !- Name
  57.75,                                  !- Latitude {deg}
  -152.5,                                 !- Longitude {deg}
  -9,                                     !- Time Zone {hr}
  5,                                      !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {fe5b5f3c-f637-4fd1-a2b3-f4d09456dccb}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6,                                      !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Connection,
  {d367abd9-ef96-4df2-a4a5-60b4b9f5779f}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b76c9257-2ba1-41ca-b928-7e4cece1fb38}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e98f27d-1e5c-47bf-b1dd-320cc71dc280}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d957a31-f699-4eae-93e7-35cb0402bdc3}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99cfc414-45c1-4be7-8757-3ae36bc2af42}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Output:Meter,
  {abc5d571-df7f-47b1-bf8b-892a6dadede3}, !- Handle
  NaturalGas:Facility,                    !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Connection,
  {3cc89c32-b209-45a8-aee8-40997f52820c}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:ConvergenceLimits,
  {257bad81-3887-44d2-9561-57968d0ebe2d}, !- Handle
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

OS:HeatBalanceAlgorithm,
  {30aa4e32-ecc1-41fa-8e20-75c7b3a9c558}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:Timestep,
  {eb583d9a-28e0-49c6-8519-cae0088b5073}, !- Handle
  1;                                      !- Number of Timesteps per Hour

OS:Sizing:Parameters,
  {11b5cbd0-c450-4b2c-aa14-62edeaca5d67}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15,                                   !- Cooling Sizing Factor
  1;                                      !- Timesteps in Averaging Window

OS:Output:Meter,
  {15699204-c979-4451-b40c-3b532d8c0da9}, !- Handle
  ElectricityNet:Facility,                !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {d446ed18-52cc-487c-bf58-c78a8edaa642}, !- Handle
  Electricity:Facility,                   !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:RunPeriod,
  {94267dee-950c-4c53-aa76-7a4b668d0573}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {c909b14d-25f4-4587-81ac-13c1e4bb0508}, !- Handle
  ,                                       !- Calendar Year
  Sunday,                                 !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:ShadowCalculation,
  {208066fd-3337-431a-92af-1b641ddb4c8e}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  30,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:Facility,
  {8b48fb85-9058-4291-a948-6088f0592bb3}; !- Handle

OS:ScheduleTypeLimits,
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {6d4b02a4-9b00-41ad-9b2b-98232275e1ac}, !- Handle
  Clothing Schedule,                      !- Name
  {4b5cb6f5-3ae7-4996-8233-4c9c730ed80e}, !- Schedule Type Limits Name
  {9c78e19b-5ec3-46c6-8936-93a0a2ac5811}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9c78e19b-5ec3-46c6-8936-93a0a2ac5811}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {4b5cb6f5-3ae7-4996-8233-4c9c730ed80e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e4095fe8-b4b1-4136-98b2-923514c27eba}, !- Handle
  Schedule Rule 3,                        !- Name
  {6d4b02a4-9b00-41ad-9b2b-98232275e1ac}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {54018041-00c1-4810-ba77-330b9cc691b5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {54018041-00c1-4810-ba77-330b9cc691b5}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {4b5cb6f5-3ae7-4996-8233-4c9c730ed80e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {4b5cb6f5-3ae7-4996-8233-4c9c730ed80e}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {62657ac8-4edb-494b-8f60-c4ae80ae93ed}, !- Handle
  Air Velocity Schedule,                  !- Name
  {b8dd26ac-7979-4544-b6d6-bad9df0e939d}, !- Schedule Type Limits Name
  {b88e5d43-b7b5-4de3-adf2-1d09134f056e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b88e5d43-b7b5-4de3-adf2-1d09134f056e}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {b8dd26ac-7979-4544-b6d6-bad9df0e939d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b8dd26ac-7979-4544-b6d6-bad9df0e939d}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {b10bea0c-327f-4471-a2a8-eabd117121f6}, !- Handle
  Work Efficiency Schedule,               !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {15d74a8b-e0e7-42c0-bacb-61326ff769ac}; !- Default Day Schedule Name

OS:Schedule:Day,
  {15d74a8b-e0e7-42c0-bacb-61326ff769ac}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {be48d715-a549-4d31-ad65-5e71897ae424}, !- Handle
  Office WholeBuilding - Sm Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.82640654170197,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {1ef98389-838d-4578-a84d-c2f86dc9bcba}, !- Handle
  {be48d715-a549-4d31-ad65-5e71897ae424}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ClimateZones,
  {b6ed20fb-d597-4253-8852-4cccb51b4ce7}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  8A,                                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:ScheduleTypeLimits,
  {0dff6463-e2c7-4c75-b57a-08b8f2b1d7d6}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:SurfaceConvectionAlgorithm:Inside,
  {e1aadf8e-9cff-4283-bb74-f1fa31a01ef0}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {87127af1-9590-4b2e-9620-90937534994d}, !- Handle
  TARP;                                   !- Algorithm

OS:Site:WaterMainsTemperature,
  {0780c102-fb11-44fb-84df-386bc20298ab}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  -1.525,                                 !- Annual Average Outdoor Air Temperature {C}
  36.2;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:ScheduleTypeLimits,
  {3b8f51ef-a01f-41c5-8bc0-bda1f9856b99}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AvailabilityManager:NightCycle,
  {ef069d9f-a860-4d47-90f0-e20466987aee}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {0a812646-9c97-45de-9be5-d814b54f8d22}, !- Control Zone or Zone List Name
  {3d1a18b9-de09-45e2-8661-92c79cf6166e}, !- Cooling Control Zone or Zone List Name
  {4d401079-0596-4ce1-ad57-505150daaa91}, !- Heating Control Zone or Zone List Name
  {c4fd2b77-ffad-41df-be88-869e80ed02bc}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0a812646-9c97-45de-9be5-d814b54f8d22}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {3d1a18b9-de09-45e2-8661-92c79cf6166e}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4d401079-0596-4ce1-ad57-505150daaa91}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c4fd2b77-ffad-41df-be88-869e80ed02bc}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {7dcd66ae-cda1-40b6-b023-c3d4ff41b4a2}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b823304-7cde-4228-a5b4-185764642d8e}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {6acd02e3-1d08-4eae-9b20-f8f4f9b80931}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {147c2697-a506-43e4-8b03-bb5d2a6f83e4}, !- Control Zone or Zone List Name
  {197b4d7d-900a-402d-b75d-3d3054c7bb53}, !- Cooling Control Zone or Zone List Name
  {b6a8e1e7-2860-4c8c-8ea7-fb2d4156ba66}, !- Heating Control Zone or Zone List Name
  {29c0f7c2-6381-4500-9702-48f169c95f64}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {147c2697-a506-43e4-8b03-bb5d2a6f83e4}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {197b4d7d-900a-402d-b75d-3d3054c7bb53}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b6a8e1e7-2860-4c8c-8ea7-fb2d4156ba66}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {29c0f7c2-6381-4500-9702-48f169c95f64}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {f7f9b2bd-ad08-4b3f-9623-545b16f0fbaa}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2f7683c-0705-4118-ad96-dac30f13ab06}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {a07adbc4-bfd6-475a-9846-c8b179a93bee}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {5e8fffba-e65e-4d33-8c5f-7e3463de3862}, !- Control Zone or Zone List Name
  {7d802a81-0628-4433-a425-c80508abcd8c}, !- Cooling Control Zone or Zone List Name
  {85a2b3f9-070e-4ec2-8751-badecdc1dbbe}, !- Heating Control Zone or Zone List Name
  {12c1083c-e90d-4713-b097-bc6fc3f468ae}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5e8fffba-e65e-4d33-8c5f-7e3463de3862}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {7d802a81-0628-4433-a425-c80508abcd8c}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {85a2b3f9-070e-4ec2-8751-badecdc1dbbe}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {12c1083c-e90d-4713-b097-bc6fc3f468ae}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {bcca9734-e379-4660-aed5-08c520a9fd90}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13ac1673-cfb0-4aa2-a76d-335aeaa701fe}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {547ca268-238f-4164-8dfd-306beaf8c889}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {bc36272e-faa1-42e3-b81d-77c1b280a6e4}, !- Control Zone or Zone List Name
  {a1a05ef3-9a79-4c8a-98a5-a5c6420021f9}, !- Cooling Control Zone or Zone List Name
  {44b72280-ec6b-41ba-9170-79633fb0362e}, !- Heating Control Zone or Zone List Name
  {ce51a78c-f765-418c-9420-bd96a455f845}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bc36272e-faa1-42e3-b81d-77c1b280a6e4}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {a1a05ef3-9a79-4c8a-98a5-a5c6420021f9}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {44b72280-ec6b-41ba-9170-79633fb0362e}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ce51a78c-f765-418c-9420-bd96a455f845}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {cb26a062-dede-4dbd-83a7-cfdfa30596b8}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f115528a-a294-4384-8be3-3b1f3cbd27b6}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {7a81649b-7b00-4260-8a70-e35d832a4985}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {93e103ea-471d-41cb-ba56-e145c8ada60b}, !- Control Zone or Zone List Name
  {1b311b5a-41ec-463c-a1f2-970896f5ee51}, !- Cooling Control Zone or Zone List Name
  {491d9317-bad5-4778-a721-3aff0fa108c0}, !- Heating Control Zone or Zone List Name
  {249c6bb7-18d0-4a24-bdd0-cee141364cb9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {93e103ea-471d-41cb-ba56-e145c8ada60b}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {1b311b5a-41ec-463c-a1f2-970896f5ee51}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {491d9317-bad5-4778-a721-3aff0fa108c0}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {249c6bb7-18d0-4a24-bdd0-cee141364cb9}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {b7d5c7ff-041c-4160-83ef-45de2d3ebc98}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e0307d2-45ac-4ea6-8aef-240458f41ce9}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Material:NoMass,
  {7a5f1f9e-b8ca-4338-b29d-727a239eb5ee}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {583243e8-6dcb-4bef-ade8-83c5478cf847}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {a65e9eb9-ce50-4b60-bf6d-794ddcb587a9}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {64807240-8e8d-4808-a9f5-71af268141bc}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {d94f657f-40b8-48a9-a7a5-2e4165ae14d3}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {641ec048-fcf7-412b-868f-c59e0dbf7717}, !- Handle
  Typical Interior Floor,                 !- Name
  {65c4d386-c110-4c6b-acec-815ea9733e51}, !- Surface Rendering Name
  {583243e8-6dcb-4bef-ade8-83c5478cf847}, !- Layer 1
  {7a5f1f9e-b8ca-4338-b29d-727a239eb5ee}; !- Layer 2

OS:StandardsInformation:Construction,
  {3a5f08c5-c38c-4c03-9601-12154183d6c2}, !- Handle
  {641ec048-fcf7-412b-868f-c59e0dbf7717}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {9b18da5a-64bc-4a3a-a823-d64f2c6f40a7}, !- Handle
  Typical Interior Wall,                  !- Name
  {7ca7f200-27e0-464f-a1d2-3e11c21c9a64}, !- Surface Rendering Name
  {a65e9eb9-ce50-4b60-bf6d-794ddcb587a9}, !- Layer 1
  {a65e9eb9-ce50-4b60-bf6d-794ddcb587a9}; !- Layer 2

OS:StandardsInformation:Construction,
  {3eb86823-c52b-4be4-936b-70898ff3e6d1}, !- Handle
  {9b18da5a-64bc-4a3a-a823-d64f2c6f40a7}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {27ce3ce2-fe4b-4a01-9364-dd6f42aff90a}, !- Handle
  Typical Interior Ceiling,               !- Name
  {21a8bca6-1ab7-4ede-905c-6bb4be5a4993}, !- Surface Rendering Name
  {7a5f1f9e-b8ca-4338-b29d-727a239eb5ee}, !- Layer 1
  {583243e8-6dcb-4bef-ade8-83c5478cf847}; !- Layer 2

OS:StandardsInformation:Construction,
  {ed33d535-0354-41e2-b33c-1b5360e911d7}, !- Handle
  {27ce3ce2-fe4b-4a01-9364-dd6f42aff90a}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {f0792bd6-d74f-474f-81db-9acf0401cbc9}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  {2d9be576-4587-4ade-9ce4-ec1c8cd3faa9}, !- Surface Rendering Name
  {48962171-b7e3-47f3-abfc-f9c0faa6d10c}; !- Layer 1

OS:Material,
  {48962171-b7e3-47f3-abfc-f9c0faa6d10c}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {46ab202f-88b8-4ebd-8671-95ce36bafd94}, !- Handle
  {f0792bd6-d74f-474f-81db-9acf0401cbc9}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {a0178f07-82aa-4c3b-8b5a-e25f9572c7c2}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {77ac0dbf-826a-4ee6-a287-0c95b9f98a93}, !- Handle
  Typical Interior Window,                !- Name
  {a2304eb9-1b97-4066-9c5b-ae3f8498e25a}, !- Surface Rendering Name
  {5f834546-9b57-40bf-adc7-9a6fe7468e7c}; !- Layer 1

OS:WindowMaterial:Glazing,
  {5f834546-9b57-40bf-adc7-9a6fe7468e7c}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {d2dc2ed1-8eaa-439b-add3-662fd3a5d5f9}, !- Handle
  {77ac0dbf-826a-4ee6-a287-0c95b9f98a93}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {37adca44-62f0-4eae-ab86-92ff97b67d7a}, !- Handle
  Typical Interior Door,                  !- Name
  {9ea3553f-1593-4c84-94c7-3f743c4f5ad8}, !- Surface Rendering Name
  {0b0627ec-68ae-46e4-9bf8-3ade308aeeaa}; !- Layer 1

OS:Material,
  {0b0627ec-68ae-46e4-9bf8-3ade308aeeaa}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ab086e58-c8b4-4809-868e-84ee4208a361}, !- Handle
  {37adca44-62f0-4eae-ab86-92ff97b67d7a}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {982af14b-cff2-47f0-828e-ae109f6044b5}, !- Handle
  Typical Interior Partition,             !- Name
  {21fb989e-1bd5-44ae-9ee0-f5b5c73ae1a8}, !- Surface Rendering Name
  {0b0627ec-68ae-46e4-9bf8-3ade308aeeaa}; !- Layer 1

OS:StandardsInformation:Construction,
  {0423c87d-44a5-4e84-b5de-f7893231ff1e}, !- Handle
  {982af14b-cff2-47f0-828e-ae109f6044b5}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Ruleset,
  {36a0bc76-03c0-4eca-9f7e-36f40e63a6bc}, !- Handle
  Always On,                              !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {06b9bce6-ec88-4158-b1bf-65d8733b8a17}; !- Default Day Schedule Name

OS:Schedule:Day,
  {06b9bce6-ec88-4158-b1bf-65d8733b8a17}, !- Handle
  Always On Default,                      !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:PlantLoop,
  {2f2710eb-335d-49e7-97ba-90c9bfb85d4a}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {3a227374-501c-45aa-92db-78b8e01cde1a}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {9f1efaa4-4438-4376-b436-0f9ca6307d06}, !- Plant Side Inlet Node Name
  {9aec882a-6065-43ff-923d-6886ef037edf}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {88a1ce67-0170-410c-ae11-9987be3d6a9d}, !- Demand Side Inlet Node Name
  {d87e130d-78f5-4b3a-89cd-e8e2452d83e0}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {d5af5665-f88a-4da5-a038-34809efe761b}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {d74e5bf3-ab3d-46c9-a898-f12ea953e5e0}, !- Demand Mixer Name
  {209d4925-54d3-49f3-8d41-b9729352da4c}, !- Demand Splitter Name
  {5ce0026c-886f-41c0-8a7d-7d923b4a7296}, !- Supply Mixer Name
  {495ddfd6-6d0f-4020-b935-0a9fdeac1b50}; !- Supply Splitter Name

OS:Node,
  {7ca01397-c14b-434a-b43f-8ab22f0cac9a}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {9f1efaa4-4438-4376-b436-0f9ca6307d06}, !- Inlet Port
  {4e95e073-0d3c-4ceb-8a32-6d1531f3fe9a}; !- Outlet Port

OS:Node,
  {3a227374-501c-45aa-92db-78b8e01cde1a}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {e2047d20-ec66-4a7f-941f-ee5f8d1d6fb9}, !- Inlet Port
  {9aec882a-6065-43ff-923d-6886ef037edf}; !- Outlet Port

OS:Node,
  {2beaf411-aa2c-48cf-8960-3685bff27c68}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff Supply Inlet Water Node, !- Name
  {d427c74a-f990-4282-9f65-93a80e0ccbb9}, !- Inlet Port
  {05213a70-4d1e-4cba-ad3a-81c8a631de1b}; !- Outlet Port

OS:Connector:Mixer,
  {5ce0026c-886f-41c0-8a7d-7d923b4a7296}, !- Handle
  Connector Mixer 1,                      !- Name
  {30e86f7d-2c8e-46e1-a1f6-d8d6df498557}, !- Outlet Branch Name
  {61dea1f6-5384-4442-af1a-29ec1b7529ae}, !- Inlet Branch Name 1
  {ac0b4077-d029-4a49-99f7-304bd305553f}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {495ddfd6-6d0f-4020-b935-0a9fdeac1b50}, !- Handle
  Connector Splitter 1,                   !- Name
  {02eaea1f-0403-4e4f-b130-69e7adedaaf3}, !- Inlet Branch Name
  {d427c74a-f990-4282-9f65-93a80e0ccbb9}, !- Outlet Branch Name 1
  {af7a7c57-efca-4d39-8b96-f978d2663de3}; !- Outlet Branch Name 2

OS:Connection,
  {9f1efaa4-4438-4376-b436-0f9ca6307d06}, !- Handle
  {2f2710eb-335d-49e7-97ba-90c9bfb85d4a}, !- Source Object
  14,                                     !- Outlet Port
  {7ca01397-c14b-434a-b43f-8ab22f0cac9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d427c74a-f990-4282-9f65-93a80e0ccbb9}, !- Handle
  {495ddfd6-6d0f-4020-b935-0a9fdeac1b50}, !- Source Object
  3,                                      !- Outlet Port
  {2beaf411-aa2c-48cf-8960-3685bff27c68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9aec882a-6065-43ff-923d-6886ef037edf}, !- Handle
  {3a227374-501c-45aa-92db-78b8e01cde1a}, !- Source Object
  3,                                      !- Outlet Port
  {2f2710eb-335d-49e7-97ba-90c9bfb85d4a}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {f4ae68cd-9aa4-494c-9e5d-724e312760d6}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {88a1ce67-0170-410c-ae11-9987be3d6a9d}, !- Inlet Port
  {51fb7764-9fd9-4b6f-bc4c-b233afa4850a}; !- Outlet Port

OS:Node,
  {8c08af57-3942-4af7-b60e-3734269546af}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {6d35cf33-18e6-476c-887a-55276e5075ce}, !- Inlet Port
  {d87e130d-78f5-4b3a-89cd-e8e2452d83e0}; !- Outlet Port

OS:Node,
  {28f63570-9574-4e3b-911d-bcba1d6e0d87}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {bc11952f-6c59-4785-b659-dccad8ea6a7c}, !- Inlet Port
  {c948d53a-ede7-46fd-ba22-343fc95b2d7a}; !- Outlet Port

OS:Connector:Mixer,
  {d74e5bf3-ab3d-46c9-a898-f12ea953e5e0}, !- Handle
  Connector Mixer 2,                      !- Name
  {43a8595e-cacb-4d10-a53c-617da2799f7f}, !- Outlet Branch Name
  {a727470e-56e6-4229-93d9-2e17e4f206d4}, !- Inlet Branch Name 1
  ;                                       !- Inlet Branch Name 2

OS:Connector:Splitter,
  {209d4925-54d3-49f3-8d41-b9729352da4c}, !- Handle
  Connector Splitter 2,                   !- Name
  {51fb7764-9fd9-4b6f-bc4c-b233afa4850a}, !- Inlet Branch Name
  {bc11952f-6c59-4785-b659-dccad8ea6a7c}, !- Outlet Branch Name 1
  ;                                       !- Outlet Branch Name 2

OS:Connection,
  {88a1ce67-0170-410c-ae11-9987be3d6a9d}, !- Handle
  {2f2710eb-335d-49e7-97ba-90c9bfb85d4a}, !- Source Object
  17,                                     !- Outlet Port
  {f4ae68cd-9aa4-494c-9e5d-724e312760d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51fb7764-9fd9-4b6f-bc4c-b233afa4850a}, !- Handle
  {f4ae68cd-9aa4-494c-9e5d-724e312760d6}, !- Source Object
  3,                                      !- Outlet Port
  {209d4925-54d3-49f3-8d41-b9729352da4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc11952f-6c59-4785-b659-dccad8ea6a7c}, !- Handle
  {209d4925-54d3-49f3-8d41-b9729352da4c}, !- Source Object
  3,                                      !- Outlet Port
  {28f63570-9574-4e3b-911d-bcba1d6e0d87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d87e130d-78f5-4b3a-89cd-e8e2452d83e0}, !- Handle
  {8c08af57-3942-4af7-b60e-3734269546af}, !- Source Object
  3,                                      !- Outlet Port
  {2f2710eb-335d-49e7-97ba-90c9bfb85d4a}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {54266f6b-b311-4f2f-82ba-f8eda337da01}, !- Handle
  {2f2710eb-335d-49e7-97ba-90c9bfb85d4a}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {d5af5665-f88a-4da5-a038-34809efe761b}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {062e6e0d-50d6-460d-a18e-28de5ab2c3ab}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {4b82eaad-a4f1-4979-82d9-58c8e927fe7e}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {062e6e0d-50d6-460d-a18e-28de5ab2c3ab}, !- Schedule Type Limits Name
  {c61c1129-e629-4879-ab6e-563fb41ed347}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c61c1129-e629-4879-ab6e-563fb41ed347}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {062e6e0d-50d6-460d-a18e-28de5ab2c3ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {41aa645a-7bdd-4648-be9a-80337df721be}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {4b82eaad-a4f1-4979-82d9-58c8e927fe7e}, !- Schedule Name
  {3a227374-501c-45aa-92db-78b8e01cde1a}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {c3fe411f-afc1-40dd-bce8-b9690c81be8b}, !- Handle
  Main Service Water Loop Water Mains Pressure Driven, !- Name
  {4e95e073-0d3c-4ceb-8a32-6d1531f3fe9a}, !- Inlet Node Name
  {28afcab7-2fed-4ebb-a90d-647b0de34316}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {98c5e5d8-bd62-436b-9089-7d07b4baabe6}, !- Handle
  Main Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {28afcab7-2fed-4ebb-a90d-647b0de34316}, !- Inlet Port
  {02eaea1f-0403-4e4f-b130-69e7adedaaf3}; !- Outlet Port

OS:Connection,
  {4e95e073-0d3c-4ceb-8a32-6d1531f3fe9a}, !- Handle
  {7ca01397-c14b-434a-b43f-8ab22f0cac9a}, !- Source Object
  3,                                      !- Outlet Port
  {c3fe411f-afc1-40dd-bce8-b9690c81be8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28afcab7-2fed-4ebb-a90d-647b0de34316}, !- Handle
  {c3fe411f-afc1-40dd-bce8-b9690c81be8b}, !- Source Object
  3,                                      !- Outlet Port
  {98c5e5d8-bd62-436b-9089-7d07b4baabe6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02eaea1f-0403-4e4f-b130-69e7adedaaf3}, !- Handle
  {98c5e5d8-bd62-436b-9089-7d07b4baabe6}, !- Source Object
  3,                                      !- Outlet Port
  {495ddfd6-6d0f-4020-b935-0a9fdeac1b50}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {61c5c84b-46db-453d-a51c-59ee6ab0b5f8}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {4b82eaad-a4f1-4979-82d9-58c8e927fe7e}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  571.000061393684,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  571.000061393684,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.87330546952464,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.87330546952464,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {05213a70-4d1e-4cba-ad3a-81c8a631de1b}, !- Use Side Inlet Node Name
  {dafd6875-71b9-415a-ab46-f2c42dd86312}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {a94c8a4f-264a-4aa7-9555-ecd4ea0ee746}, !- Handle
  {61c5c84b-46db-453d-a51c-59ee6ab0b5f8}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {b0942391-a12a-4d31-a6b7-e6e11f91f12f}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff Supply Outlet Water Node, !- Name
  {dafd6875-71b9-415a-ab46-f2c42dd86312}, !- Inlet Port
  {61dea1f6-5384-4442-af1a-29ec1b7529ae}; !- Outlet Port

OS:Connection,
  {05213a70-4d1e-4cba-ad3a-81c8a631de1b}, !- Handle
  {2beaf411-aa2c-48cf-8960-3685bff27c68}, !- Source Object
  3,                                      !- Outlet Port
  {61c5c84b-46db-453d-a51c-59ee6ab0b5f8}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {dafd6875-71b9-415a-ab46-f2c42dd86312}, !- Handle
  {61c5c84b-46db-453d-a51c-59ee6ab0b5f8}, !- Source Object
  32,                                     !- Outlet Port
  {b0942391-a12a-4d31-a6b7-e6e11f91f12f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61dea1f6-5384-4442-af1a-29ec1b7529ae}, !- Handle
  {b0942391-a12a-4d31-a6b7-e6e11f91f12f}, !- Source Object
  3,                                      !- Outlet Port
  {5ce0026c-886f-41c0-8a7d-7d923b4a7296}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d2b5549b-4a0e-44f8-9a85-f1877bd6e23d}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {4247c5b4-a3cf-40e3-a21e-deedc79a8576}, !- Inlet Node Name
  {4ec62613-beb1-406c-af7a-fe1d3455376c}; !- Outlet Node Name

OS:Node,
  {255e2104-6694-47b4-aa4c-d97c5908d6a5}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {af7a7c57-efca-4d39-8b96-f978d2663de3}, !- Inlet Port
  {4247c5b4-a3cf-40e3-a21e-deedc79a8576}; !- Outlet Port

OS:Connection,
  {af7a7c57-efca-4d39-8b96-f978d2663de3}, !- Handle
  {495ddfd6-6d0f-4020-b935-0a9fdeac1b50}, !- Source Object
  4,                                      !- Outlet Port
  {255e2104-6694-47b4-aa4c-d97c5908d6a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {71b998f5-7f78-4eaa-971a-8dc84b6fbf64}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {4ec62613-beb1-406c-af7a-fe1d3455376c}, !- Inlet Port
  {ac0b4077-d029-4a49-99f7-304bd305553f}; !- Outlet Port

OS:Connection,
  {4247c5b4-a3cf-40e3-a21e-deedc79a8576}, !- Handle
  {255e2104-6694-47b4-aa4c-d97c5908d6a5}, !- Source Object
  3,                                      !- Outlet Port
  {d2b5549b-4a0e-44f8-9a85-f1877bd6e23d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ec62613-beb1-406c-af7a-fe1d3455376c}, !- Handle
  {d2b5549b-4a0e-44f8-9a85-f1877bd6e23d}, !- Source Object
  3,                                      !- Outlet Port
  {71b998f5-7f78-4eaa-971a-8dc84b6fbf64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac0b4077-d029-4a49-99f7-304bd305553f}, !- Handle
  {71b998f5-7f78-4eaa-971a-8dc84b6fbf64}, !- Source Object
  3,                                      !- Outlet Port
  {5ce0026c-886f-41c0-8a7d-7d923b4a7296}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f6cc02b7-6c7f-4699-84e5-430c3886f41b}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {c948d53a-ede7-46fd-ba22-343fc95b2d7a}, !- Inlet Node Name
  {0b2b7270-c28b-44ff-bdef-a77250b92368}; !- Outlet Node Name

OS:Node,
  {62dc6952-63db-4b3f-ad0c-d43402e885ad}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {0b2b7270-c28b-44ff-bdef-a77250b92368}, !- Inlet Port
  {a727470e-56e6-4229-93d9-2e17e4f206d4}; !- Outlet Port

OS:Connection,
  {c948d53a-ede7-46fd-ba22-343fc95b2d7a}, !- Handle
  {28f63570-9574-4e3b-911d-bcba1d6e0d87}, !- Source Object
  3,                                      !- Outlet Port
  {f6cc02b7-6c7f-4699-84e5-430c3886f41b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b2b7270-c28b-44ff-bdef-a77250b92368}, !- Handle
  {f6cc02b7-6c7f-4699-84e5-430c3886f41b}, !- Source Object
  3,                                      !- Outlet Port
  {62dc6952-63db-4b3f-ad0c-d43402e885ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a727470e-56e6-4229-93d9-2e17e4f206d4}, !- Handle
  {62dc6952-63db-4b3f-ad0c-d43402e885ad}, !- Source Object
  3,                                      !- Outlet Port
  {d74e5bf3-ab3d-46c9-a898-f12ea953e5e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1567121d-9de7-46b0-8520-802e526e6ff9}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {d21821e2-7345-49b8-b207-0def0d27f0df}, !- Inlet Node Name
  {e2047d20-ec66-4a7f-941f-ee5f8d1d6fb9}; !- Outlet Node Name

OS:Node,
  {f8537bb2-75e7-4a8e-8e23-de809229aba0}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {30e86f7d-2c8e-46e1-a1f6-d8d6df498557}, !- Inlet Port
  {d21821e2-7345-49b8-b207-0def0d27f0df}; !- Outlet Port

OS:Connection,
  {30e86f7d-2c8e-46e1-a1f6-d8d6df498557}, !- Handle
  {5ce0026c-886f-41c0-8a7d-7d923b4a7296}, !- Source Object
  2,                                      !- Outlet Port
  {f8537bb2-75e7-4a8e-8e23-de809229aba0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d21821e2-7345-49b8-b207-0def0d27f0df}, !- Handle
  {f8537bb2-75e7-4a8e-8e23-de809229aba0}, !- Source Object
  3,                                      !- Outlet Port
  {1567121d-9de7-46b0-8520-802e526e6ff9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2047d20-ec66-4a7f-941f-ee5f8d1d6fb9}, !- Handle
  {1567121d-9de7-46b0-8520-802e526e6ff9}, !- Source Object
  3,                                      !- Outlet Port
  {3a227374-501c-45aa-92db-78b8e01cde1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8871f49b-8c6c-4c2d-aea5-cd793b15a145}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {7df36cd0-3faa-433a-81ba-c547970dd905}, !- Inlet Node Name
  {6d35cf33-18e6-476c-887a-55276e5075ce}; !- Outlet Node Name

OS:Node,
  {fe83a05c-78b2-40f9-a789-d5fbf0376223}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {43a8595e-cacb-4d10-a53c-617da2799f7f}, !- Inlet Port
  {7df36cd0-3faa-433a-81ba-c547970dd905}; !- Outlet Port

OS:Connection,
  {43a8595e-cacb-4d10-a53c-617da2799f7f}, !- Handle
  {d74e5bf3-ab3d-46c9-a898-f12ea953e5e0}, !- Source Object
  2,                                      !- Outlet Port
  {fe83a05c-78b2-40f9-a789-d5fbf0376223}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7df36cd0-3faa-433a-81ba-c547970dd905}, !- Handle
  {fe83a05c-78b2-40f9-a789-d5fbf0376223}, !- Source Object
  3,                                      !- Outlet Port
  {8871f49b-8c6c-4c2d-aea5-cd793b15a145}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d35cf33-18e6-476c-887a-55276e5075ce}, !- Handle
  {8871f49b-8c6c-4c2d-aea5-cd793b15a145}, !- Source Object
  3,                                      !- Outlet Port
  {8c08af57-3942-4af7-b60e-3734269546af}, !- Target Object
  2;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {fac36fba-6c7b-4b7e-a19b-a24480336047}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  861.3;                                  !- Design Level {W}

OS:Schedule:Ruleset,
  {6a2e6c76-6bd7-4713-a608-b9fd032c84dd}, !- Handle
  OfficeSmall Exterior_lighting_schedule_b, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {a54b953d-ac39-4f3e-831c-9eb0507ed4d9}, !- Default Day Schedule Name
  {911c0f17-7858-4712-9c20-42e46de489a9}, !- Summer Design Day Schedule Name
  {669ed33d-f621-4b07-a449-28f410b1e571}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a54b953d-ac39-4f3e-831c-9eb0507ed4d9}, !- Handle
  OfficeSmall Exterior_lighting_schedule_b Default, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {669ed33d-f621-4b07-a449-28f410b1e571}, !- Handle
  OfficeSmall Exterior_lighting_schedule_b Winter Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {911c0f17-7858-4712-9c20-42e46de489a9}, !- Handle
  OfficeSmall Exterior_lighting_schedule_b Summer Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {a01ba764-158f-412b-bf3c-46fd85205744}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  {fac36fba-6c7b-4b7e-a19b-a24480336047}, !- Exterior Lights Definition Name
  {6a2e6c76-6bd7-4713-a608-b9fd032c84dd}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {8f6c928b-0886-466b-ac03-91686b7203af}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  50.7;                                   !- Design Level {W}

OS:Schedule:Ruleset,
  {ea0ae8f1-754c-4674-bd6f-657c789fb59a}, !- Handle
  OfficeSmall Exterior_lighting_schedule_a, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {caa0bdc4-6d80-4f9d-9226-4a7c99f0a381}, !- Default Day Schedule Name
  {9f97efcb-85d1-43ef-9b41-5527ac7679b5}, !- Summer Design Day Schedule Name
  {c40abff1-44e4-4bcf-b8eb-ff4cf34890a7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {caa0bdc4-6d80-4f9d-9226-4a7c99f0a381}, !- Handle
  OfficeSmall Exterior_lighting_schedule_a Default, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {c40abff1-44e4-4bcf-b8eb-ff4cf34890a7}, !- Handle
  OfficeSmall Exterior_lighting_schedule_a Winter Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {9f97efcb-85d1-43ef-9b41-5527ac7679b5}, !- Handle
  OfficeSmall Exterior_lighting_schedule_a Summer Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {27c8758e-82fa-4309-9f3e-a200fa77de92}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {8f6c928b-0886-466b-ac03-91686b7203af}, !- Exterior Lights Definition Name
  {ea0ae8f1-754c-4674-bd6f-657c789fb59a}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:RunPeriodControl:DaylightSavingTime,
  {5653bdf1-1490-4eef-8a6f-18c244df96a4}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Site:GroundTemperature:FCfactorMethod,
  {d6c59ef0-3676-44e6-83cd-c9cb09618dd1}, !- Handle
  -3.1,                                   !- January Ground Temperature {C}
  -17.7,                                  !- February Ground Temperature {C}
  -19.3,                                  !- March Ground Temperature {C}
  -17.6,                                  !- April Ground Temperature {C}
  -15.4,                                  !- May Ground Temperature {C}
  -10.3,                                  !- June Ground Temperature {C}
  0.7,                                    !- July Ground Temperature {C}
  10.6,                                   !- August Ground Temperature {C}
  16,                                     !- September Ground Temperature {C}
  16.9,                                   !- October Ground Temperature {C}
  14.2,                                   !- November Ground Temperature {C}
  6.7;                                    !- December Ground Temperature {C}

OS:AdditionalProperties,
  {33931484-07c3-44d9-a314-b2d1745f7cfe}, !- Handle
  {61c5c84b-46db-453d-a51c-59ee6ab0b5f8}; !- Object Name

OS:LifeCycleCost:Parameters,
  {4f2b12b3-98f5-4bc6-98c8-deefdf703c8c}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:StandardsInformation:Material,
  {9856b26c-11b7-4804-8fc8-b9031420af89}, !- Handle
  {0b0627ec-68ae-46e4-9bf8-3ade308aeeaa}; !- Material Name

OS:StandardsInformation:Material,
  {9d16e0c3-6c4e-4d39-bf01-b11ca154e8b0}, !- Handle
  {5f834546-9b57-40bf-adc7-9a6fe7468e7c}; !- Material Name

OS:StandardsInformation:Material,
  {62633d30-7827-4501-9be4-16d3ca083d72}, !- Handle
  {a0178f07-82aa-4c3b-8b5a-e25f9572c7c2}; !- Material Name

OS:StandardsInformation:Material,
  {da591894-f1e2-4dc0-8718-b1cb03b66117}, !- Handle
  {48962171-b7e3-47f3-abfc-f9c0faa6d10c}; !- Material Name

OS:StandardsInformation:Material,
  {69b02901-dbf6-46df-8444-a80c00ebbb82}, !- Handle
  {d94f657f-40b8-48a9-a7a5-2e4165ae14d3}; !- Material Name

OS:StandardsInformation:Material,
  {1038a070-33d6-46ae-bf99-ab78a85db299}, !- Handle
  {64807240-8e8d-4808-a9f5-71af268141bc}; !- Material Name

OS:StandardsInformation:Material,
  {b4a4a04c-c8c4-407f-ba57-1db3dab28bfa}, !- Handle
  {a65e9eb9-ce50-4b60-bf6d-794ddcb587a9}; !- Material Name

OS:StandardsInformation:Material,
  {80ea5071-c4a4-4925-8ef7-03e0a67231c4}, !- Handle
  {583243e8-6dcb-4bef-ade8-83c5478cf847}; !- Material Name

OS:StandardsInformation:Material,
  {d30e9cc8-e718-435a-8efb-f63b9c19d81f}, !- Handle
  {7a5f1f9e-b8ca-4338-b29d-727a239eb5ee}; !- Material Name

OS:SizingPeriod:DesignDay,
  {d1aec6bc-6cb1-4807-8f09-d1934ed3ae36}, !- Handle
  Kodiak December .4% Condns WB=>MCDB,    !- Name
  6.5,                                    !- Maximum Dry-Bulb Temperature {C}
  5.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  6.2,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.359,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.403;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {28bf5e54-1016-4fae-8089-a4d5ad73854a}, !- Handle
  Kodiak November .4% Condns WB=>MCDB,    !- Name
  8.7,                                    !- Maximum Dry-Bulb Temperature {C}
  5.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  8.2,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.358,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.388;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {84e0543f-adc4-48ee-8660-d11382c22ef8}, !- Handle
  Kodiak October .4% Condns WB=>MCDB,     !- Name
  11.3,                                   !- Maximum Dry-Bulb Temperature {C}
  6.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  10.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.34,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.431;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f58ebf15-4c5b-4a3e-be2e-31d9f78b6d65}, !- Handle
  Kodiak September .4% Condns WB=>MCDB,   !- Name
  16.2,                                   !- Maximum Dry-Bulb Temperature {C}
  6.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  13.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.333,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.489;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {2c2f9273-893c-48fd-aedf-c34afe35f3f7}, !- Handle
  Kodiak August .4% Condns WB=>MCDB,      !- Name
  21.4,                                   !- Maximum Dry-Bulb Temperature {C}
  6.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.322,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.497;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {8dc59f48-f482-49b3-afb0-c51663491d2d}, !- Handle
  Kodiak July .4% Condns WB=>MCDB,        !- Name
  22.8,                                   !- Maximum Dry-Bulb Temperature {C}
  5.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.316,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.499;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {43aeb0d7-0f49-4efc-8add-0148cd21c96c}, !- Handle
  Kodiak June .4% Condns WB=>MCDB,        !- Name
  20.3,                                   !- Maximum Dry-Bulb Temperature {C}
  5.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  14.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.317,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.453;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {e6f3092a-e37a-4972-96fa-e212b448578e}, !- Handle
  Kodiak May .4% Condns WB=>MCDB,         !- Name
  17,                                     !- Maximum Dry-Bulb Temperature {C}
  5.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  11.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.314,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.447;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {7313b42b-5907-4fbc-a79c-e32d2eafadc4}, !- Handle
  Kodiak April .4% Condns WB=>MCDB,       !- Name
  11.4,                                   !- Maximum Dry-Bulb Temperature {C}
  5.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  8,                                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.323,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.439;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {2261a8bb-c030-4c65-ac59-d8d711e410e6}, !- Handle
  Kodiak March .4% Condns WB=>MCDB,       !- Name
  6.3,                                    !- Maximum Dry-Bulb Temperature {C}
  5.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  5.2,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.337,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.384;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {5c08a468-6ba0-4d14-b50b-a23f8fa7e82c}, !- Handle
  Kodiak February .4% Condns WB=>MCDB,    !- Name
  6.1,                                    !- Maximum Dry-Bulb Temperature {C}
  4.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  5.5,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.336,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.429;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f0fabae2-dbd9-4358-b0aa-526165ca49f2}, !- Handle
  Kodiak January .4% Condns WB=>MCDB,     !- Name
  5.7,                                    !- Maximum Dry-Bulb Temperature {C}
  4.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  5.5,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.326,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.48;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {d8e607f0-6383-4845-8074-28cf0f5395d4}, !- Handle
  Kodiak December .4% Condns DB=>MCWB,    !- Name
  6.9,                                    !- Maximum Dry-Bulb Temperature {C}
  5.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  5.6,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.359,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.403;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {1efee964-b94d-4b60-98c5-5eab2a4e56c4}, !- Handle
  Kodiak November .4% Condns DB=>MCWB,    !- Name
  9.4,                                    !- Maximum Dry-Bulb Temperature {C}
  5.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  7.3,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.358,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.388;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {9db5543d-b74c-4430-a63f-2dd01a0d91e9}, !- Handle
  Kodiak October .4% Condns DB=>MCWB,     !- Name
  12.6,                                   !- Maximum Dry-Bulb Temperature {C}
  6.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  9.4,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.34,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.431;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {463b5530-83ec-4922-a467-2cb8c1e72ccc}, !- Handle
  Kodiak September .4% Condns DB=>MCWB,   !- Name
  18,                                     !- Maximum Dry-Bulb Temperature {C}
  6.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  12.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.333,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.489;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {2e02b106-9433-4214-a89f-fad5f7e6ea1e}, !- Handle
  Kodiak August .4% Condns DB=>MCWB,      !- Name
  22.6,                                   !- Maximum Dry-Bulb Temperature {C}
  6.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.322,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.497;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {623cf309-0b05-45da-ae57-f0c7e1805ccc}, !- Handle
  Kodiak July .4% Condns DB=>MCWB,        !- Name
  24.2,                                   !- Maximum Dry-Bulb Temperature {C}
  5.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.316,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.499;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {fe66ba02-9e76-4458-8273-6611ec770878}, !- Handle
  Kodiak June .4% Condns DB=>MCWB,        !- Name
  22.3,                                   !- Maximum Dry-Bulb Temperature {C}
  5.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  13.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.317,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.453;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f086ca54-0c59-47db-a389-bf8e3a94cf0b}, !- Handle
  Kodiak May .4% Condns DB=>MCWB,         !- Name
  18.8,                                   !- Maximum Dry-Bulb Temperature {C}
  5.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  10.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.314,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.447;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {d44bda39-592d-45b8-afe9-645e2f97c00a}, !- Handle
  Kodiak April .4% Condns DB=>MCWB,       !- Name
  12.9,                                   !- Maximum Dry-Bulb Temperature {C}
  5.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  7,                                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.323,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.439;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {cd152520-97bc-4d77-9b9d-3b6f74a1992d}, !- Handle
  Kodiak March .4% Condns DB=>MCWB,       !- Name
  8.3,                                    !- Maximum Dry-Bulb Temperature {C}
  5.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  3.9,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.337,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.384;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {93f02b3c-5616-413b-ae4b-46c259220b8e}, !- Handle
  Kodiak February .4% Condns DB=>MCWB,    !- Name
  6.9,                                    !- Maximum Dry-Bulb Temperature {C}
  4.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  4.6,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.336,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.429;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {1bc73960-a4f0-4cb6-ad7c-3e0e4b90ffc3}, !- Handle
  Kodiak January .4% Condns DB=>MCWB,     !- Name
  6.8,                                    !- Maximum Dry-Bulb Temperature {C}
  4.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  4,                                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.326,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.48;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {33040bea-3d6d-4666-800d-4f5378c66ddb}, !- Handle
  Kodiak Ann Clg .4% Condns WB=>MDB,      !- Name
  18.9,                                   !- Maximum Dry-Bulb Temperature {C}
  6.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.322,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.497;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {142b4548-0940-43c3-afc4-e6a8fa6ce8d9}, !- Handle
  Kodiak Ann Clg .4% Condns DB=>MWB,      !- Name
  20.3,                                   !- Maximum Dry-Bulb Temperature {C}
  6.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  14.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.322,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.497;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {22430541-72f1-467f-aafd-80e384091e94}, !- Handle
  Kodiak Ann Htg 99.6% Condns DB,         !- Name
  -12.8,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5.6,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -12.8,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Rendering:Color,
  {21fb989e-1bd5-44ae-9ee0-f5b5c73ae1a8}, !- Handle
  Rendering Color 5,                      !- Name
  106,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  90;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9ea3553f-1593-4c84-94c7-3f743c4f5ad8}, !- Handle
  Rendering Color 6,                      !- Name
  0,                                      !- Rendering Red Value
  205,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a2304eb9-1b97-4066-9c5b-ae3f8498e25a}, !- Handle
  Rendering Color 7,                      !- Name
  205,                                    !- Rendering Red Value
  63,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2d9be576-4587-4ade-9ce4-ec1c8cd3faa9}, !- Handle
  Rendering Color 13,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  100;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {21a8bca6-1ab7-4ede-905c-6bb4be5a4993}, !- Handle
  Rendering Color 15,                     !- Name
  253,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7ca7f200-27e0-464f-a1d2-3e11c21c9a64}, !- Handle
  Rendering Color 16,                     !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {65c4d386-c110-4c6b-acec-815ea9733e51}, !- Handle
  Rendering Color 17,                     !- Name
  199,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  21;                                     !- Rendering Blue Value

OS:RadianceParameters,
  {d95ba8f8-0575-4b55-85c6-271ad12dc400}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {40df8265-0906-4be8-bf6c-b06c6d103425}; !- Handle

OS:OutputControl:ReportingTolerances,
  {e24f3dbe-2035-48d9-9c03-26b3fb029bcf}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:ZoneAirHeatBalanceAlgorithm,
  {16979cf4-cd6e-46d4-a792-a994391a7cbd}, !- Handle
  ThirdOrderBackwardDifference;           !- Algorithm

OS:ZoneAirContaminantBalance,
  {610e01d7-070b-44b1-9733-30441855ef73}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {0235c29c-ce5b-4d76-ab68-a4c108f67369}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:Output:JSON,
  {97875709-c750-40f1-a0dc-a2e7aee2cf44}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

OS:Output:Table:SummaryReports,
  {0d2f6ce0-71dc-46f6-97e6-256999897caa}, !- Handle
  AllSummary;                             !- Report Name 1

OS:Output:Diagnostics,
  {e69f6df4-55b6-4696-8f6e-dd494baa68a7}; !- Handle

OS:ScheduleTypeLimits,
  {850c145d-bad4-4b18-863a-364249f39316}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:Building,
  {808be1e2-a00b-4342-a0d7-20c9aeed7da0}, !- Handle
  DOE Ref 1980-2004|Warehouse,            !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {d58c4358-0c65-4011-ac17-c636866109af}, !- Default Construction Set Name
  {69a60969-1a6d-481e-b149-fc728c8dacc0}, !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Warehouse;                              !- Standards Building Type

OS:SpaceType,
  {6f0b779a-abe7-4b83-879a-d5a06b2c735b}, !- Handle
  Warehouse Office - DOE Ref 1980-2004,   !- Name
  ,                                       !- Default Construction Set Name
  {d689d388-2448-4ef9-b372-05c42ea9bf2a}, !- Default Schedule Set Name
  {67ebb74b-90a8-4142-9a6a-dd969f196307}, !- Group Rendering Name
  {688f1e5d-f2bd-4cc9-a557-71a5990324c1}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Warehouse,                              !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {67ebb74b-90a8-4142-9a6a-dd969f196307}, !- Handle
  Warehouse Office,                       !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {949c13c4-68e7-4046-842d-a9f7b3eb1e23}, !- Handle
  Warehouse Fine - DOE Ref 1980-2004,     !- Name
  ,                                       !- Default Construction Set Name
  {bd332e69-f1a1-45ad-804e-eff3caa9aba6}, !- Default Schedule Set Name
  {dca5f3a2-20fb-496b-84a7-692521db6507}, !- Group Rendering Name
  {26d3da88-e334-4e73-abf5-669a64556a62}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Warehouse,                              !- Standards Building Type
  Fine;                                   !- Standards Space Type

OS:Rendering:Color,
  {dca5f3a2-20fb-496b-84a7-692521db6507}, !- Handle
  Warehouse Fine,                         !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {879cf3fb-5f76-4d63-afe7-5625f5db55fb}, !- Handle
  Warehouse Bulk - DOE Ref 1980-2004,     !- Name
  ,                                       !- Default Construction Set Name
  {c43138f6-b3c2-4223-9743-b44a1c4f81bd}, !- Default Schedule Set Name
  {ff0cc5f5-1043-459a-8a63-ce7d578a61c8}, !- Group Rendering Name
  {3f786b21-1bee-4f45-b993-5ffc323bfe68}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Warehouse,                              !- Standards Building Type
  Bulk;                                   !- Standards Space Type

OS:Rendering:Color,
  {ff0cc5f5-1043-459a-8a63-ce7d578a61c8}, !- Handle
  Warehouse Bulk,                         !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:BuildingStory,
  {34907435-c1de-4271-80a2-a1bd36a53790}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  9.144,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {a037a183-14a4-41b0-a9f9-ef991c736e37}; !- Group Rendering Name

OS:Space,
  {058c3188-fc8c-4d69-993b-6f666cda8171}, !- Handle
  Warehouse Bulk A end_a - Story Ground,  !- Name
  {879cf3fb-5f76-4d63-afe7-5625f5db55fb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -16.798600656007,                       !- X Origin {m}
  -11.1990671040047,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {34907435-c1de-4271-80a2-a1bd36a53790}, !- Building Story Name
  {6ec40819-c65a-4652-951a-3bcf30cd6014}; !- Thermal Zone Name

OS:Surface,
  {de4844f1-af67-4ce2-82eb-ef91e66cb344}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {56b4924b-1f6e-4adb-a24b-31e89e924522}, !- Construction Name
  {058c3188-fc8c-4d69-993b-6f666cda8171}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -8.88178419700125e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000004, -8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe9c51d1-507a-49ad-adfe-223070a712b7}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {058c3188-fc8c-4d69-993b-6f666cda8171}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.572, 9.144,      !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -8.88178419700125e-15, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97e96695-fd93-4a2b-a620-343fad85fd33}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {058c3188-fc8c-4d69-993b-6f666cda8171}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {425c86f7-411e-4427-89ab-fda1b86c07c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 4.572, 9.144,         !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.572, 9.144;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84d80cfb-5203-4083-bebf-34eab05343be}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {058c3188-fc8c-4d69-993b-6f666cda8171}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51631c57-40f6-4d06-b700-355eef764976}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, -8.88178419700125e-15, 9.144, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, -8.88178419700125e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 4.572, 9.144;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97f3200c-01fc-4333-a652-ecc7a37d2b19}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {058c3188-fc8c-4d69-993b-6f666cda8171}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -8.88178419700125e-15, 9.144, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -8.88178419700125e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, -8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, -8.88178419700125e-15, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1a5db3a-a8a1-488e-8f55-dbef8a79214d}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {058c3188-fc8c-4d69-993b-6f666cda8171}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, -8.88178419700125e-15, 9.144, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.572, 9.144,         !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.572, 9.144,      !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -8.88178419700125e-15, 9.144; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6ec40819-c65a-4652-951a-3bcf30cd6014}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b2419598-7bb1-4422-b06d-dd5a0119d95a}, !- Zone Air Inlet Port List
  {32146ef2-39cc-458d-aca8-4d9ec9ac059d}, !- Zone Air Exhaust Port List
  {bff4f825-958d-4c88-8544-96a5f6a9d5d3}, !- Zone Air Node Name
  {b0425167-1d4c-4604-8735-89ad5caba2db}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {13982b4c-d4f5-458f-9e98-17c1d2f6cc8b}, !- Group Rendering Name
  {896289b4-7bfb-46bd-93ba-8f50d91eda9d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {06674fec-d548-4166-8235-568f7fef3d11}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground Zone Air Node, !- Name
  {bff4f825-958d-4c88-8544-96a5f6a9d5d3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bff4f825-958d-4c88-8544-96a5f6a9d5d3}, !- Handle
  {6ec40819-c65a-4652-951a-3bcf30cd6014}, !- Source Object
  11,                                     !- Outlet Port
  {06674fec-d548-4166-8235-568f7fef3d11}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b2419598-7bb1-4422-b06d-dd5a0119d95a}, !- Handle
  {6ec40819-c65a-4652-951a-3bcf30cd6014}; !- HVAC Component

OS:PortList,
  {32146ef2-39cc-458d-aca8-4d9ec9ac059d}, !- Handle
  {6ec40819-c65a-4652-951a-3bcf30cd6014}; !- HVAC Component

OS:PortList,
  {b0425167-1d4c-4604-8735-89ad5caba2db}, !- Handle
  {6ec40819-c65a-4652-951a-3bcf30cd6014}; !- HVAC Component

OS:Sizing:Zone,
  {7f0142d1-7fb9-4660-9911-6d2048f0b0ba}, !- Handle
  {6ec40819-c65a-4652-951a-3bcf30cd6014}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d55684af-371b-4eca-a876-dde40938c02d}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {6ec40819-c65a-4652-951a-3bcf30cd6014}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3bea8cac-fe02-4422-8acc-d2fc8051b455}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c7c5022f-d559-4f7a-be67-b80d14021c53}, !- Handle
  Warehouse Bulk B end_a - Story Ground,  !- Name
  {879cf3fb-5f76-4d63-afe7-5625f5db55fb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -16.798600656007,                       !- X Origin {m}
  -6.62706710400469,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {34907435-c1de-4271-80a2-a1bd36a53790}, !- Building Story Name
  {f872a631-db11-4049-89e6-27c27085eb34}; !- Thermal Zone Name

OS:Surface,
  {d7f5d71d-0d3b-4685-816d-3feadecab876}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {a6a7066f-ceeb-47f2-91a5-539d5c7a2117}, !- Construction Name
  {c7c5022f-d559-4f7a-be67-b80d14021c53}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 13.2541342080094, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 13.2541342080094, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {969cd198-e476-4b78-b7f0-1a14ba04cb7c}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7c5022f-d559-4f7a-be67-b80d14021c53}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 13.2541342080094, 9.144, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 13.2541342080094, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 8.88178419700125e-16, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efb57845-3c58-44ce-ac48-c4d997937440}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7c5022f-d559-4f7a-be67-b80d14021c53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0967bcdc-7e5f-4950-99d0-08b9a426172c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 13.2541342080094, 9.144, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 13.2541342080094, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 13.2541342080094, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 13.2541342080094, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbc75ae3-b361-4e7a-a358-ecdace05e2bd}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7c5022f-d559-4f7a-be67-b80d14021c53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8cecbbfc-39fc-4e67-99c5-ac4aadee0134}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 8.88178419700125e-16, 9.144, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 13.2541342080094, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 13.2541342080094, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {425c86f7-411e-4427-89ab-fda1b86c07c0}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7c5022f-d559-4f7a-be67-b80d14021c53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97e96695-fd93-4a2b-a620-343fad85fd33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 8.88178419700125e-16, 9.144, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 8.88178419700125e-16, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38ef88ff-1d75-4985-b9b3-220db05ced9b}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c7c5022f-d559-4f7a-be67-b80d14021c53}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 8.88178419700125e-16, 9.144, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 13.2541342080094, 9.144, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 13.2541342080094, 9.144, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 8.88178419700125e-16, 9.144; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f872a631-db11-4049-89e6-27c27085eb34}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e9da8e51-1972-4f03-8dcc-7c46791fc8d3}, !- Zone Air Inlet Port List
  {2393926e-0e81-4c4d-97bd-41da653cfd27}, !- Zone Air Exhaust Port List
  {96f2a263-e46f-4998-9d57-4f96deb8564d}, !- Zone Air Node Name
  {ec0e79e5-4100-40ab-a7e2-97668065a4e2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {553bd859-671a-44ae-9b8d-1840619088c8}, !- Group Rendering Name
  {2fdf503b-225c-423c-990c-35334b085458}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d11aa97d-ddf9-4073-ac54-588cf4f01cc8}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground Zone Air Node, !- Name
  {96f2a263-e46f-4998-9d57-4f96deb8564d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {96f2a263-e46f-4998-9d57-4f96deb8564d}, !- Handle
  {f872a631-db11-4049-89e6-27c27085eb34}, !- Source Object
  11,                                     !- Outlet Port
  {d11aa97d-ddf9-4073-ac54-588cf4f01cc8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e9da8e51-1972-4f03-8dcc-7c46791fc8d3}, !- Handle
  {f872a631-db11-4049-89e6-27c27085eb34}; !- HVAC Component

OS:PortList,
  {2393926e-0e81-4c4d-97bd-41da653cfd27}, !- Handle
  {f872a631-db11-4049-89e6-27c27085eb34}; !- HVAC Component

OS:PortList,
  {ec0e79e5-4100-40ab-a7e2-97668065a4e2}, !- Handle
  {f872a631-db11-4049-89e6-27c27085eb34}; !- HVAC Component

OS:Sizing:Zone,
  {7abbf150-a352-4f70-9484-86db53d5520b}, !- Handle
  {f872a631-db11-4049-89e6-27c27085eb34}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {70d0d516-2af5-4bf1-8d14-b94106124830}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {f872a631-db11-4049-89e6-27c27085eb34}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cd95b4da-caea-4cdf-81ab-b625eb3aa5fa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5c649c03-7f71-4624-873a-813888135536}, !- Handle
  Warehouse Bulk C end_a - Story Ground,  !- Name
  {879cf3fb-5f76-4d63-afe7-5625f5db55fb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -16.798600656007,                       !- X Origin {m}
  6.62706710400469,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {34907435-c1de-4271-80a2-a1bd36a53790}, !- Building Story Name
  {3628730c-aee7-4bd6-8acf-15264f0a7979}; !- Thermal Zone Name

OS:Surface,
  {29366b66-21b3-413c-85d7-bb4d7d5b9ed2}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {56b4924b-1f6e-4adb-a24b-31e89e924522}, !- Construction Name
  {5c649c03-7f71-4624-873a-813888135536}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000004, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c755d1a7-7c3e-4fa2-9142-2a0305d14779}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c649c03-7f71-4624-873a-813888135536}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.57200000000001, 9.144, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -8.88178419700125e-16, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af8d5fe5-92cc-4edf-9a11-da6eefeab9fe}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c649c03-7f71-4624-873a-813888135536}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 4.57200000000001, 9.144, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.57200000000001, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.57200000000001, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cca353e-b8b3-4635-be3e-c791e8e93fbd}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c649c03-7f71-4624-873a-813888135536}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a20766cb-41c7-4b02-b699-928c4ec87860}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, -8.88178419700125e-16, 9.144, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 4.57200000000001, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0967bcdc-7e5f-4950-99d0-08b9a426172c}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c649c03-7f71-4624-873a-813888135536}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efb57845-3c58-44ce-ac48-c4d997937440}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -8.88178419700125e-16, 9.144, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, -8.88178419700125e-16, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8be49aa0-61dc-4b27-8efb-a1685e83a8de}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5c649c03-7f71-4624-873a-813888135536}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, -8.88178419700125e-16, 9.144, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.57200000000001, 9.144, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57200000000001, 9.144, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -8.88178419700125e-16, 9.144; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3628730c-aee7-4bd6-8acf-15264f0a7979}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8fc2fa47-d15b-42ed-9317-90b2aa1ece34}, !- Zone Air Inlet Port List
  {686863df-1221-4476-b0cb-54c25c0542cc}, !- Zone Air Exhaust Port List
  {39bf6c00-3607-4497-8bd6-89f9408af60f}, !- Zone Air Node Name
  {babc142b-44bf-4fec-b04b-ebb73c627683}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8f367756-e775-491c-9433-28db8e43c49d}, !- Group Rendering Name
  {5458c281-11c3-462e-ad14-2297bdd04a23}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2b68cf47-52d5-4688-a889-13dc44292411}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground Zone Air Node, !- Name
  {39bf6c00-3607-4497-8bd6-89f9408af60f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {39bf6c00-3607-4497-8bd6-89f9408af60f}, !- Handle
  {3628730c-aee7-4bd6-8acf-15264f0a7979}, !- Source Object
  11,                                     !- Outlet Port
  {2b68cf47-52d5-4688-a889-13dc44292411}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8fc2fa47-d15b-42ed-9317-90b2aa1ece34}, !- Handle
  {3628730c-aee7-4bd6-8acf-15264f0a7979}; !- HVAC Component

OS:PortList,
  {686863df-1221-4476-b0cb-54c25c0542cc}, !- Handle
  {3628730c-aee7-4bd6-8acf-15264f0a7979}; !- HVAC Component

OS:PortList,
  {babc142b-44bf-4fec-b04b-ebb73c627683}, !- Handle
  {3628730c-aee7-4bd6-8acf-15264f0a7979}; !- HVAC Component

OS:Sizing:Zone,
  {99a725ba-1ae0-475f-85d2-f79d64165a51}, !- Handle
  {3628730c-aee7-4bd6-8acf-15264f0a7979}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5b611808-3b43-455f-b9f1-963deca0fede}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {3628730c-aee7-4bd6-8acf-15264f0a7979}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {41aa5add-6dc4-4c8f-b213-cae8c89abbb2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {dd8f8a44-03a7-4de0-8e75-b66a570f1d9f}, !- Handle
  Warehouse Bulk A  - Story Ground,       !- Name
  {879cf3fb-5f76-4d63-afe7-5625f5db55fb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -12.226600656007,                       !- X Origin {m}
  -11.1990671040047,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {34907435-c1de-4271-80a2-a1bd36a53790}, !- Building Story Name
  {c0e6383c-2f8d-46ca-9626-af44ff44bcf4}; !- Thermal Zone Name

OS:Surface,
  {aa8d2646-f5d8-4745-bbc9-1630e6123450}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {b183d026-8d57-4b8d-9bd4-b5b90ad7e118}, !- Construction Name
  {dd8f8a44-03a7-4de0-8e75-b66a570f1d9f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.73034936274053e-14, -8.88178419700125e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.73034936274053e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  17.6962250296029, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  17.6962250296029, -8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51631c57-40f6-4d06-b700-355eef764976}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd8f8a44-03a7-4de0-8e75-b66a570f1d9f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84d80cfb-5203-4083-bebf-34eab05343be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.73034936274053e-14, 4.572, 9.144,     !- X,Y,Z Vertex 1 {m}
  3.73034936274053e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.73034936274053e-14, -8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.73034936274053e-14, -8.88178419700125e-15, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {837710af-3aec-4d8a-bbd5-66abec9014e6}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd8f8a44-03a7-4de0-8e75-b66a570f1d9f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6df58204-c72f-4487-bac3-4764f1d888f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6962250296029, 4.572, 9.144,         !- X,Y,Z Vertex 1 {m}
  17.6962250296029, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.73034936274053e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  3.73034936274053e-14, 4.572, 9.144;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53e93d58-e725-4c87-84ad-50b5888e9508}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd8f8a44-03a7-4de0-8e75-b66a570f1d9f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04a0fec9-cef9-421e-91ea-1465247c718b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6962250296029, -8.88178419700125e-15, 9.144, !- X,Y,Z Vertex 1 {m}
  17.6962250296029, -8.88178419700125e-15, 0, !- X,Y,Z Vertex 2 {m}
  17.6962250296029, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  17.6962250296029, 4.572, 9.144;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d42f2a8b-fdb2-4839-897e-6e83b7d67494}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd8f8a44-03a7-4de0-8e75-b66a570f1d9f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.73034936274053e-14, -8.88178419700125e-15, 9.144, !- X,Y,Z Vertex 1 {m}
  3.73034936274053e-14, -8.88178419700125e-15, 0, !- X,Y,Z Vertex 2 {m}
  17.6962250296029, -8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  17.6962250296029, -8.88178419700125e-15, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83849366-b8b7-4db3-a1ed-b138e028c71c}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dd8f8a44-03a7-4de0-8e75-b66a570f1d9f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6962250296029, -8.88178419700125e-15, 9.144, !- X,Y,Z Vertex 1 {m}
  17.6962250296029, 4.572, 9.144,         !- X,Y,Z Vertex 2 {m}
  3.73034936274053e-14, 4.572, 9.144,     !- X,Y,Z Vertex 3 {m}
  3.73034936274053e-14, -8.88178419700125e-15, 9.144; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c0e6383c-2f8d-46ca-9626-af44ff44bcf4}, !- Handle
  Zone Warehouse Bulk A  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {efe64a89-0085-44df-9c32-61fbec0431da}, !- Zone Air Inlet Port List
  {567e8e15-383e-49d1-ab21-49d94f0b36fc}, !- Zone Air Exhaust Port List
  {c2a126c7-73ce-4b92-b983-5456c2374f38}, !- Zone Air Node Name
  {ac728a97-092b-4d52-9fab-61ef62c7e581}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {02269916-3d58-4db6-8dfc-98708fcfc57a}, !- Group Rendering Name
  {89d54d33-dfbb-443c-9c81-e5c092f20e75}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {de6e4317-4deb-45e4-ba6d-a7523965d232}, !- Handle
  Zone Warehouse Bulk A  - Story Ground Zone Air Node, !- Name
  {c2a126c7-73ce-4b92-b983-5456c2374f38}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c2a126c7-73ce-4b92-b983-5456c2374f38}, !- Handle
  {c0e6383c-2f8d-46ca-9626-af44ff44bcf4}, !- Source Object
  11,                                     !- Outlet Port
  {de6e4317-4deb-45e4-ba6d-a7523965d232}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {efe64a89-0085-44df-9c32-61fbec0431da}, !- Handle
  {c0e6383c-2f8d-46ca-9626-af44ff44bcf4}; !- HVAC Component

OS:PortList,
  {567e8e15-383e-49d1-ab21-49d94f0b36fc}, !- Handle
  {c0e6383c-2f8d-46ca-9626-af44ff44bcf4}; !- HVAC Component

OS:PortList,
  {ac728a97-092b-4d52-9fab-61ef62c7e581}, !- Handle
  {c0e6383c-2f8d-46ca-9626-af44ff44bcf4}; !- HVAC Component

OS:Sizing:Zone,
  {5bd46bd8-bb7f-4cd8-9506-24e439be5c98}, !- Handle
  {c0e6383c-2f8d-46ca-9626-af44ff44bcf4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ecca69fd-9276-4c08-a784-22491484e21b}, !- Handle
  Zone Warehouse Bulk A  - Story Ground Zone HVAC Equipment List, !- Name
  {c0e6383c-2f8d-46ca-9626-af44ff44bcf4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4521a01b-12ed-47f6-bfb0-cadc6b22d658}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {45934473-3417-4d70-8b98-e38a77b2c364}, !- Handle
  Warehouse Bulk B  - Story Ground,       !- Name
  {879cf3fb-5f76-4d63-afe7-5625f5db55fb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -12.226600656007,                       !- X Origin {m}
  -6.62706710400469,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {34907435-c1de-4271-80a2-a1bd36a53790}, !- Building Story Name
  {1a0a29dd-7830-4bde-86d6-4889a572e1ea}; !- Thermal Zone Name

OS:Surface,
  {7d25da8d-d368-4b3e-a366-64bfa573df90}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {ff8770ca-b228-4720-aa6a-800087e9f8a3}, !- Construction Name
  {45934473-3417-4d70-8b98-e38a77b2c364}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.73034936274053e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  3.73034936274053e-14, 13.2541342080094, 0, !- X,Y,Z Vertex 2 {m}
  17.6962250296029, 13.2541342080094, 0,  !- X,Y,Z Vertex 3 {m}
  17.6962250296029, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cecbbfc-39fc-4e67-99c5-ac4aadee0134}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45934473-3417-4d70-8b98-e38a77b2c364}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbc75ae3-b361-4e7a-a358-ecdace05e2bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.73034936274053e-14, 13.2541342080094, 9.144, !- X,Y,Z Vertex 1 {m}
  3.73034936274053e-14, 13.2541342080094, 0, !- X,Y,Z Vertex 2 {m}
  3.73034936274053e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  3.73034936274053e-14, 8.88178419700125e-16, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c39e76a1-23d1-4427-8dae-e69cfab170e1}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45934473-3417-4d70-8b98-e38a77b2c364}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d75558a6-cfd0-4599-a25c-d54a87ff95d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6962250296029, 13.2541342080094, 9.144, !- X,Y,Z Vertex 1 {m}
  17.6962250296029, 13.2541342080094, 0,  !- X,Y,Z Vertex 2 {m}
  3.73034936274053e-14, 13.2541342080094, 0, !- X,Y,Z Vertex 3 {m}
  3.73034936274053e-14, 13.2541342080094, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efe7e435-cab7-4156-b0c7-52d19e4408c1}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45934473-3417-4d70-8b98-e38a77b2c364}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8d630b8-dc01-42e8-9951-b66626844437}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6962250296029, 8.88178419700125e-16, 9.144, !- X,Y,Z Vertex 1 {m}
  17.6962250296029, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  17.6962250296029, 13.2541342080094, 0,  !- X,Y,Z Vertex 3 {m}
  17.6962250296029, 13.2541342080094, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6df58204-c72f-4487-bac3-4764f1d888f6}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45934473-3417-4d70-8b98-e38a77b2c364}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {837710af-3aec-4d8a-bbd5-66abec9014e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.73034936274053e-14, 8.88178419700125e-16, 9.144, !- X,Y,Z Vertex 1 {m}
  3.73034936274053e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  17.6962250296029, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  17.6962250296029, 8.88178419700125e-16, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45dbb331-54bf-437f-8ced-e98f7227bf8c}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {45934473-3417-4d70-8b98-e38a77b2c364}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6962250296029, 8.88178419700125e-16, 9.144, !- X,Y,Z Vertex 1 {m}
  17.6962250296029, 13.2541342080094, 9.144, !- X,Y,Z Vertex 2 {m}
  3.73034936274053e-14, 13.2541342080094, 9.144, !- X,Y,Z Vertex 3 {m}
  3.73034936274053e-14, 8.88178419700125e-16, 9.144; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1a0a29dd-7830-4bde-86d6-4889a572e1ea}, !- Handle
  Zone Warehouse Bulk B  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b9248df6-278b-456f-8397-533f5f2ce5d6}, !- Zone Air Inlet Port List
  {d4e851a8-74ed-4cc4-b2f5-db3318f2b82a}, !- Zone Air Exhaust Port List
  {b79f619f-cd7d-42bf-9f83-997a6067161f}, !- Zone Air Node Name
  {4f168576-b9d8-422e-94da-732da145149e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {077c6982-8753-43cb-af8f-421d00d22f80}, !- Group Rendering Name
  {295078b3-b8f4-451f-bb18-9d9bae0fbb1f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1a08b5a5-6cdd-4ae4-9b22-0ce779b928af}, !- Handle
  Zone Warehouse Bulk B  - Story Ground Zone Air Node, !- Name
  {b79f619f-cd7d-42bf-9f83-997a6067161f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b79f619f-cd7d-42bf-9f83-997a6067161f}, !- Handle
  {1a0a29dd-7830-4bde-86d6-4889a572e1ea}, !- Source Object
  11,                                     !- Outlet Port
  {1a08b5a5-6cdd-4ae4-9b22-0ce779b928af}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b9248df6-278b-456f-8397-533f5f2ce5d6}, !- Handle
  {1a0a29dd-7830-4bde-86d6-4889a572e1ea}; !- HVAC Component

OS:PortList,
  {d4e851a8-74ed-4cc4-b2f5-db3318f2b82a}, !- Handle
  {1a0a29dd-7830-4bde-86d6-4889a572e1ea}; !- HVAC Component

OS:PortList,
  {4f168576-b9d8-422e-94da-732da145149e}, !- Handle
  {1a0a29dd-7830-4bde-86d6-4889a572e1ea}; !- HVAC Component

OS:Sizing:Zone,
  {159819bd-a435-4818-a83e-17001e47e980}, !- Handle
  {1a0a29dd-7830-4bde-86d6-4889a572e1ea}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {04cdd245-a111-44a4-9b1f-0555063275a4}, !- Handle
  Zone Warehouse Bulk B  - Story Ground Zone HVAC Equipment List, !- Name
  {1a0a29dd-7830-4bde-86d6-4889a572e1ea}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {51097b2a-8ffb-42bb-b0f4-9a2de3c84317}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {fbbd7a0a-6cc8-4259-ac9c-2b1052ddb2a7}, !- Handle
  Warehouse Bulk C  - Story Ground,       !- Name
  {879cf3fb-5f76-4d63-afe7-5625f5db55fb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -12.226600656007,                       !- X Origin {m}
  6.62706710400469,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {34907435-c1de-4271-80a2-a1bd36a53790}, !- Building Story Name
  {c0e184f3-7e5d-437d-ade8-3fdc09fcdea1}; !- Thermal Zone Name

OS:Surface,
  {a22ad9b1-1939-40d6-bfd3-ca1d7e6f6617}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {b183d026-8d57-4b8d-9bd4-b5b90ad7e118}, !- Construction Name
  {fbbd7a0a-6cc8-4259-ac9c-2b1052ddb2a7}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.73034936274053e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  3.73034936274053e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  17.6962250296029, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  17.6962250296029, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a20766cb-41c7-4b02-b699-928c4ec87860}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbbd7a0a-6cc8-4259-ac9c-2b1052ddb2a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8cca353e-b8b3-4635-be3e-c791e8e93fbd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.73034936274053e-14, 4.57200000000001, 9.144, !- X,Y,Z Vertex 1 {m}
  3.73034936274053e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  3.73034936274053e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  3.73034936274053e-14, -8.88178419700125e-16, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05dbc1ca-2a1b-4d2a-896f-13c3fba7b1d7}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbbd7a0a-6cc8-4259-ac9c-2b1052ddb2a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6962250296029, 4.57200000000001, 9.144, !- X,Y,Z Vertex 1 {m}
  17.6962250296029, 4.57200000000001, 0,  !- X,Y,Z Vertex 2 {m}
  3.73034936274053e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  3.73034936274053e-14, 4.57200000000001, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1b6ad6b-16aa-4a84-b292-c6ccecf7f334}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbbd7a0a-6cc8-4259-ac9c-2b1052ddb2a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3758ea1-8181-4c63-a745-476f83f8101a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6962250296029, -8.88178419700125e-16, 9.144, !- X,Y,Z Vertex 1 {m}
  17.6962250296029, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  17.6962250296029, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  17.6962250296029, 4.57200000000001, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d75558a6-cfd0-4599-a25c-d54a87ff95d3}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbbd7a0a-6cc8-4259-ac9c-2b1052ddb2a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c39e76a1-23d1-4427-8dae-e69cfab170e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.73034936274053e-14, -8.88178419700125e-16, 9.144, !- X,Y,Z Vertex 1 {m}
  3.73034936274053e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  17.6962250296029, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  17.6962250296029, -8.88178419700125e-16, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6e25b7b-f3c8-4af6-9a09-d34148db4910}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fbbd7a0a-6cc8-4259-ac9c-2b1052ddb2a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6962250296029, -8.88178419700125e-16, 9.144, !- X,Y,Z Vertex 1 {m}
  17.6962250296029, 4.57200000000001, 9.144, !- X,Y,Z Vertex 2 {m}
  3.73034936274053e-14, 4.57200000000001, 9.144, !- X,Y,Z Vertex 3 {m}
  3.73034936274053e-14, -8.88178419700125e-16, 9.144; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c0e184f3-7e5d-437d-ade8-3fdc09fcdea1}, !- Handle
  Zone Warehouse Bulk C  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4db90076-09f4-4121-9b4d-5b54feb126f9}, !- Zone Air Inlet Port List
  {4a86a0e8-f539-40da-949b-02b425d22ada}, !- Zone Air Exhaust Port List
  {6ff157c7-8665-42e5-882f-8cb3bf041da8}, !- Zone Air Node Name
  {4b94b829-7f18-45d8-98a8-c1bbbebe3f43}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {23597041-db07-47b7-a267-b385159b1c95}, !- Group Rendering Name
  {a3e030d1-5a9c-4497-ad18-100833629437}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {13f6acaa-7205-4c41-9460-24365eee40cc}, !- Handle
  Zone Warehouse Bulk C  - Story Ground Zone Air Node, !- Name
  {6ff157c7-8665-42e5-882f-8cb3bf041da8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6ff157c7-8665-42e5-882f-8cb3bf041da8}, !- Handle
  {c0e184f3-7e5d-437d-ade8-3fdc09fcdea1}, !- Source Object
  11,                                     !- Outlet Port
  {13f6acaa-7205-4c41-9460-24365eee40cc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4db90076-09f4-4121-9b4d-5b54feb126f9}, !- Handle
  {c0e184f3-7e5d-437d-ade8-3fdc09fcdea1}; !- HVAC Component

OS:PortList,
  {4a86a0e8-f539-40da-949b-02b425d22ada}, !- Handle
  {c0e184f3-7e5d-437d-ade8-3fdc09fcdea1}; !- HVAC Component

OS:PortList,
  {4b94b829-7f18-45d8-98a8-c1bbbebe3f43}, !- Handle
  {c0e184f3-7e5d-437d-ade8-3fdc09fcdea1}; !- HVAC Component

OS:Sizing:Zone,
  {e70aa254-14ff-4b35-8742-b667c7ff4ae0}, !- Handle
  {c0e184f3-7e5d-437d-ade8-3fdc09fcdea1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c4699f98-60a4-4baa-b925-402867b4419a}, !- Handle
  Zone Warehouse Bulk C  - Story Ground Zone HVAC Equipment List, !- Name
  {c0e184f3-7e5d-437d-ade8-3fdc09fcdea1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f75bbfcb-9cc4-4d6d-9c4b-5e24138b14b0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {88231c99-8b23-4d86-8ad1-ce7604c49c7d}, !- Handle
  Warehouse Office A  - Story Ground,     !- Name
  {6f0b779a-abe7-4b83-879a-d5a06b2c735b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.46962437359589,                       !- X Origin {m}
  -11.1990671040047,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {34907435-c1de-4271-80a2-a1bd36a53790}, !- Building Story Name
  {fd43aebf-f00c-4651-b53a-e302089b14f4}; !- Thermal Zone Name

OS:Surface,
  {cf4efe89-c7fa-4938-9abc-13269b14d662}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {f67e2d0c-a797-45c2-ab2d-de039472f252}, !- Construction Name
  {88231c99-8b23-4d86-8ad1-ce7604c49c7d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -8.88178419700125e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.64626286428869, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.64626286428869, -8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04a0fec9-cef9-421e-91ea-1465247c718b}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88231c99-8b23-4d86-8ad1-ce7604c49c7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53e93d58-e725-4c87-84ad-50b5888e9508}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.572, 9.144,     !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, -8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -8.88178419700125e-15, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f08c12ca-2a01-4b82-bcd1-2762b380084f}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88231c99-8b23-4d86-8ad1-ce7604c49c7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19b80311-81b1-4c63-aaaa-9705c9d5aae6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.64626286428869, 4.572, 9.144,         !- X,Y,Z Vertex 1 {m}
  1.64626286428869, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.572, 9.144;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cccde98c-99d6-4a6e-a381-2d5cb52875a6}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88231c99-8b23-4d86-8ad1-ce7604c49c7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39a80d9c-0f6b-4e6c-a06d-4e1f84d65978}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.64626286428869, -8.88178419700125e-15, 9.144, !- X,Y,Z Vertex 1 {m}
  1.64626286428869, -8.88178419700125e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.64626286428869, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.64626286428869, 4.572, 9.144;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b27e0c93-8c60-42e2-a1e0-635fc2d17cba}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88231c99-8b23-4d86-8ad1-ce7604c49c7d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -8.88178419700125e-15, 9.144, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, -8.88178419700125e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.64626286428869, -8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.64626286428869, -8.88178419700125e-15, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc1ccc7f-79c2-420e-a747-8ef4056f6c6c}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {88231c99-8b23-4d86-8ad1-ce7604c49c7d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.64626286428869, -8.88178419700125e-15, 9.144, !- X,Y,Z Vertex 1 {m}
  1.64626286428869, 4.572, 9.144,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.572, 9.144,     !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -8.88178419700125e-15, 9.144; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fd43aebf-f00c-4651-b53a-e302089b14f4}, !- Handle
  Zone Warehouse Office A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7a673d86-d638-485e-a099-502641b1d916}, !- Zone Air Inlet Port List
  {c993748a-9a64-4c8d-bbac-7ebd19638ff6}, !- Zone Air Exhaust Port List
  {f9ae7ee7-ef47-469b-b939-78902459087f}, !- Zone Air Node Name
  {849d571f-89d9-454a-8ca4-5c5905302970}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {23abe375-2293-4561-a9a5-d581e308da39}, !- Group Rendering Name
  {7db32b0a-8e38-453c-8567-e17066ab871b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8299f394-7827-4f0f-a997-832d280116df}, !- Handle
  Zone Warehouse Office A  - Story Ground Zone Air Node, !- Name
  {f9ae7ee7-ef47-469b-b939-78902459087f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f9ae7ee7-ef47-469b-b939-78902459087f}, !- Handle
  {fd43aebf-f00c-4651-b53a-e302089b14f4}, !- Source Object
  11,                                     !- Outlet Port
  {8299f394-7827-4f0f-a997-832d280116df}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7a673d86-d638-485e-a099-502641b1d916}, !- Handle
  {fd43aebf-f00c-4651-b53a-e302089b14f4}, !- HVAC Component
  {2bfb6329-5758-4389-9fbd-46b7beebce28}; !- Port 1

OS:PortList,
  {c993748a-9a64-4c8d-bbac-7ebd19638ff6}, !- Handle
  {fd43aebf-f00c-4651-b53a-e302089b14f4}; !- HVAC Component

OS:PortList,
  {849d571f-89d9-454a-8ca4-5c5905302970}, !- Handle
  {fd43aebf-f00c-4651-b53a-e302089b14f4}, !- HVAC Component
  {45b4f5d5-dc50-4752-982e-3bc67fb8bc56}; !- Port 1

OS:Sizing:Zone,
  {b623278d-7fc8-4254-bd81-8b3061ec801e}, !- Handle
  {fd43aebf-f00c-4651-b53a-e302089b14f4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0269155e-6732-4b50-9324-dc9c2dcc2191}, !- Handle
  Zone Warehouse Office A  - Story Ground Zone HVAC Equipment List, !- Name
  {fd43aebf-f00c-4651-b53a-e302089b14f4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0008d860-ec23-40bf-9bd0-3b3583fa0da4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {480171a7-4d2f-49bb-92a5-972b2977a1fd}, !- Handle
  Warehouse Office B  - Story Ground,     !- Name
  {6f0b779a-abe7-4b83-879a-d5a06b2c735b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.46962437359589,                       !- X Origin {m}
  -6.62706710400469,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {34907435-c1de-4271-80a2-a1bd36a53790}, !- Building Story Name
  {091ee0a8-c583-40c4-95eb-dc558c26c4a8}; !- Thermal Zone Name

OS:Surface,
  {cb014a4e-4a2d-4b72-a273-ed2ebcd6d2b5}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {4634d921-8bd6-41ec-afe0-6596c1e0bff5}, !- Construction Name
  {480171a7-4d2f-49bb-92a5-972b2977a1fd}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 13.2541342080094, 0, !- X,Y,Z Vertex 2 {m}
  1.64626286428869, 13.2541342080094, 0,  !- X,Y,Z Vertex 3 {m}
  1.64626286428869, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8d630b8-dc01-42e8-9951-b66626844437}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {480171a7-4d2f-49bb-92a5-972b2977a1fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efe7e435-cab7-4156-b0c7-52d19e4408c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 13.2541342080094, 9.144, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 13.2541342080094, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 8.88178419700125e-16, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5eacc07-46f8-4243-862d-7eb43025d336}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {480171a7-4d2f-49bb-92a5-972b2977a1fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {326709f8-51c5-48b0-ae32-c39f27cda8f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.64626286428869, 13.2541342080094, 9.144, !- X,Y,Z Vertex 1 {m}
  1.64626286428869, 13.2541342080094, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 13.2541342080094, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 13.2541342080094, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {888c6d1f-cba0-4cb1-88b2-4414122e8d31}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {480171a7-4d2f-49bb-92a5-972b2977a1fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ffefbe7-d7a4-4b75-aedc-91f644d2a5f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.64626286428869, 8.88178419700125e-16, 9.144, !- X,Y,Z Vertex 1 {m}
  1.64626286428869, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  1.64626286428869, 13.2541342080094, 0,  !- X,Y,Z Vertex 3 {m}
  1.64626286428869, 13.2541342080094, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19b80311-81b1-4c63-aaaa-9705c9d5aae6}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {480171a7-4d2f-49bb-92a5-972b2977a1fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f08c12ca-2a01-4b82-bcd1-2762b380084f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 8.88178419700125e-16, 9.144, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  1.64626286428869, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.64626286428869, 8.88178419700125e-16, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64c687f5-5587-483f-9a4e-3518e6be3ec5}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {480171a7-4d2f-49bb-92a5-972b2977a1fd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.64626286428869, 8.88178419700125e-16, 9.144, !- X,Y,Z Vertex 1 {m}
  1.64626286428869, 13.2541342080094, 9.144, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 13.2541342080094, 9.144, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 8.88178419700125e-16, 9.144; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {091ee0a8-c583-40c4-95eb-dc558c26c4a8}, !- Handle
  Zone Warehouse Office B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c4ed828a-c2db-4d29-bc60-3a1bbbce0208}, !- Zone Air Inlet Port List
  {b97bf4a1-1e8a-4ed6-a78b-3b09a97db2ae}, !- Zone Air Exhaust Port List
  {75da9c05-ddf3-4f59-86d1-6d9f71b8db1d}, !- Zone Air Node Name
  {1c4d4d17-ab7f-4f26-b455-1a596b8769ae}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2a9efbb3-769c-4a29-ab32-c069ef0717af}, !- Group Rendering Name
  {1930fefc-0403-42ca-9446-64731250d0c8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {98d44e7c-e689-4da5-ad05-d63710cf423b}, !- Handle
  Zone Warehouse Office B  - Story Ground Zone Air Node, !- Name
  {75da9c05-ddf3-4f59-86d1-6d9f71b8db1d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {75da9c05-ddf3-4f59-86d1-6d9f71b8db1d}, !- Handle
  {091ee0a8-c583-40c4-95eb-dc558c26c4a8}, !- Source Object
  11,                                     !- Outlet Port
  {98d44e7c-e689-4da5-ad05-d63710cf423b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c4ed828a-c2db-4d29-bc60-3a1bbbce0208}, !- Handle
  {091ee0a8-c583-40c4-95eb-dc558c26c4a8}, !- HVAC Component
  {260f8da0-253c-4458-be36-ee332caca0e8}; !- Port 1

OS:PortList,
  {b97bf4a1-1e8a-4ed6-a78b-3b09a97db2ae}, !- Handle
  {091ee0a8-c583-40c4-95eb-dc558c26c4a8}; !- HVAC Component

OS:PortList,
  {1c4d4d17-ab7f-4f26-b455-1a596b8769ae}, !- Handle
  {091ee0a8-c583-40c4-95eb-dc558c26c4a8}, !- HVAC Component
  {a6fde8ff-be90-4ae7-af72-51c04ac6f8fe}; !- Port 1

OS:Sizing:Zone,
  {47a1fc4e-2c5b-4962-aff3-4496d5a5b08e}, !- Handle
  {091ee0a8-c583-40c4-95eb-dc558c26c4a8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {75556d83-c223-41d6-9a90-6085b534d00b}, !- Handle
  Zone Warehouse Office B  - Story Ground Zone HVAC Equipment List, !- Name
  {091ee0a8-c583-40c4-95eb-dc558c26c4a8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f16317b0-b7de-414f-86ff-d08f26a9c73e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {114b082e-6ade-4891-b8f8-cd84d70bb05d}, !- Handle
  Warehouse Office C  - Story Ground,     !- Name
  {6f0b779a-abe7-4b83-879a-d5a06b2c735b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.46962437359589,                       !- X Origin {m}
  6.62706710400469,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {34907435-c1de-4271-80a2-a1bd36a53790}, !- Building Story Name
  {8928c0b2-a036-40f5-8e8f-2bfe68ba4586}; !- Thermal Zone Name

OS:Surface,
  {0d834512-b97a-4552-93e0-05c7de47af1b}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {f67e2d0c-a797-45c2-ab2d-de039472f252}, !- Construction Name
  {114b082e-6ade-4891-b8f8-cd84d70bb05d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  1.64626286428869, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  1.64626286428869, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3758ea1-8181-4c63-a745-476f83f8101a}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {114b082e-6ade-4891-b8f8-cd84d70bb05d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1b6ad6b-16aa-4a84-b292-c6ccecf7f334}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.57200000000001, 9.144, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -8.88178419700125e-16, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {adad272c-ede3-4ff2-a6e3-4b94aa18594b}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {114b082e-6ade-4891-b8f8-cd84d70bb05d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.64626286428869, 4.57200000000001, 9.144, !- X,Y,Z Vertex 1 {m}
  1.64626286428869, 4.57200000000001, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.57200000000001, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7aacf35-73db-4783-a602-97eae1e95509}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {114b082e-6ade-4891-b8f8-cd84d70bb05d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43dbacc0-052a-4a26-a70c-7ce62f35f336}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.64626286428869, -8.88178419700125e-16, 9.144, !- X,Y,Z Vertex 1 {m}
  1.64626286428869, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  1.64626286428869, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  1.64626286428869, 4.57200000000001, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {326709f8-51c5-48b0-ae32-c39f27cda8f7}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {114b082e-6ade-4891-b8f8-cd84d70bb05d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5eacc07-46f8-4243-862d-7eb43025d336}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -8.88178419700125e-16, 9.144, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  1.64626286428869, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.64626286428869, -8.88178419700125e-16, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bab3ac4-ead3-4679-b58c-a28e358396e6}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {114b082e-6ade-4891-b8f8-cd84d70bb05d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.64626286428869, -8.88178419700125e-16, 9.144, !- X,Y,Z Vertex 1 {m}
  1.64626286428869, 4.57200000000001, 9.144, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.57200000000001, 9.144, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -8.88178419700125e-16, 9.144; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8928c0b2-a036-40f5-8e8f-2bfe68ba4586}, !- Handle
  Zone Warehouse Office C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bbf71710-f918-4e45-b13d-d45d81b4c76e}, !- Zone Air Inlet Port List
  {25b1e200-44f0-4458-9a24-34a9aee368d8}, !- Zone Air Exhaust Port List
  {7f0a182f-6d23-4610-9670-577ee2626b46}, !- Zone Air Node Name
  {2e15c68d-2455-4f18-bd5b-34ff181272ac}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {66615518-a3e3-4716-9d84-0476f08a7f6e}, !- Group Rendering Name
  {01e8fbea-cb62-44c3-832f-d1f67990af3b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c8e1aa1f-a2ce-429a-b183-079797babd5d}, !- Handle
  Zone Warehouse Office C  - Story Ground Zone Air Node, !- Name
  {7f0a182f-6d23-4610-9670-577ee2626b46}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7f0a182f-6d23-4610-9670-577ee2626b46}, !- Handle
  {8928c0b2-a036-40f5-8e8f-2bfe68ba4586}, !- Source Object
  11,                                     !- Outlet Port
  {c8e1aa1f-a2ce-429a-b183-079797babd5d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bbf71710-f918-4e45-b13d-d45d81b4c76e}, !- Handle
  {8928c0b2-a036-40f5-8e8f-2bfe68ba4586}, !- HVAC Component
  {4ec145e9-92e3-4e41-8257-2de0f60c2e74}; !- Port 1

OS:PortList,
  {25b1e200-44f0-4458-9a24-34a9aee368d8}, !- Handle
  {8928c0b2-a036-40f5-8e8f-2bfe68ba4586}; !- HVAC Component

OS:PortList,
  {2e15c68d-2455-4f18-bd5b-34ff181272ac}, !- Handle
  {8928c0b2-a036-40f5-8e8f-2bfe68ba4586}, !- HVAC Component
  {b72bd2df-5c19-4a29-97e3-be1a4ac33f2e}; !- Port 1

OS:Sizing:Zone,
  {9909fc90-1c70-49ab-8fa6-a18533c1d9f8}, !- Handle
  {8928c0b2-a036-40f5-8e8f-2bfe68ba4586}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f2983c37-a703-49e6-94a5-05385ee95bb3}, !- Handle
  Zone Warehouse Office C  - Story Ground Zone HVAC Equipment List, !- Name
  {8928c0b2-a036-40f5-8e8f-2bfe68ba4586}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {496fa82e-865e-43e9-98b8-e7f0e8541b4e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {70a4b8d1-c3ff-49a5-b6c8-e2547c2d4160}, !- Handle
  Warehouse Fine A  - Story Ground,       !- Name
  {949c13c4-68e7-4046-842d-a9f7b3eb1e23}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.11588723788458,                       !- X Origin {m}
  -11.1990671040047,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {34907435-c1de-4271-80a2-a1bd36a53790}, !- Building Story Name
  {1ed74a94-3ac0-40ce-9cda-04fe27ab0bac}; !- Thermal Zone Name

OS:Surface,
  {1bed2b3e-4d05-4cda-aacd-e868c142722e}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {f638809e-0632-4eec-97dc-2cf63a933835}, !- Construction Name
  {70a4b8d1-c3ff-49a5-b6c8-e2547c2d4160}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, -8.88178419700125e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  5.11071341812242, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.11071341812242, -8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39a80d9c-0f6b-4e6c-a06d-4e1f84d65978}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70a4b8d1-c3ff-49a5-b6c8-e2547c2d4160}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cccde98c-99d6-4a6e-a381-2d5cb52875a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, 4.572, 9.144,     !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, -8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, -8.88178419700125e-15, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1259074-8a9b-4508-abbd-ed9e589583aa}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70a4b8d1-c3ff-49a5-b6c8-e2547c2d4160}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4bef355-1b7c-49dd-8185-0265bb34c873}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.11071341812242, 4.572, 9.144,         !- X,Y,Z Vertex 1 {m}
  5.11071341812242, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, 4.572, 9.144;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4371fc8b-99d5-4c34-ac7d-bc450ebdb347}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70a4b8d1-c3ff-49a5-b6c8-e2547c2d4160}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba39b652-8644-44c5-bd8b-38e4542152b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.11071341812242, -8.88178419700125e-15, 9.144, !- X,Y,Z Vertex 1 {m}
  5.11071341812242, -8.88178419700125e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.11071341812242, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.11071341812242, 4.572, 9.144;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c41979e-dde0-47bf-8984-6e1c37b4b8d4}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70a4b8d1-c3ff-49a5-b6c8-e2547c2d4160}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, -8.88178419700125e-15, 9.144, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, -8.88178419700125e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.11071341812242, -8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.11071341812242, -8.88178419700125e-15, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8acdcea2-4a15-41f1-a41c-a881759d75fc}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {70a4b8d1-c3ff-49a5-b6c8-e2547c2d4160}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.11071341812242, -8.88178419700125e-15, 9.144, !- X,Y,Z Vertex 1 {m}
  5.11071341812242, 4.572, 9.144,         !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, 4.572, 9.144,     !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, -8.88178419700125e-15, 9.144; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1ed74a94-3ac0-40ce-9cda-04fe27ab0bac}, !- Handle
  Zone Warehouse Fine A  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5c4fd183-4b8d-4286-ba09-020633b7a1e6}, !- Zone Air Inlet Port List
  {fa8ae401-680e-428d-b241-a9a43d70235c}, !- Zone Air Exhaust Port List
  {98d99439-1e80-4dbf-8f4c-2a5790d8c542}, !- Zone Air Node Name
  {60bac2fe-09a1-4e0e-9fad-4bfe097f8ce9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d3551bc2-5eb4-41da-81ca-44d7159f87a8}, !- Group Rendering Name
  {ef137423-5552-401c-a885-c16c3cc710a9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {65c6e899-3468-4e32-8c2c-90171c1d6a7a}, !- Handle
  Zone Warehouse Fine A  - Story Ground Zone Air Node, !- Name
  {98d99439-1e80-4dbf-8f4c-2a5790d8c542}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {98d99439-1e80-4dbf-8f4c-2a5790d8c542}, !- Handle
  {1ed74a94-3ac0-40ce-9cda-04fe27ab0bac}, !- Source Object
  11,                                     !- Outlet Port
  {65c6e899-3468-4e32-8c2c-90171c1d6a7a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5c4fd183-4b8d-4286-ba09-020633b7a1e6}, !- Handle
  {1ed74a94-3ac0-40ce-9cda-04fe27ab0bac}, !- HVAC Component
  {6a27a084-e6f7-43a0-94f0-af103d04da4c}; !- Port 1

OS:PortList,
  {fa8ae401-680e-428d-b241-a9a43d70235c}, !- Handle
  {1ed74a94-3ac0-40ce-9cda-04fe27ab0bac}; !- HVAC Component

OS:PortList,
  {60bac2fe-09a1-4e0e-9fad-4bfe097f8ce9}, !- Handle
  {1ed74a94-3ac0-40ce-9cda-04fe27ab0bac}, !- HVAC Component
  {85530e04-fc24-45ed-979d-1026036fdd7d}; !- Port 1

OS:Sizing:Zone,
  {5ff7207f-cb35-4a00-8117-61f6070cc6cb}, !- Handle
  {1ed74a94-3ac0-40ce-9cda-04fe27ab0bac}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {25f925bc-8a10-4048-affe-68dec4873703}, !- Handle
  Zone Warehouse Fine A  - Story Ground Zone HVAC Equipment List, !- Name
  {1ed74a94-3ac0-40ce-9cda-04fe27ab0bac}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6493e34a-3196-457f-8c83-313966cea19d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {b347ed35-7b87-48f8-8d51-6048e3d3674a}, !- Handle
  Warehouse Fine B  - Story Ground,       !- Name
  {949c13c4-68e7-4046-842d-a9f7b3eb1e23}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.11588723788458,                       !- X Origin {m}
  -6.62706710400469,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {34907435-c1de-4271-80a2-a1bd36a53790}, !- Building Story Name
  {494b973d-cbd0-4ec5-829d-e6d68ea34585}; !- Thermal Zone Name

OS:Surface,
  {68e29698-ca98-4e1e-b6ce-f88131fbc15b}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {54a49dec-be9e-4be0-9594-5afac5592d97}, !- Construction Name
  {b347ed35-7b87-48f8-8d51-6048e3d3674a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, 13.2541342080094, 0, !- X,Y,Z Vertex 2 {m}
  5.11071341812242, 13.2541342080094, 0,  !- X,Y,Z Vertex 3 {m}
  5.11071341812242, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ffefbe7-d7a4-4b75-aedc-91f644d2a5f6}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b347ed35-7b87-48f8-8d51-6048e3d3674a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {888c6d1f-cba0-4cb1-88b2-4414122e8d31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, 13.2541342080094, 9.144, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, 13.2541342080094, 0, !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, 8.88178419700125e-16, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4001409-5335-4d7e-9b5e-20954b179364}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b347ed35-7b87-48f8-8d51-6048e3d3674a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {483a4e45-ebca-44c0-b6e6-f8d067ec8f2e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.11071341812242, 13.2541342080094, 9.144, !- X,Y,Z Vertex 1 {m}
  5.11071341812242, 13.2541342080094, 0,  !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, 13.2541342080094, 0, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, 13.2541342080094, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a2c01b2-6dad-4a6b-807d-4d3e0fbaad7e}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b347ed35-7b87-48f8-8d51-6048e3d3674a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25ff6cac-e825-4a02-b1e7-24f278f9b414}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.11071341812242, 8.88178419700125e-16, 9.144, !- X,Y,Z Vertex 1 {m}
  5.11071341812242, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  5.11071341812242, 13.2541342080094, 0,  !- X,Y,Z Vertex 3 {m}
  5.11071341812242, 13.2541342080094, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4bef355-1b7c-49dd-8185-0265bb34c873}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b347ed35-7b87-48f8-8d51-6048e3d3674a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1259074-8a9b-4508-abbd-ed9e589583aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, 8.88178419700125e-16, 9.144, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  5.11071341812242, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  5.11071341812242, 8.88178419700125e-16, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4e6f657-250f-4118-b2e3-309f0d9cf49b}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b347ed35-7b87-48f8-8d51-6048e3d3674a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.11071341812242, 8.88178419700125e-16, 9.144, !- X,Y,Z Vertex 1 {m}
  5.11071341812242, 13.2541342080094, 9.144, !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, 13.2541342080094, 9.144, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, 8.88178419700125e-16, 9.144; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {494b973d-cbd0-4ec5-829d-e6d68ea34585}, !- Handle
  Zone Warehouse Fine B  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9a008d81-bed9-406d-8b75-151384d9968a}, !- Zone Air Inlet Port List
  {10968df2-a72a-4fda-ac12-ec17abc4654f}, !- Zone Air Exhaust Port List
  {bf30dd33-7d62-43d1-bdcf-c76a6c356b6a}, !- Zone Air Node Name
  {b9fdd903-e7e5-4afa-9ec8-00a00b299528}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d42674cc-0d6b-4786-b1ef-e807f0fe6503}, !- Group Rendering Name
  {468efaa2-0b1b-45ad-a7f1-1d610b08c4ee}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {645e8d66-82fd-4a9f-a72f-b9d01784b210}, !- Handle
  Zone Warehouse Fine B  - Story Ground Zone Air Node, !- Name
  {bf30dd33-7d62-43d1-bdcf-c76a6c356b6a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bf30dd33-7d62-43d1-bdcf-c76a6c356b6a}, !- Handle
  {494b973d-cbd0-4ec5-829d-e6d68ea34585}, !- Source Object
  11,                                     !- Outlet Port
  {645e8d66-82fd-4a9f-a72f-b9d01784b210}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9a008d81-bed9-406d-8b75-151384d9968a}, !- Handle
  {494b973d-cbd0-4ec5-829d-e6d68ea34585}, !- HVAC Component
  {ce6dbe17-72c2-41ec-8f79-215472f0520d}; !- Port 1

OS:PortList,
  {10968df2-a72a-4fda-ac12-ec17abc4654f}, !- Handle
  {494b973d-cbd0-4ec5-829d-e6d68ea34585}; !- HVAC Component

OS:PortList,
  {b9fdd903-e7e5-4afa-9ec8-00a00b299528}, !- Handle
  {494b973d-cbd0-4ec5-829d-e6d68ea34585}, !- HVAC Component
  {70fbb565-65ed-45d6-b85b-4a39fa61c7ce}; !- Port 1

OS:Sizing:Zone,
  {be56bbfc-ddf8-4360-8741-f8c13b59d8e5}, !- Handle
  {494b973d-cbd0-4ec5-829d-e6d68ea34585}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {78c8e633-5eab-489b-8774-71352244f3ba}, !- Handle
  Zone Warehouse Fine B  - Story Ground Zone HVAC Equipment List, !- Name
  {494b973d-cbd0-4ec5-829d-e6d68ea34585}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b67ce80f-c263-495d-9cdc-d482a4a6ebee}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {b27d1cd4-9254-4250-8836-9de535167cea}, !- Handle
  Warehouse Fine C  - Story Ground,       !- Name
  {949c13c4-68e7-4046-842d-a9f7b3eb1e23}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.11588723788458,                       !- X Origin {m}
  6.62706710400469,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {34907435-c1de-4271-80a2-a1bd36a53790}, !- Building Story Name
  {ebe88f73-630b-454a-a8e1-82009ddc5db4}; !- Thermal Zone Name

OS:Surface,
  {1a9aeb90-25e4-4bfa-ae45-62190faef3a1}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {f638809e-0632-4eec-97dc-2cf63a933835}, !- Construction Name
  {b27d1cd4-9254-4250-8836-9de535167cea}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  5.11071341812242, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  5.11071341812242, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43dbacc0-052a-4a26-a70c-7ce62f35f336}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b27d1cd4-9254-4250-8836-9de535167cea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7aacf35-73db-4783-a602-97eae1e95509}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, 4.57200000000001, 9.144, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, -8.88178419700125e-16, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {879e9fb8-b82c-4d84-8add-663350f6796f}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b27d1cd4-9254-4250-8836-9de535167cea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.11071341812242, 4.57200000000001, 9.144, !- X,Y,Z Vertex 1 {m}
  5.11071341812242, 4.57200000000001, 0,  !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, 4.57200000000001, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90845d46-bc4d-444a-afb6-57375647f619}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b27d1cd4-9254-4250-8836-9de535167cea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {742b2721-3131-4703-ae9e-4a50ae88f3d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.11071341812242, -8.88178419700125e-16, 9.144, !- X,Y,Z Vertex 1 {m}
  5.11071341812242, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  5.11071341812242, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  5.11071341812242, 4.57200000000001, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {483a4e45-ebca-44c0-b6e6-f8d067ec8f2e}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b27d1cd4-9254-4250-8836-9de535167cea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4001409-5335-4d7e-9b5e-20954b179364}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, -8.88178419700125e-16, 9.144, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  5.11071341812242, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  5.11071341812242, -8.88178419700125e-16, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dec7f2c6-5400-4234-8b9d-357eb8486836}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b27d1cd4-9254-4250-8836-9de535167cea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.11071341812242, -8.88178419700125e-16, 9.144, !- X,Y,Z Vertex 1 {m}
  5.11071341812242, 4.57200000000001, 9.144, !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, 4.57200000000001, 9.144, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, -8.88178419700125e-16, 9.144; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ebe88f73-630b-454a-a8e1-82009ddc5db4}, !- Handle
  Zone Warehouse Fine C  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d345bcc7-c36a-46f4-b372-50ce2fc50533}, !- Zone Air Inlet Port List
  {2abf633a-7bcc-4d0f-914b-fb38f0673a01}, !- Zone Air Exhaust Port List
  {74a260a2-3f02-467a-8540-5caf335da99c}, !- Zone Air Node Name
  {c6c8cd38-3d7d-4b1d-8ad5-b4b6cdd13f1b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c88dff36-f461-47fd-8dde-9d649faddedc}, !- Group Rendering Name
  {7ffbb228-ab35-4446-bc10-3c925e410cdc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {55b7c7f4-b660-4a18-a800-03f7d15d041e}, !- Handle
  Zone Warehouse Fine C  - Story Ground Zone Air Node, !- Name
  {74a260a2-3f02-467a-8540-5caf335da99c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {74a260a2-3f02-467a-8540-5caf335da99c}, !- Handle
  {ebe88f73-630b-454a-a8e1-82009ddc5db4}, !- Source Object
  11,                                     !- Outlet Port
  {55b7c7f4-b660-4a18-a800-03f7d15d041e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d345bcc7-c36a-46f4-b372-50ce2fc50533}, !- Handle
  {ebe88f73-630b-454a-a8e1-82009ddc5db4}, !- HVAC Component
  {d157476b-838b-4280-9f47-b0ab831e3e14}; !- Port 1

OS:PortList,
  {2abf633a-7bcc-4d0f-914b-fb38f0673a01}, !- Handle
  {ebe88f73-630b-454a-a8e1-82009ddc5db4}; !- HVAC Component

OS:PortList,
  {c6c8cd38-3d7d-4b1d-8ad5-b4b6cdd13f1b}, !- Handle
  {ebe88f73-630b-454a-a8e1-82009ddc5db4}, !- HVAC Component
  {a7b6d2ea-8e04-4349-89c4-7e3e1ead93be}; !- Port 1

OS:Sizing:Zone,
  {d44fcb1d-0c2d-4c48-8688-c1010f64ed1b}, !- Handle
  {ebe88f73-630b-454a-a8e1-82009ddc5db4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {cb1ab963-597b-4ceb-bb87-88e930ad3896}, !- Handle
  Zone Warehouse Fine C  - Story Ground Zone HVAC Equipment List, !- Name
  {ebe88f73-630b-454a-a8e1-82009ddc5db4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {42e976d4-5c98-497b-a7e0-c311f1902909}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {6a7b919e-4cda-481d-b100-92cdf0728c0e}, !- Handle
  Warehouse Fine A end_b - Story Ground,  !- Name
  {949c13c4-68e7-4046-842d-a9f7b3eb1e23}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  12.226600656007,                        !- X Origin {m}
  -11.1990671040047,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {34907435-c1de-4271-80a2-a1bd36a53790}, !- Building Story Name
  {171c520e-efb8-4288-936a-7f00a2140597}; !- Thermal Zone Name

OS:Surface,
  {bb1132da-9e62-45e7-b1b4-aa263ac01d32}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {56b4924b-1f6e-4adb-a24b-31e89e924522}, !- Construction Name
  {6a7b919e-4cda-481d-b100-92cdf0728c0e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.37507799486048e-14, -8.88178419700125e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.37507799486048e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba39b652-8644-44c5-bd8b-38e4542152b6}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a7b919e-4cda-481d-b100-92cdf0728c0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4371fc8b-99d5-4c34-ac7d-bc450ebdb347}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.37507799486048e-14, 4.572, 9.144,    !- X,Y,Z Vertex 1 {m}
  -3.37507799486048e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -3.37507799486048e-14, -8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.37507799486048e-14, -8.88178419700125e-15, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c2e75e2-ba43-4c46-a9ba-3a91808c10e7}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a7b919e-4cda-481d-b100-92cdf0728c0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a21890a0-078a-48c0-b44c-552d5b3e82e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.572, 9.144,         !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -3.37507799486048e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -3.37507799486048e-14, 4.572, 9.144;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76863150-6259-48f6-9449-439e43ccf899}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a7b919e-4cda-481d-b100-92cdf0728c0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -8.88178419700125e-15, 9.144, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, -8.88178419700125e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.572, 9.144;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7451cb10-5914-41be-86c9-91526524a9bb}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a7b919e-4cda-481d-b100-92cdf0728c0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.37507799486048e-14, -8.88178419700125e-15, 9.144, !- X,Y,Z Vertex 1 {m}
  -3.37507799486048e-14, -8.88178419700125e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, -8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -8.88178419700125e-15, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25ef32da-d717-4174-b6c8-03c732dd1bd7}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6a7b919e-4cda-481d-b100-92cdf0728c0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -8.88178419700125e-15, 9.144, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.572, 9.144,         !- X,Y,Z Vertex 2 {m}
  -3.37507799486048e-14, 4.572, 9.144,    !- X,Y,Z Vertex 3 {m}
  -3.37507799486048e-14, -8.88178419700125e-15, 9.144; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {171c520e-efb8-4288-936a-7f00a2140597}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {08274784-392d-47b5-9449-a9c019464c4c}, !- Zone Air Inlet Port List
  {2545bcdb-0c7e-4333-a812-78cd307ca7c7}, !- Zone Air Exhaust Port List
  {ca9b1cb9-a6f3-4fa1-ab96-5f28eda0fbbe}, !- Zone Air Node Name
  {e48b61af-2fa8-4e44-b95c-414c463ff83b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e12909b4-fba5-4083-a690-b1faa0237a3e}, !- Group Rendering Name
  {1ecf1394-358e-4900-97ab-28cdde7eaa5e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5422cbcd-d00c-4bdd-bdd5-8a1f42722a59}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground Zone Air Node, !- Name
  {ca9b1cb9-a6f3-4fa1-ab96-5f28eda0fbbe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ca9b1cb9-a6f3-4fa1-ab96-5f28eda0fbbe}, !- Handle
  {171c520e-efb8-4288-936a-7f00a2140597}, !- Source Object
  11,                                     !- Outlet Port
  {5422cbcd-d00c-4bdd-bdd5-8a1f42722a59}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {08274784-392d-47b5-9449-a9c019464c4c}, !- Handle
  {171c520e-efb8-4288-936a-7f00a2140597}, !- HVAC Component
  {f9e54af4-6ef6-425d-9f89-41c728bd540f}; !- Port 1

OS:PortList,
  {2545bcdb-0c7e-4333-a812-78cd307ca7c7}, !- Handle
  {171c520e-efb8-4288-936a-7f00a2140597}; !- HVAC Component

OS:PortList,
  {e48b61af-2fa8-4e44-b95c-414c463ff83b}, !- Handle
  {171c520e-efb8-4288-936a-7f00a2140597}, !- HVAC Component
  {c31a4341-9cab-42a2-b286-bd6f7a8557e9}; !- Port 1

OS:Sizing:Zone,
  {74ceaa82-03e7-48f2-884c-04863f7f0e89}, !- Handle
  {171c520e-efb8-4288-936a-7f00a2140597}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {47a71edc-e93f-45a3-a707-5d9c6330073e}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {171c520e-efb8-4288-936a-7f00a2140597}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {25faf8c6-a5a3-4c6c-863f-ed01cd90fc25}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a0408cd8-ba84-4ad8-8937-5715dad37e4e}, !- Handle
  Warehouse Fine B end_b - Story Ground,  !- Name
  {949c13c4-68e7-4046-842d-a9f7b3eb1e23}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  12.226600656007,                        !- X Origin {m}
  -6.62706710400469,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {34907435-c1de-4271-80a2-a1bd36a53790}, !- Building Story Name
  {b4e30907-2c58-4319-a638-fab59d527159}; !- Thermal Zone Name

OS:Surface,
  {21e7763f-aac5-49ea-8ddd-e9e4df57cff4}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {a6a7066f-ceeb-47f2-91a5-539d5c7a2117}, !- Construction Name
  {a0408cd8-ba84-4ad8-8937-5715dad37e4e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.37507799486048e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -3.37507799486048e-14, 13.2541342080094, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 13.2541342080094, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25ff6cac-e825-4a02-b1e7-24f278f9b414}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0408cd8-ba84-4ad8-8937-5715dad37e4e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a2c01b2-6dad-4a6b-807d-4d3e0fbaad7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.37507799486048e-14, 13.2541342080094, 9.144, !- X,Y,Z Vertex 1 {m}
  -3.37507799486048e-14, 13.2541342080094, 0, !- X,Y,Z Vertex 2 {m}
  -3.37507799486048e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -3.37507799486048e-14, 8.88178419700125e-16, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6af5236-3ee6-47aa-9f95-5e550456342f}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0408cd8-ba84-4ad8-8937-5715dad37e4e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4eab1c6f-d0c7-409e-ac1e-e556c7250f16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 13.2541342080094, 9.144, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 13.2541342080094, 0,  !- X,Y,Z Vertex 2 {m}
  -3.37507799486048e-14, 13.2541342080094, 0, !- X,Y,Z Vertex 3 {m}
  -3.37507799486048e-14, 13.2541342080094, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8436248-cd2d-436a-b694-fbb6b43c75d2}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0408cd8-ba84-4ad8-8937-5715dad37e4e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 8.88178419700125e-16, 9.144, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 13.2541342080094, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 13.2541342080094, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a21890a0-078a-48c0-b44c-552d5b3e82e5}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0408cd8-ba84-4ad8-8937-5715dad37e4e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c2e75e2-ba43-4c46-a9ba-3a91808c10e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.37507799486048e-14, 8.88178419700125e-16, 9.144, !- X,Y,Z Vertex 1 {m}
  -3.37507799486048e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 8.88178419700125e-16, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90873a9a-40b4-457b-ad64-e8fc585ee898}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a0408cd8-ba84-4ad8-8937-5715dad37e4e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 8.88178419700125e-16, 9.144, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 13.2541342080094, 9.144, !- X,Y,Z Vertex 2 {m}
  -3.37507799486048e-14, 13.2541342080094, 9.144, !- X,Y,Z Vertex 3 {m}
  -3.37507799486048e-14, 8.88178419700125e-16, 9.144; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b4e30907-2c58-4319-a638-fab59d527159}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b2317643-5643-4773-beb6-f9f6ed369bb6}, !- Zone Air Inlet Port List
  {65bb30d3-e519-48cd-bc18-cfd645c5a31d}, !- Zone Air Exhaust Port List
  {1dc255f5-36ca-48fb-9073-80a3507908ec}, !- Zone Air Node Name
  {6264dce9-4079-4f19-9e04-952a640779b9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2629bf63-52db-4d77-b39f-a16574bf9974}, !- Group Rendering Name
  {499755e4-2c98-40ff-bf9a-5097416fb687}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fbcc550f-f067-43e3-ab2c-b10d22e6b612}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground Zone Air Node, !- Name
  {1dc255f5-36ca-48fb-9073-80a3507908ec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1dc255f5-36ca-48fb-9073-80a3507908ec}, !- Handle
  {b4e30907-2c58-4319-a638-fab59d527159}, !- Source Object
  11,                                     !- Outlet Port
  {fbcc550f-f067-43e3-ab2c-b10d22e6b612}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b2317643-5643-4773-beb6-f9f6ed369bb6}, !- Handle
  {b4e30907-2c58-4319-a638-fab59d527159}, !- HVAC Component
  {2c69623e-4a2e-497c-9351-299e7e5ed408}; !- Port 1

OS:PortList,
  {65bb30d3-e519-48cd-bc18-cfd645c5a31d}, !- Handle
  {b4e30907-2c58-4319-a638-fab59d527159}; !- HVAC Component

OS:PortList,
  {6264dce9-4079-4f19-9e04-952a640779b9}, !- Handle
  {b4e30907-2c58-4319-a638-fab59d527159}, !- HVAC Component
  {ed036b30-9639-4e9d-aed9-0ff14a57792a}; !- Port 1

OS:Sizing:Zone,
  {8c74fb3c-d5fd-4c3f-8757-78f1610ec5fc}, !- Handle
  {b4e30907-2c58-4319-a638-fab59d527159}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8ef3dbf1-8b3d-4f75-ac15-83b0ef74af9b}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {b4e30907-2c58-4319-a638-fab59d527159}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4b292f4e-de29-47da-bde9-e6b2182e7c6f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {1097886d-b6c8-4d60-b6f3-e1128710d0eb}, !- Handle
  Warehouse Fine C end_b - Story Ground,  !- Name
  {949c13c4-68e7-4046-842d-a9f7b3eb1e23}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  12.226600656007,                        !- X Origin {m}
  6.62706710400469,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {34907435-c1de-4271-80a2-a1bd36a53790}, !- Building Story Name
  {47de1dfc-2ae0-4c9b-863d-005fe2a6f311}; !- Thermal Zone Name

OS:Surface,
  {bf55f3d2-1cbb-4b8e-ab6b-3ae2fd99dc18}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  {56b4924b-1f6e-4adb-a24b-31e89e924522}, !- Construction Name
  {1097886d-b6c8-4d60-b6f3-e1128710d0eb}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.37507799486048e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -3.37507799486048e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {742b2721-3131-4703-ae9e-4a50ae88f3d3}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1097886d-b6c8-4d60-b6f3-e1128710d0eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90845d46-bc4d-444a-afb6-57375647f619}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.37507799486048e-14, 4.57200000000001, 9.144, !- X,Y,Z Vertex 1 {m}
  -3.37507799486048e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  -3.37507799486048e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -3.37507799486048e-14, -8.88178419700125e-16, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {860e86d7-35ab-4b6f-bf31-ab8bb308e44c}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1097886d-b6c8-4d60-b6f3-e1128710d0eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.57200000000001, 9.144, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57200000000001, 0,  !- X,Y,Z Vertex 2 {m}
  -3.37507799486048e-14, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  -3.37507799486048e-14, 4.57200000000001, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8aab5fd-5fac-4954-bdbb-75541c3f7222}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1097886d-b6c8-4d60-b6f3-e1128710d0eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -8.88178419700125e-16, 9.144, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.57200000000001, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4eab1c6f-d0c7-409e-ac1e-e556c7250f16}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1097886d-b6c8-4d60-b6f3-e1128710d0eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6af5236-3ee6-47aa-9f95-5e550456342f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.37507799486048e-14, -8.88178419700125e-16, 9.144, !- X,Y,Z Vertex 1 {m}
  -3.37507799486048e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -8.88178419700125e-16, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b00701d7-faa1-4c5e-b556-fe5d9675c12e}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1097886d-b6c8-4d60-b6f3-e1128710d0eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -8.88178419700125e-16, 9.144, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57200000000001, 9.144, !- X,Y,Z Vertex 2 {m}
  -3.37507799486048e-14, 4.57200000000001, 9.144, !- X,Y,Z Vertex 3 {m}
  -3.37507799486048e-14, -8.88178419700125e-16, 9.144; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {47de1dfc-2ae0-4c9b-863d-005fe2a6f311}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d7235eee-d2be-48a3-85c7-491733009273}, !- Zone Air Inlet Port List
  {151508ed-de43-47ea-9459-1be731514014}, !- Zone Air Exhaust Port List
  {5fa12c4e-4a18-4f77-88e4-aba33e5fbad0}, !- Zone Air Node Name
  {d17ace9f-3c66-4d83-be1a-acda0ee5096c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e17551b1-7930-4825-b774-b729992d8c49}, !- Group Rendering Name
  {646806ec-fa15-4994-87da-ab9d7a586798}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7a4b8d53-05f9-4320-96fb-8e631c767c4f}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground Zone Air Node, !- Name
  {5fa12c4e-4a18-4f77-88e4-aba33e5fbad0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5fa12c4e-4a18-4f77-88e4-aba33e5fbad0}, !- Handle
  {47de1dfc-2ae0-4c9b-863d-005fe2a6f311}, !- Source Object
  11,                                     !- Outlet Port
  {7a4b8d53-05f9-4320-96fb-8e631c767c4f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d7235eee-d2be-48a3-85c7-491733009273}, !- Handle
  {47de1dfc-2ae0-4c9b-863d-005fe2a6f311}, !- HVAC Component
  {e73a8e4a-0be7-40be-8bfa-0b0fdc30c73d}; !- Port 1

OS:PortList,
  {151508ed-de43-47ea-9459-1be731514014}, !- Handle
  {47de1dfc-2ae0-4c9b-863d-005fe2a6f311}; !- HVAC Component

OS:PortList,
  {d17ace9f-3c66-4d83-be1a-acda0ee5096c}, !- Handle
  {47de1dfc-2ae0-4c9b-863d-005fe2a6f311}, !- HVAC Component
  {932867ca-559a-4077-a6b6-806bf8356478}; !- Port 1

OS:Sizing:Zone,
  {41f5f693-61d6-4502-947d-0b66d3f67d19}, !- Handle
  {47de1dfc-2ae0-4c9b-863d-005fe2a6f311}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f174d974-22ff-4614-bb32-747fa79244d1}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {47de1dfc-2ae0-4c9b-863d-005fe2a6f311}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {50734064-4007-4a3f-b5e0-047e5ff60817}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {ddda8727-3b8c-4014-a025-0821751a40cc}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7451cb10-5914-41be-86c9-91526524a9bb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999662, -8.88178419700125e-15, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  0.0253999999999662, -8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999997, -8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999997, -8.88178419700125e-15, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {94b4a41c-4dfa-412a-9d88-54108bd182b1}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {76863150-6259-48f6-9449-439e43ccf899}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0253999999999911, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0253999999999911, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.5466, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {852cba91-2450-4619-ac35-9bbea4dde918}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d42f2a8b-fdb2-4839-897e-6e83b7d67494}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000373, -8.88178419700125e-15, 1.22051624826044, !- X,Y,Z Vertex 1 {m}
  0.0254000000000373, -8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  17.6708250296029, -8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  17.6708250296029, -8.88178419700125e-15, 1.22051624826044; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e4a4f9ac-8aba-489d-a274-ed508733915a}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b27e0c93-8c60-42e2-a1e0-635fc2d17cba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000018, -8.88178419700125e-15, 1.23375738050685, !- X,Y,Z Vertex 1 {m}
  0.0254000000000018, -8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  1.62086286428869, -8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  1.62086286428869, -8.88178419700125e-15, 1.23375738050685; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6d269813-541f-4fd1-8251-4fa4bbf6762b}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f8aab5fd-5fac-4954-bdbb-75541c3f7222}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0253999999999991, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0253999999999991, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.54660000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.54660000000001, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4c0852f1-2218-4787-bad2-954ef6c6f026}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {860e86d7-35ab-4b6f-bf31-ab8bb308e44c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999997, 4.57200000000001, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  4.54659999999997, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999657, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999657, 4.57200000000001, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {613bc98f-4d95-4da8-86c2-10f6d6607db6}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b8436248-cd2d-436a-b694-fbb6b43c75d2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0254000000000009, 1.2209590829433, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0254000000000009, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 13.2287342080094, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 13.2287342080094, 1.2209590829433; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ad92604d-2d15-453b-b827-ad43947651d7}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {879e9fb8-b82c-4d84-8add-663350f6796f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.08531341812242, 4.57200000000001, 1.22379014968849, !- X,Y,Z Vertex 1 {m}
  5.08531341812242, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000021, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000021, 4.57200000000001, 1.22379014968849; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7802ec3a-77b7-4396-8c35-799580ac30fc}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fe9c51d1-507a-49ad-adfe-223070a712b7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.5466, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 0.0253999999999905, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 0.0253999999999905, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {44749d45-4360-4eb0-be93-5b142850dc87}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {97f3200c-01fc-4333-a652-ecc7a37d2b19}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000355, -8.88178419700125e-15, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  0.0254000000000355, -8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000004, -8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000004, -8.88178419700125e-15, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bb607437-34f1-42c9-89a9-a7f4707a82b1}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {969cd198-e476-4b78-b7f0-1a14ba04cb7c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 13.2287342080094, 1.2209590829433, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 13.2287342080094, 0.762, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 0.0254000000000012, 1.2209590829433; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {446daa9b-9664-4c5e-95f5-ad670e42042c}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c755d1a7-7c3e-4fa2-9142-2a0305d14779}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.54660000000001, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.54660000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 0.0253999999999985, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 0.0253999999999985, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ff4a063f-50e8-4566-8cc9-3d7cecc9aaba}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {af8d5fe5-92cc-4edf-9a11-da6eefeab9fe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000004, 4.57200000000001, 1.22433707865169, !- X,Y,Z Vertex 1 {m}
  4.54660000000004, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025400000000035, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025400000000035, 4.57200000000001, 1.22433707865169; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {addf4ef1-8aaf-4614-9a74-e481aba94657}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {05dbc1ca-2a1b-4d2a-896f-13c3fba7b1d7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.6708250296029, 4.57200000000001, 1.22051624826044, !- X,Y,Z Vertex 1 {m}
  17.6708250296029, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000367, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000367, 4.57200000000001, 1.22051624826044; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a6fa5787-79c1-4cf2-95cf-95959b67ea14}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {adad272c-ede3-4ff2-a6e3-4b94aa18594b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.62086286428869, 4.57200000000001, 1.23375738050685, !- X,Y,Z Vertex 1 {m}
  1.62086286428869, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000016, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000016, 4.57200000000001, 1.23375738050685; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9de874f2-0803-4d3d-994a-303b2f5df37b}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5c41979e-dde0-47bf-8984-6e1c37b4b8d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000027, -8.88178419700125e-15, 1.22379014968849, !- X,Y,Z Vertex 1 {m}
  0.0254000000000027, -8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  5.08531341812242, -8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  5.08531341812242, -8.88178419700125e-15, 1.22379014968849; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {07f7f112-7b51-4918-b1d9-f0adbf801f61}, !- Handle
  Office WholeBuilding - Sm Office People Definition 1, !- Name
  People,                                 !- Number of People Calculation Method
  10,                                     !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  Fanger,                                 !- Thermal Comfort Model Type 1
  AdaptiveASH55;                          !- Thermal Comfort Model Type 2

OS:Lights:Definition,
  {cf9470ea-77a7-439b-b4e1-aa7d3f62dd49}, !- Handle
  Office WholeBuilding - Sm Office Lights Definition 1, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  19.4826778542446,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {b95d9cdc-c0dd-4cad-810b-ae811c9975a7}, !- Handle
  {cf9470ea-77a7-439b-b4e1-aa7d3f62dd49}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {e9dd2272-e5b3-43bb-b974-74a05cf82b68}, !- Handle
  Office WholeBuilding - Sm Office Elec Equip Definition 1, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:Schedule:Ruleset,
  {2bff1765-6ffb-4806-9a16-cc7ee5414679}, !- Handle
  Small Office Bldg Occ,                  !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {acc72f01-a7d4-4924-9732-97d5e20e18e7}, !- Default Day Schedule Name
  {a5abf0c7-a582-48ed-99ce-667a291601e7}, !- Summer Design Day Schedule Name
  {5d9bea56-e23e-4d0e-a3b5-a6cf9f481726}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {acc72f01-a7d4-4924-9732-97d5e20e18e7}, !- Handle
  Small Office Bldg Occ Default,          !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0229166666666665,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0208333333333331,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0187499999999998,                     !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0166666666666664,                     !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.0145833333333331,                     !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0124999999999997,                     !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.0104166666666664,                     !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.00833333333333304,                    !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.00624999999999969,                    !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.00416666666666634,                    !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.00208333333333299,                    !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  5,                                      !- Hour 13
  30,                                     !- Minute 13
  0,                                      !- Value Until Time 13
  5,                                      !- Hour 14
  40,                                     !- Minute 14
  0.0166666666666667,                     !- Value Until Time 14
  5,                                      !- Hour 15
  50,                                     !- Minute 15
  0.0333333333333334,                     !- Value Until Time 15
  6,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0500000000000001,                     !- Value Until Time 16
  6,                                      !- Hour 17
  10,                                     !- Minute 17
  0.0666666666666668,                     !- Value Until Time 17
  6,                                      !- Hour 18
  20,                                     !- Minute 18
  0.0833333333333335,                     !- Value Until Time 18
  6,                                      !- Hour 19
  30,                                     !- Minute 19
  0.1,                                    !- Value Until Time 19
  6,                                      !- Hour 20
  40,                                     !- Minute 20
  0.116666666666667,                      !- Value Until Time 20
  6,                                      !- Hour 21
  50,                                     !- Minute 21
  0.133333333333333,                      !- Value Until Time 21
  7,                                      !- Hour 22
  0,                                      !- Minute 22
  0.15,                                   !- Value Until Time 22
  7,                                      !- Hour 23
  10,                                     !- Minute 23
  0.166666666666667,                      !- Value Until Time 23
  7,                                      !- Hour 24
  20,                                     !- Minute 24
  0.183333333333334,                      !- Value Until Time 24
  7,                                      !- Hour 25
  30,                                     !- Minute 25
  0.2,                                    !- Value Until Time 25
  7,                                      !- Hour 26
  40,                                     !- Minute 26
  0.325,                                  !- Value Until Time 26
  7,                                      !- Hour 27
  50,                                     !- Minute 27
  0.45,                                   !- Value Until Time 27
  8,                                      !- Hour 28
  0,                                      !- Minute 28
  0.575,                                  !- Value Until Time 28
  8,                                      !- Hour 29
  9,                                      !- Minute 29
  0.7,                                    !- Value Until Time 29
  8,                                      !- Hour 30
  19,                                     !- Minute 30
  0.824999999999999,                      !- Value Until Time 30
  8,                                      !- Hour 31
  29,                                     !- Minute 31
  0.949999999999999,                      !- Value Until Time 31
  8,                                      !- Hour 32
  30,                                     !- Minute 32
  0.95,                                   !- Value Until Time 32
  11,                                     !- Hour 33
  30,                                     !- Minute 33
  0.95,                                   !- Value Until Time 33
  11,                                     !- Hour 34
  39,                                     !- Minute 34
  0.875,                                  !- Value Until Time 34
  11,                                     !- Hour 35
  49,                                     !- Minute 35
  0.8,                                    !- Value Until Time 35
  11,                                     !- Hour 36
  59,                                     !- Minute 36
  0.725000000000001,                      !- Value Until Time 36
  12,                                     !- Hour 37
  9,                                      !- Minute 37
  0.650000000000001,                      !- Value Until Time 37
  12,                                     !- Hour 38
  19,                                     !- Minute 38
  0.575000000000001,                      !- Value Until Time 38
  12,                                     !- Hour 39
  29,                                     !- Minute 39
  0.500000000000002,                      !- Value Until Time 39
  12,                                     !- Hour 40
  30,                                     !- Minute 40
  0.5,                                    !- Value Until Time 40
  12,                                     !- Hour 41
  39,                                     !- Minute 41
  0.575,                                  !- Value Until Time 41
  12,                                     !- Hour 42
  49,                                     !- Minute 42
  0.649999999999999,                      !- Value Until Time 42
  12,                                     !- Hour 43
  59,                                     !- Minute 43
  0.724999999999999,                      !- Value Until Time 43
  13,                                     !- Hour 44
  9,                                      !- Minute 44
  0.799999999999999,                      !- Value Until Time 44
  13,                                     !- Hour 45
  19,                                     !- Minute 45
  0.874999999999999,                      !- Value Until Time 45
  13,                                     !- Hour 46
  29,                                     !- Minute 46
  0.949999999999998,                      !- Value Until Time 46
  13,                                     !- Hour 47
  30,                                     !- Minute 47
  0.95,                                   !- Value Until Time 47
  16,                                     !- Hour 48
  30,                                     !- Minute 48
  0.95,                                   !- Value Until Time 48
  16,                                     !- Hour 49
  40,                                     !- Minute 49
  0.841666666666666,                      !- Value Until Time 49
  16,                                     !- Hour 50
  50,                                     !- Minute 50
  0.733333333333332,                      !- Value Until Time 50
  17,                                     !- Hour 51
  0,                                      !- Minute 51
  0.624999999999998,                      !- Value Until Time 51
  17,                                     !- Hour 52
  10,                                     !- Minute 52
  0.516666666666663,                      !- Value Until Time 52
  17,                                     !- Hour 53
  20,                                     !- Minute 53
  0.408333333333329,                      !- Value Until Time 53
  17,                                     !- Hour 54
  30,                                     !- Minute 54
  0.3,                                    !- Value Until Time 54
  17,                                     !- Hour 55
  40,                                     !- Minute 55
  0.266666666666666,                      !- Value Until Time 55
  17,                                     !- Hour 56
  50,                                     !- Minute 56
  0.233333333333333,                      !- Value Until Time 56
  18,                                     !- Hour 57
  0,                                      !- Minute 57
  0.199999999999999,                      !- Value Until Time 57
  18,                                     !- Hour 58
  10,                                     !- Minute 58
  0.166666666666666,                      !- Value Until Time 58
  18,                                     !- Hour 59
  20,                                     !- Minute 59
  0.133333333333332,                      !- Value Until Time 59
  18,                                     !- Hour 60
  30,                                     !- Minute 60
  0.1,                                    !- Value Until Time 60
  19,                                     !- Hour 61
  0,                                      !- Minute 61
  0.1,                                    !- Value Until Time 61
  19,                                     !- Hour 62
  10,                                     !- Minute 62
  0.0958333333333333,                     !- Value Until Time 62
  19,                                     !- Hour 63
  20,                                     !- Minute 63
  0.0916666666666666,                     !- Value Until Time 63
  19,                                     !- Hour 64
  30,                                     !- Minute 64
  0.0874999999999999,                     !- Value Until Time 64
  19,                                     !- Hour 65
  40,                                     !- Minute 65
  0.0833333333333332,                     !- Value Until Time 65
  19,                                     !- Hour 66
  50,                                     !- Minute 66
  0.0791666666666665,                     !- Value Until Time 66
  20,                                     !- Hour 67
  0,                                      !- Minute 67
  0.0749999999999998,                     !- Value Until Time 67
  20,                                     !- Hour 68
  10,                                     !- Minute 68
  0.0708333333333331,                     !- Value Until Time 68
  20,                                     !- Hour 69
  20,                                     !- Minute 69
  0.0666666666666664,                     !- Value Until Time 69
  20,                                     !- Hour 70
  30,                                     !- Minute 70
  0.0624999999999997,                     !- Value Until Time 70
  20,                                     !- Hour 71
  40,                                     !- Minute 71
  0.058333333333333,                      !- Value Until Time 71
  20,                                     !- Hour 72
  50,                                     !- Minute 72
  0.0541666666666663,                     !- Value Until Time 72
  21,                                     !- Hour 73
  0,                                      !- Minute 73
  0.05,                                   !- Value Until Time 73
  22,                                     !- Hour 74
  0,                                      !- Minute 74
  0.05,                                   !- Value Until Time 74
  22,                                     !- Hour 75
  10,                                     !- Minute 75
  0.0479166666666667,                     !- Value Until Time 75
  22,                                     !- Hour 76
  20,                                     !- Minute 76
  0.0458333333333333,                     !- Value Until Time 76
  22,                                     !- Hour 77
  30,                                     !- Minute 77
  0.04375,                                !- Value Until Time 77
  22,                                     !- Hour 78
  40,                                     !- Minute 78
  0.0416666666666666,                     !- Value Until Time 78
  22,                                     !- Hour 79
  50,                                     !- Minute 79
  0.0395833333333333,                     !- Value Until Time 79
  23,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0374999999999999,                     !- Value Until Time 80
  23,                                     !- Hour 81
  10,                                     !- Minute 81
  0.0354166666666666,                     !- Value Until Time 81
  23,                                     !- Hour 82
  20,                                     !- Minute 82
  0.0333333333333332,                     !- Value Until Time 82
  23,                                     !- Hour 83
  30,                                     !- Minute 83
  0.0312499999999999,                     !- Value Until Time 83
  23,                                     !- Hour 84
  40,                                     !- Minute 84
  0.0291666666666665,                     !- Value Until Time 84
  23,                                     !- Hour 85
  50,                                     !- Minute 85
  0.0270833333333332,                     !- Value Until Time 85
  24,                                     !- Hour 86
  0,                                      !- Minute 86
  0.0249999999999998;                     !- Value Until Time 86

OS:Schedule:Rule,
  {a82b4bc3-4baa-4c6d-8c17-1e109d899ba2}, !- Handle
  Schedule Rule 19,                       !- Name
  {2bff1765-6ffb-4806-9a16-cc7ee5414679}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1b209f60-4089-49d0-a7f2-9e5b4628f1ec}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1b209f60-4089-49d0-a7f2-9e5b4628f1ec}, !- Handle
  Small Office Bldg Occ Sat Day,          !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.216666666666668,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.233333333333334,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.250000000000001,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.266666666666668,                      !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.283333333333335,                      !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.266666666666666,                      !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.233333333333333,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.199999999999999,                      !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.166666666666666,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.133333333333332,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.1,                                    !- Value Until Time 12
  2,                                      !- Hour 13
  10,                                     !- Minute 13
  0.0833333333333332,                     !- Value Until Time 13
  2,                                      !- Hour 14
  20,                                     !- Minute 14
  0.0666666666666664,                     !- Value Until Time 14
  2,                                      !- Hour 15
  30,                                     !- Minute 15
  0.0499999999999996,                     !- Value Until Time 15
  2,                                      !- Hour 16
  40,                                     !- Minute 16
  0.0333333333333329,                     !- Value Until Time 16
  2,                                      !- Hour 17
  50,                                     !- Minute 17
  0.0166666666666661,                     !- Value Until Time 17
  3,                                      !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  21,                                     !- Hour 20
  10,                                     !- Minute 20
  0.00833333333333339,                    !- Value Until Time 20
  21,                                     !- Hour 21
  20,                                     !- Minute 21
  0.0166666666666668,                     !- Value Until Time 21
  21,                                     !- Hour 22
  30,                                     !- Minute 22
  0.0250000000000002,                     !- Value Until Time 22
  21,                                     !- Hour 23
  40,                                     !- Minute 23
  0.0333333333333336,                     !- Value Until Time 23
  21,                                     !- Hour 24
  50,                                     !- Minute 24
  0.041666666666667,                      !- Value Until Time 24
  22,                                     !- Hour 25
  0,                                      !- Minute 25
  0.0500000000000003,                     !- Value Until Time 25
  22,                                     !- Hour 26
  10,                                     !- Minute 26
  0.0583333333333338,                     !- Value Until Time 26
  22,                                     !- Hour 27
  20,                                     !- Minute 27
  0.0666666666666671,                     !- Value Until Time 27
  22,                                     !- Hour 28
  30,                                     !- Minute 28
  0.0750000000000005,                     !- Value Until Time 28
  22,                                     !- Hour 29
  40,                                     !- Minute 29
  0.0833333333333339,                     !- Value Until Time 29
  22,                                     !- Hour 30
  50,                                     !- Minute 30
  0.0916666666666673,                     !- Value Until Time 30
  23,                                     !- Hour 31
  0,                                      !- Minute 31
  0.1,                                    !- Value Until Time 31
  23,                                     !- Hour 32
  10,                                     !- Minute 32
  0.116666666666667,                      !- Value Until Time 32
  23,                                     !- Hour 33
  20,                                     !- Minute 33
  0.133333333333334,                      !- Value Until Time 33
  23,                                     !- Hour 34
  30,                                     !- Minute 34
  0.15,                                   !- Value Until Time 34
  23,                                     !- Hour 35
  40,                                     !- Minute 35
  0.166666666666667,                      !- Value Until Time 35
  23,                                     !- Hour 36
  50,                                     !- Minute 36
  0.183333333333334,                      !- Value Until Time 36
  24,                                     !- Hour 37
  0,                                      !- Minute 37
  0.200000000000001;                      !- Value Until Time 37

OS:Schedule:Day,
  {a5abf0c7-a582-48ed-99ce-667a291601e7}, !- Handle
  Small Office Bldg Occ Summer Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {5d9bea56-e23e-4d0e-a3b5-a6cf9f481726}, !- Handle
  Small Office Bldg Occ Winter Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f7dd0922-ee5b-4cef-995a-510e817c8c96}, !- Handle
  Schedule Rule 20,                       !- Name
  {2bff1765-6ffb-4806-9a16-cc7ee5414679}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b9dfb44c-49f6-461c-b607-bc461424e462}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b9dfb44c-49f6-461c-b607-bc461424e462}, !- Handle
  Small Office Bldg Occ WntrDsn|Sun Day,  !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {42753bed-8438-43e7-bcc8-790fe339e94e}, !- Handle
  Small Office Activity,                  !- Name
  {0dff6463-e2c7-4c75-b57a-08b8f2b1d7d6}, !- Schedule Type Limits Name
  {312fa402-12bd-46eb-8719-a36cb12a2dd4}, !- Default Day Schedule Name
  {e45bbb79-05ac-4e31-968d-7fdc253726a5}, !- Summer Design Day Schedule Name
  {91d91e70-2d83-480a-958f-549e7c1a85ac}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {312fa402-12bd-46eb-8719-a36cb12a2dd4}, !- Handle
  Small Office Activity Default,          !- Name
  {0dff6463-e2c7-4c75-b57a-08b8f2b1d7d6}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {91d91e70-2d83-480a-958f-549e7c1a85ac}, !- Handle
  Small Office Activity Winter Design Day, !- Name
  {0dff6463-e2c7-4c75-b57a-08b8f2b1d7d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {e45bbb79-05ac-4e31-968d-7fdc253726a5}, !- Handle
  Small Office Activity Summer Design Day, !- Name
  {0dff6463-e2c7-4c75-b57a-08b8f2b1d7d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c1c008ed-4161-4532-98b6-43d6c2a18e54}, !- Handle
  Office Bldg Light,                      !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {a0dd3e4d-baaf-48f9-abef-ce6bd8e2aedf}, !- Default Day Schedule Name
  {97f45c58-c2fc-4cec-a602-cd1ad06f3f61}, !- Summer Design Day Schedule Name
  {ed2c8768-8937-4811-99e9-e6968d66844c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a0dd3e4d-baaf-48f9-abef-ce6bd8e2aedf}, !- Handle
  Office Bldg Light Default,              !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  4,                                      !- Hour 2
  10,                                     !- Minute 2
  0.0541666666666667,                     !- Value Until Time 2
  4,                                      !- Hour 3
  20,                                     !- Minute 3
  0.0583333333333334,                     !- Value Until Time 3
  4,                                      !- Hour 4
  30,                                     !- Minute 4
  0.0625,                                 !- Value Until Time 4
  4,                                      !- Hour 5
  40,                                     !- Minute 5
  0.0666666666666667,                     !- Value Until Time 5
  4,                                      !- Hour 6
  50,                                     !- Minute 6
  0.0708333333333334,                     !- Value Until Time 6
  5,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0750000000000001,                     !- Value Until Time 7
  5,                                      !- Hour 8
  10,                                     !- Minute 8
  0.0791666666666667,                     !- Value Until Time 8
  5,                                      !- Hour 9
  20,                                     !- Minute 9
  0.0833333333333334,                     !- Value Until Time 9
  5,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0875000000000001,                     !- Value Until Time 10
  5,                                      !- Hour 11
  40,                                     !- Minute 11
  0.0916666666666668,                     !- Value Until Time 11
  5,                                      !- Hour 12
  50,                                     !- Minute 12
  0.0958333333333334,                     !- Value Until Time 12
  6,                                      !- Hour 13
  0,                                      !- Minute 13
  0.1,                                    !- Value Until Time 13
  6,                                      !- Hour 14
  30,                                     !- Minute 14
  0.1,                                    !- Value Until Time 14
  6,                                      !- Hour 15
  40,                                     !- Minute 15
  0.133333333333333,                      !- Value Until Time 15
  6,                                      !- Hour 16
  50,                                     !- Minute 16
  0.166666666666667,                      !- Value Until Time 16
  7,                                      !- Hour 17
  0,                                      !- Minute 17
  0.2,                                    !- Value Until Time 17
  7,                                      !- Hour 18
  10,                                     !- Minute 18
  0.233333333333334,                      !- Value Until Time 18
  7,                                      !- Hour 19
  20,                                     !- Minute 19
  0.266666666666667,                      !- Value Until Time 19
  7,                                      !- Hour 20
  30,                                     !- Minute 20
  0.3,                                    !- Value Until Time 20
  7,                                      !- Hour 21
  40,                                     !- Minute 21
  0.4,                                    !- Value Until Time 21
  7,                                      !- Hour 22
  50,                                     !- Minute 22
  0.5,                                    !- Value Until Time 22
  8,                                      !- Hour 23
  0,                                      !- Minute 23
  0.6,                                    !- Value Until Time 23
  8,                                      !- Hour 24
  9,                                      !- Minute 24
  0.7,                                    !- Value Until Time 24
  8,                                      !- Hour 25
  19,                                     !- Minute 25
  0.799999999999999,                      !- Value Until Time 25
  8,                                      !- Hour 26
  29,                                     !- Minute 26
  0.899999999999999,                      !- Value Until Time 26
  8,                                      !- Hour 27
  30,                                     !- Minute 27
  0.9,                                    !- Value Until Time 27
  16,                                     !- Hour 28
  30,                                     !- Minute 28
  0.9,                                    !- Value Until Time 28
  16,                                     !- Hour 29
  40,                                     !- Minute 29
  0.833333333333333,                      !- Value Until Time 29
  16,                                     !- Hour 30
  50,                                     !- Minute 30
  0.766666666666666,                      !- Value Until Time 30
  17,                                     !- Hour 31
  0,                                      !- Minute 31
  0.699999999999999,                      !- Value Until Time 31
  17,                                     !- Hour 32
  10,                                     !- Minute 32
  0.633333333333332,                      !- Value Until Time 32
  17,                                     !- Hour 33
  20,                                     !- Minute 33
  0.566666666666664,                      !- Value Until Time 33
  17,                                     !- Hour 34
  30,                                     !- Minute 34
  0.5,                                    !- Value Until Time 34
  17,                                     !- Hour 35
  40,                                     !- Minute 35
  0.466666666666666,                      !- Value Until Time 35
  17,                                     !- Hour 36
  50,                                     !- Minute 36
  0.433333333333333,                      !- Value Until Time 36
  18,                                     !- Hour 37
  0,                                      !- Minute 37
  0.399999999999999,                      !- Value Until Time 37
  18,                                     !- Hour 38
  10,                                     !- Minute 38
  0.366666666666666,                      !- Value Until Time 38
  18,                                     !- Hour 39
  20,                                     !- Minute 39
  0.333333333333332,                      !- Value Until Time 39
  18,                                     !- Hour 40
  30,                                     !- Minute 40
  0.3,                                    !- Value Until Time 40
  19,                                     !- Hour 41
  0,                                      !- Minute 41
  0.3,                                    !- Value Until Time 41
  19,                                     !- Hour 42
  10,                                     !- Minute 42
  0.291666666666667,                      !- Value Until Time 42
  19,                                     !- Hour 43
  20,                                     !- Minute 43
  0.283333333333333,                      !- Value Until Time 43
  19,                                     !- Hour 44
  30,                                     !- Minute 44
  0.275,                                  !- Value Until Time 44
  19,                                     !- Hour 45
  40,                                     !- Minute 45
  0.266666666666666,                      !- Value Until Time 45
  19,                                     !- Hour 46
  50,                                     !- Minute 46
  0.258333333333333,                      !- Value Until Time 46
  20,                                     !- Hour 47
  0,                                      !- Minute 47
  0.25,                                   !- Value Until Time 47
  20,                                     !- Hour 48
  10,                                     !- Minute 48
  0.241666666666666,                      !- Value Until Time 48
  20,                                     !- Hour 49
  20,                                     !- Minute 49
  0.233333333333333,                      !- Value Until Time 49
  20,                                     !- Hour 50
  30,                                     !- Minute 50
  0.224999999999999,                      !- Value Until Time 50
  20,                                     !- Hour 51
  40,                                     !- Minute 51
  0.216666666666666,                      !- Value Until Time 51
  20,                                     !- Hour 52
  50,                                     !- Minute 52
  0.208333333333333,                      !- Value Until Time 52
  21,                                     !- Hour 53
  0,                                      !- Minute 53
  0.2,                                    !- Value Until Time 53
  21,                                     !- Hour 54
  30,                                     !- Minute 54
  0.2,                                    !- Value Until Time 54
  21,                                     !- Hour 55
  40,                                     !- Minute 55
  0.183333333333333,                      !- Value Until Time 55
  21,                                     !- Hour 56
  50,                                     !- Minute 56
  0.166666666666666,                      !- Value Until Time 56
  22,                                     !- Hour 57
  0,                                      !- Minute 57
  0.15,                                   !- Value Until Time 57
  22,                                     !- Hour 58
  10,                                     !- Minute 58
  0.133333333333333,                      !- Value Until Time 58
  22,                                     !- Hour 59
  20,                                     !- Minute 59
  0.116666666666666,                      !- Value Until Time 59
  22,                                     !- Hour 60
  30,                                     !- Minute 60
  0.1,                                    !- Value Until Time 60
  22,                                     !- Hour 61
  40,                                     !- Minute 61
  0.0916666666666666,                     !- Value Until Time 61
  22,                                     !- Hour 62
  50,                                     !- Minute 62
  0.0833333333333332,                     !- Value Until Time 62
  23,                                     !- Hour 63
  0,                                      !- Minute 63
  0.0749999999999998,                     !- Value Until Time 63
  23,                                     !- Hour 64
  10,                                     !- Minute 64
  0.0666666666666664,                     !- Value Until Time 64
  23,                                     !- Hour 65
  20,                                     !- Minute 65
  0.058333333333333,                      !- Value Until Time 65
  23,                                     !- Hour 66
  30,                                     !- Minute 66
  0.05,                                   !- Value Until Time 66
  24,                                     !- Hour 67
  0,                                      !- Minute 67
  0.05;                                   !- Value Until Time 67

OS:Schedule:Rule,
  {9c9e25f3-9669-42b8-b954-956ce843d754}, !- Handle
  Schedule Rule 21,                       !- Name
  {c1c008ed-4161-4532-98b6-43d6c2a18e54}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {064de7d3-d06b-48d3-866d-6fc373c9ca5d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {064de7d3-d06b-48d3-866d-6fc373c9ca5d}, !- Handle
  Office Bldg Light Sat Day,              !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.237500000000001,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.250000000000001,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.262500000000001,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.275000000000001,                      !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.287500000000001,                      !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.275,                                  !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.25,                                   !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.224999999999999,                      !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.199999999999999,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.174999999999999,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.15,                                   !- Value Until Time 12
  2,                                      !- Hour 13
  10,                                     !- Minute 13
  0.133333333333333,                      !- Value Until Time 13
  2,                                      !- Hour 14
  20,                                     !- Minute 14
  0.116666666666666,                      !- Value Until Time 14
  2,                                      !- Hour 15
  30,                                     !- Minute 15
  0.0999999999999997,                     !- Value Until Time 15
  2,                                      !- Hour 16
  40,                                     !- Minute 16
  0.0833333333333329,                     !- Value Until Time 16
  2,                                      !- Hour 17
  50,                                     !- Minute 17
  0.0666666666666661,                     !- Value Until Time 17
  3,                                      !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05,                                   !- Value Until Time 19
  21,                                     !- Hour 20
  10,                                     !- Minute 20
  0.0583333333333334,                     !- Value Until Time 20
  21,                                     !- Hour 21
  20,                                     !- Minute 21
  0.0666666666666668,                     !- Value Until Time 21
  21,                                     !- Hour 22
  30,                                     !- Minute 22
  0.0750000000000002,                     !- Value Until Time 22
  21,                                     !- Hour 23
  40,                                     !- Minute 23
  0.0833333333333336,                     !- Value Until Time 23
  21,                                     !- Hour 24
  50,                                     !- Minute 24
  0.091666666666667,                      !- Value Until Time 24
  22,                                     !- Hour 25
  0,                                      !- Minute 25
  0.1,                                    !- Value Until Time 25
  22,                                     !- Hour 26
  10,                                     !- Minute 26
  0.108333333333334,                      !- Value Until Time 26
  22,                                     !- Hour 27
  20,                                     !- Minute 27
  0.116666666666667,                      !- Value Until Time 27
  22,                                     !- Hour 28
  30,                                     !- Minute 28
  0.125000000000001,                      !- Value Until Time 28
  22,                                     !- Hour 29
  40,                                     !- Minute 29
  0.133333333333334,                      !- Value Until Time 29
  22,                                     !- Hour 30
  50,                                     !- Minute 30
  0.141666666666667,                      !- Value Until Time 30
  23,                                     !- Hour 31
  0,                                      !- Minute 31
  0.15,                                   !- Value Until Time 31
  23,                                     !- Hour 32
  10,                                     !- Minute 32
  0.1625,                                 !- Value Until Time 32
  23,                                     !- Hour 33
  20,                                     !- Minute 33
  0.175,                                  !- Value Until Time 33
  23,                                     !- Hour 34
  30,                                     !- Minute 34
  0.1875,                                 !- Value Until Time 34
  23,                                     !- Hour 35
  40,                                     !- Minute 35
  0.2,                                    !- Value Until Time 35
  23,                                     !- Hour 36
  50,                                     !- Minute 36
  0.2125,                                 !- Value Until Time 36
  24,                                     !- Hour 37
  0,                                      !- Minute 37
  0.225000000000001;                      !- Value Until Time 37

OS:Schedule:Day,
  {97f45c58-c2fc-4cec-a602-cd1ad06f3f61}, !- Handle
  Office Bldg Light Summer Design Day,    !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bf131894-9249-4627-ba2f-7d2f192071d5}, !- Handle
  Schedule Rule 22,                       !- Name
  {c1c008ed-4161-4532-98b6-43d6c2a18e54}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {27377244-a4ea-4d39-95a4-798b699bef43}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {27377244-a4ea-4d39-95a4-798b699bef43}, !- Handle
  Office Bldg Light Sun Day,              !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Day,
  {ed2c8768-8937-4811-99e9-e6968d66844c}, !- Handle
  Office Bldg Light Winter Design Day,    !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {cb811d2e-5592-4d72-bb83-428cc17a3728}, !- Handle
  Small Office Bldg Equip,                !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {ebe96a1d-6ea0-4d37-9635-48faa099daa7}, !- Default Day Schedule Name
  {1e4f4593-e5d4-4c99-967d-312b08cb10d4}, !- Summer Design Day Schedule Name
  {e51686f7-9cae-4fde-a57a-5fa955675833}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ebe96a1d-6ea0-4d37-9635-48faa099daa7}, !- Handle
  Small Office Bldg Equip Default,        !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  10,                                     !- Minute 2
  0.420833333333333,                      !- Value Until Time 2
  6,                                      !- Hour 3
  20,                                     !- Minute 3
  0.441666666666667,                      !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.4625,                                 !- Value Until Time 4
  6,                                      !- Hour 5
  40,                                     !- Minute 5
  0.483333333333333,                      !- Value Until Time 5
  6,                                      !- Hour 6
  50,                                     !- Minute 6
  0.504166666666667,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.525,                                  !- Value Until Time 7
  7,                                      !- Hour 8
  10,                                     !- Minute 8
  0.545833333333334,                      !- Value Until Time 8
  7,                                      !- Hour 9
  20,                                     !- Minute 9
  0.566666666666667,                      !- Value Until Time 9
  7,                                      !- Hour 10
  30,                                     !- Minute 10
  0.5875,                                 !- Value Until Time 10
  7,                                      !- Hour 11
  40,                                     !- Minute 11
  0.608333333333334,                      !- Value Until Time 11
  7,                                      !- Hour 12
  50,                                     !- Minute 12
  0.629166666666667,                      !- Value Until Time 12
  8,                                      !- Hour 13
  0,                                      !- Minute 13
  0.65,                                   !- Value Until Time 13
  8,                                      !- Hour 14
  10,                                     !- Minute 14
  0.670833333333334,                      !- Value Until Time 14
  8,                                      !- Hour 15
  20,                                     !- Minute 15
  0.691666666666667,                      !- Value Until Time 15
  8,                                      !- Hour 16
  30,                                     !- Minute 16
  0.7125,                                 !- Value Until Time 16
  8,                                      !- Hour 17
  40,                                     !- Minute 17
  0.733333333333334,                      !- Value Until Time 17
  8,                                      !- Hour 18
  50,                                     !- Minute 18
  0.754166666666667,                      !- Value Until Time 18
  9,                                      !- Hour 19
  0,                                      !- Minute 19
  0.775,                                  !- Value Until Time 19
  9,                                      !- Hour 20
  9,                                      !- Minute 20
  0.795833333333333,                      !- Value Until Time 20
  9,                                      !- Hour 21
  19,                                     !- Minute 21
  0.816666666666667,                      !- Value Until Time 21
  9,                                      !- Hour 22
  29,                                     !- Minute 22
  0.8375,                                 !- Value Until Time 22
  9,                                      !- Hour 23
  39,                                     !- Minute 23
  0.858333333333333,                      !- Value Until Time 23
  9,                                      !- Hour 24
  49,                                     !- Minute 24
  0.879166666666666,                      !- Value Until Time 24
  9,                                      !- Hour 25
  59,                                     !- Minute 25
  0.9,                                    !- Value Until Time 25
  10,                                     !- Hour 26
  0,                                      !- Minute 26
  0.9,                                    !- Value Until Time 26
  11,                                     !- Hour 27
  30,                                     !- Minute 27
  0.9,                                    !- Value Until Time 27
  11,                                     !- Hour 28
  39,                                     !- Minute 28
  0.883333333333333,                      !- Value Until Time 28
  11,                                     !- Hour 29
  49,                                     !- Minute 29
  0.866666666666667,                      !- Value Until Time 29
  11,                                     !- Hour 30
  59,                                     !- Minute 30
  0.85,                                   !- Value Until Time 30
  12,                                     !- Hour 31
  9,                                      !- Minute 31
  0.833333333333334,                      !- Value Until Time 31
  12,                                     !- Hour 32
  19,                                     !- Minute 32
  0.816666666666667,                      !- Value Until Time 32
  12,                                     !- Hour 33
  29,                                     !- Minute 33
  0.8,                                    !- Value Until Time 33
  12,                                     !- Hour 34
  30,                                     !- Minute 34
  0.8,                                    !- Value Until Time 34
  12,                                     !- Hour 35
  39,                                     !- Minute 35
  0.816666666666667,                      !- Value Until Time 35
  12,                                     !- Hour 36
  49,                                     !- Minute 36
  0.833333333333333,                      !- Value Until Time 36
  12,                                     !- Hour 37
  59,                                     !- Minute 37
  0.85,                                   !- Value Until Time 37
  13,                                     !- Hour 38
  9,                                      !- Minute 38
  0.866666666666666,                      !- Value Until Time 38
  13,                                     !- Hour 39
  19,                                     !- Minute 39
  0.883333333333333,                      !- Value Until Time 39
  13,                                     !- Hour 40
  29,                                     !- Minute 40
  0.9,                                    !- Value Until Time 40
  13,                                     !- Hour 41
  30,                                     !- Minute 41
  0.9,                                    !- Value Until Time 41
  16,                                     !- Hour 42
  30,                                     !- Minute 42
  0.9,                                    !- Value Until Time 42
  16,                                     !- Hour 43
  40,                                     !- Minute 43
  0.833333333333333,                      !- Value Until Time 43
  16,                                     !- Hour 44
  50,                                     !- Minute 44
  0.766666666666666,                      !- Value Until Time 44
  17,                                     !- Hour 45
  0,                                      !- Minute 45
  0.699999999999999,                      !- Value Until Time 45
  17,                                     !- Hour 46
  10,                                     !- Minute 46
  0.633333333333332,                      !- Value Until Time 46
  17,                                     !- Hour 47
  20,                                     !- Minute 47
  0.566666666666664,                      !- Value Until Time 47
  17,                                     !- Hour 48
  30,                                     !- Minute 48
  0.5,                                    !- Value Until Time 48
  17,                                     !- Hour 49
  40,                                     !- Minute 49
  0.483333333333333,                      !- Value Until Time 49
  17,                                     !- Hour 50
  50,                                     !- Minute 50
  0.466666666666666,                      !- Value Until Time 50
  18,                                     !- Hour 51
  0,                                      !- Minute 51
  0.45,                                   !- Value Until Time 51
